Time,FURNACE_PACU_CAV_1:1:DesPer 1:Des Heat Mass Flow [kg/s],FURNACE_PACU_CAV_1:1:DesPer 1:Des Heat Cap [W],FURNACE_PACU_CAV_1:1:DesPer 1:Des Cool Mass Flow [kg/s],FURNACE_PACU_CAV_1:1:DesPer 1:Des Sens Cool Cap [W],FURNACE_PACU_CAV_1:1:DesPer 1:Des Tot Cool Cap [W],FURNACE_PACU_CAV_1:1:DesPer 2:Des Heat Mass Flow [kg/s],FURNACE_PACU_CAV_1:1:DesPer 2:Des Heat Cap [W],FURNACE_PACU_CAV_1:1:DesPer 2:Des Cool Mass Flow [kg/s],FURNACE_PACU_CAV_1:1:DesPer 2:Des Sens Cool Cap [W],FURNACE_PACU_CAV_1:1:DesPer 2:Des Tot Cool Cap [W],FURNACE_PACU_CAV_2:2:DesPer 1:Des Heat Mass Flow [kg/s],FURNACE_PACU_CAV_2:2:DesPer 1:Des Heat Cap [W],FURNACE_PACU_CAV_2:2:DesPer 1:Des Cool Mass Flow [kg/s],FURNACE_PACU_CAV_2:2:DesPer 1:Des Sens Cool Cap [W],FURNACE_PACU_CAV_2:2:DesPer 1:Des Tot Cool Cap [W],FURNACE_PACU_CAV_2:2:DesPer 2:Des Heat Mass Flow [kg/s],FURNACE_PACU_CAV_2:2:DesPer 2:Des Heat Cap [W],FURNACE_PACU_CAV_2:2:DesPer 2:Des Cool Mass Flow [kg/s],FURNACE_PACU_CAV_2:2:DesPer 2:Des Sens Cool Cap [W],FURNACE_PACU_CAV_2:2:DesPer 2:Des Tot Cool Cap [W]
00:10:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,1.044592E+03,5.879423E-02,5.623815E+02,1.902350E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,7.277721E+03,4.096224E-01,3.918140E+03,1.325377E+04
00:20:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,1.050913E+03,5.879423E-02,5.560599E+02,1.878466E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,7.321764E+03,4.096224E-01,3.874097E+03,1.308736E+04
00:30:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,1.057235E+03,5.879423E-02,5.497384E+02,1.854689E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,7.365806E+03,4.096224E-01,3.830055E+03,1.292171E+04
00:40:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,1.063556E+03,5.879423E-02,5.434168E+02,1.831019E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,7.409849E+03,4.096224E-01,3.786012E+03,1.275680E+04
00:50:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,1.069878E+03,5.879423E-02,5.370953E+02,1.807456E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,7.453892E+03,4.096224E-01,3.741970E+03,1.259264E+04
01:00:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,1.076199E+03,5.879423E-02,5.307737E+02,1.783998E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,7.497934E+03,4.096224E-01,3.697927E+03,1.242921E+04
01:10:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,1.080414E+03,5.879423E-02,5.265594E+02,1.768418E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,7.527296E+03,4.096224E-01,3.668565E+03,1.232066E+04
01:20:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,1.084628E+03,5.879423E-02,5.223450E+02,1.752885E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,7.556657E+03,4.096224E-01,3.639204E+03,1.221244E+04
01:30:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,1.088842E+03,5.879423E-02,5.181306E+02,1.737398E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,7.586019E+03,4.096224E-01,3.609842E+03,1.210454E+04
01:40:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,1.093057E+03,5.879423E-02,5.139163E+02,1.721957E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,7.615381E+03,4.096224E-01,3.580480E+03,1.199696E+04
01:50:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,1.097271E+03,5.879423E-02,5.097019E+02,1.706562E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,7.644743E+03,4.096224E-01,3.551119E+03,1.188970E+04
02:00:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,1.101485E+03,5.879423E-02,5.054875E+02,1.691213E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,7.674104E+03,4.096224E-01,3.521757E+03,1.178277E+04
02:10:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,1.104646E+03,5.879423E-02,5.023268E+02,1.679732E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,7.696126E+03,4.096224E-01,3.499736E+03,1.170277E+04
02:20:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,1.107807E+03,5.879423E-02,4.991660E+02,1.668275E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,7.718147E+03,4.096224E-01,3.477714E+03,1.162296E+04
02:30:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,1.110968E+03,5.879423E-02,4.960052E+02,1.656845E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,7.740168E+03,4.096224E-01,3.455693E+03,1.154332E+04
02:40:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,1.114129E+03,5.879423E-02,4.928445E+02,1.645440E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,7.762189E+03,4.096224E-01,3.433672E+03,1.146386E+04
02:50:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,1.117289E+03,5.879423E-02,4.896837E+02,1.634060E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,7.784211E+03,4.096224E-01,3.411651E+03,1.138458E+04
03:00:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,1.120450E+03,5.879423E-02,4.865229E+02,1.622706E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,7.806232E+03,4.096224E-01,3.389629E+03,1.130547E+04
03:10:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,1.123611E+03,5.879423E-02,4.833621E+02,1.611377E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,7.828253E+03,4.096224E-01,3.367608E+03,1.122654E+04
03:20:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,1.126772E+03,5.879423E-02,4.802014E+02,1.600073E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,7.850274E+03,4.096224E-01,3.345587E+03,1.114779E+04
03:30:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,1.129932E+03,5.879423E-02,4.770406E+02,1.588794E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,7.872296E+03,4.096224E-01,3.323565E+03,1.106921E+04
03:40:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,1.133093E+03,5.879423E-02,4.738798E+02,1.577540E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,7.894317E+03,4.096224E-01,3.301544E+03,1.099080E+04
03:50:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,1.136254E+03,5.879423E-02,4.707190E+02,1.566311E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,7.916338E+03,4.096224E-01,3.279523E+03,1.091257E+04
04:00:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,1.139415E+03,5.879423E-02,4.675583E+02,1.555108E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,7.938360E+03,4.096224E-01,3.257502E+03,1.083451E+04
04:10:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,1.141522E+03,5.879423E-02,4.654511E+02,1.547652E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,7.953040E+03,4.096224E-01,3.242821E+03,1.078257E+04
04:20:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,1.143629E+03,5.879423E-02,4.633439E+02,1.540208E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,7.967721E+03,4.096224E-01,3.228140E+03,1.073070E+04
04:30:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,1.145736E+03,5.879423E-02,4.612367E+02,1.532774E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,7.982402E+03,4.096224E-01,3.213459E+03,1.067891E+04
04:40:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,1.147844E+03,5.879423E-02,4.591295E+02,1.525352E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,7.997083E+03,4.096224E-01,3.198778E+03,1.062720E+04
04:50:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,1.149951E+03,5.879423E-02,4.570223E+02,1.517940E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,8.011764E+03,4.096224E-01,3.184097E+03,1.057557E+04
05:00:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,1.152058E+03,5.879423E-02,4.549152E+02,1.510540E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,8.026445E+03,4.096224E-01,3.169417E+03,1.052401E+04
05:10:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,1.149951E+03,5.879423E-02,4.570223E+02,1.517940E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,8.011764E+03,4.096224E-01,3.184097E+03,1.057557E+04
05:20:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,1.147844E+03,5.879423E-02,4.591295E+02,1.525352E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,7.997083E+03,4.096224E-01,3.198778E+03,1.062720E+04
05:30:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,1.145736E+03,5.879423E-02,4.612367E+02,1.532774E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,7.982402E+03,4.096224E-01,3.213459E+03,1.067891E+04
05:40:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,1.143629E+03,5.879423E-02,4.633439E+02,1.540208E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,7.967721E+03,4.096224E-01,3.228140E+03,1.073070E+04
05:50:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,1.141522E+03,5.879423E-02,4.654511E+02,1.547652E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,7.953040E+03,4.096224E-01,3.242821E+03,1.078257E+04
06:00:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,1.139415E+03,5.879423E-02,4.675583E+02,1.555108E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,7.938360E+03,4.096224E-01,3.257502E+03,1.083451E+04
06:10:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,1.132040E+03,5.879423E-02,4.749334E+02,1.581289E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,7.886977E+03,4.096224E-01,3.308885E+03,1.101692E+04
06:20:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,1.124664E+03,5.879423E-02,4.823085E+02,1.607606E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,7.835594E+03,4.096224E-01,3.360268E+03,1.120027E+04
06:30:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,1.117289E+03,5.879423E-02,4.896837E+02,1.634060E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,7.784211E+03,4.096224E-01,3.411651E+03,1.138458E+04
06:40:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,1.109914E+03,5.879423E-02,4.970588E+02,1.660652E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,7.732828E+03,4.096224E-01,3.463034E+03,1.156985E+04
06:50:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,1.102539E+03,5.879423E-02,5.044340E+02,1.687383E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,7.681445E+03,4.096224E-01,3.514417E+03,1.175608E+04
07:00:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,1.095164E+03,5.879423E-02,5.118091E+02,1.714254E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,7.630062E+03,4.096224E-01,3.565799E+03,1.194329E+04
07:10:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,1.077253E+03,1.394666E-01,1.600170E+03,4.211102E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,7.505275E+03,4.096224E-01,3.690587E+03,1.240204E+04
07:20:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,1.059342E+03,2.404246E-01,2.889762E+03,6.962512E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,7.380487E+03,4.096224E-01,3.815374E+03,1.286666E+04
07:30:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,1.041431E+03,3.385524E-01,4.066289E+03,9.144752E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,7.255700E+03,4.096224E-01,3.940161E+03,1.333725E+04
07:40:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,1.023520E+03,4.368139E-01,5.167315E+03,1.122583E+04,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,7.130913E+03,4.096224E-01,4.064948E+03,1.381391E+04
07:50:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,1.005609E+03,5.359666E-01,6.199668E+03,1.329089E+04,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,7.006126E+03,4.096224E-01,4.189735E+03,1.429673E+04
08:00:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,9.876976E+02,6.365004E-01,7.165796E+03,1.537931E+04,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,6.881339E+03,4.096224E-01,4.314523E+03,1.478581E+04
08:10:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,9.676794E+02,5.995739E-01,6.718844E+03,1.453949E+04,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,6.741870E+03,4.096224E-01,4.453991E+03,1.524308E+04
08:20:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,9.476611E+02,6.033866E-01,6.780829E+03,1.468062E+04,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,6.602402E+03,4.096224E-01,4.593459E+03,1.538740E+04
08:30:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,9.276429E+02,6.124140E-01,6.902485E+03,1.489893E+04,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,6.462934E+03,4.096224E-01,4.732927E+03,1.553171E+04
08:40:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,9.076247E+02,6.238315E-01,7.050897E+03,1.514153E+04,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,6.323466E+03,4.096224E-01,4.872395E+03,1.567602E+04
08:50:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,8.876064E+02,6.369999E-01,7.218872E+03,1.540182E+04,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,6.183998E+03,4.096224E-01,5.011863E+03,1.582034E+04
09:00:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,8.675882E+02,6.515516E-01,7.402326E+03,1.567671E+04,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,6.044530E+03,4.096224E-01,5.151331E+03,1.596464E+04
09:10:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,8.496771E+02,6.666958E-01,7.590303E+03,1.594945E+04,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,5.919743E+03,4.096224E-01,5.276118E+03,1.609377E+04
09:20:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,8.317661E+02,6.823052E-01,7.783508E+03,1.622577E+04,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,5.794956E+03,4.096224E-01,5.400905E+03,1.622289E+04
09:30:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,8.138550E+02,6.983313E-01,7.981415E+03,1.650483E+04,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,5.670169E+03,4.096224E-01,5.525693E+03,1.635201E+04
09:40:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,7.959440E+02,7.147344E-01,8.183572E+03,1.678575E+04,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,5.545381E+03,4.096224E-01,5.650480E+03,1.648113E+04
09:50:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,7.780329E+02,7.314876E-01,8.389672E+03,1.706805E+04,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,5.420594E+03,4.096224E-01,5.775267E+03,1.661025E+04
10:00:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,7.601219E+02,7.485516E-01,8.599272E+03,1.735105E+04,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,5.295807E+03,4.096224E-01,5.900054E+03,1.673937E+04
10:10:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,7.443180E+02,7.658734E-01,8.809667E+03,1.763170E+04,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,5.185701E+03,4.096224E-01,6.010161E+03,1.685330E+04
10:20:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,7.285141E+02,7.834239E-01,9.022635E+03,1.791631E+04,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,5.075594E+03,4.096224E-01,6.120267E+03,1.696723E+04
10:30:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,7.127103E+02,8.011554E-01,9.237640E+03,1.820240E+04,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,4.965488E+03,4.096224E-01,6.230373E+03,1.708116E+04
10:40:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,6.969064E+02,8.190017E-01,9.453939E+03,1.848784E+04,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,4.855382E+03,4.096224E-01,6.340480E+03,1.719509E+04
10:50:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,6.811025E+02,8.368853E-01,9.670660E+03,1.877096E+04,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,4.745275E+03,4.096224E-01,6.450586E+03,1.730902E+04
11:00:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,6.652987E+02,8.547240E-01,9.886880E+03,1.905038E+04,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,4.635169E+03,4.096224E-01,6.560692E+03,1.742296E+04
11:10:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,6.547627E+02,8.719955E-01,1.009146E+04,1.931037E+04,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,4.561765E+03,5.412753E-01,8.470455E+03,2.254075E+04
11:20:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,6.442268E+02,8.886162E-01,1.028874E+04,1.956679E+04,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,4.488360E+03,6.882601E-01,1.059830E+04,2.811438E+04
11:30:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,6.336909E+02,9.045109E-01,1.047786E+04,1.981373E+04,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,4.414956E+03,8.036486E-01,1.228256E+04,3.236358E+04
11:40:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,6.231550E+02,9.196154E-01,1.065811E+04,2.004742E+04,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,4.341552E+03,9.106397E-01,1.384946E+04,3.619703E+04
11:50:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,6.126191E+02,9.338826E-01,1.082896E+04,2.026583E+04,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,4.268148E+03,1.009779E+00,1.530663E+04,3.964971E+04
12:00:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,6.020832E+02,9.473118E-01,1.099040E+04,2.046844E+04,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,4.194743E+03,1.101898E+00,1.666572E+04,4.276712E+04
12:10:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,5.936544E+02,9.605229E-01,1.114728E+04,2.066485E+04,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,4.136020E+03,1.190474E+00,1.796063E+04,4.567048E+04
12:20:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,5.852257E+02,9.734724E-01,1.130122E+04,2.085800E+04,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,4.077297E+03,1.276247E+00,1.921635E+04,4.841643E+04
12:30:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,5.767970E+02,9.860099E-01,1.145052E+04,2.104462E+04,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,4.018573E+03,1.360221E+00,2.044693E+04,5.104779E+04
12:40:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,5.683682E+02,9.980124E-01,1.159382E+04,2.122384E+04,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,3.959850E+03,1.442021E+00,2.164714E+04,5.355784E+04
12:50:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,5.599395E+02,1.009436E+00,1.173061E+04,2.139548E+04,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,3.901126E+03,1.521794E+00,2.281901E+04,5.595692E+04
13:00:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,5.515108E+02,1.020287E+00,1.186097E+04,2.155886E+04,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,3.842403E+03,1.599261E+00,2.395867E+04,5.824077E+04
13:10:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,5.462428E+02,1.030340E+00,1.197920E+04,2.170468E+04,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,3.805701E+03,1.673325E+00,2.502879E+04,6.035509E+04
13:20:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,5.409749E+02,1.039782E+00,1.209057E+04,2.184488E+04,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,3.768999E+03,1.743964E+00,2.605110E+04,6.234297E+04
13:30:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,5.357069E+02,1.048939E+00,1.219873E+04,2.198075E+04,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,3.732297E+03,1.811082E+00,2.702425E+04,6.420490E+04
13:40:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,5.304390E+02,1.058136E+00,1.230735E+04,2.211551E+04,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,3.695595E+03,1.874424E+00,2.794469E+04,6.593637E+04
13:50:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,5.251710E+02,1.067613E+00,1.241911E+04,2.225188E+04,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,3.658893E+03,1.933678E+00,2.880809E+04,6.753092E+04
14:00:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,5.199030E+02,1.077487E+00,1.253532E+04,2.239129E+04,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,3.622190E+03,1.988852E+00,2.961451E+04,6.899287E+04
14:10:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,5.199030E+02,1.087459E+00,1.264737E+04,2.252272E+04,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,3.622190E+03,2.038681E+00,3.030967E+04,7.024601E+04
14:20:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,5.199030E+02,1.097422E+00,1.275931E+04,2.266228E+04,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,3.622190E+03,2.083210E+00,3.093093E+04,7.135816E+04
14:30:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,5.199030E+02,1.107180E+00,1.286896E+04,2.280169E+04,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,3.622190E+03,2.122495E+00,3.147905E+04,7.232853E+04
14:40:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,5.199030E+02,1.116490E+00,1.297357E+04,2.293491E+04,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,3.622190E+03,2.156629E+00,3.195533E+04,7.315838E+04
14:50:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,5.199030E+02,1.125095E+00,1.307027E+04,2.305686E+04,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,3.622190E+03,2.185840E+00,3.236296E+04,7.385326E+04
15:00:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,5.199030E+02,1.132910E+00,1.315809E+04,2.316619E+04,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,3.622190E+03,2.209853E+00,3.269813E+04,7.440329E+04
15:10:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,5.262246E+02,1.139463E+00,1.322543E+04,2.324567E+04,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,3.666233E+03,2.226758E+00,3.289007E+04,7.470416E+04
15:20:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,5.325461E+02,1.144580E+00,1.327663E+04,2.331645E+04,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,3.710275E+03,2.236301E+00,3.297930E+04,7.483266E+04
15:30:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,5.388677E+02,1.148152E+00,1.331047E+04,2.336958E+04,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,3.754318E+03,2.238418E+00,3.296491E+04,7.477862E+04
15:40:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,5.451892E+02,1.150091E+00,1.332599E+04,2.339989E+04,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,3.798361E+03,2.233039E+00,3.284594E+04,7.453218E+04
15:50:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,5.515108E+02,1.150336E+00,1.332246E+04,2.340448E+04,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,3.842403E+03,2.220075E+00,3.262117E+04,7.408395E+04
16:00:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,5.578323E+02,1.148699E+00,1.329779E+04,2.337899E+04,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,3.886446E+03,2.199617E+00,3.229182E+04,7.343095E+04
16:10:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,5.662611E+02,1.145882E+00,1.325776E+04,2.333401E+04,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,3.945169E+03,2.175565E+00,3.189765E+04,7.267364E+04
16:20:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,5.746898E+02,1.141983E+00,1.320557E+04,2.327774E+04,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,4.003892E+03,2.147762E+00,3.145113E+04,7.183025E+04
16:30:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,5.831185E+02,1.137253E+00,1.314403E+04,2.321102E+04,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,4.062616E+03,2.116933E+00,3.096239E+04,7.091814E+04
16:40:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,5.915473E+02,1.131759E+00,1.307391E+04,2.313080E+04,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,4.121339E+03,2.085926E+00,3.047115E+04,7.001539E+04
16:50:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,5.999760E+02,1.125546E+00,1.299571E+04,2.303862E+04,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,4.180063E+03,2.057490E+00,3.001577E+04,6.918718E+04
17:00:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,6.084047E+02,1.118645E+00,1.290977E+04,2.293582E+04,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,4.238786E+03,2.033437E+00,2.962152E+04,6.847613E+04
17:10:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,6.189406E+02,9.293958E-01,1.097218E+04,2.077189E+04,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,4.312190E+03,2.011099E+00,2.923808E+04,6.782326E+04
17:20:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,6.294765E+02,7.412708E-01,9.168564E+03,1.920921E+04,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,4.385594E+03,1.996865E+00,2.896805E+04,6.736951E+04
17:30:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,6.400125E+02,5.541707E-01,7.238092E+03,1.596159E+04,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,4.458999E+03,1.989530E+00,2.879386E+04,6.710650E+04
17:40:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,6.505484E+02,3.681818E-01,5.099326E+03,1.185268E+04,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,4.532403E+03,1.985180E+00,2.866088E+04,6.694329E+04
17:50:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,6.610843E+02,1.834186E-01,2.708922E+03,6.605969E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,4.605807E+03,1.978056E+00,2.848806E+04,6.668618E+04
18:00:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,6.716202E+02,5.879423E-02,9.353528E+02,2.494223E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,4.679211E+03,1.965362E+00,2.823747E+04,6.626959E+04
18:10:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,6.874241E+02,5.879423E-02,9.195490E+02,2.477871E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,4.789318E+03,1.944739E+00,2.783800E+04,6.558317E+04
18:20:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,7.032279E+02,5.879423E-02,9.037451E+02,2.461518E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,4.899424E+03,1.907019E+00,2.719961E+04,6.441216E+04
18:30:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,7.190318E+02,5.879423E-02,8.879412E+02,2.445166E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,5.009530E+03,1.849051E+00,2.627915E+04,6.265632E+04
18:40:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,7.348357E+02,5.879423E-02,8.721373E+02,2.428813E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,5.119637E+03,1.767342E+00,2.502787E+04,6.019848E+04
18:50:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,7.506396E+02,5.879423E-02,8.563335E+02,2.412460E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,5.229743E+03,1.659773E+00,2.341670E+04,5.695884E+04
19:00:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,7.664434E+02,5.879423E-02,8.405296E+02,2.396107E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,5.339850E+03,1.523656E+00,2.140710E+04,5.282462E+04
19:10:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,7.780329E+02,5.879423E-02,8.289401E+02,2.384115E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,5.420594E+03,1.369742E+00,1.917842E+04,4.812835E+04
19:20:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,7.896224E+02,5.879423E-02,8.173506E+02,2.372123E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,5.501339E+03,1.205220E+00,1.680151E+04,4.300214E+04
19:30:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,8.012119E+02,5.879423E-02,8.057611E+02,2.360131E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,5.582084E+03,1.038480E+00,1.439346E+04,3.767486E+04
19:40:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,8.128014E+02,5.879423E-02,7.941716E+02,2.348139E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,5.662828E+03,8.775422E-01,1.206616E+04,3.239124E+04
19:50:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,8.243910E+02,5.879423E-02,7.825821E+02,2.336147E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,5.743573E+03,7.300724E-01,9.926670E+03,2.741577E+04
20:00:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,8.359805E+02,5.879423E-02,7.709926E+02,2.324155E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,5.824318E+03,6.006401E-01,8.038819E+03,2.292763E+04
20:10:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,8.454628E+02,5.879423E-02,7.615103E+02,2.314344E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,5.890381E+03,4.873644E-01,6.391079E+03,1.890360E+04
20:20:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,8.549451E+02,5.879423E-02,7.520279E+02,2.304532E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,5.956445E+03,4.096224E-01,5.239416E+03,1.605579E+04
20:30:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,8.644274E+02,5.879423E-02,7.425456E+02,2.294721E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,6.022509E+03,4.096224E-01,5.173352E+03,1.598743E+04
20:40:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,8.739097E+02,5.879423E-02,7.330633E+02,2.284909E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,6.088573E+03,4.096224E-01,5.107288E+03,1.591907E+04
20:50:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,8.833921E+02,5.879423E-02,7.235810E+02,2.275097E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,6.154637E+03,4.096224E-01,5.041225E+03,1.585071E+04
21:00:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,8.928744E+02,5.879423E-02,7.140986E+02,2.265286E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,6.220700E+03,4.096224E-01,4.975161E+03,1.578236E+04
21:10:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,9.023567E+02,5.879423E-02,7.046163E+02,2.255474E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,6.286764E+03,4.096224E-01,4.909097E+03,1.571400E+04
21:20:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,9.118390E+02,5.879423E-02,6.951340E+02,2.245662E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,6.352828E+03,4.096224E-01,4.843033E+03,1.564564E+04
21:30:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,9.213214E+02,5.879423E-02,6.856517E+02,2.235850E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,6.418892E+03,4.096224E-01,4.776969E+03,1.557728E+04
21:40:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,9.308037E+02,5.879423E-02,6.761694E+02,2.226039E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,6.484956E+03,4.096224E-01,4.710906E+03,1.550893E+04
21:50:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,9.402860E+02,5.879423E-02,6.666870E+02,2.216227E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,6.551019E+03,4.096224E-01,4.644842E+03,1.544057E+04
22:00:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,9.497683E+02,5.879423E-02,6.572047E+02,2.206416E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,6.617083E+03,4.096224E-01,4.578778E+03,1.537221E+04
22:10:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,9.571435E+02,5.879423E-02,6.498296E+02,2.198785E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,6.668466E+03,4.096224E-01,4.527395E+03,1.531904E+04
22:20:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,9.645186E+02,5.879423E-02,6.424544E+02,2.191153E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,6.719849E+03,4.096224E-01,4.476012E+03,1.526588E+04
22:30:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,9.718937E+02,5.879423E-02,6.350793E+02,2.183522E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,6.771232E+03,4.096224E-01,4.424629E+03,1.521271E+04
22:40:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,9.792689E+02,5.879423E-02,6.277041E+02,2.155599E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,6.822615E+03,4.096224E-01,4.373246E+03,1.501816E+04
22:50:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,9.866440E+02,5.879423E-02,6.203290E+02,2.126406E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,6.873998E+03,4.096224E-01,4.321863E+03,1.481478E+04
23:00:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,9.940192E+02,5.879423E-02,6.129539E+02,2.097369E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,6.925381E+03,4.096224E-01,4.270480E+03,1.461247E+04
23:10:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,1.001394E+03,5.879423E-02,6.055787E+02,2.068485E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,6.976764E+03,4.096224E-01,4.219097E+03,1.441124E+04
23:20:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,1.008769E+03,5.879423E-02,5.982036E+02,2.039754E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,7.028147E+03,4.096224E-01,4.167714E+03,1.421107E+04
23:30:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,1.016145E+03,5.879423E-02,5.908284E+02,2.011176E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,7.079530E+03,4.096224E-01,4.116331E+03,1.401196E+04
23:40:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,1.023520E+03,5.879423E-02,5.834533E+02,1.982748E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,7.130913E+03,4.096224E-01,4.064948E+03,1.381391E+04
23:50:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,1.030895E+03,5.879423E-02,5.760782E+02,1.954471E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,7.182296E+03,4.096224E-01,4.013565E+03,1.361690E+04
24:00:00,2.201574E+00,4.454359E+04,5.879423E-02,0.000000E+00,0.000000E+00,5.879423E-02,1.038270E+03,5.879423E-02,5.687030E+02,1.926342E+03,1.025471E+01,2.666126E+05,4.096224E-01,0.000000E+00,0.000000E+00,4.096224E-01,7.233679E+03,4.096224E-01,3.962182E+03,1.342092E+04
Coinc Peak   ,2.201574E+00,1.150336E+00,4.454359E+04,1.332246E+04,1.025471E+01,2.238418E+00,2.666126E+05,3.296491E+04
NonCoinc Peak,2.201574E+00,1.150336E+00,4.454359E+04,1.332246E+04,1.025471E+01,2.238418E+00,2.666126E+05,3.296491E+04
