Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 17:57
,OFFICE,FURNACE_PACU_CAV_1:1,,1.8723,1.8723,1.8723,0.0500,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,FINESTORAGE,FURNACE_PACU_CAV_2:2,,8.7208,8.7208,8.7208,0.3484,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Cooling Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Zone Ventilation Efficiency - Evz-min
,FURNACE_PACU_CAV_1:1,1.8723,1.8723,1.8723,1.8723,0.0500,1.0000
,FURNACE_PACU_CAV_2:2,8.7208,8.7208,8.7208,8.7208,0.3484,1.0000


Zone Ventilation Calculations for Heating Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,OFFICE,FURNACE_PACU_CAV_1:1,,1.8723,1.8723,1.8723,0.0500,0.0267,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,FINESTORAGE,FURNACE_PACU_CAV_2:2,,8.7208,8.7208,8.7208,0.3484,0.0399,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Heating Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Zone Ventilation Efficiency - Evz-min
,FURNACE_PACU_CAV_1:1,1.8723,1.8723,1.8723,1.8723,0.0500,1.0000
,FURNACE_PACU_CAV_2:2,8.7208,8.7208,8.7208,8.7208,0.3484,1.0000


----------------------------------------------------------------------------------------------------
REPORT:,LEED Summary
FOR:,Entire Facility
Sec1.1A-General Information

,,Data
,Weather File,RUNPERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300
,Total gross floor area [m2],4835.13
,Principal Heating Source,Natural Gas


EAp2-1. Space Usage Type

,,Space Area [m2],Regularly Occupied Area [m2],Unconditioned Area [m2],Typical Hours/Week in Operation [hr/wk]
,OFFICE,236.88,236.88,0.00,56.15
,BULKSTORAGE,3204.84,3204.84,0.00,0.00
,FINESTORAGE,1393.41,1393.41,0.00,0.00
,Totals,4835.13,4835.13,0.00,


EAp2-2. Advisory Messages

,,Data
,Number of hours heating loads not met,0.00
,Number of hours cooling loads not met,0.00
,Number of hours not met,0.00


EAp2-3. Energy Type Summary

,,Utility Rate,Virtual Rate [$/unit energy],Units of Energy,Units of Demand
,Electricity,PSI_CS_COMMERCIALELECTRICSERVICE,0.053,kWh,kW
,Natural Gas,IN_EIAMONTHLYRATEGAS,8.663,MCF,MCF/Hr
,Other,,,,


EAp2-4/5. Performance Rating Method Compliance

,,Electric Energy Use [GJ],Electric Demand [W],Natural Gas Energy Use [GJ],Natural Gas Demand [W],Additional Fuel Use [GJ],Additional Fuel Demand [W],District Cooling Use [GJ],District Cooling Demand [W],District Heating Use [GJ],District Heating Demand [W]
,Heating -- Not Subdivided,0.00,0.00,2402.31,713846.09,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling -- Not Subdivided,17.47,33794.35,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting -- General,318.82,28855.21,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting -- Exterior Facade Lighting,172.15,10958.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- MiscPlug,104.42,9104.40,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Ventilation (simple),0.63,74.41,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Unit Heater Fans,5.56,656.47,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Unitary Fans,267.04,18159.90,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


EAp2-6. Energy Use Summary

,,Process Subtotal [GJ],Total Energy Use [GJ]
,Electricity,104.42,886.09
,Natural Gas,0.00,2402.31
,Total,104.42,3288.40
,Additional,0.00,0.00


EAp2-7. Energy Cost Summary

,,Process Subtotal [$],Total Energy Cost [$]
,Electricity,1540.54,13072.33
,Natural Gas,0.00,19725.05
,Other,,0.00
,Total,1540.54,32797.38
,Additional,0.00,
Process energy cost based on ratio of process to total energy.


L-1. Renewable Energy Source Summary

,,Rated Capacity [kW],Annual Energy Generated [GJ]
,Photovoltaic,0.00,0.00
,Wind,0.00,0.00


EAp2-17a. Energy Use Intensity - Electricity

,,Electricty [MJ/m2]
,Interior Lighting (All),65.94
,Space Heating,0.00
,Space Cooling,3.61
,Fans (All),56.51
,Service Water Heating,0.00
,Receptacle Equipment,21.60
,Miscellaneous (All),183.26
,Subtotal,183.26


EAp2-17b. Energy Use Intensity - Natural Gas

,,Natural Gas [MJ/m2]
,Space Heating,496.85
,Service Water Heating,0.00
,Miscellaneous (All),496.85
,Subtotal,496.85


EAp2-17c. Energy Use Intensity - Additional

,,Additional [MJ/m2]
,Subtotal,0.00
,Miscellaneous,0.00


EAp2-18. End Use Percentage

,,Percent [%]
,Interior Lighting (All),9.70
,Space Heating,73.05
,Space Cooling,0.53
,Fans (All),8.31
,Service Water Heating,0.00
,Receptacle Equipment,3.18
,Miscellaneous,5.24


Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)

,,Equivalent Full Load Hours of Operation Per Year [hr],Hours > 1% [hr]
,BLDG_EQUIP_SCH,2930.,8760.
,BLDG_LIGHT_SCH,2822.,8760.
,BLDG_OCC_SCH,1830.,3016.
,WORK_EFF_SCH,0.,0.
,MINOA_SCHED,3328.,3328.


Schedules-SetPoints (Schedule Type=Temperature)

,,First Object Used,Month Assumed,11am First Wednesday [C],Days with Same 11am Value,11pm First Wednesday [C],Days with Same 11pm Value
,HTGSETP_BULKSTORAGE_SCH,BULKSTORAGE DUALSPSCHED,January,7.20,365,7.20,365
,CLGSETP_SCH,BULKSTORAGE DUALSPSCHED,July,24.00,365,30.00,365
,HTGSETP_FINESTORAGE_SCH,FINESTORAGE DUALSPSCHED,January,15.60,365,15.60,365
,CLGSETP_FINESTORAGE_SCH,FINESTORAGE DUALSPSCHED,July,26.70,365,26.70,365
,HTGSETP_SCH,OFFICE DUALSPSCHED,January,21.00,365,15.50,365


----------------------------------------------------------------------------------------------------
REPORT:,Economics Results Summary Report
FOR:,Entire Facility
Annual Cost

,,Electric,Gas,Other,Total
,Cost [$],13072.33,19725.05,0.00,32797.38
,Cost per Total Building Area [$/m2],2.70,4.08,0.00,6.78
,Cost per Net Conditioned Building Area [$/m2],2.70,4.08,0.00,6.78


Tariff Summary

,,Selected,Qualified,Meter,Buy or Sell,Group,Annual Cost ($)
,PSI_LLF_LOWLOADFACTORSERVICE,No,No,ELECTRICITY:FACILITY,Buy,COMM ELECT,22581.54
,PSI_CS_COMMERCIALELECTRICSERVICE,Yes,Yes,ELECTRICITY:FACILITY,Buy,COMM ELECT,13072.33
,IN_EIAMONTHLYRATEGAS,Yes,Yes,GAS:FACILITY,Buy,COMM GAS,19725.05


----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,PSI_LLF_LOWLOADFACTORSERVICE
General

,,Parameter
,Meter,ELECTRICITY:FACILITY
,Selected,No
,Group,COMM ELECT
,Qualified,No
,Disqualifier,MINDEMAND75KW
,Computation,automatic
,Units,kWh


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),2081.64,1853.46,1994.98,1647.26,1623.45,1430.04,1478.71,1573.53,1473.75,1749.52,1790.75,2031.75,20728.83,2081.64
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,180.00,15.00
,Basis ($),2096.64,1868.46,2009.98,1662.26,1638.45,1445.04,1493.71,1588.53,1488.75,1764.52,1805.75,2046.75,20908.83,2096.64
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),2096.64,1868.46,2009.98,1662.26,1638.45,1445.04,1493.71,1588.53,1488.75,1764.52,1805.75,2046.75,20908.83,2096.64
,Taxes ($),167.73,149.48,160.80,132.98,131.08,115.60,119.50,127.08,119.10,141.16,144.46,163.74,1672.71,167.73
,Total ($),2264.37,2017.93,2170.78,1795.24,1769.52,1560.64,1613.21,1715.61,1607.85,1905.69,1950.22,2210.49,22581.54,2264.37


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FUELCOSTADJUSTENERGYCHARGE ($),48.01,42.06,44.69,38.45,38.13,38.27,40.85,41.76,37.25,40.04,42.61,47.08,499.20,48.01,EnergyCharges
,QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($),12.69,11.12,11.81,10.16,10.08,10.11,10.80,11.04,9.85,10.58,11.26,12.44,131.94,12.69,EnergyCharges
,SOXNOXRIDERADJUSTENERGYCHARGE ($),26.68,23.38,24.84,21.37,21.19,21.27,22.70,23.20,20.70,22.25,23.68,26.17,277.42,26.68,EnergyCharges
,DSMRIDERADJUSTENERGYCHARGE ($),-8.8,-7.7,-8.2,-7.0,-7.0,-7.0,-7.5,-7.6,-6.8,-7.3,-7.8,-8.6,-91.1,-6.8,EnergyCharges
,PURCHPOWERTRACKERADJUSTENERGYCHARGE ($),-0.7,-0.6,-0.7,-0.6,-0.6,-0.6,-0.6,-0.6,-0.6,-0.6,-0.7,-0.7,-7.6,-0.6,EnergyCharges
,MIDWESTISOADJUSTENERGYCHARGE ($),-5.1,-4.5,-4.8,-4.1,-4.1,-4.1,-4.4,-4.4,-4.0,-4.3,-4.5,-5.0,-53.2,-4.0,EnergyCharges
,CLEANCOALRIDERENERGYCHARGE ($),19.72,17.28,18.36,15.80,15.66,15.72,16.78,17.15,15.30,16.45,17.50,19.34,205.05,19.72,EnergyCharges
,TAXOFEIGHTPERCENT ($),167.73,149.48,160.80,132.98,131.08,115.60,119.50,127.08,119.10,141.16,144.46,163.74,1672.71,167.73,Taxes
,ANNUALENERGYCHARGE ($),1445.88,1274.88,1350.47,1171.06,1161.59,1165.68,1239.81,1266.01,1136.47,1216.76,1290.52,1419.24,15138.36,1445.88,EnergyCharges
,ANNUALDEMANDBASECHARGE ($),543.26,497.54,558.41,402.12,388.41,190.64,160.21,227.08,265.51,455.62,418.15,521.80,4628.74,558.41,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,2096.64,1868.46,2009.98,1662.26,1638.45,1445.04,1493.71,1588.53,1488.75,1764.52,1805.75,2046.75,20908.83,2096.64
,TotalEnergy,23674.06,20741.91,22038.04,18961.72,18799.37,18869.43,20140.64,20589.81,18368.66,19745.31,21010.10,23217.15,246156.18,23674.06


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,MINDEMAND75KW,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,0.00,0.00,0.00,0.00,3.00,1.00


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,23674.06,20741.91,22038.04,18961.72,18799.37,18869.43,20140.64,20589.81,18368.66,19745.31,21010.10,23217.15,246156.18,23674.06
,TotalDemand,67.73,56.78,56.78,58.18,58.91,79.93,89.72,85.28,69.69,56.19,67.73,67.73,814.66,89.72
,PeakEnergy,23674.06,20741.91,22038.04,18961.72,18799.37,18869.43,20140.64,20589.81,18368.66,19745.31,21010.10,23217.15,246156.18,23674.06
,PeakDemand,67.73,56.78,56.78,58.18,58.91,79.93,89.72,85.28,69.69,56.19,67.73,67.73,814.66,89.72
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,67.73,56.78,56.78,58.18,58.91,79.93,89.72,85.28,69.69,56.19,67.73,67.73,814.66,89.72
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,67.73,56.78,56.78,58.18,58.91,79.93,89.72,85.28,69.69,56.19,67.73,67.73,814.66,89.72
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,67.73,56.78,56.78,58.18,58.91,79.93,89.72,85.28,69.69,56.19,67.73,67.73,814.66,89.72
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,23674.06,20741.91,22038.04,18961.72,18799.37,18869.43,20140.64,20589.81,18368.66,19745.31,21010.10,23217.15,246156.18,23674.06
,PeakAndShoulderDemand,67.73,56.78,56.78,58.18,58.91,79.93,89.72,85.28,69.69,56.19,67.73,67.73,814.66,89.72
,PeakAndMidPeakEnergy,23674.06,20741.91,22038.04,18961.72,18799.37,18869.43,20140.64,20589.81,18368.66,19745.31,21010.10,23217.15,246156.18,23674.06
,PeakAndMidPeakDemand,67.73,56.78,56.78,58.18,58.91,79.93,89.72,85.28,69.69,56.19,67.73,67.73,814.66,89.72
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,23674.06,20741.91,22038.04,18961.72,18799.37,18869.43,20140.64,20589.81,18368.66,19745.31,21010.10,23217.15,246156.18,23674.06
,PeakAndOffPeakDemand,67.73,56.78,56.78,58.18,58.91,79.93,89.72,85.28,69.69,56.19,67.73,67.73,814.66,89.72
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
MINDEMAND75KW FROM TotalDemand
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy
ANNUALENERGYCHARGE FROM TotalEnergy
ANNUALDEMANDBASECHARGE FROM TotalEnergy TotalDemand
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE ANNUALDEMANDBASECHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,PSI_CS_COMMERCIALELECTRICSERVICE
General

,,Parameter
,Meter,ELECTRICITY:FACILITY
,Selected,Yes
,Group,COMM ELECT
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,kWh


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),1143.19,1009.69,1068.70,928.64,921.25,924.44,982.31,1002.76,901.64,964.31,1021.90,1122.38,11991.21,1143.19
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,112.80,9.40
,Basis ($),1152.59,1019.09,1078.10,938.04,930.65,933.84,991.71,1012.16,911.04,973.71,1031.30,1131.78,12104.01,1152.59
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),1152.59,1019.09,1078.10,938.04,930.65,933.84,991.71,1012.16,911.04,973.71,1031.30,1131.78,12104.01,1152.59
,Taxes ($),92.21,81.53,86.25,75.04,74.45,74.71,79.34,80.97,72.88,77.90,82.50,90.54,968.32,92.21
,Total ($),1244.79,1100.62,1164.35,1013.08,1005.10,1008.54,1071.05,1093.14,983.92,1051.61,1113.80,1222.33,13072.33,1244.79


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FUELCOSTADJUSTENERGYCHARGE ($),48.01,42.06,44.69,38.45,38.13,38.27,40.85,41.76,37.25,40.04,42.61,47.08,499.20,48.01,EnergyCharges
,QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($),12.69,11.12,11.81,10.16,10.08,10.11,10.80,11.04,9.85,10.58,11.26,12.44,131.94,12.69,EnergyCharges
,SOXNOXRIDERADJUSTENERGYCHARGE ($),26.68,23.38,24.84,21.37,21.19,21.27,22.70,23.20,20.70,22.25,23.68,26.17,277.42,26.68,EnergyCharges
,DSMRIDERADJUSTENERGYCHARGE ($),0.4972,0.4356,0.4628,0.3982,0.3948,0.3963,0.4230,0.4324,0.3857,0.4147,0.4412,0.4876,5.17,0.50,EnergyCharges
,PURCHPOWERTRACKERADJUSTENERGYCHARGE ($),0.8049,0.7052,0.7493,0.6447,0.6392,0.6416,0.6848,0.7001,0.6245,0.6713,0.7143,0.7894,8.37,0.80,EnergyCharges
,MIDWESTISOADJUSTENERGYCHARGE ($),-4.8,-4.2,-4.5,-3.8,-3.8,-3.8,-4.1,-4.2,-3.7,-4.0,-4.3,-4.7,-50.0,-3.7,EnergyCharges
,CLEANCOALRIDERENERGYCHARGE ($),19.10,16.74,17.78,15.30,15.17,15.23,16.25,16.62,14.82,15.93,16.96,18.74,198.65,19.10,EnergyCharges
,TAXOFEIGHTPERCENT ($),92.21,81.53,86.25,75.04,74.45,74.71,79.34,80.97,72.88,77.90,82.50,90.54,968.32,92.21,Taxes
,ANNUALENERGYCHARGE ($),1040.20,919.46,972.83,846.15,839.47,842.35,894.70,913.20,821.73,878.42,930.51,1021.39,10920.43,1040.20,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,1152.59,1019.09,1078.10,938.04,930.65,933.84,991.71,1012.16,911.04,973.71,1031.30,1131.78,12104.01,1152.59
,TotalEnergy,23674.06,20741.91,22038.04,18961.72,18799.37,18869.43,20140.64,20589.81,18368.66,19745.31,21010.10,23217.15,246156.18,23674.06


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,MAXDEMAND75KW,1.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,9.00,1.00


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,23674.06,20741.91,22038.04,18961.72,18799.37,18869.43,20140.64,20589.81,18368.66,19745.31,21010.10,23217.15,246156.18,23674.06
,TotalDemand,67.73,56.78,56.78,58.18,58.91,79.93,89.72,85.28,69.69,56.19,67.73,67.73,814.66,89.72
,PeakEnergy,23674.06,20741.91,22038.04,18961.72,18799.37,18869.43,20140.64,20589.81,18368.66,19745.31,21010.10,23217.15,246156.18,23674.06
,PeakDemand,67.73,56.78,56.78,58.18,58.91,79.93,89.72,85.28,69.69,56.19,67.73,67.73,814.66,89.72
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,67.73,56.78,56.78,58.18,58.91,79.93,89.72,85.28,69.69,56.19,67.73,67.73,814.66,89.72
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,67.73,56.78,56.78,58.18,58.91,79.93,89.72,85.28,69.69,56.19,67.73,67.73,814.66,89.72
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,67.73,56.78,56.78,58.18,58.91,79.93,89.72,85.28,69.69,56.19,67.73,67.73,814.66,89.72
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,23674.06,20741.91,22038.04,18961.72,18799.37,18869.43,20140.64,20589.81,18368.66,19745.31,21010.10,23217.15,246156.18,23674.06
,PeakAndShoulderDemand,67.73,56.78,56.78,58.18,58.91,79.93,89.72,85.28,69.69,56.19,67.73,67.73,814.66,89.72
,PeakAndMidPeakEnergy,23674.06,20741.91,22038.04,18961.72,18799.37,18869.43,20140.64,20589.81,18368.66,19745.31,21010.10,23217.15,246156.18,23674.06
,PeakAndMidPeakDemand,67.73,56.78,56.78,58.18,58.91,79.93,89.72,85.28,69.69,56.19,67.73,67.73,814.66,89.72
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,23674.06,20741.91,22038.04,18961.72,18799.37,18869.43,20140.64,20589.81,18368.66,19745.31,21010.10,23217.15,246156.18,23674.06
,PeakAndOffPeakDemand,67.73,56.78,56.78,58.18,58.91,79.93,89.72,85.28,69.69,56.19,67.73,67.73,814.66,89.72
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
MAXDEMAND75KW FROM TotalDemand
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy
ANNUALENERGYCHARGE FROM TotalEnergy
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,IN_EIAMONTHLYRATEGAS
General

,,Parameter
,Meter,GAS:FACILITY
,Selected,Yes
,Group,COMM GAS
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,MCF


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),5136.08,3589.72,2111.53,1014.28,207.11,7.57,0.2561,0.2513,7.37,425.04,1649.13,4115.59,18263.93,5136.08
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Basis ($),5136.08,3589.72,2111.53,1014.28,207.11,7.57,0.2561,0.2513,7.37,425.04,1649.13,4115.59,18263.93,5136.08
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),5136.08,3589.72,2111.53,1014.28,207.11,7.57,0.2561,0.2513,7.37,425.04,1649.13,4115.59,18263.93,5136.08
,Taxes ($),410.89,287.18,168.92,81.14,16.57,0.6059,0.0205,0.0201,0.5898,34.00,131.93,329.25,1461.11,410.89
,Total ($),5546.97,3876.90,2280.45,1095.42,223.68,8.18,0.2766,0.2714,7.96,459.04,1781.06,4444.83,19725.05,5546.97


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,MONTHLYRATEGASCHARGE ($),5136.08,3589.72,2111.53,1014.28,207.11,7.57,0.2561,0.2513,7.37,425.04,1649.13,4115.59,18263.93,5136.08,EnergyCharges
,TAXOFEIGHTPERCENT ($),410.89,287.18,168.92,81.14,16.57,0.6059,0.0205,0.0201,0.5898,34.00,131.93,329.25,1461.11,410.89,Taxes


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,5136.08,3589.72,2111.53,1014.28,207.11,7.57,0.2561,0.2513,7.37,425.04,1649.13,4115.59,18263.93,5136.08
,TotalEnergy,624.83,477.99,235.40,112.57,22.61,0.7255,0.0248,0.0248,0.8014,51.96,210.62,539.40,2276.95,624.83


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,624.83,477.99,235.40,112.57,22.61,0.7255,0.0248,0.0248,0.8014,51.96,210.62,539.40,2276.95,624.83
,TotalDemand,2.41,2.33,1.23,0.7777,0.3201,0.1045,0.0205,0.0150,0.0762,0.3859,1.55,1.90,11.11,2.41
,PeakEnergy,624.83,477.99,235.40,112.57,22.61,0.7255,0.0248,0.0248,0.8014,51.96,210.62,539.40,2276.95,624.83
,PeakDemand,2.41,2.33,1.23,0.7777,0.3201,0.1045,0.0205,0.0150,0.0762,0.3859,1.55,1.90,11.11,2.41
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,2.41,2.33,1.23,0.7777,0.3201,0.1045,0.0205,0.0150,0.0762,0.3859,1.55,1.90,11.11,2.41
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,2.41,2.33,1.23,0.7777,0.3201,0.1045,0.0205,0.0150,0.0762,0.3859,1.55,1.90,11.11,2.41
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,2.41,2.33,1.23,0.7777,0.3201,0.1045,0.0205,0.0150,0.0762,0.3859,1.55,1.90,11.11,2.41
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,624.83,477.99,235.40,112.57,22.61,0.7255,0.0248,0.0248,0.8014,51.96,210.62,539.40,2276.95,624.83
,PeakAndShoulderDemand,2.41,2.33,1.23,0.7777,0.3201,0.1045,0.0205,0.0150,0.0762,0.3859,1.55,1.90,11.11,2.41
,PeakAndMidPeakEnergy,624.83,477.99,235.40,112.57,22.61,0.7255,0.0248,0.0248,0.8014,51.96,210.62,539.40,2276.95,624.83
,PeakAndMidPeakDemand,2.41,2.33,1.23,0.7777,0.3201,0.1045,0.0205,0.0150,0.0762,0.3859,1.55,1.90,11.11,2.41
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,624.83,477.99,235.40,112.57,22.61,0.7255,0.0248,0.0248,0.8014,51.96,210.62,539.40,2276.95,624.83
,PeakAndOffPeakDemand,2.41,2.33,1.23,0.7777,0.3201,0.1045,0.0205,0.0150,0.0762,0.3859,1.55,1.90,11.11,2.41
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IN_MONTHLYGASRATES,8.22,7.51,8.97,9.01,9.16,10.44,10.32,10.13,9.20,8.18,7.83,7.63,106.60,10.44


Computation -  Automatic
MONTHLYRATEGASCHARGE FROM TotalEnergy IN_MONTHLYGASRATES
EnergyCharges SUM MONTHLYRATEGASCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
