!- Windows Line endings 

Version,
    9.2;                      !- Version Identifier

SimulationControl,
    YES,                      !- Do Zone Sizing Calculation
    YES,                      !- Do System Sizing Calculation
    YES,                      !- Do Plant Sizing Calculation
    NO,                       !- Run Simulation for Sizing Periods
    YES;                      !- Run Simulation for Weather File Run Periods

Building,
    Ref Bldg Small Office Post1980_v1.3_5.0,    !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.2,                      !- Temperature Convergence Tolerance Value
    FullInteriorAndExterior,    !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

ShadowCalculation,
    AverageOverDaysInFrequency,    !- Calculation Method
    7,                        !- Calculation Frequency
    15000;                    !- Maximum Figures in Shadow Overlap Calculations

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                    !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200;                      !- Surface Temperature Upper Limit

ZoneAirHeatBalanceAlgorithm,
    AnalyticalSolution;       !- Algorithm

Timestep,
    6;                        !- Number of Timesteps per Hour

ConvergenceLimits,
    2,                        !- Minimum System Timestep
    25;                       !- Maximum HVAC Iterations

Site:Location,
    USA IL-CHICAGO-OHARE,     !- Name
    41.77,                    !- Latitude
    -87.75,                   !- Longitude
    -6,                       !- Time Zone
    190;                      !- Elevation

SizingPeriod:DesignDay,
    CHICAGO Ann Htg 99.6% Condns DB,    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -20.6,                    !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    -20.6,                    !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    99063,                    !- Barometric Pressure
    4.9,                      !- Wind Speed
    270,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

SizingPeriod:DesignDay,
    CHICAGO Ann Clg .4% Condns WB=>MDB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    31.2,                     !- Maximum DryBulb Temperature
    10.7,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    25.5,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    99063,                    !- Barometric Pressure
    5.3,                      !- Wind Speed
    230,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    1;                        !- Sky Clearness

RunPeriod,
    RUNPERIOD 1,              !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes,                      !- Use Weather File Snow Indicators
    ;                         !- Treat Weather as Actual

RunPeriodControl:SpecialDays,
    New Years Day,            !- Name
    January 1,                !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Veterans Day,             !- Name
    November 11,              !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Christmas,                !- Name
    December 25,              !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Independence Day,         !- Name
    July 4,                   !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    MLK Day,                  !- Name
    3rd Monday in January,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Presidents Day,           !- Name
    3rd Monday in February,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Memorial Day,             !- Name
    Last Monday in May,       !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Labor Day,                !- Name
    1st Monday in September,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Columbus Day,             !- Name
    2nd Monday in October,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Thanksgiving,             !- Name
    4th Thursday in November,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,      !- Start Date
    1st Sunday in November;    !- End Date

Site:GroundTemperature:BuildingSurface,
    19.527,                   !- January Ground Temperature
    19.502,                   !- February Ground Temperature
    19.536,                   !- March Ground Temperature
    19.598,                   !- April Ground Temperature
    20.002,                   !- May Ground Temperature
    21.64,                    !- June Ground Temperature
    22.225,                   !- July Ground Temperature
    22.375,                   !- August Ground Temperature
    21.449,                   !- September Ground Temperature
    20.121,                   !- October Ground Temperature
    19.802,                   !- November Ground Temperature
    19.633;                   !- December Ground Temperature

Site:WaterMainsTemperature,
    CORRELATION,              !- Calculation Method
    ,                         !- Temperature Schedule Name
    9.69,                     !- Annual Average Outdoor Air Temperature
    28.1;                     !- Maximum Difference In Monthly Average Outdoor Air Temperatures

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    Fraction,                 !- Name
    0.0,                      !- Lower Limit Value
    1.0,                      !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -60,                      !- Lower Limit Value
    200,                      !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    On/Off,                   !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Control Type,             !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Humidity,                 !- Name
    10,                       !- Lower Limit Value
    90,                       !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Number;                   !- Name

Schedule:Compact,
    ALWAYS_ON,                !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    INFIL_QUARTER_ON_SCH,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    1.0,                      !- Field 4
    Until: 22:00,             !- Field 5
    0.25,                     !- Field 6
    Until: 24:00,             !- Field 7
    1.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 06:00,             !- Field 10
    1.0,                      !- Field 11
    Until: 18:00,             !- Field 12
    0.25,                     !- Field 13
    Until: 24:00,             !- Field 14
    1.0,                      !- Field 15
    For: Sunday Holidays AllOtherDays,    !- Field 16
    Until: 24:00,             !- Field 17
    1.0;                      !- Field 18

Schedule:Compact,
    BLDG_OCC_SCH,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 22:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.05,                     !- Field 8
    For: Weekdays,            !- Field 9
    Until: 06:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 07:00,             !- Field 12
    0.1,                      !- Field 13
    Until: 08:00,             !- Field 14
    0.2,                      !- Field 15
    Until: 12:00,             !- Field 16
    0.95,                     !- Field 17
    Until: 13:00,             !- Field 18
    0.5,                      !- Field 19
    Until: 17:00,             !- Field 20
    0.95,                     !- Field 21
    Until: 18:00,             !- Field 22
    0.3,                      !- Field 23
    Until: 20:00,             !- Field 24
    0.1,                      !- Field 25
    Until: 24:00,             !- Field 26
    0.05,                     !- Field 27
    For: Saturday,            !- Field 28
    Until: 06:00,             !- Field 29
    0.0,                      !- Field 30
    Until: 08:00,             !- Field 31
    0.1,                      !- Field 32
    Until: 12:00,             !- Field 33
    0.3,                      !- Field 34
    Until: 17:00,             !- Field 35
    0.1,                      !- Field 36
    Until: 24:00,             !- Field 37
    0.0,                      !- Field 38
    For: AllOtherDays,        !- Field 39
    Until: 24:00,             !- Field 40
    0.0;                      !- Field 41

Schedule:Compact,
    BLDG_LIGHT_SCH,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 05:00,             !- Field 3
    0.05,                     !- Field 4
    Until: 07:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 08:00,             !- Field 7
    0.3,                      !- Field 8
    Until: 17:00,             !- Field 9
    0.9,                      !- Field 10
    Until: 18:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 20:00,             !- Field 13
    0.3,                      !- Field 14
    Until: 22:00,             !- Field 15
    0.2,                      !- Field 16
    Until: 23:00,             !- Field 17
    0.1,                      !- Field 18
    Until: 24:00,             !- Field 19
    0.05,                     !- Field 20
    For: Saturday,            !- Field 21
    Until: 06:00,             !- Field 22
    0.05,                     !- Field 23
    Until: 08:00,             !- Field 24
    0.1,                      !- Field 25
    Until: 12:00,             !- Field 26
    0.3,                      !- Field 27
    Until: 17:00,             !- Field 28
    0.15,                     !- Field 29
    Until: 24:00,             !- Field 30
    0.05,                     !- Field 31
    For: SummerDesignDay,     !- Field 32
    Until: 24:00,             !- Field 33
    1.0,                      !- Field 34
    For: WinterDesignDay,     !- Field 35
    Until: 24:00,             !- Field 36
    0.0,                      !- Field 37
    For: AllOtherDays,        !- Field 38
    Until: 24:00,             !- Field 39
    0.05;                     !- Field 40

Schedule:Compact,
    BLDG_EQUIP_SCH,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 08:00,             !- Field 3
    0.40,                     !- Field 4
    Until: 12:00,             !- Field 5
    0.90,                     !- Field 6
    Until: 13:00,             !- Field 7
    0.80,                     !- Field 8
    Until: 17:00,             !- Field 9
    0.90,                     !- Field 10
    Until: 18:00,             !- Field 11
    0.50,                     !- Field 12
    Until: 24:00,             !- Field 13
    0.40,                     !- Field 14
    For: Saturday,            !- Field 15
    Until: 06:00,             !- Field 16
    0.30,                     !- Field 17
    Until: 08:00,             !- Field 18
    0.4,                      !- Field 19
    Until: 12:00,             !- Field 20
    0.5,                      !- Field 21
    Until: 17:00,             !- Field 22
    0.35,                     !- Field 23
    Until: 24:00,             !- Field 24
    0.30,                     !- Field 25
    For: SummerDesignDay,     !- Field 26
    Until: 24:00,             !- Field 27
    1.0,                      !- Field 28
    For: WinterDesignDay,     !- Field 29
    Until: 24:00,             !- Field 30
    0.0,                      !- Field 31
    For: AllOtherDays,        !- Field 32
    Until: 24:00,             !- Field 33
    0.30;                     !- Field 34

Schedule:Compact,
    ACTIVITY_SCH,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    120;                      !- Field 4

Schedule:Compact,
    WORK_EFF_SCH,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

Schedule:Compact,
    AIR_VELO_SCH,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    CLOTHING_SCH,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 04/30,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0,                      !- Field 4
    Through: 09/30,           !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0.5,                      !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1.0;                      !- Field 12

Schedule:Compact,
    CLGSETP_SCH,              !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    26.7,                     !- Field 4
    Until: 22:00,             !- Field 5
    24.0,                     !- Field 6
    Until: 24:00,             !- Field 7
    26.7,                     !- Field 8
    For: Saturday,            !- Field 9
    Until: 06:00,             !- Field 10
    26.7,                     !- Field 11
    Until: 18:00,             !- Field 12
    24.0,                     !- Field 13
    Until: 24:00,             !- Field 14
    26.7,                     !- Field 15
    For: AllOtherDays,        !- Field 16
    Until: 24:00,             !- Field 17
    26.7;                     !- Field 18

Schedule:Compact,
    HTGSETP_SCH,              !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00,             !- Field 3
    15.6,                     !- Field 4
    Until: 22:00,             !- Field 5
    21.0,                     !- Field 6
    Until: 24:00,             !- Field 7
    15.6,                     !- Field 8
    For: Saturday,            !- Field 9
    Until: 06:00,             !- Field 10
    15.6,                     !- Field 11
    Until: 18:00,             !- Field 12
    21.0,                     !- Field 13
    Until: 24:00,             !- Field 14
    15.6,                     !- Field 15
    For: WinterDesignDay,     !- Field 16
    Until: 24:00,             !- Field 17
    21.0,                     !- Field 18
    For: AllOtherDays,        !- Field 19
    Until: 24:00,             !- Field 20
    15.6;                     !- Field 21

Schedule:Compact,
    MinOA_Sched,              !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 22:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 07:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 18:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: AllOtherDays,        !- Field 16
    Until: 24:00,             !- Field 17
    0.0;                      !- Field 18

Schedule:Compact,
    Dual Zone Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    HVACOperationSchd,        !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 22:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 06:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 18:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For: AllOtherDays,        !- Field 16
    Until: 24:00,             !- Field 17
    0.0;                      !- Field 18

Schedule:Compact,
    BLDG_SWH_SCH,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0.05,                     !- Field 4
    Until: 06:00,             !- Field 5
    0.08,                     !- Field 6
    Until: 07:00,             !- Field 7
    0.07,                     !- Field 8
    Until: 08:00,             !- Field 9
    0.19,                     !- Field 10
    Until: 09:00,             !- Field 11
    0.35,                     !- Field 12
    Until: 10:00,             !- Field 13
    0.38,                     !- Field 14
    Until: 11:00,             !- Field 15
    0.39,                     !- Field 16
    Until: 12:00,             !- Field 17
    0.47,                     !- Field 18
    Until: 13:00,             !- Field 19
    0.57,                     !- Field 20
    Until: 14:00,             !- Field 21
    0.54,                     !- Field 22
    Until: 15:00,             !- Field 23
    0.34,                     !- Field 24
    Until: 16:00,             !- Field 25
    0.33,                     !- Field 26
    Until: 17:00,             !- Field 27
    0.44,                     !- Field 28
    Until: 18:00,             !- Field 29
    0.26,                     !- Field 30
    Until: 19:00,             !- Field 31
    0.21,                     !- Field 32
    Until: 20:00,             !- Field 33
    0.15,                     !- Field 34
    Until: 21:00,             !- Field 35
    0.17,                     !- Field 36
    Until: 22:00,             !- Field 37
    0.08,                     !- Field 38
    Until: 24:00,             !- Field 39
    0.05,                     !- Field 40
    For: Saturday WinterDesignDay,    !- Field 41
    Until: 05:00,             !- Field 42
    0.05,                     !- Field 43
    Until: 06:00,             !- Field 44
    0.08,                     !- Field 45
    Until: 07:00,             !- Field 46
    0.07,                     !- Field 47
    Until: 08:00,             !- Field 48
    0.11,                     !- Field 49
    Until: 09:00,             !- Field 50
    0.15,                     !- Field 51
    Until: 10:00,             !- Field 52
    0.21,                     !- Field 53
    Until: 11:00,             !- Field 54
    0.19,                     !- Field 55
    Until: 12:00,             !- Field 56
    0.23,                     !- Field 57
    Until: 13:00,             !- Field 58
    0.20,                     !- Field 59
    Until: 14:00,             !- Field 60
    0.19,                     !- Field 61
    Until: 15:00,             !- Field 62
    0.15,                     !- Field 63
    Until: 16:00,             !- Field 64
    0.13,                     !- Field 65
    Until: 17:00,             !- Field 66
    0.14,                     !- Field 67
    Until: 21:00,             !- Field 68
    0.07,                     !- Field 69
    Until: 22:00,             !- Field 70
    0.09,                     !- Field 71
    Until: 24:00,             !- Field 72
    0.05,                     !- Field 73
    For: AllOtherDays,        !- Field 74
    Until: 05:00,             !- Field 75
    0.04,                     !- Field 76
    Until: 06:00,             !- Field 77
    0.07,                     !- Field 78
    Until: 11:00,             !- Field 79
    0.04,                     !- Field 80
    Until: 13:00,             !- Field 81
    0.06,                     !- Field 82
    Until: 14:00,             !- Field 83
    0.09,                     !- Field 84
    Until: 15:00,             !- Field 85
    0.06,                     !- Field 86
    Until: 21:00,             !- Field 87
    0.04,                     !- Field 88
    Until: 22:00,             !- Field 89
    0.07,                     !- Field 90
    Until: 24:00,             !- Field 91
    0.04;                     !- Field 92

Schedule:Compact,
    Water Equipment Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    Water Equipment Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    SWHSys1 Water Heater Ambient Temperature Schedule Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    22.0;                     !- Field 4

Schedule:Compact,
    Water Equipment Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    43.3;                     !- Field 4

Schedule:Compact,
    Water Equipment Hot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    43.3;                     !- Field 4

Schedule:Compact,
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    SWHSys1-Loop-Temp-Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Material,
    Mass NonRes Wall Insulation,    !- Name
    MediumRough,              !- Roughness
    0.0656864828845443,       !- Thickness
    0.049,                    !- Conductivity
    265,                      !- Density
    836.8,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    AtticFloor NonRes Insulation,    !- Name
    MediumRough,              !- Roughness
    0.145813765302359,        !- Thickness
    0.049,                    !- Conductivity
    265,                      !- Density
    836.8,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Std Wood 6inch,           !- Name
    MediumSmooth,             !- Roughness
    0.15,                     !- Thickness
    0.12,                     !- Conductivity
    540,                      !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Wood Siding,              !- Name
    MediumSmooth,             !- Roughness
    0.01,                     !- Thickness
    0.11,                     !- Conductivity
    544.62,                   !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.78,                     !- Solar Absorptance
    0.78;                     !- Visible Absorptance

Material,
    1/2IN Gypsum,             !- Name
    Smooth,                   !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    784.9,                    !- Density
    830,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.92,                     !- Solar Absorptance
    0.92;                     !- Visible Absorptance

Material,
    1IN Stucco,               !- Name
    Smooth,                   !- Roughness
    0.0253,                   !- Thickness
    0.6918,                   !- Conductivity
    1858,                     !- Density
    837,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.92,                     !- Solar Absorptance
    0.92;                     !- Visible Absorptance

Material,
    8IN CONCRETE HW,          !- Name
    Rough,                    !- Roughness
    0.2032,                   !- Thickness
    1.311,                    !- Conductivity
    2240,                     !- Density
    836.8,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Metal Siding,             !- Name
    Smooth,                   !- Roughness
    0.0015,                   !- Thickness
    44.96,                    !- Conductivity
    7688.86,                  !- Density
    410,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.2,                      !- Solar Absorptance
    0.2;                      !- Visible Absorptance

Material,
    HW CONCRETE,              !- Name
    Rough,                    !- Roughness
    0.1016,                   !- Thickness
    1.311,                    !- Conductivity
    2240,                     !- Density
    836.8,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Roof Membrane,            !- Name
    VeryRough,                !- Roughness
    0.0095,                   !- Thickness
    0.16,                     !- Conductivity
    1121.29,                  !- Density
    1460,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Metal Decking,            !- Name
    MediumSmooth,             !- Roughness
    0.0015,                   !- Thickness
    45.006,                   !- Conductivity
    7680,                     !- Density
    418.4,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.3;                      !- Visible Absorptance

Material,
    Metal Roofing,            !- Name
    MediumSmooth,             !- Roughness
    0.0015,                   !- Thickness
    45.006,                   !- Conductivity
    7680,                     !- Density
    418.4,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.3;                      !- Visible Absorptance

Material,
    MAT-CC05 4 HW CONCRETE,    !- Name
    Rough,                    !- Roughness
    0.1016,                   !- Thickness
    1.311,                    !- Conductivity
    2240,                     !- Density
    836.8,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Std AC02,                 !- Name
    MediumSmooth,             !- Roughness
    0.0127,                   !- Thickness
    0.057,                    !- Conductivity
    288,                      !- Density
    1339,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.2;                      !- Visible Absorptance

Material:NoMass,
    CP02 CARPET PAD,          !- Name
    VeryRough,                !- Roughness
    0.2165,                   !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material:NoMass,
    MAT-AIR-WALL,             !- Name
    Rough,                    !- Roughness
    0.2079491,                !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7;                      !- Solar Absorptance

WindowMaterial:SimpleGlazingSystem,
    NonRes Fixed Assembly Window,    !- Name
    3.35002,                  !- UFactor
    0.39,                     !- Solar Heat Gain Coefficient
    ;                         !- Visible Transmittance

Construction,
    Mass Non-res Ext Wall,    !- Name
    1IN Stucco,               !- Outside Layer
    8IN Concrete HW,          !- Layer 2
    Mass NonRes Wall Insulation,    !- Layer 3
    1/2IN Gypsum;             !- Layer 4

Construction,
    Attic Non-res Floor,      !- Name
    1/2IN Gypsum,             !- Outside Layer
    AtticFloor NonRes Insulation,    !- Layer 2
    1/2IN Gypsum;             !- Layer 3

Construction,
    Attic Non-res Roof,       !- Name
    Roof Membrane,            !- Outside Layer
    Metal Decking;            !- Layer 2

Construction,
    ext-slab,                 !- Name
    HW CONCRETE,              !- Outside Layer
    CP02 CARPET PAD;          !- Layer 2

Construction,
    int-walls,                !- Name
    1/2IN Gypsum,             !- Outside Layer
    1/2IN Gypsum;             !- Layer 2

Construction,
    Window Non-res Fixed,     !- Name
    NonRes Fixed Assembly Window;    !- Outside Layer

Construction,
    DropCeiling,              !- Name
    Std AC02;                 !- Outside Layer

Construction,
    AIR-WALL,                 !- Name
    MAT-AIR-WALL;             !- Outside Layer

Construction,
    InteriorFurnishings,      !- Name
    Std Wood 6inch;           !- Outside Layer

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative,                 !- Coordinate System
    Relative;                 !- Daylighting Reference Point Coordinate System

Zone,
    Attic,                    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

Zone,
    Core_ZN,                  !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Perimeter_ZN_1,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Perimeter_ZN_2,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Perimeter_ZN_3,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Perimeter_ZN_4,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    Attic_floor_core,         !- Name
    Floor,                    !- Surface Type
    Attic Non-res Floor,      !- Construction Name
    Attic,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Core_ZN_ceiling,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5,                        !- Vertex 1 Xcoordinate
    13.46,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    22.69,                    !- Vertex 2 Xcoordinate
    13.46,                    !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    22.69,                    !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Attic_floor_perimeter_east,    !- Name
    Floor,                    !- Surface Type
    Attic Non-res Floor,      !- Construction Name
    Attic,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_ZN_2_ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    22.69,                    !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    22.69,                    !- Vertex 2 Xcoordinate
    13.46,                    !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    27.69,                    !- Vertex 3 Xcoordinate
    18.46,                    !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    27.69,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Attic_floor_perimeter_north,    !- Name
    Floor,                    !- Surface Type
    Attic Non-res Floor,      !- Construction Name
    Attic,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_ZN_3_ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    18.46,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    27.69,                    !- Vertex 2 Xcoordinate
    18.46,                    !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    22.69,                    !- Vertex 3 Xcoordinate
    13.46,                    !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    13.46,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Attic_floor_perimeter_south,    !- Name
    Floor,                    !- Surface Type
    Attic Non-res Floor,      !- Construction Name
    Attic,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_ZN_1_ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    5,                        !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    22.69,                    !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    27.69,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Attic_floor_perimeter_west,    !- Name
    Floor,                    !- Surface Type
    Attic Non-res Floor,      !- Construction Name
    Attic,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_ZN_4_ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5,                        !- Vertex 1 Xcoordinate
    13.46,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    5,                        !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    18.46,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Attic_roof_east,          !- Name
    Roof,                     !- Surface Type
    Attic Non-res Roof,       !- Construction Name
    Attic,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    3,                        !- Number of Vertices
    28.29,                    !- Vertex 1 Xcoordinate
    -0.6,                     !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    28.29,                    !- Vertex 2 Xcoordinate
    19.06,                    !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    18.46,                    !- Vertex 3 Xcoordinate
    9.23,                     !- Vertex 3 Ycoordinate
    6.33;                     !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Attic_roof_north,         !- Name
    Roof,                     !- Surface Type
    Attic Non-res Roof,       !- Construction Name
    Attic,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    28.29,                    !- Vertex 1 Xcoordinate
    19.06,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    -0.6,                     !- Vertex 2 Xcoordinate
    19.06,                    !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    9.23,                     !- Vertex 3 Xcoordinate
    9.23,                     !- Vertex 3 Ycoordinate
    6.33,                     !- Vertex 3 Zcoordinate
    18.46,                    !- Vertex 4 Xcoordinate
    9.23,                     !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Attic_roof_south,         !- Name
    Roof,                     !- Surface Type
    Attic Non-res Roof,       !- Construction Name
    Attic,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.6,                     !- Vertex 1 Xcoordinate
    -0.6,                     !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    28.29,                    !- Vertex 2 Xcoordinate
    -0.6,                     !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    18.46,                    !- Vertex 3 Xcoordinate
    9.23,                     !- Vertex 3 Ycoordinate
    6.33,                     !- Vertex 3 Zcoordinate
    9.23,                     !- Vertex 4 Xcoordinate
    9.23,                     !- Vertex 4 Ycoordinate
    6.33;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Attic_roof_west,          !- Name
    Roof,                     !- Surface Type
    Attic Non-res Roof,       !- Construction Name
    Attic,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    3,                        !- Number of Vertices
    -0.6,                     !- Vertex 1 Xcoordinate
    19.06,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    -0.6,                     !- Vertex 2 Xcoordinate
    -0.6,                     !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    9.23,                     !- Vertex 3 Xcoordinate
    9.23,                     !- Vertex 3 Ycoordinate
    6.33;                     !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Attic_soffit_east,        !- Name
    Floor,                    !- Surface Type
    Attic Non-res Floor,      !- Construction Name
    Attic,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    28.29,                    !- Vertex 1 Xcoordinate
    19.06,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    28.29,                    !- Vertex 2 Xcoordinate
    -0.6,                     !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    27.69,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    27.69,                    !- Vertex 4 Xcoordinate
    18.46,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Attic_soffit_north,       !- Name
    Floor,                    !- Surface Type
    Attic Non-res Floor,      !- Construction Name
    Attic,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.6,                     !- Vertex 1 Xcoordinate
    19.06,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    28.29,                    !- Vertex 2 Xcoordinate
    19.06,                    !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    27.69,                    !- Vertex 3 Xcoordinate
    18.46,                    !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    18.46,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Attic_soffit_south,       !- Name
    Floor,                    !- Surface Type
    Attic Non-res Floor,      !- Construction Name
    Attic,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    27.69,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    28.29,                    !- Vertex 3 Xcoordinate
    -0.6,                     !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    -0.6,                     !- Vertex 4 Xcoordinate
    -0.6,                     !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Attic_soffit_west,        !- Name
    Floor,                    !- Surface Type
    Attic Non-res Floor,      !- Construction Name
    Attic,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -0.6,                     !- Vertex 1 Xcoordinate
    19.06,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    18.46,                    !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    -0.6,                     !- Vertex 4 Xcoordinate
    -0.6,                     !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_ZN_ceiling,          !- Name
    Ceiling,                  !- Surface Type
    Attic Non-res Floor,      !- Construction Name
    Core_ZN,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Attic_floor_core,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    22.69,                    !- Vertex 1 Xcoordinate
    13.46,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    5,                        !- Vertex 2 Xcoordinate
    13.46,                    !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    22.69,                    !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_ZN_floor,            !- Name
    Floor,                    !- Surface Type
    ext-slab,                 !- Construction Name
    Core_ZN,                  !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5,                        !- Vertex 1 Xcoordinate
    13.46,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    22.69,                    !- Vertex 2 Xcoordinate
    13.46,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.69,                    !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_ZN_wall_east,        !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Core_ZN,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_ZN_2_wall_west,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    22.69,                    !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    22.69,                    !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.69,                    !- Vertex 3 Xcoordinate
    13.46,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.69,                    !- Vertex 4 Xcoordinate
    13.46,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_ZN_wall_north,       !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Core_ZN,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_ZN_3_wall_south,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    22.69,                    !- Vertex 1 Xcoordinate
    13.46,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    22.69,                    !- Vertex 2 Xcoordinate
    13.46,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    13.46,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    13.46,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_ZN_wall_south,       !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Core_ZN,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_ZN_1_wall_north,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5,                        !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    5,                        !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.69,                    !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.69,                    !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_ZN_wall_west,        !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Core_ZN,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_ZN_4_wall_east,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5,                        !- Vertex 1 Xcoordinate
    13.46,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    5,                        !- Vertex 2 Xcoordinate
    13.46,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_1_ceiling,    !- Name
    Ceiling,                  !- Surface Type
    Attic Non-res Floor,      !- Construction Name
    Perimeter_ZN_1,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Attic_floor_perimeter_south,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    27.69,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    22.69,                    !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_1_floor,     !- Name
    Floor,                    !- Surface Type
    ext-slab,                 !- Construction Name
    Perimeter_ZN_1,           !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    27.69,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.69,                    !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_1_wall_east,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Perimeter_ZN_1,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_ZN_2_wall_south,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    27.69,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    27.69,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.69,                    !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.69,                    !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_1_wall_north,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Perimeter_ZN_1,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Core_ZN_wall_south,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    22.69,                    !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    22.69,                    !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_1_wall_south,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    Perimeter_ZN_1,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    27.69,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    27.69,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_1_wall_west,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Perimeter_ZN_1,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_ZN_4_wall_south,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5,                        !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    5,                        !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_2_ceiling,    !- Name
    Ceiling,                  !- Surface Type
    Attic Non-res Floor,      !- Construction Name
    Perimeter_ZN_2,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Attic_floor_perimeter_east,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    27.69,                    !- Vertex 1 Xcoordinate
    18.46,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    22.69,                    !- Vertex 2 Xcoordinate
    13.46,                    !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    22.69,                    !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    27.69,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_2_floor,     !- Name
    Floor,                    !- Surface Type
    ext-slab,                 !- Construction Name
    Perimeter_ZN_2,           !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    22.69,                    !- Vertex 1 Xcoordinate
    13.46,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    27.69,                    !- Vertex 2 Xcoordinate
    18.46,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    27.69,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.69,                    !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_2_wall_east,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    Perimeter_ZN_2,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    27.69,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    27.69,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    27.69,                    !- Vertex 3 Xcoordinate
    18.46,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    27.69,                    !- Vertex 4 Xcoordinate
    18.46,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_2_wall_north,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Perimeter_ZN_2,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_ZN_3_wall_east,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    27.69,                    !- Vertex 1 Xcoordinate
    18.46,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    27.69,                    !- Vertex 2 Xcoordinate
    18.46,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.69,                    !- Vertex 3 Xcoordinate
    13.46,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.69,                    !- Vertex 4 Xcoordinate
    13.46,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_2_wall_south,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Perimeter_ZN_2,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_ZN_1_wall_east,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    22.69,                    !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    22.69,                    !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    27.69,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    27.69,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_2_wall_west,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Perimeter_ZN_2,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Core_ZN_wall_east,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    22.69,                    !- Vertex 1 Xcoordinate
    13.46,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    22.69,                    !- Vertex 2 Xcoordinate
    13.46,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.69,                    !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.69,                    !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_3_ceiling,    !- Name
    Ceiling,                  !- Surface Type
    Attic Non-res Floor,      !- Construction Name
    Perimeter_ZN_3,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Attic_floor_perimeter_north,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    18.46,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    5,                        !- Vertex 2 Xcoordinate
    13.46,                    !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    22.69,                    !- Vertex 3 Xcoordinate
    13.46,                    !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    27.69,                    !- Vertex 4 Xcoordinate
    18.46,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_3_floor,     !- Name
    Floor,                    !- Surface Type
    ext-slab,                 !- Construction Name
    Perimeter_ZN_3,           !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5,                        !- Vertex 1 Xcoordinate
    13.46,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    18.46,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    27.69,                    !- Vertex 3 Xcoordinate
    18.46,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.69,                    !- Vertex 4 Xcoordinate
    13.46,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_3_wall_east,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Perimeter_ZN_3,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_ZN_2_wall_north,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    22.69,                    !- Vertex 1 Xcoordinate
    13.46,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    22.69,                    !- Vertex 2 Xcoordinate
    13.46,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    27.69,                    !- Vertex 3 Xcoordinate
    18.46,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    27.69,                    !- Vertex 4 Xcoordinate
    18.46,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_3_wall_north,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    Perimeter_ZN_3,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    27.69,                    !- Vertex 1 Xcoordinate
    18.46,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    27.69,                    !- Vertex 2 Xcoordinate
    18.46,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    18.46,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    18.46,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_3_wall_south,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Perimeter_ZN_3,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Core_ZN_wall_north,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5,                        !- Vertex 1 Xcoordinate
    13.46,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    5,                        !- Vertex 2 Xcoordinate
    13.46,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    22.69,                    !- Vertex 3 Xcoordinate
    13.46,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    22.69,                    !- Vertex 4 Xcoordinate
    13.46,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_3_wall_west,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Perimeter_ZN_3,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_ZN_4_wall_north,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    18.46,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    18.46,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    13.46,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    13.46,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_4_ceiling,    !- Name
    Ceiling,                  !- Surface Type
    Attic Non-res Floor,      !- Construction Name
    Perimeter_ZN_4,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Attic_floor_perimeter_west,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    5,                        !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    3.05,                     !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    13.46,                    !- Vertex 3 Ycoordinate
    3.05,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    18.46,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_4_floor,     !- Name
    Floor,                    !- Surface Type
    ext-slab,                 !- Construction Name
    Perimeter_ZN_4,           !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5,                        !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    18.46,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    13.46,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_4_wall_east,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Perimeter_ZN_4,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Core_ZN_wall_west,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5,                        !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    5,                        !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    13.46,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    13.46,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_4_wall_north,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Perimeter_ZN_4,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_ZN_3_wall_west,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5,                        !- Vertex 1 Xcoordinate
    13.46,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    5,                        !- Vertex 2 Xcoordinate
    13.46,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    18.46,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    18.46,                    !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_4_wall_south,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Perimeter_ZN_4,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_ZN_1_wall_west,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5,                        !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5,                        !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_ZN_4_wall_west,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    Perimeter_ZN_4,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    18.46,                    !- Vertex 1 Ycoordinate
    3.05,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    18.46,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.05;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_Window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Perimeter_ZN_1_wall_south,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    1.39,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    1.39,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    3.22,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    3.22,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_Window_2,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Perimeter_ZN_1_wall_south,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    6.01,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    6.01,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    7.84,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    7.84,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_Window_3,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Perimeter_ZN_1_wall_south,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    10.62,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    10.62,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    12.45,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    12.45,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_Window_4,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Perimeter_ZN_1_wall_south,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    15.24,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    15.24,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    17.07,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    17.07,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_Window_5,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Perimeter_ZN_1_wall_south,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    19.85,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    19.85,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    21.68,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    21.68,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_Window_6,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Perimeter_ZN_1_wall_south,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    24.47,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    24.47,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    26.3,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    26.3,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_door,    !- Name
    GlassDoor,                !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Perimeter_ZN_1_wall_south,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    12.93,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.134,                    !- Vertex 1 Zcoordinate
    12.93,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    14.76,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    14.76,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.134;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_2_wall_east_Window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Perimeter_ZN_2_wall_east,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    27.69,                    !- Vertex 1 Xcoordinate
    1.39,                     !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    27.69,                    !- Vertex 2 Xcoordinate
    1.39,                     !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    27.69,                    !- Vertex 3 Xcoordinate
    3.22,                     !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    27.69,                    !- Vertex 4 Xcoordinate
    3.22,                     !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_2_wall_east_Window_2,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Perimeter_ZN_2_wall_east,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    27.69,                    !- Vertex 1 Xcoordinate
    6.01,                     !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    27.69,                    !- Vertex 2 Xcoordinate
    6.01,                     !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    27.69,                    !- Vertex 3 Xcoordinate
    7.84,                     !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    27.69,                    !- Vertex 4 Xcoordinate
    7.84,                     !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_2_wall_east_Window_3,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Perimeter_ZN_2_wall_east,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    27.69,                    !- Vertex 1 Xcoordinate
    10.62,                    !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    27.69,                    !- Vertex 2 Xcoordinate
    10.62,                    !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    27.69,                    !- Vertex 3 Xcoordinate
    12.45,                    !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    27.69,                    !- Vertex 4 Xcoordinate
    12.45,                    !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_2_wall_east_Window_4,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Perimeter_ZN_2_wall_east,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    27.69,                    !- Vertex 1 Xcoordinate
    15.24,                    !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    27.69,                    !- Vertex 2 Xcoordinate
    15.24,                    !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    27.69,                    !- Vertex 3 Xcoordinate
    17.07,                    !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    27.69,                    !- Vertex 4 Xcoordinate
    17.07,                    !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Perimeter_ZN_3_wall_north,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    26.3,                     !- Vertex 1 Xcoordinate
    18.46,                    !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    26.3,                     !- Vertex 2 Xcoordinate
    18.46,                    !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    24.47,                    !- Vertex 3 Xcoordinate
    18.46,                    !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    24.47,                    !- Vertex 4 Xcoordinate
    18.46,                    !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Window_2,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Perimeter_ZN_3_wall_north,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    21.68,                    !- Vertex 1 Xcoordinate
    18.46,                    !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    21.68,                    !- Vertex 2 Xcoordinate
    18.46,                    !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    19.85,                    !- Vertex 3 Xcoordinate
    18.46,                    !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    19.85,                    !- Vertex 4 Xcoordinate
    18.46,                    !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Window_3,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Perimeter_ZN_3_wall_north,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    17.07,                    !- Vertex 1 Xcoordinate
    18.46,                    !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    17.07,                    !- Vertex 2 Xcoordinate
    18.46,                    !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    15.24,                    !- Vertex 3 Xcoordinate
    18.46,                    !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    15.24,                    !- Vertex 4 Xcoordinate
    18.46,                    !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Window_4,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Perimeter_ZN_3_wall_north,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    12.45,                    !- Vertex 1 Xcoordinate
    18.46,                    !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    12.45,                    !- Vertex 2 Xcoordinate
    18.46,                    !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    10.62,                    !- Vertex 3 Xcoordinate
    18.46,                    !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    10.62,                    !- Vertex 4 Xcoordinate
    18.46,                    !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Window_5,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Perimeter_ZN_3_wall_north,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    7.84,                     !- Vertex 1 Xcoordinate
    18.46,                    !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    7.84,                     !- Vertex 2 Xcoordinate
    18.46,                    !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    6.01,                     !- Vertex 3 Xcoordinate
    18.46,                    !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    6.01,                     !- Vertex 4 Xcoordinate
    18.46,                    !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Window_6,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Perimeter_ZN_3_wall_north,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    3.22,                     !- Vertex 1 Xcoordinate
    18.46,                    !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    3.22,                     !- Vertex 2 Xcoordinate
    18.46,                    !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    1.39,                     !- Vertex 3 Xcoordinate
    18.46,                    !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    1.39,                     !- Vertex 4 Xcoordinate
    18.46,                    !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_4_wall_west_Window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Perimeter_ZN_4_wall_west,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    17.07,                    !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    17.07,                    !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    15.24,                    !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    15.24,                    !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_4_wall_west_Window_2,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Perimeter_ZN_4_wall_west,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    12.45,                    !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    12.45,                    !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    10.62,                    !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    10.62,                    !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_4_wall_west_Window_3,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Perimeter_ZN_4_wall_west,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.84,                     !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.84,                     !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    6.01,                     !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    6.01,                     !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_ZN_4_wall_west_Window_4,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Perimeter_ZN_4_wall_west,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    3.22,                     !- Vertex 1 Ycoordinate
    2.424,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    3.22,                     !- Vertex 2 Ycoordinate
    0.9,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    1.39,                     !- Vertex 3 Ycoordinate
    0.9,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    1.39,                     !- Vertex 4 Ycoordinate
    2.424;                    !- Vertex 4 Zcoordinate

InternalMass,
    Core_ZN Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Core_ZN,                  !- Zone or ZoneList Name
    299.3148;                 !- Surface Area

InternalMass,
    Perimeter_ZN_1 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Perimeter_ZN_1,           !- Zone or ZoneList Name
    226.9000;                 !- Surface Area

InternalMass,
    Perimeter_ZN_2 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Perimeter_ZN_2,           !- Zone or ZoneList Name
    134.6000;                 !- Surface Area

InternalMass,
    Perimeter_ZN_3 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Perimeter_ZN_3,           !- Zone or ZoneList Name
    226.9000;                 !- Surface Area

InternalMass,
    Perimeter_ZN_4 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Perimeter_ZN_4,           !- Zone or ZoneList Name
    134.6000;                 !- Surface Area

People,
    Core_ZN People,           !- Name
    Core_ZN,                  !- Zone or ZoneList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    18.58,                    !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Perimeter_ZN_1 People,    !- Name
    Perimeter_ZN_1,           !- Zone or ZoneList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    18.58,                    !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Perimeter_ZN_2 People,    !- Name
    Perimeter_ZN_2,           !- Zone or ZoneList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    18.58,                    !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Perimeter_ZN_3 People,    !- Name
    Perimeter_ZN_3,           !- Zone or ZoneList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    18.58,                    !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Perimeter_ZN_4 People,    !- Name
    Perimeter_ZN_4,           !- Zone or ZoneList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    18.58,                    !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

Lights,
    Core_ZN_Lights,           !- Name
    Core_ZN,                  !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    19.48,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Perimeter_ZN_1_Lights,    !- Name
    Perimeter_ZN_1,           !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    19.48,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Perimeter_ZN_2_Lights,    !- Name
    Perimeter_ZN_2,           !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    19.48,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Perimeter_ZN_3_Lights,    !- Name
    Perimeter_ZN_3,           !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    19.48,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Perimeter_ZN_4_Lights,    !- Name
    Perimeter_ZN_4,           !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    19.48,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

ElectricEquipment,
    Core_ZN_MiscPlug_Equip,    !- Name
    Core_ZN,                  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Perimeter_ZN_1_MiscPlug_Equip,    !- Name
    Perimeter_ZN_1,           !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Perimeter_ZN_2_MiscPlug_Equip,    !- Name
    Perimeter_ZN_2,           !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Perimeter_ZN_3_MiscPlug_Equip,    !- Name
    Perimeter_ZN_3,           !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Perimeter_ZN_4_MiscPlug_Equip,    !- Name
    Perimeter_ZN_4,           !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ZoneInfiltration:DesignFlowRate,
    Core_ZN_Infiltration,     !- Name
    Core_ZN,                  !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    0.36,                     !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_ZN_1_Infiltration,    !- Name
    Perimeter_ZN_1,           !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.001133,                 !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_ZN_2_Infiltration,    !- Name
    Perimeter_ZN_2,           !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.001133,                 !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_ZN_3_Infiltration,    !- Name
    Perimeter_ZN_3,           !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.001133,                 !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_ZN_4_Infiltration,    !- Name
    Perimeter_ZN_4,           !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.001133,                 !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Attic_Infiltration,       !- Name
    Attic,                    !- Zone or ZoneList Name
    ALWAYS_ON,                !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    1,                        !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

Exterior:Lights,
    Exterior Facade Lighting,    !- Name
    ALWAYS_ON,                !- Schedule Name
    2766,                     !- Design Level
    AstronomicalClock,        !- Control Option
    Exterior Facade Lighting;    !- EndUse Subcategory

DesignSpecification:OutdoorAir,
    SZ DSOA Core_ZN,          !- Name
    Flow/Person,              !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_ZN_1,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_ZN_2,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_ZN_3,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_ZN_4,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

Sizing:Parameters,
    1.2,                      !- Heating Sizing Factor
    1.2,                      !- Cooling Sizing Factor
    6;                        !- Timesteps in Averaging Window

Sizing:Zone,
    Core_ZN,                  !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Core_ZN,          !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ;                         !- Heating Maximum Air Flow Fraction

Sizing:Zone,
    Perimeter_ZN_1,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Perimeter_ZN_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ;                         !- Heating Maximum Air Flow Fraction

Sizing:Zone,
    Perimeter_ZN_2,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Perimeter_ZN_2,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ;                         !- Heating Maximum Air Flow Fraction

Sizing:Zone,
    Perimeter_ZN_3,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Perimeter_ZN_3,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ;                         !- Heating Maximum Air Flow Fraction

Sizing:Zone,
    Perimeter_ZN_4,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Perimeter_ZN_4,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ;                         !- Heating Maximum Air Flow Fraction

Sizing:System,
    PSZ-AC:1,                 !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    AUTOSIZE,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    PSZ-AC:2,                 !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    AUTOSIZE,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    PSZ-AC:3,                 !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    AUTOSIZE,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    PSZ-AC:4,                 !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    AUTOSIZE,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    PSZ-AC:5,                 !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    AUTOSIZE,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:Plant,
    SWHSys1,                  !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    60,                       !- Design Loop Exit Temperature
    5;                        !- Loop Design Temperature Difference

ZoneControl:Thermostat,
    Core_ZN Thermostat,       !- Name
    Core_ZN,                  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Core_ZN DualSPSched;      !- Control 1 Name

ZoneControl:Thermostat,
    Perimeter_ZN_1 Thermostat,    !- Name
    Perimeter_ZN_1,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Perimeter_ZN_1 DualSPSched;    !- Control 1 Name

ZoneControl:Thermostat,
    Perimeter_ZN_2 Thermostat,    !- Name
    Perimeter_ZN_2,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Perimeter_ZN_2 DualSPSched;    !- Control 1 Name

ZoneControl:Thermostat,
    Perimeter_ZN_3 Thermostat,    !- Name
    Perimeter_ZN_3,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Perimeter_ZN_3 DualSPSched;    !- Control 1 Name

ZoneControl:Thermostat,
    Perimeter_ZN_4 Thermostat,    !- Name
    Perimeter_ZN_4,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Perimeter_ZN_4 DualSPSched;    !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
    Core_ZN DualSPSched,      !- Name
    HTGSETP_SCH,              !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Perimeter_ZN_1 DualSPSched,    !- Name
    HTGSETP_SCH,              !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Perimeter_ZN_2 DualSPSched,    !- Name
    HTGSETP_SCH,              !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Perimeter_ZN_3 DualSPSched,    !- Name
    HTGSETP_SCH,              !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Perimeter_ZN_4 DualSPSched,    !- Name
    HTGSETP_SCH,              !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;              !- Cooling Setpoint Temperature Schedule Name

AirTerminal:SingleDuct:Uncontrolled,
    Core_ZN Direct Air,       !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Core_ZN Direct Air Inlet Node Name,    !- Zone Supply Air Node Name
    AUTOSIZE;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Perimeter_ZN_1 Direct Air,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Perimeter_ZN_1 Direct Air Inlet Node Name,    !- Zone Supply Air Node Name
    AUTOSIZE;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Perimeter_ZN_2 Direct Air,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Perimeter_ZN_2 Direct Air Inlet Node Name,    !- Zone Supply Air Node Name
    AUTOSIZE;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Perimeter_ZN_3 Direct Air,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Perimeter_ZN_3 Direct Air Inlet Node Name,    !- Zone Supply Air Node Name
    AUTOSIZE;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Perimeter_ZN_4 Direct Air,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Perimeter_ZN_4 Direct Air Inlet Node Name,    !- Zone Supply Air Node Name
    AUTOSIZE;                 !- Maximum Air Flow Rate

ZoneHVAC:EquipmentList,
    Core_ZN Equipment,        !- Name
    SequentialLoad,           !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Core_ZN Direct Air,       !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Perimeter_ZN_1 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Perimeter_ZN_1 Direct Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Perimeter_ZN_2 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Perimeter_ZN_2 Direct Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Perimeter_ZN_3 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Perimeter_ZN_3 Direct Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Perimeter_ZN_4 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Perimeter_ZN_4 Direct Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentConnections,
    Core_ZN,                  !- Zone Name
    Core_ZN Equipment,        !- Zone Conditioning Equipment List Name
    Core_ZN Inlet Nodes,      !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Core_ZN Air Node,         !- Zone Air Node Name
    Core_ZN Return Air Node Name;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Perimeter_ZN_1,           !- Zone Name
    Perimeter_ZN_1 Equipment,    !- Zone Conditioning Equipment List Name
    Perimeter_ZN_1 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Perimeter_ZN_1 Air Node,    !- Zone Air Node Name
    Perimeter_ZN_1 Return Air Node Name;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Perimeter_ZN_2,           !- Zone Name
    Perimeter_ZN_2 Equipment,    !- Zone Conditioning Equipment List Name
    Perimeter_ZN_2 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Perimeter_ZN_2 Air Node,    !- Zone Air Node Name
    Perimeter_ZN_2 Return Air Node Name;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Perimeter_ZN_3,           !- Zone Name
    Perimeter_ZN_3 Equipment,    !- Zone Conditioning Equipment List Name
    Perimeter_ZN_3 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Perimeter_ZN_3 Air Node,    !- Zone Air Node Name
    Perimeter_ZN_3 Return Air Node Name;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Perimeter_ZN_4,           !- Zone Name
    Perimeter_ZN_4 Equipment,    !- Zone Conditioning Equipment List Name
    Perimeter_ZN_4 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Perimeter_ZN_4 Air Node,    !- Zone Air Node Name
    Perimeter_ZN_4 Return Air Node Name;    !- Zone Return Air Node or NodeList Name

Fan:ConstantVolume,
    PSZ-AC:1_Fan,             !- Name
    HVACOperationSchd,        !- Availability Schedule Name
    0.53625,                  !- Fan Total Efficiency
    622.0,                    !- Pressure Rise
    AUTOSIZE,                 !- Maximum Flow Rate
    0.825,                    !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    PSZ-AC:1_HeatC-PSZ-AC:1_FanNode,    !- Air Inlet Node Name
    PSZ-AC:1 Supply Equipment Outlet Node,    !- Air Outlet Node Name
    Fan Energy;               !- EndUse Subcategory

Fan:ConstantVolume,
    PSZ-AC:2_Fan,             !- Name
    HVACOperationSchd,        !- Availability Schedule Name
    0.53625,                  !- Fan Total Efficiency
    622.0,                    !- Pressure Rise
    AUTOSIZE,                 !- Maximum Flow Rate
    0.825,                    !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    PSZ-AC:2_HeatC-PSZ-AC:2_FanNode,    !- Air Inlet Node Name
    PSZ-AC:2 Supply Equipment Outlet Node,    !- Air Outlet Node Name
    Fan Energy;               !- EndUse Subcategory

Fan:ConstantVolume,
    PSZ-AC:3_Fan,             !- Name
    HVACOperationSchd,        !- Availability Schedule Name
    0.53625,                  !- Fan Total Efficiency
    622.0,                    !- Pressure Rise
    AUTOSIZE,                 !- Maximum Flow Rate
    0.825,                    !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    PSZ-AC:3_HeatC-PSZ-AC:3_FanNode,    !- Air Inlet Node Name
    PSZ-AC:3 Supply Equipment Outlet Node,    !- Air Outlet Node Name
    Fan Energy;               !- EndUse Subcategory

Fan:ConstantVolume,
    PSZ-AC:4_Fan,             !- Name
    HVACOperationSchd,        !- Availability Schedule Name
    0.53625,                  !- Fan Total Efficiency
    622.0,                    !- Pressure Rise
    AUTOSIZE,                 !- Maximum Flow Rate
    0.825,                    !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    PSZ-AC:4_HeatC-PSZ-AC:4_FanNode,    !- Air Inlet Node Name
    PSZ-AC:4 Supply Equipment Outlet Node,    !- Air Outlet Node Name
    Fan Energy;               !- EndUse Subcategory

Fan:ConstantVolume,
    PSZ-AC:5_Fan,             !- Name
    HVACOperationSchd,        !- Availability Schedule Name
    0.53625,                  !- Fan Total Efficiency
    622.0,                    !- Pressure Rise
    AUTOSIZE,                 !- Maximum Flow Rate
    0.825,                    !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    PSZ-AC:5_HeatC-PSZ-AC:5_FanNode,    !- Air Inlet Node Name
    PSZ-AC:5 Supply Equipment Outlet Node,    !- Air Outlet Node Name
    Fan Energy;               !- EndUse Subcategory

Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:1_CoolC DXCoil,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    AUTOSIZE,                 !- Gross Rated Total Cooling Capacity
    AUTOSIZE,                 !- Gross Rated Sensible Heat Ratio
    3.06719599275285,         !- Gross Rated Cooling COP
    AUTOSIZE,                 !- Rated Air Flow Rate
    ,                         !- Rated Evaporator Fan Power Per Volume Flow Rate
    PSZ-AC:1_OA-PSZ-AC:1_CoolCNode,    !- Air Inlet Node Name
    PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode,    !- Air Outlet Node Name
    Cool-Cap-fT,              !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,            !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-fT,              !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,            !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR,            !- Part Load Fraction Correlation Curve Name
    ;                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation

Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:2_CoolC DXCoil,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    AUTOSIZE,                 !- Gross Rated Total Cooling Capacity
    AUTOSIZE,                 !- Gross Rated Sensible Heat Ratio
    3.06719599275285,         !- Gross Rated Cooling COP
    AUTOSIZE,                 !- Rated Air Flow Rate
    ,                         !- Rated Evaporator Fan Power Per Volume Flow Rate
    PSZ-AC:2_OA-PSZ-AC:2_CoolCNode,    !- Air Inlet Node Name
    PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode,    !- Air Outlet Node Name
    Cool-Cap-fT,              !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,            !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-fT,              !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,            !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR,            !- Part Load Fraction Correlation Curve Name
    ;                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation

Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:3_CoolC DXCoil,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    AUTOSIZE,                 !- Gross Rated Total Cooling Capacity
    AUTOSIZE,                 !- Gross Rated Sensible Heat Ratio
    3.06719599275285,         !- Gross Rated Cooling COP
    AUTOSIZE,                 !- Rated Air Flow Rate
    ,                         !- Rated Evaporator Fan Power Per Volume Flow Rate
    PSZ-AC:3_OA-PSZ-AC:3_CoolCNode,    !- Air Inlet Node Name
    PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode,    !- Air Outlet Node Name
    Cool-Cap-fT,              !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,            !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-fT,              !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,            !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR,            !- Part Load Fraction Correlation Curve Name
    ;                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation

Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:4_CoolC DXCoil,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    AUTOSIZE,                 !- Gross Rated Total Cooling Capacity
    AUTOSIZE,                 !- Gross Rated Sensible Heat Ratio
    3.06719599275285,         !- Gross Rated Cooling COP
    AUTOSIZE,                 !- Rated Air Flow Rate
    ,                         !- Rated Evaporator Fan Power Per Volume Flow Rate
    PSZ-AC:4_OA-PSZ-AC:4_CoolCNode,    !- Air Inlet Node Name
    PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode,    !- Air Outlet Node Name
    Cool-Cap-fT,              !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,            !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-fT,              !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,            !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR,            !- Part Load Fraction Correlation Curve Name
    ;                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation

Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:5_CoolC DXCoil,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    AUTOSIZE,                 !- Gross Rated Total Cooling Capacity
    AUTOSIZE,                 !- Gross Rated Sensible Heat Ratio
    3.06719599275285,         !- Gross Rated Cooling COP
    AUTOSIZE,                 !- Rated Air Flow Rate
    ,                         !- Rated Evaporator Fan Power Per Volume Flow Rate
    PSZ-AC:5_OA-PSZ-AC:5_CoolCNode,    !- Air Inlet Node Name
    PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode,    !- Air Outlet Node Name
    Cool-Cap-fT,              !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,            !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-fT,              !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,            !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR,            !- Part Load Fraction Correlation Curve Name
    ;                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation

Coil:Heating:Fuel,
    PSZ-AC:1_HeatC,           !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    NaturalGas,               !- Fuel Type
    0.8,                      !- Burner Efficiency
    AUTOSIZE,                 !- Nominal Capacity
    PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode,    !- Air Inlet Node Name
    PSZ-AC:1_HeatC-PSZ-AC:1_FanNode,    !- Air Outlet Node Name
    PSZ-AC:1_HeatC-PSZ-AC:1_FanNode;    !- Temperature Setpoint Node Name

Coil:Heating:Fuel,
    PSZ-AC:2_HeatC,           !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    NaturalGas,               !- Fuel Type
    0.8,                      !- Burner Efficiency
    AUTOSIZE,                 !- Nominal Capacity
    PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode,    !- Air Inlet Node Name
    PSZ-AC:2_HeatC-PSZ-AC:2_FanNode,    !- Air Outlet Node Name
    PSZ-AC:2_HeatC-PSZ-AC:2_FanNode;    !- Temperature Setpoint Node Name

Coil:Heating:Fuel,
    PSZ-AC:3_HeatC,           !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    NaturalGas,               !- Fuel Type
    0.8,                      !- Burner Efficiency
    AUTOSIZE,                 !- Nominal Capacity
    PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode,    !- Air Inlet Node Name
    PSZ-AC:3_HeatC-PSZ-AC:3_FanNode,    !- Air Outlet Node Name
    PSZ-AC:3_HeatC-PSZ-AC:3_FanNode;    !- Temperature Setpoint Node Name

Coil:Heating:Fuel,
    PSZ-AC:4_HeatC,           !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    NaturalGas,               !- Fuel Type
    0.8,                      !- Burner Efficiency
    AUTOSIZE,                 !- Nominal Capacity
    PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode,    !- Air Inlet Node Name
    PSZ-AC:4_HeatC-PSZ-AC:4_FanNode,    !- Air Outlet Node Name
    PSZ-AC:4_HeatC-PSZ-AC:4_FanNode;    !- Temperature Setpoint Node Name

Coil:Heating:Fuel,
    PSZ-AC:5_HeatC,           !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    NaturalGas,               !- Fuel Type
    0.8,                      !- Burner Efficiency
    AUTOSIZE,                 !- Nominal Capacity
    PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode,    !- Air Inlet Node Name
    PSZ-AC:5_HeatC-PSZ-AC:5_FanNode,    !- Air Outlet Node Name
    PSZ-AC:5_HeatC-PSZ-AC:5_FanNode;    !- Temperature Setpoint Node Name

CoilSystem:Cooling:DX,
    PSZ-AC:1_CoolC,           !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    PSZ-AC:1_OA-PSZ-AC:1_CoolCNode,    !- DX Cooling Coil System Inlet Node Name
    PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode,    !- DX Cooling Coil System Outlet Node Name
    PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    PSZ-AC:1_CoolC DXCoil;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    PSZ-AC:2_CoolC,           !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    PSZ-AC:2_OA-PSZ-AC:2_CoolCNode,    !- DX Cooling Coil System Inlet Node Name
    PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode,    !- DX Cooling Coil System Outlet Node Name
    PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    PSZ-AC:2_CoolC DXCoil;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    PSZ-AC:3_CoolC,           !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    PSZ-AC:3_OA-PSZ-AC:3_CoolCNode,    !- DX Cooling Coil System Inlet Node Name
    PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode,    !- DX Cooling Coil System Outlet Node Name
    PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    PSZ-AC:3_CoolC DXCoil;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    PSZ-AC:4_CoolC,           !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    PSZ-AC:4_OA-PSZ-AC:4_CoolCNode,    !- DX Cooling Coil System Inlet Node Name
    PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode,    !- DX Cooling Coil System Outlet Node Name
    PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    PSZ-AC:4_CoolC DXCoil;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    PSZ-AC:5_CoolC,           !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    PSZ-AC:5_OA-PSZ-AC:5_CoolCNode,    !- DX Cooling Coil System Inlet Node Name
    PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode,    !- DX Cooling Coil System Outlet Node Name
    PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    PSZ-AC:5_CoolC DXCoil;    !- Cooling Coil Name

Controller:OutdoorAir,
    PSZ-AC:1_OA_Controller,    !- Name
    PSZ-AC:1_OARelief Node,    !- Relief Air Outlet Node Name
    PSZ-AC:1 Supply Equipment Inlet Node,    !- Return Air Node Name
    PSZ-AC:1_OA-PSZ-AC:1_CoolCNode,    !- Mixed Air Node Name
    PSZ-AC:1_OAInlet Node,    !- Actuator Node Name
    AUTOSIZE,                 !- Minimum Outdoor Air Flow Rate
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28,                       !- Economizer Maximum Limit DryBulb Temperature
    64000,                    !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    -100,                     !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    MinOA_Sched,              !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ;                         !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
    PSZ-AC:2_OA_Controller,    !- Name
    PSZ-AC:2_OARelief Node,    !- Relief Air Outlet Node Name
    PSZ-AC:2 Supply Equipment Inlet Node,    !- Return Air Node Name
    PSZ-AC:2_OA-PSZ-AC:2_CoolCNode,    !- Mixed Air Node Name
    PSZ-AC:2_OAInlet Node,    !- Actuator Node Name
    AUTOSIZE,                 !- Minimum Outdoor Air Flow Rate
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28,                       !- Economizer Maximum Limit DryBulb Temperature
    64000,                    !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    -100,                     !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    MinOA_Sched,              !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ;                         !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
    PSZ-AC:3_OA_Controller,    !- Name
    PSZ-AC:3_OARelief Node,    !- Relief Air Outlet Node Name
    PSZ-AC:3 Supply Equipment Inlet Node,    !- Return Air Node Name
    PSZ-AC:3_OA-PSZ-AC:3_CoolCNode,    !- Mixed Air Node Name
    PSZ-AC:3_OAInlet Node,    !- Actuator Node Name
    AUTOSIZE,                 !- Minimum Outdoor Air Flow Rate
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28,                       !- Economizer Maximum Limit DryBulb Temperature
    64000,                    !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    -100,                     !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    MinOA_Sched,              !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ;                         !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
    PSZ-AC:4_OA_Controller,    !- Name
    PSZ-AC:4_OARelief Node,    !- Relief Air Outlet Node Name
    PSZ-AC:4 Supply Equipment Inlet Node,    !- Return Air Node Name
    PSZ-AC:4_OA-PSZ-AC:4_CoolCNode,    !- Mixed Air Node Name
    PSZ-AC:4_OAInlet Node,    !- Actuator Node Name
    AUTOSIZE,                 !- Minimum Outdoor Air Flow Rate
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28,                       !- Economizer Maximum Limit DryBulb Temperature
    64000,                    !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    -100,                     !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    MinOA_Sched,              !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ;                         !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
    PSZ-AC:5_OA_Controller,    !- Name
    PSZ-AC:5_OARelief Node,    !- Relief Air Outlet Node Name
    PSZ-AC:5 Supply Equipment Inlet Node,    !- Return Air Node Name
    PSZ-AC:5_OA-PSZ-AC:5_CoolCNode,    !- Mixed Air Node Name
    PSZ-AC:5_OAInlet Node,    !- Actuator Node Name
    AUTOSIZE,                 !- Minimum Outdoor Air Flow Rate
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28,                       !- Economizer Maximum Limit DryBulb Temperature
    64000,                    !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    -100,                     !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    MinOA_Sched,              !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ;                         !- Mechanical Ventilation Controller Name

AirLoopHVAC:ControllerList,
    PSZ-AC:1_OA_Controllers,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    PSZ-AC:1_OA_Controller;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    PSZ-AC:2_OA_Controllers,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    PSZ-AC:2_OA_Controller;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    PSZ-AC:3_OA_Controllers,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    PSZ-AC:3_OA_Controller;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    PSZ-AC:4_OA_Controllers,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    PSZ-AC:4_OA_Controller;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    PSZ-AC:5_OA_Controllers,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    PSZ-AC:5_OA_Controller;    !- Controller 1 Name

AirLoopHVAC,
    PSZ-AC:1,                 !- Name
    ,                         !- Controller List Name
    PSZ-AC:1 Availability Manager List,    !- Availability Manager List Name
    AUTOSIZE,                 !- Design Supply Air Flow Rate
    PSZ-AC:1 Air Loop Branches,    !- Branch List Name
    ,                         !- Connector List Name
    PSZ-AC:1 Supply Equipment Inlet Node,    !- Supply Side Inlet Node Name
    PSZ-AC:1 Zone Equipment Outlet Node,    !- Demand Side Outlet Node Name
    PSZ-AC:1 Zone Equipment Inlet Node,    !- Demand Side Inlet Node Names
    PSZ-AC:1 Supply Equipment Outlet Node;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    PSZ-AC:2,                 !- Name
    ,                         !- Controller List Name
    PSZ-AC:2 Availability Manager List,    !- Availability Manager List Name
    AUTOSIZE,                 !- Design Supply Air Flow Rate
    PSZ-AC:2 Air Loop Branches,    !- Branch List Name
    ,                         !- Connector List Name
    PSZ-AC:2 Supply Equipment Inlet Node,    !- Supply Side Inlet Node Name
    PSZ-AC:2 Zone Equipment Outlet Node,    !- Demand Side Outlet Node Name
    PSZ-AC:2 Zone Equipment Inlet Node,    !- Demand Side Inlet Node Names
    PSZ-AC:2 Supply Equipment Outlet Node;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    PSZ-AC:3,                 !- Name
    ,                         !- Controller List Name
    PSZ-AC:3 Availability Manager List,    !- Availability Manager List Name
    AUTOSIZE,                 !- Design Supply Air Flow Rate
    PSZ-AC:3 Air Loop Branches,    !- Branch List Name
    ,                         !- Connector List Name
    PSZ-AC:3 Supply Equipment Inlet Node,    !- Supply Side Inlet Node Name
    PSZ-AC:3 Zone Equipment Outlet Node,    !- Demand Side Outlet Node Name
    PSZ-AC:3 Zone Equipment Inlet Node,    !- Demand Side Inlet Node Names
    PSZ-AC:3 Supply Equipment Outlet Node;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    PSZ-AC:4,                 !- Name
    ,                         !- Controller List Name
    PSZ-AC:4 Availability Manager List,    !- Availability Manager List Name
    AUTOSIZE,                 !- Design Supply Air Flow Rate
    PSZ-AC:4 Air Loop Branches,    !- Branch List Name
    ,                         !- Connector List Name
    PSZ-AC:4 Supply Equipment Inlet Node,    !- Supply Side Inlet Node Name
    PSZ-AC:4 Zone Equipment Outlet Node,    !- Demand Side Outlet Node Name
    PSZ-AC:4 Zone Equipment Inlet Node,    !- Demand Side Inlet Node Names
    PSZ-AC:4 Supply Equipment Outlet Node;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    PSZ-AC:5,                 !- Name
    ,                         !- Controller List Name
    PSZ-AC:5 Availability Manager List,    !- Availability Manager List Name
    AUTOSIZE,                 !- Design Supply Air Flow Rate
    PSZ-AC:5 Air Loop Branches,    !- Branch List Name
    ,                         !- Connector List Name
    PSZ-AC:5 Supply Equipment Inlet Node,    !- Supply Side Inlet Node Name
    PSZ-AC:5 Zone Equipment Outlet Node,    !- Demand Side Outlet Node Name
    PSZ-AC:5 Zone Equipment Inlet Node,    !- Demand Side Inlet Node Names
    PSZ-AC:5 Supply Equipment Outlet Node;    !- Supply Side Outlet Node Names

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:1_OA_Equipment,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    PSZ-AC:1_OAMixing Box;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:2_OA_Equipment,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    PSZ-AC:2_OAMixing Box;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:3_OA_Equipment,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    PSZ-AC:3_OAMixing Box;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:4_OA_Equipment,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    PSZ-AC:4_OAMixing Box;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:5_OA_Equipment,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    PSZ-AC:5_OAMixing Box;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:1_OA,              !- Name
    PSZ-AC:1_OA_Controllers,    !- Controller List Name
    PSZ-AC:1_OA_Equipment,    !- Outdoor Air Equipment List Name
    PSZ-AC:1 Availability Manager List;    !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:2_OA,              !- Name
    PSZ-AC:2_OA_Controllers,    !- Controller List Name
    PSZ-AC:2_OA_Equipment,    !- Outdoor Air Equipment List Name
    PSZ-AC:2 Availability Manager List;    !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:3_OA,              !- Name
    PSZ-AC:3_OA_Controllers,    !- Controller List Name
    PSZ-AC:3_OA_Equipment,    !- Outdoor Air Equipment List Name
    PSZ-AC:3 Availability Manager List;    !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:4_OA,              !- Name
    PSZ-AC:4_OA_Controllers,    !- Controller List Name
    PSZ-AC:4_OA_Equipment,    !- Outdoor Air Equipment List Name
    PSZ-AC:4 Availability Manager List;    !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:5_OA,              !- Name
    PSZ-AC:5_OA_Controllers,    !- Controller List Name
    PSZ-AC:5_OA_Equipment,    !- Outdoor Air Equipment List Name
    PSZ-AC:5 Availability Manager List;    !- Availability Manager List Name

OutdoorAir:Mixer,
    PSZ-AC:1_OAMixing Box,    !- Name
    PSZ-AC:1_OA-PSZ-AC:1_CoolCNode,    !- Mixed Air Node Name
    PSZ-AC:1_OAInlet Node,    !- Outdoor Air Stream Node Name
    PSZ-AC:1_OARelief Node,    !- Relief Air Stream Node Name
    PSZ-AC:1 Supply Equipment Inlet Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
    PSZ-AC:2_OAMixing Box,    !- Name
    PSZ-AC:2_OA-PSZ-AC:2_CoolCNode,    !- Mixed Air Node Name
    PSZ-AC:2_OAInlet Node,    !- Outdoor Air Stream Node Name
    PSZ-AC:2_OARelief Node,    !- Relief Air Stream Node Name
    PSZ-AC:2 Supply Equipment Inlet Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
    PSZ-AC:3_OAMixing Box,    !- Name
    PSZ-AC:3_OA-PSZ-AC:3_CoolCNode,    !- Mixed Air Node Name
    PSZ-AC:3_OAInlet Node,    !- Outdoor Air Stream Node Name
    PSZ-AC:3_OARelief Node,    !- Relief Air Stream Node Name
    PSZ-AC:3 Supply Equipment Inlet Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
    PSZ-AC:4_OAMixing Box,    !- Name
    PSZ-AC:4_OA-PSZ-AC:4_CoolCNode,    !- Mixed Air Node Name
    PSZ-AC:4_OAInlet Node,    !- Outdoor Air Stream Node Name
    PSZ-AC:4_OARelief Node,    !- Relief Air Stream Node Name
    PSZ-AC:4 Supply Equipment Inlet Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
    PSZ-AC:5_OAMixing Box,    !- Name
    PSZ-AC:5_OA-PSZ-AC:5_CoolCNode,    !- Mixed Air Node Name
    PSZ-AC:5_OAInlet Node,    !- Outdoor Air Stream Node Name
    PSZ-AC:5_OARelief Node,    !- Relief Air Stream Node Name
    PSZ-AC:5 Supply Equipment Inlet Node;    !- Return Air Stream Node Name

AirLoopHVAC:ZoneSplitter,
    PSZ-AC:1 Supply Air Splitter,    !- Name
    PSZ-AC:1 Zone Equipment Inlet Node,    !- Inlet Node Name
    Core_ZN Direct Air Inlet Node Name;    !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    PSZ-AC:2 Supply Air Splitter,    !- Name
    PSZ-AC:2 Zone Equipment Inlet Node,    !- Inlet Node Name
    Perimeter_ZN_1 Direct Air Inlet Node Name;    !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    PSZ-AC:3 Supply Air Splitter,    !- Name
    PSZ-AC:3 Zone Equipment Inlet Node,    !- Inlet Node Name
    Perimeter_ZN_2 Direct Air Inlet Node Name;    !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    PSZ-AC:4 Supply Air Splitter,    !- Name
    PSZ-AC:4 Zone Equipment Inlet Node,    !- Inlet Node Name
    Perimeter_ZN_3 Direct Air Inlet Node Name;    !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    PSZ-AC:5 Supply Air Splitter,    !- Name
    PSZ-AC:5 Zone Equipment Inlet Node,    !- Inlet Node Name
    Perimeter_ZN_4 Direct Air Inlet Node Name;    !- Outlet 1 Node Name

AirLoopHVAC:SupplyPath,
    PSZ-AC:1,                 !- Name
    PSZ-AC:1 Zone Equipment Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    PSZ-AC:1 Supply Air Splitter;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    PSZ-AC:2,                 !- Name
    PSZ-AC:2 Zone Equipment Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    PSZ-AC:2 Supply Air Splitter;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    PSZ-AC:3,                 !- Name
    PSZ-AC:3 Zone Equipment Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    PSZ-AC:3 Supply Air Splitter;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    PSZ-AC:4,                 !- Name
    PSZ-AC:4 Zone Equipment Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    PSZ-AC:4 Supply Air Splitter;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    PSZ-AC:5,                 !- Name
    PSZ-AC:5 Zone Equipment Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    PSZ-AC:5 Supply Air Splitter;    !- Component 1 Name

AirLoopHVAC:ZoneMixer,
    PSZ-AC:1 Return Air Mixer,    !- Name
    PSZ-AC:1 Zone Equipment Outlet Node,    !- Outlet Node Name
    Core_ZN Return Air Node Name;    !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    PSZ-AC:2 Return Air Mixer,    !- Name
    PSZ-AC:2 Zone Equipment Outlet Node,    !- Outlet Node Name
    Perimeter_ZN_1 Return Air Node Name;    !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    PSZ-AC:3 Return Air Mixer,    !- Name
    PSZ-AC:3 Zone Equipment Outlet Node,    !- Outlet Node Name
    Perimeter_ZN_2 Return Air Node Name;    !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    PSZ-AC:4 Return Air Mixer,    !- Name
    PSZ-AC:4 Zone Equipment Outlet Node,    !- Outlet Node Name
    Perimeter_ZN_3 Return Air Node Name;    !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    PSZ-AC:5 Return Air Mixer,    !- Name
    PSZ-AC:5 Zone Equipment Outlet Node,    !- Outlet Node Name
    Perimeter_ZN_4 Return Air Node Name;    !- Inlet 1 Node Name

AirLoopHVAC:ReturnPath,
    PSZ-AC:1 Return Air Path,    !- Name
    PSZ-AC:1 Zone Equipment Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    PSZ-AC:1 Return Air Mixer;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    PSZ-AC:2 Return Air Path,    !- Name
    PSZ-AC:2 Zone Equipment Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    PSZ-AC:2 Return Air Mixer;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    PSZ-AC:3 Return Air Path,    !- Name
    PSZ-AC:3 Zone Equipment Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    PSZ-AC:3 Return Air Mixer;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    PSZ-AC:4 Return Air Path,    !- Name
    PSZ-AC:4 Zone Equipment Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    PSZ-AC:4 Return Air Mixer;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    PSZ-AC:5 Return Air Path,    !- Name
    PSZ-AC:5 Zone Equipment Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    PSZ-AC:5 Return Air Mixer;    !- Component 1 Name

Branch,
    PSZ-AC:1 Air Loop Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    PSZ-AC:1_OA,              !- Component 1 Name
    PSZ-AC:1 Supply Equipment Inlet Node,    !- Component 1 Inlet Node Name
    PSZ-AC:1_OA-PSZ-AC:1_CoolCNode,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    PSZ-AC:1_CoolC,           !- Component 2 Name
    PSZ-AC:1_OA-PSZ-AC:1_CoolCNode,    !- Component 2 Inlet Node Name
    PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode,    !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,        !- Component 3 Object Type
    PSZ-AC:1_HeatC,           !- Component 3 Name
    PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode,    !- Component 3 Inlet Node Name
    PSZ-AC:1_HeatC-PSZ-AC:1_FanNode,    !- Component 3 Outlet Node Name
    Fan:ConstantVolume,       !- Component 4 Object Type
    PSZ-AC:1_Fan,             !- Component 4 Name
    PSZ-AC:1_HeatC-PSZ-AC:1_FanNode,    !- Component 4 Inlet Node Name
    PSZ-AC:1 Supply Equipment Outlet Node;    !- Component 4 Outlet Node Name

Branch,
    PSZ-AC:2 Air Loop Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    PSZ-AC:2_OA,              !- Component 1 Name
    PSZ-AC:2 Supply Equipment Inlet Node,    !- Component 1 Inlet Node Name
    PSZ-AC:2_OA-PSZ-AC:2_CoolCNode,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    PSZ-AC:2_CoolC,           !- Component 2 Name
    PSZ-AC:2_OA-PSZ-AC:2_CoolCNode,    !- Component 2 Inlet Node Name
    PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode,    !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,        !- Component 3 Object Type
    PSZ-AC:2_HeatC,           !- Component 3 Name
    PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode,    !- Component 3 Inlet Node Name
    PSZ-AC:2_HeatC-PSZ-AC:2_FanNode,    !- Component 3 Outlet Node Name
    Fan:ConstantVolume,       !- Component 4 Object Type
    PSZ-AC:2_Fan,             !- Component 4 Name
    PSZ-AC:2_HeatC-PSZ-AC:2_FanNode,    !- Component 4 Inlet Node Name
    PSZ-AC:2 Supply Equipment Outlet Node;    !- Component 4 Outlet Node Name

Branch,
    PSZ-AC:3 Air Loop Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    PSZ-AC:3_OA,              !- Component 1 Name
    PSZ-AC:3 Supply Equipment Inlet Node,    !- Component 1 Inlet Node Name
    PSZ-AC:3_OA-PSZ-AC:3_CoolCNode,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    PSZ-AC:3_CoolC,           !- Component 2 Name
    PSZ-AC:3_OA-PSZ-AC:3_CoolCNode,    !- Component 2 Inlet Node Name
    PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode,    !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,        !- Component 3 Object Type
    PSZ-AC:3_HeatC,           !- Component 3 Name
    PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode,    !- Component 3 Inlet Node Name
    PSZ-AC:3_HeatC-PSZ-AC:3_FanNode,    !- Component 3 Outlet Node Name
    Fan:ConstantVolume,       !- Component 4 Object Type
    PSZ-AC:3_Fan,             !- Component 4 Name
    PSZ-AC:3_HeatC-PSZ-AC:3_FanNode,    !- Component 4 Inlet Node Name
    PSZ-AC:3 Supply Equipment Outlet Node;    !- Component 4 Outlet Node Name

Branch,
    PSZ-AC:4 Air Loop Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    PSZ-AC:4_OA,              !- Component 1 Name
    PSZ-AC:4 Supply Equipment Inlet Node,    !- Component 1 Inlet Node Name
    PSZ-AC:4_OA-PSZ-AC:4_CoolCNode,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    PSZ-AC:4_CoolC,           !- Component 2 Name
    PSZ-AC:4_OA-PSZ-AC:4_CoolCNode,    !- Component 2 Inlet Node Name
    PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode,    !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,        !- Component 3 Object Type
    PSZ-AC:4_HeatC,           !- Component 3 Name
    PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode,    !- Component 3 Inlet Node Name
    PSZ-AC:4_HeatC-PSZ-AC:4_FanNode,    !- Component 3 Outlet Node Name
    Fan:ConstantVolume,       !- Component 4 Object Type
    PSZ-AC:4_Fan,             !- Component 4 Name
    PSZ-AC:4_HeatC-PSZ-AC:4_FanNode,    !- Component 4 Inlet Node Name
    PSZ-AC:4 Supply Equipment Outlet Node;    !- Component 4 Outlet Node Name

Branch,
    PSZ-AC:5 Air Loop Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    PSZ-AC:5_OA,              !- Component 1 Name
    PSZ-AC:5 Supply Equipment Inlet Node,    !- Component 1 Inlet Node Name
    PSZ-AC:5_OA-PSZ-AC:5_CoolCNode,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    PSZ-AC:5_CoolC,           !- Component 2 Name
    PSZ-AC:5_OA-PSZ-AC:5_CoolCNode,    !- Component 2 Inlet Node Name
    PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode,    !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,        !- Component 3 Object Type
    PSZ-AC:5_HeatC,           !- Component 3 Name
    PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode,    !- Component 3 Inlet Node Name
    PSZ-AC:5_HeatC-PSZ-AC:5_FanNode,    !- Component 3 Outlet Node Name
    Fan:ConstantVolume,       !- Component 4 Object Type
    PSZ-AC:5_Fan,             !- Component 4 Name
    PSZ-AC:5_HeatC-PSZ-AC:5_FanNode,    !- Component 4 Inlet Node Name
    PSZ-AC:5 Supply Equipment Outlet Node;    !- Component 4 Outlet Node Name

Branch,
    SWHSys1 Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SWHSys1 Demand Bypass Pipe,    !- Component 1 Name
    SWHSys1 Demand Bypass Pipe Inlet Node,    !- Component 1 Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SWHSys1 Demand Inlet Pipe,    !- Component 1 Name
    SWHSys1 Demand Inlet Node,    !- Component 1 Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Load Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Core_ZN Water Equipment,    !- Component 1 Name
    Core_ZN Water Equipment Water Inlet Node,    !- Component 1 Inlet Node Name
    Core_ZN Water Equipment Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SWHSys1 Demand Outlet Pipe,    !- Component 1 Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,    !- Component 1 Inlet Node Name
    SWHSys1 Demand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Supply Equipment Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    SWHSys1 Water Heater,     !- Component 1 Name
    SWHSys1 Pump-SWHSys1 Water HeaterNode,    !- Component 1 Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Supply Equipment Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SWHSys1 Supply Equipment Bypass Pipe,    !- Component 1 Name
    SWHSys1 Supply Equip Bypass Inlet Node,    !- Component 1 Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:ConstantSpeed,       !- Component 1 Object Type
    SWHSys1 Pump,             !- Component 1 Name
    SWHSys1 Supply Inlet Node,    !- Component 1 Inlet Node Name
    SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SWHSys1 Supply Outlet Pipe,    !- Component 1 Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,    !- Component 1 Inlet Node Name
    SWHSys1 Supply Outlet Node;    !- Component 1 Outlet Node Name

BranchList,
    PSZ-AC:1 Air Loop Branches,    !- Name
    PSZ-AC:1 Air Loop Main Branch;    !- Branch 1 Name

BranchList,
    PSZ-AC:2 Air Loop Branches,    !- Name
    PSZ-AC:2 Air Loop Main Branch;    !- Branch 1 Name

BranchList,
    PSZ-AC:3 Air Loop Branches,    !- Name
    PSZ-AC:3 Air Loop Main Branch;    !- Branch 1 Name

BranchList,
    PSZ-AC:4 Air Loop Branches,    !- Name
    PSZ-AC:4 Air Loop Main Branch;    !- Branch 1 Name

BranchList,
    PSZ-AC:5 Air Loop Branches,    !- Name
    PSZ-AC:5 Air Loop Main Branch;    !- Branch 1 Name

BranchList,
    SWHSys1 Demand Branches,    !- Name
    SWHSys1 Demand Inlet Branch,    !- Branch 1 Name
    SWHSys1 Demand Load Branch 1,    !- Branch 2 Name
    SWHSys1 Demand Bypass Branch,    !- Branch 3 Name
    SWHSys1 Demand Outlet Branch;    !- Branch 4 Name

BranchList,
    SWHSys1 Supply Branches,    !- Name
    SWHSys1 Supply Inlet Branch,    !- Branch 1 Name
    SWHSys1 Supply Equipment Branch,    !- Branch 2 Name
    SWHSys1 Supply Equipment Bypass Branch,    !- Branch 3 Name
    SWHSys1 Supply Outlet Branch;    !- Branch 4 Name

Connector:Splitter,
    SWHSys1 Demand Splitter,    !- Name
    SWHSys1 Demand Inlet Branch,    !- Inlet Branch Name
    SWHSys1 Demand Load Branch 1,    !- Outlet Branch 1 Name
    SWHSys1 Demand Bypass Branch;    !- Outlet Branch 2 Name

Connector:Splitter,
    SWHSys1 Supply Splitter,    !- Name
    SWHSys1 Supply Inlet Branch,    !- Inlet Branch Name
    SWHSys1 Supply Equipment Branch,    !- Outlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;    !- Outlet Branch 2 Name

Connector:Mixer,
    SWHSys1 Demand Mixer,     !- Name
    SWHSys1 Demand Outlet Branch,    !- Outlet Branch Name
    SWHSys1 Demand Load Branch 1,    !- Inlet Branch 1 Name
    SWHSys1 Demand Bypass Branch;    !- Inlet Branch 2 Name

Connector:Mixer,
    SWHSys1 Supply Mixer,     !- Name
    SWHSys1 Supply Outlet Branch,    !- Outlet Branch Name
    SWHSys1 Supply Equipment Branch,    !- Inlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;    !- Inlet Branch 2 Name

ConnectorList,
    SWHSys1 Demand Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    SWHSys1 Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    SWHSys1 Demand Mixer;     !- Connector 2 Name

ConnectorList,
    SWHSys1 Supply Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    SWHSys1 Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    SWHSys1 Supply Mixer;     !- Connector 2 Name

NodeList,
    Core_ZN Inlet Nodes,      !- Name
    Core_ZN Direct Air Inlet Node Name;    !- Node 1 Name

NodeList,
    PSZ-AC:1_OANode List,     !- Name
    PSZ-AC:1_OAInlet Node;    !- Node 1 Name

NodeList,
    PSZ-AC:2_OANode List,     !- Name
    PSZ-AC:2_OAInlet Node;    !- Node 1 Name

NodeList,
    PSZ-AC:3_OANode List,     !- Name
    PSZ-AC:3_OAInlet Node;    !- Node 1 Name

NodeList,
    PSZ-AC:4_OANode List,     !- Name
    PSZ-AC:4_OAInlet Node;    !- Node 1 Name

NodeList,
    PSZ-AC:5_OANode List,     !- Name
    PSZ-AC:5_OAInlet Node;    !- Node 1 Name

NodeList,
    Perimeter_ZN_1 Inlet Nodes,    !- Name
    Perimeter_ZN_1 Direct Air Inlet Node Name;    !- Node 1 Name

NodeList,
    Perimeter_ZN_2 Inlet Nodes,    !- Name
    Perimeter_ZN_2 Direct Air Inlet Node Name;    !- Node 1 Name

NodeList,
    Perimeter_ZN_3 Inlet Nodes,    !- Name
    Perimeter_ZN_3 Direct Air Inlet Node Name;    !- Node 1 Name

NodeList,
    Perimeter_ZN_4 Inlet Nodes,    !- Name
    Perimeter_ZN_4 Direct Air Inlet Node Name;    !- Node 1 Name

OutdoorAir:Node,
    PSZ-AC:1_CoolCOA Ref node;    !- Name

OutdoorAir:Node,
    PSZ-AC:2_CoolCOA Ref node;    !- Name

OutdoorAir:Node,
    PSZ-AC:3_CoolCOA Ref node;    !- Name

OutdoorAir:Node,
    PSZ-AC:4_CoolCOA Ref node;    !- Name

OutdoorAir:Node,
    PSZ-AC:5_CoolCOA Ref node;    !- Name

OutdoorAir:NodeList,
    PSZ-AC:1_OANode List;     !- Node or NodeList Name 1

OutdoorAir:NodeList,
    PSZ-AC:2_OANode List;     !- Node or NodeList Name 1

OutdoorAir:NodeList,
    PSZ-AC:3_OANode List;     !- Node or NodeList Name 1

OutdoorAir:NodeList,
    PSZ-AC:4_OANode List;     !- Node or NodeList Name 1

OutdoorAir:NodeList,
    PSZ-AC:5_OANode List;     !- Node or NodeList Name 1

Pipe:Adiabatic,
    SWHSys1 Demand Bypass Pipe,    !- Name
    SWHSys1 Demand Bypass Pipe Inlet Node,    !- Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    SWHSys1 Demand Inlet Pipe,    !- Name
    SWHSys1 Demand Inlet Node,    !- Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;    !- Outlet Node Name

Pipe:Adiabatic,
    SWHSys1 Demand Outlet Pipe,    !- Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,    !- Inlet Node Name
    SWHSys1 Demand Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    SWHSys1 Supply Equipment Bypass Pipe,    !- Name
    SWHSys1 Supply Equip Bypass Inlet Node,    !- Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    SWHSys1 Supply Outlet Pipe,    !- Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,    !- Inlet Node Name
    SWHSys1 Supply Outlet Node;    !- Outlet Node Name

Pump:ConstantSpeed,
    SWHSys1 Pump,             !- Name
    SWHSys1 Supply Inlet Node,    !- Inlet Node Name
    SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,    !- Outlet Node Name
    AUTOSIZE,                 !- Design Flow Rate
    0.001,                    !- Design Pump Head
    AUTOSIZE,                 !- Design Power Consumption
    1,                        !- Motor Efficiency
    0.0,                      !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,             !- Pump Control Type
    ;                         !- Pump Flow Rate Schedule Name

WaterHeater:Mixed,
    SWHSys1 Water Heater,     !- Name
    0.1514,                   !- Tank Volume
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82.2222,                  !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    845000,                   !- Heater Maximum Capacity
    ,                         !- Heater Minimum Capacity
    ,                         !- Heater Ignition Minimum Flow Rate
    ,                         !- Heater Ignition Delay
    NATURALGAS,               !- Heater Fuel Type
    0.78,                     !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    20,                       !- Off Cycle Parasitic Fuel Consumption Rate
    NATURALGAS,               !- Off Cycle Parasitic Fuel Type
    0.8,                      !- Off Cycle Parasitic Heat Fraction to Tank
    ,                         !- On Cycle Parasitic Fuel Consumption Rate
    NATURALGAS,               !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    SCHEDULE,                 !- Ambient Temperature Indicator
    SWHSys1 Water Heater Ambient Temperature Schedule Name,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    6,                        !- Off Cycle Loss Coefficient to Ambient Temperature
    ,                         !- Off Cycle Loss Fraction to Zone
    6,                        !- On Cycle Loss Coefficient to Ambient Temperature
    ,                         !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    SWHSys1 Pump-SWHSys1 Water HeaterNode,    !- Use Side Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    AUTOSIZE,                 !- Use Side Design Flow Rate
    AUTOSIZE,                 !- Source Side Design Flow Rate
    1.5;                      !- Indirect Water Heating Recovery Time

PlantLoop,
    SWHSys1,                  !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    SWHSys1 Loop Operation Scheme List,    !- Plant Equipment Operation Scheme Name
    SWHSys1 Supply Outlet Node,    !- Loop Temperature Setpoint Node Name
    60.0,                     !- Maximum Loop Temperature
    10.0,                     !- Minimum Loop Temperature
    AUTOSIZE,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    AUTOSIZE,                 !- Plant Loop Volume
    SWHSys1 Supply Inlet Node,    !- Plant Side Inlet Node Name
    SWHSys1 Supply Outlet Node,    !- Plant Side Outlet Node Name
    SWHSys1 Supply Branches,    !- Plant Side Branch List Name
    SWHSys1 Supply Connectors,    !- Plant Side Connector List Name
    SWHSys1 Demand Inlet Node,    !- Demand Side Inlet Node Name
    SWHSys1 Demand Outlet Node,    !- Demand Side Outlet Node Name
    SWHSys1 Demand Branches,    !- Demand Side Branch List Name
    SWHSys1 Demand Connectors,    !- Demand Side Connector List Name
    Optimal;                  !- Load Distribution Scheme

PlantEquipmentList,
    SWHSys1 Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    SWHSys1 Water Heater;     !- Equipment 1 Name

PlantEquipmentOperation:HeatingLoad,
    SWHSys1 Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000000000,         !- Load Range 1 Upper Limit
    SWHSys1 Equipment List;    !- Range 1 Equipment List Name

PlantEquipmentOperationSchemes,
    SWHSys1 Loop Operation Scheme List,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    SWHSys1 Operation Scheme,    !- Control Scheme 1 Name
    ALWAYS_ON;                !- Control Scheme 1 Schedule Name

AvailabilityManager:NightCycle,
    PSZ-AC:1 Availability Manager,    !- Name
    ALWAYS_ON,                !- Applicability Schedule Name
    HVACOperationSchd,        !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    1800;                     !- Cycling Run Time

AvailabilityManager:NightCycle,
    PSZ-AC:2 Availability Manager,    !- Name
    ALWAYS_ON,                !- Applicability Schedule Name
    HVACOperationSchd,        !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    1800;                     !- Cycling Run Time

AvailabilityManager:NightCycle,
    PSZ-AC:3 Availability Manager,    !- Name
    ALWAYS_ON,                !- Applicability Schedule Name
    HVACOperationSchd,        !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    1800;                     !- Cycling Run Time

AvailabilityManager:NightCycle,
    PSZ-AC:4 Availability Manager,    !- Name
    ALWAYS_ON,                !- Applicability Schedule Name
    HVACOperationSchd,        !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    1800;                     !- Cycling Run Time

AvailabilityManager:NightCycle,
    PSZ-AC:5 Availability Manager,    !- Name
    ALWAYS_ON,                !- Applicability Schedule Name
    HVACOperationSchd,        !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    1800;                     !- Cycling Run Time

AvailabilityManagerAssignmentList,
    PSZ-AC:1 Availability Manager List,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    PSZ-AC:1 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    PSZ-AC:2 Availability Manager List,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    PSZ-AC:2 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    PSZ-AC:3 Availability Manager List,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    PSZ-AC:3 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    PSZ-AC:4 Availability Manager List,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    PSZ-AC:4 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    PSZ-AC:5 Availability Manager List,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    PSZ-AC:5 Availability Manager;    !- Availability Manager 1 Name

SetpointManager:Scheduled,
    SWHSys1 Loop Setpoint Manager,    !- Name
    Temperature,              !- Control Variable
    SWHSys1-Loop-Temp-Schedule,    !- Schedule Name
    SWHSys1 Supply Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrCore_ZN,    !- Name
    Temperature,              !- Control Variable
    10.0,                     !- Minimum Supply Air Temperature
    50.0,                     !- Maximum Supply Air Temperature
    Core_ZN,                  !- Control Zone Name
    Core_ZN Air Node,         !- Zone Node Name
    Core_ZN Direct Air Inlet Node Name,    !- Zone Inlet Node Name
    PSZ-AC:1 Supply Equipment Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrPerimeter_ZN_1,    !- Name
    Temperature,              !- Control Variable
    10.0,                     !- Minimum Supply Air Temperature
    50.0,                     !- Maximum Supply Air Temperature
    Perimeter_ZN_1,           !- Control Zone Name
    Perimeter_ZN_1 Air Node,    !- Zone Node Name
    Perimeter_ZN_1 Direct Air Inlet Node Name,    !- Zone Inlet Node Name
    PSZ-AC:2 Supply Equipment Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrPerimeter_ZN_2,    !- Name
    Temperature,              !- Control Variable
    10.0,                     !- Minimum Supply Air Temperature
    50.0,                     !- Maximum Supply Air Temperature
    Perimeter_ZN_2,           !- Control Zone Name
    Perimeter_ZN_2 Air Node,    !- Zone Node Name
    Perimeter_ZN_2 Direct Air Inlet Node Name,    !- Zone Inlet Node Name
    PSZ-AC:3 Supply Equipment Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrPerimeter_ZN_3,    !- Name
    Temperature,              !- Control Variable
    10.0,                     !- Minimum Supply Air Temperature
    50.0,                     !- Maximum Supply Air Temperature
    Perimeter_ZN_3,           !- Control Zone Name
    Perimeter_ZN_3 Air Node,    !- Zone Node Name
    Perimeter_ZN_3 Direct Air Inlet Node Name,    !- Zone Inlet Node Name
    PSZ-AC:4 Supply Equipment Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrPerimeter_ZN_4,    !- Name
    Temperature,              !- Control Variable
    10.0,                     !- Minimum Supply Air Temperature
    50.0,                     !- Maximum Supply Air Temperature
    Perimeter_ZN_4,           !- Control Zone Name
    Perimeter_ZN_4 Air Node,    !- Zone Node Name
    Perimeter_ZN_4 Direct Air Inlet Node Name,    !- Zone Inlet Node Name
    PSZ-AC:5 Supply Equipment Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PSZ-AC:1_CoolC SAT Manager,    !- Name
    Temperature,              !- Control Variable
    PSZ-AC:1 Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    PSZ-AC:1_HeatC-PSZ-AC:1_FanNode,    !- Fan Inlet Node Name
    PSZ-AC:1 Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PSZ-AC:1_HeatC MixedAir Manager,    !- Name
    Temperature,              !- Control Variable
    PSZ-AC:1 Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    PSZ-AC:1_HeatC-PSZ-AC:1_FanNode,    !- Fan Inlet Node Name
    PSZ-AC:1 Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    PSZ-AC:1_HeatC-PSZ-AC:1_FanNode;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PSZ-AC:1_OAMixed Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    PSZ-AC:1 Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    PSZ-AC:1_HeatC-PSZ-AC:1_FanNode,    !- Fan Inlet Node Name
    PSZ-AC:1 Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    PSZ-AC:1_OA-PSZ-AC:1_CoolCNode;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PSZ-AC:2_CoolC SAT Manager,    !- Name
    Temperature,              !- Control Variable
    PSZ-AC:2 Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    PSZ-AC:2_HeatC-PSZ-AC:2_FanNode,    !- Fan Inlet Node Name
    PSZ-AC:2 Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PSZ-AC:2_HeatC MixedAir Manager,    !- Name
    Temperature,              !- Control Variable
    PSZ-AC:2 Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    PSZ-AC:2_HeatC-PSZ-AC:2_FanNode,    !- Fan Inlet Node Name
    PSZ-AC:2 Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    PSZ-AC:2_HeatC-PSZ-AC:2_FanNode;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PSZ-AC:2_OAMixed Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    PSZ-AC:2 Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    PSZ-AC:2_HeatC-PSZ-AC:2_FanNode,    !- Fan Inlet Node Name
    PSZ-AC:2 Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    PSZ-AC:2_OA-PSZ-AC:2_CoolCNode;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PSZ-AC:3_CoolC SAT Manager,    !- Name
    Temperature,              !- Control Variable
    PSZ-AC:3 Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    PSZ-AC:3_HeatC-PSZ-AC:3_FanNode,    !- Fan Inlet Node Name
    PSZ-AC:3 Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PSZ-AC:3_HeatC MixedAir Manager,    !- Name
    Temperature,              !- Control Variable
    PSZ-AC:3 Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    PSZ-AC:3_HeatC-PSZ-AC:3_FanNode,    !- Fan Inlet Node Name
    PSZ-AC:3 Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    PSZ-AC:3_HeatC-PSZ-AC:3_FanNode;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PSZ-AC:3_OAMixed Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    PSZ-AC:3 Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    PSZ-AC:3_HeatC-PSZ-AC:3_FanNode,    !- Fan Inlet Node Name
    PSZ-AC:3 Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    PSZ-AC:3_OA-PSZ-AC:3_CoolCNode;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PSZ-AC:4_CoolC SAT Manager,    !- Name
    Temperature,              !- Control Variable
    PSZ-AC:4 Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    PSZ-AC:4_HeatC-PSZ-AC:4_FanNode,    !- Fan Inlet Node Name
    PSZ-AC:4 Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PSZ-AC:4_HeatC MixedAir Manager,    !- Name
    Temperature,              !- Control Variable
    PSZ-AC:4 Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    PSZ-AC:4_HeatC-PSZ-AC:4_FanNode,    !- Fan Inlet Node Name
    PSZ-AC:4 Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    PSZ-AC:4_HeatC-PSZ-AC:4_FanNode;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PSZ-AC:4_OAMixed Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    PSZ-AC:4 Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    PSZ-AC:4_HeatC-PSZ-AC:4_FanNode,    !- Fan Inlet Node Name
    PSZ-AC:4 Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    PSZ-AC:4_OA-PSZ-AC:4_CoolCNode;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PSZ-AC:5_CoolC SAT Manager,    !- Name
    Temperature,              !- Control Variable
    PSZ-AC:5 Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    PSZ-AC:5_HeatC-PSZ-AC:5_FanNode,    !- Fan Inlet Node Name
    PSZ-AC:5 Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PSZ-AC:5_HeatC MixedAir Manager,    !- Name
    Temperature,              !- Control Variable
    PSZ-AC:5 Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    PSZ-AC:5_HeatC-PSZ-AC:5_FanNode,    !- Fan Inlet Node Name
    PSZ-AC:5 Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    PSZ-AC:5_HeatC-PSZ-AC:5_FanNode;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PSZ-AC:5_OAMixed Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    PSZ-AC:5 Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    PSZ-AC:5_HeatC-PSZ-AC:5_FanNode,    !- Fan Inlet Node Name
    PSZ-AC:5 Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    PSZ-AC:5_OA-PSZ-AC:5_CoolCNode;    !- Setpoint Node or NodeList Name

WaterUse:Equipment,
    Core_ZN Water Equipment,    !- Name
    ,                         !- EndUse Subcategory
    3.15e-06,                 !- Peak Flow Rate
    BLDG_SWH_SCH,             !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,    !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Core_ZN,                  !- Zone Name
    Water Equipment Sensible fract sched,    !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Connections,
    Core_ZN Water Equipment,    !- Name
    Core_ZN Water Equipment Water Inlet Node,    !- Inlet Node Name
    Core_ZN Water Equipment Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Core_ZN Water Equipment;    !- Water Use Equipment 1 Name

Curve:Quadratic,
    Cool-PLF-fPLR,            !- Name
    0.90949556,               !- Coefficient1 Constant
    0.09864773,               !- Coefficient2 x
    -0.00819488,              !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0.7,                      !- Minimum Curve Output
    1;                        !- Maximum Curve Output

Curve:Cubic,
    ConstantCubic,            !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    -100,                     !- Minimum Value of x
    100;                      !- Maximum Value of x

Curve:Biquadratic,
    Cool-Cap-fT,              !- Name
    0.9712123,                !- Coefficient1 Constant
    -0.015275502,             !- Coefficient2 x
    0.0014434524,             !- Coefficient3 x2
    -0.00039321,              !- Coefficient4 y
    -6.8364e-06,              !- Coefficient5 y2
    -0.0002905956,            !- Coefficient6 xy
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100;                      !- Maximum Value of y

Curve:Biquadratic,
    Cool-EIR-fT,              !- Name
    0.28687133,               !- Coefficient1 Constant
    0.023902164,              !- Coefficient2 x
    -0.000810648,             !- Coefficient3 x2
    0.013458546,              !- Coefficient4 y
    0.0003389364,             !- Coefficient5 y2
    -0.0004870044,            !- Coefficient6 xy
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100;                      !- Maximum Value of y

UtilityCost:Tariff,
    PSI_LLF_LowLoadFactorService,    !- Name
    Electricity:Facility,     !- Output Meter Name
    kWh,                      !- Conversion Factor Choice
    ,                         !- Energy Conversion Factor
    ,                         !- Demand Conversion Factor
    ,                         !- Time of Use Period Schedule Name
    ,                         !- Season Schedule Name
    ,                         !- Month Schedule Name
    HalfHour,                 !- Demand Window Length
    15.00,                    !- Monthly Charge or Variable Name
    ,                         !- Minimum Monthly Charge or Variable Name
    ,                         !- Real Time Pricing Charge Schedule Name
    ,                         !- Customer Baseline Load Schedule Name
    Comm Elect;               !- Group Name

UtilityCost:Tariff,
    PSI_CS_CommercialElectricService,    !- Name
    Electricity:Facility,     !- Output Meter Name
    kWh,                      !- Conversion Factor Choice
    ,                         !- Energy Conversion Factor
    ,                         !- Demand Conversion Factor
    ,                         !- Time of Use Period Schedule Name
    ,                         !- Season Schedule Name
    ,                         !- Month Schedule Name
    ,                         !- Demand Window Length
    9.40,                     !- Monthly Charge or Variable Name
    ,                         !- Minimum Monthly Charge or Variable Name
    ,                         !- Real Time Pricing Charge Schedule Name
    ,                         !- Customer Baseline Load Schedule Name
    Comm Elect;               !- Group Name

UtilityCost:Tariff,
    IN_EIAMonthlyRateGas,     !- Name
    Gas:Facility,             !- Output Meter Name
    MCF,                      !- Conversion Factor Choice
    ,                         !- Energy Conversion Factor
    ,                         !- Demand Conversion Factor
    ,                         !- Time of Use Period Schedule Name
    ,                         !- Season Schedule Name
    ,                         !- Month Schedule Name
    ,                         !- Demand Window Length
    0.0,                      !- Monthly Charge or Variable Name
    ,                         !- Minimum Monthly Charge or Variable Name
    ,                         !- Real Time Pricing Charge Schedule Name
    ,                         !- Customer Baseline Load Schedule Name
    Comm Gas;                 !- Group Name

UtilityCost:Qualify,
    MinDemand75kw,            !- Utility Cost Qualify Name
    PSI_LLF_LowLoadFactorService,    !- Tariff Name
    TotalDemand,              !- Variable Name
    Minimum,                  !- Qualify Type
    75,                       !- Threshold Value or Variable Name
    Annual,                   !- Season
    Count,                    !- Threshold Test
    12;                       !- Number of Months

UtilityCost:Qualify,
    MaxDemand75kw,            !- Utility Cost Qualify Name
    PSI_CS_CommercialElectricService,    !- Tariff Name
    TotalDemand,              !- Variable Name
    Maximum,                  !- Qualify Type
    75,                       !- Threshold Value or Variable Name
    Annual,                   !- Season
    Count,                    !- Threshold Test
    1;                        !- Number of Months

UtilityCost:Charge:Simple,
    FuelCostAdjustEnergyCharge,    !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,    !- Tariff Name
    totalEnergy,              !- Source Variable
    Annual,                   !- Season
    EnergyCharges,            !- Category Variable Name
    0.002028;                 !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    QualPollutionControlAdjustEnergyCharge,    !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,    !- Tariff Name
    totalEnergy,              !- Source Variable
    Annual,                   !- Season
    EnergyCharges,            !- Category Variable Name
    0.000536;                 !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    SoxNoxRiderAdjustEnergyCharge,    !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,    !- Tariff Name
    totalEnergy,              !- Source Variable
    Annual,                   !- Season
    EnergyCharges,            !- Category Variable Name
    0.001127;                 !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    DSMRiderAdjustEnergyCharge,    !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,    !- Tariff Name
    totalEnergy,              !- Source Variable
    Annual,                   !- Season
    EnergyCharges,            !- Category Variable Name
    -0.000370;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    PurchPowerTrackerAdjustEnergyCharge,    !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,    !- Tariff Name
    totalEnergy,              !- Source Variable
    Annual,                   !- Season
    EnergyCharges,            !- Category Variable Name
    -0.000031;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    MidwestISOAdjustEnergyCharge,    !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,    !- Tariff Name
    totalEnergy,              !- Source Variable
    Annual,                   !- Season
    EnergyCharges,            !- Category Variable Name
    -0.000216;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    CleanCoalRiderEnergyCharge,    !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,    !- Tariff Name
    totalEnergy,              !- Source Variable
    Annual,                   !- Season
    EnergyCharges,            !- Category Variable Name
    0.000833;                 !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    TaxofeightPercent,        !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,    !- Tariff Name
    SubTotal,                 !- Source Variable
    Annual,                   !- Season
    Taxes,                    !- Category Variable Name
    0.08;                     !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    FuelCostAdjustEnergyCharge,    !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,    !- Tariff Name
    totalEnergy,              !- Source Variable
    Annual,                   !- Season
    EnergyCharges,            !- Category Variable Name
    0.002028;                 !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    QualPollutionControlAdjustEnergyCharge,    !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,    !- Tariff Name
    totalEnergy,              !- Source Variable
    Annual,                   !- Season
    EnergyCharges,            !- Category Variable Name
    0.000536;                 !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    SoxNoxRiderAdjustEnergyCharge,    !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,    !- Tariff Name
    totalEnergy,              !- Source Variable
    Annual,                   !- Season
    EnergyCharges,            !- Category Variable Name
    0.001127;                 !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    DSMRiderAdjustEnergyCharge,    !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,    !- Tariff Name
    totalEnergy,              !- Source Variable
    Annual,                   !- Season
    EnergyCharges,            !- Category Variable Name
    0.000021;                 !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    PurchPowerTrackerAdjustEnergyCharge,    !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,    !- Tariff Name
    totalEnergy,              !- Source Variable
    Annual,                   !- Season
    EnergyCharges,            !- Category Variable Name
    0.000034;                 !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    MidwestISOAdjustEnergyCharge,    !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,    !- Tariff Name
    totalEnergy,              !- Source Variable
    Annual,                   !- Season
    EnergyCharges,            !- Category Variable Name
    -0.000203;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    CleanCoalRiderEnergyCharge,    !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,    !- Tariff Name
    totalEnergy,              !- Source Variable
    Annual,                   !- Season
    EnergyCharges,            !- Category Variable Name
    0.000807;                 !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    TaxofeightPercent,        !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,    !- Tariff Name
    SubTotal,                 !- Source Variable
    Annual,                   !- Season
    Taxes,                    !- Category Variable Name
    0.08;                     !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    MonthlyRateGasCharge,     !- Utility Cost Charge Simple Name
    IN_EIAMonthlyRateGas,     !- Tariff Name
    totalEnergy,              !- Source Variable
    Annual,                   !- Season
    EnergyCharges,            !- Category Variable Name
    IN_MonthlyGasRates;       !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    TaxofEightPercent,        !- Utility Cost Charge Simple Name
    IN_EIAMonthlyRateGas,     !- Tariff Name
    SubTotal,                 !- Source Variable
    Annual,                   !- Season
    Taxes,                    !- Category Variable Name
    0.08;                     !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Block,
    AnnualEnergyCharge,       !- Utility Cost Charge Block Name
    PSI_LLF_LowLoadFactorService,    !- Tariff Name
    totalEnergy,              !- Source Variable
    Annual,                   !- Season
    EnergyCharges,            !- Category Variable Name
    ,                         !- Remaining Into Variable
    ,                         !- Block Size Multiplier Value or Variable Name
    300,                      !- Block Size 1 Value or Variable Name
    0.108222,                 !- Block 1 Cost per Unit Value or Variable Name
    700,                      !- Block Size 2 Value or Variable Name
    0.087021,                 !- Block 2 Cost per Unit Value or Variable Name
    1500,                     !- Block Size 3 Value or Variable Name
    0.078420,                 !- Block 3 Cost per Unit Value or Variable Name
    remaining,                !- Block Size 4 Value or Variable Name
    0.058320;                 !- Block 4 Cost per Unit Value or Variable Name

UtilityCost:Charge:Block,
    AnnualDemandBaseCharge,    !- Utility Cost Charge Block Name
    PSI_LLF_LowLoadFactorService,    !- Tariff Name
    totalEnergy,              !- Source Variable
    Annual,                   !- Season
    EnergyCharges,            !- Category Variable Name
    ,                         !- Remaining Into Variable
    TotalDemand,              !- Block Size Multiplier Value or Variable Name
    190,                      !- Block Size 1 Value or Variable Name
    0.0,                      !- Block 1 Cost per Unit Value or Variable Name
    110,                      !- Block Size 2 Value or Variable Name
    0.051773,                 !- Block 2 Cost per Unit Value or Variable Name
    remaining,                !- Block Size 3 Value or Variable Name
    0.046965;                 !- Block 3 Cost per Unit Value or Variable Name

UtilityCost:Charge:Block,
    AnnualEnergyCharge,       !- Utility Cost Charge Block Name
    PSI_CS_CommercialElectricService,    !- Tariff Name
    totalEnergy,              !- Source Variable
    Annual,                   !- Season
    EnergyCharges,            !- Category Variable Name
    ,                         !- Remaining Into Variable
    ,                         !- Block Size Multiplier Value or Variable Name
    300,                      !- Block Size 1 Value or Variable Name
    0.082409,                 !- Block 1 Cost per Unit Value or Variable Name
    700,                      !- Block Size 2 Value or Variable Name
    0.072873,                 !- Block 2 Cost per Unit Value or Variable Name
    1500,                     !- Block Size 3 Value or Variable Name
    0.061696,                 !- Block 3 Cost per Unit Value or Variable Name
    remaining,                !- Block Size 4 Value or Variable Name
    0.041179;                 !- Block 4 Cost per Unit Value or Variable Name

UtilityCost:Variable,
    IN_MonthlyGasRates,       !- Name
    IN_EIAMonthlyRateGas,     !- Tariff Name
    Currency,                 !- Variable Type
    8.22,                     !- January Value
    7.51,                     !- February Value
    8.97,                     !- March Value
    9.01,                     !- April Value
    9.16,                     !- May Value
    10.44,                    !- June Value
    10.32,                    !- July Value
    10.13,                    !- August Value
    9.20,                     !- September Value
    8.18,                     !- October Value
    7.83,                     !- November Value
    7.63;                     !- December Value

OUTPUT:VARIABLEDICTIONARY,
    IDF;                      !- Key Field

OUTPUT:SCHEDULES,
    Hourly;                   !- Key Field

OUTPUT:TABLE:SUMMARYREPORTS,
    AllSummary;               !- Report 1 Name

OUTPUTCONTROL:TABLE:STYLE,
    CommaAndHTML,             !- Column Separator
    None;                     !- Unit Conversion

OutputControl:ReportingTolerances,
    0.556,                    !- Tolerance for Time Heating Setpoint Not Met
    0.556;                    !- Tolerance for Time Cooling Setpoint Not Met

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Air System Total Heating Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Air System Total Cooling Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Cooling Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Heating Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Thermostat Heating Setpoint Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Thermostat Cooling Setpoint Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Heat Exchanger Total Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Heat Exchanger Sensible Effectiveness,    !- Variable Name
    hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Heat Exchanger Latent Effectiveness,    !- Variable Name
    hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Water Heater Heating Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    Electricity:Facility,     !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    Heating:Electricity,      !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    Cooling:Electricity,      !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ExteriorLights:Electricity,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ExteriorEquipment:Electricity,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    Fans:Electricity,         !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    Pumps:Electricity,        !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    HeatRejection:Electricity,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    Humidifier:Electricity,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    Refrigeration:Electricity,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    WaterSystems:Electricity,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    Gas:Facility,             !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    Heating:Gas,              !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Gas,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    WaterSystems:Gas,         !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    HeatRejection:EnergyTransfer,    !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Heating:EnergyTransfer,    !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Cooling:EnergyTransfer,    !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Heating:DistrictHeating,    !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Cooling:DistrictCooling,    !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Cooling:Gas,              !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    WaterSystems:EnergyTransfer,    !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Refrigeration:EnergyTransfer,    !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    HeatingCoils:EnergyTransfer,    !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Baseboard:EnergyTransfer,    !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    CoolingCoils:EnergyTransfer,    !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:SQLITE,
    SimpleAndTabular;         !- Option Type

EnvironmentalImpactFactors,
    0.663,                    !- District Heating Efficiency
    4.18,                     !- District Cooling COP
    0.585,                    !- Steam Conversion Efficiency
    80.7272,                  !- Total Carbon Equivalent Emission Factor From N2O
    6.2727,                   !- Total Carbon Equivalent Emission Factor From CH4
    0.2727;                   !- Total Carbon Equivalent Emission Factor From CO2

FuelFactors,
    Electricity,              !- Existing Fuel Resource Name
    kg,                       !- Units of Measure
    ,                         !- Energy per Unit Factor
    3.546,                    !- Source Energy Factor
    ,                         !- Source Energy Schedule Name
    3.417E+02,                !- CO2 Emission Factor
    ,                         !- CO2 Emission Factor Schedule Name
    1.186E-01,                !- CO Emission Factor
    ,                         !- CO Emission Factor Schedule Name
    7.472E-01,                !- CH4 Emission Factor
    ,                         !- CH4 Emission Factor Schedule Name
    6.222E-01,                !- NOx Emission Factor
    ,                         !- NOx Emission Factor Schedule Name
    8.028E-03,                !- N2O Emission Factor
    ,                         !- N2O Emission Factor Schedule Name
    1.872E+00,                !- SO2 Emission Factor
    ,                         !- SO2 Emission Factor Schedule Name
    0.0,                      !- PM Emission Factor
    ,                         !- PM Emission Factor Schedule Name
    1.739E-02,                !- PM10 Emission Factor
    ,                         !- PM10 Emission Factor Schedule Name
    0.0,                      !- PM25 Emission Factor
    ,                         !- PM25 Emission Factor Schedule Name
    0.0,                      !- NH3 Emission Factor
    ,                         !- NH3 Emission Factor Schedule Name
    1.019E-02,                !- NMVOC Emission Factor
    ,                         !- NMVOC Emission Factor Schedule Name
    5.639E-06,                !- Hg Emission Factor
    ,                         !- Hg Emission Factor Schedule Name
    2.778E-05,                !- Pb Emission Factor
    ,                         !- Pb Emission Factor Schedule Name
    0.4309556,                !- Water Emission Factor
    ,                         !- Water Emission Factor Schedule Name
    0,                        !- Nuclear High Level Emission Factor
    ,                         !- Nuclear High Level Emission Factor Schedule Name
    0;                        !- Nuclear Low Level Emission Factor

FuelFactors,
    NaturalGas,               !- Existing Fuel Resource Name
    m3,                       !- Units of Measure
    37631000,                 !- Energy per Unit Factor
    1.092,                    !- Source Energy Factor
    ,                         !- Source Energy Schedule Name
    5.21E+01,                 !- CO2 Emission Factor
    ,                         !- CO2 Emission Factor Schedule Name
    3.99E-02,                 !- CO Emission Factor
    ,                         !- CO Emission Factor Schedule Name
    1.06E-03,                 !- CH4 Emission Factor
    ,                         !- CH4 Emission Factor Schedule Name
    4.73E-02,                 !- NOx Emission Factor
    ,                         !- NOx Emission Factor Schedule Name
    1.06E-03,                 !- N2O Emission Factor
    ,                         !- N2O Emission Factor Schedule Name
    2.68E-04,                 !- SO2 Emission Factor
    ,                         !- SO2 Emission Factor Schedule Name
    0.0,                      !- PM Emission Factor
    ,                         !- PM Emission Factor Schedule Name
    3.59E-03,                 !- PM10 Emission Factor
    ,                         !- PM10 Emission Factor Schedule Name
    0.0,                      !- PM25 Emission Factor
    ,                         !- PM25 Emission Factor Schedule Name
    0,                        !- NH3 Emission Factor
    ,                         !- NH3 Emission Factor Schedule Name
    2.61E-03,                 !- NMVOC Emission Factor
    ,                         !- NMVOC Emission Factor Schedule Name
    1.11E-07,                 !- Hg Emission Factor
    ,                         !- Hg Emission Factor Schedule Name
    2.13E-07,                 !- Pb Emission Factor
    ,                         !- Pb Emission Factor Schedule Name
    0,                        !- Water Emission Factor
    ,                         !- Water Emission Factor Schedule Name
    0,                        !- Nuclear High Level Emission Factor
    ,                         !- Nuclear High Level Emission Factor Schedule Name
    0;                        !- Nuclear Low Level Emission Factor