Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 17:55
,           7,PERIMETER_ZN_3,Cooling,4467.40016,5360.88019,0.36488,0.43786,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,21.46300,1.64954E-002,113.45000,6.10603,6.10603E-002,0.00000
,           8,PERIMETER_ZN_3,Heating,9641.03227,11569.23872,0.42278,0.50734,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,-20.60000,6.12575E-004,113.45000,6.10603,6.10603E-002,0.00000
,           9,PERIMETER_ZN_4,Cooling,4194.75178,5033.70213,0.34961,0.41954,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:20:00,29.34533,1.87829E-002,67.30000,3.62217,3.62217E-002,0.00000
,          10,PERIMETER_ZN_4,Heating,6356.77459,7628.12951,0.27874,0.33449,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,-20.60000,6.12575E-004,67.30000,3.62217,3.62217E-002,0.00000


System Sizing Information

,,System Name,Load Type,Peak Load Kind,User Design Capacity,Calc Des Air Flow Rate [m3/s],User Des Air Flow Rate [m3/s],Design Day Name,Date/Time of Peak
,           1,PSZ-AC:1,Cooling,Sensible,7096.35,0.55012,0.55012,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 05:00:00
,           2,PSZ-AC:1,Heating,Sensible,9668.30,0.25422,0.25422,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00
,           3,PSZ-AC:2,Cooling,Sensible,5611.53,0.43448,0.43448,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 05:00:00
,           4,PSZ-AC:2,Heating,Sensible,14737.29,0.52232,0.52232,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00
,           5,PSZ-AC:3,Cooling,Sensible,5244.46,0.40109,0.40109,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 05:00:00
,           6,PSZ-AC:3,Heating,Sensible,9300.61,0.33467,0.33467,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00
,           7,PSZ-AC:4,Cooling,Sensible,5656.60,0.43786,0.43786,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 05:00:00
,           8,PSZ-AC:4,Heating,Sensible,14400.82,0.50734,0.50734,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00
,           9,PSZ-AC:5,Cooling,Sensible,5779.63,0.41954,0.41954,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 05:00:00
,          10,PSZ-AC:5,Heating,Sensible,9296.66,0.33449,0.33449,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00


Component Sizing Information

,,Component Type,Component Name,Input Field Description,Value
,           1,AirTerminal:SingleDuct:Uncontrolled,CORE_ZN DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],0.55012
,           2,AirTerminal:SingleDuct:Uncontrolled,PERIMETER_ZN_1 DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],0.52232
,           3,AirTerminal:SingleDuct:Uncontrolled,PERIMETER_ZN_2 DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],0.40109
,           4,AirTerminal:SingleDuct:Uncontrolled,PERIMETER_ZN_3 DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],0.50734
,           5,AirTerminal:SingleDuct:Uncontrolled,PERIMETER_ZN_4 DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],0.41954
,           6,AirLoopHVAC,PSZ-AC:1,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],0.55012
,           7,AirLoopHVAC,PSZ-AC:1,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],0.55012
,           8,AirLoopHVAC,PSZ-AC:1,Sum of Air Terminal Maximum Flow Rates [m3/s],0.55012
,           9,AirLoopHVAC,PSZ-AC:1,Adjusted Heating Design Air Flow Rate [m3/s],0.55012
,          10,AirLoopHVAC,PSZ-AC:1,Adjusted Cooling Design Air Flow Rate [m3/s],0.55012
,          11,AirLoopHVAC,PSZ-AC:1,Adjusted Main Design Air Flow Rate [m3/s],0.55012
,          12,AirLoopHVAC,PSZ-AC:1,User Heating Air Flow Ratio [],1.00000
,          13,AirLoopHVAC,PSZ-AC:1,Calculated Heating Air Flow Ratio [],1.00000
,          14,AirLoopHVAC,PSZ-AC:2,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],0.52232
,          15,AirLoopHVAC,PSZ-AC:2,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],0.52232
,          16,AirLoopHVAC,PSZ-AC:2,Sum of Air Terminal Maximum Flow Rates [m3/s],0.52232
,          17,AirLoopHVAC,PSZ-AC:2,Adjusted Heating Design Air Flow Rate [m3/s],0.52232
,          18,AirLoopHVAC,PSZ-AC:2,Adjusted Cooling Design Air Flow Rate [m3/s],0.52232
,          19,AirLoopHVAC,PSZ-AC:2,Adjusted Main Design Air Flow Rate [m3/s],0.52232
,          20,AirLoopHVAC,PSZ-AC:2,User Heating Air Flow Ratio [],1.00000
,          21,AirLoopHVAC,PSZ-AC:2,Calculated Heating Air Flow Ratio [],1.00000
,          22,AirLoopHVAC,PSZ-AC:3,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],0.40109
,          23,AirLoopHVAC,PSZ-AC:3,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],0.40109
,          24,AirLoopHVAC,PSZ-AC:3,Sum of Air Terminal Maximum Flow Rates [m3/s],0.40109
,          25,AirLoopHVAC,PSZ-AC:3,Adjusted Heating Design Air Flow Rate [m3/s],0.40109
,          26,AirLoopHVAC,PSZ-AC:3,Adjusted Cooling Design Air Flow Rate [m3/s],0.40109
,          27,AirLoopHVAC,PSZ-AC:3,Adjusted Main Design Air Flow Rate [m3/s],0.40109
,          28,AirLoopHVAC,PSZ-AC:3,User Heating Air Flow Ratio [],1.00000
,          29,AirLoopHVAC,PSZ-AC:3,Calculated Heating Air Flow Ratio [],1.00000
,          30,AirLoopHVAC,PSZ-AC:4,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],0.50734
,          31,AirLoopHVAC,PSZ-AC:4,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],0.50734
,          32,AirLoopHVAC,PSZ-AC:4,Sum of Air Terminal Maximum Flow Rates [m3/s],0.50734
,          33,AirLoopHVAC,PSZ-AC:4,Adjusted Heating Design Air Flow Rate [m3/s],0.50734
,          34,AirLoopHVAC,PSZ-AC:4,Adjusted Cooling Design Air Flow Rate [m3/s],0.50734
,          35,AirLoopHVAC,PSZ-AC:4,Adjusted Main Design Air Flow Rate [m3/s],0.50734
,          36,AirLoopHVAC,PSZ-AC:4,User Heating Air Flow Ratio [],1.00000
,          37,AirLoopHVAC,PSZ-AC:4,Calculated Heating Air Flow Ratio [],1.00000
,          38,AirLoopHVAC,PSZ-AC:5,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],0.41954
,          39,AirLoopHVAC,PSZ-AC:5,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],0.41954
,          40,AirLoopHVAC,PSZ-AC:5,Sum of Air Terminal Maximum Flow Rates [m3/s],0.41954
,          41,AirLoopHVAC,PSZ-AC:5,Adjusted Heating Design Air Flow Rate [m3/s],0.41954
,          42,AirLoopHVAC,PSZ-AC:5,Adjusted Cooling Design Air Flow Rate [m3/s],0.41954
,          43,AirLoopHVAC,PSZ-AC:5,Adjusted Main Design Air Flow Rate [m3/s],0.41954
,          44,AirLoopHVAC,PSZ-AC:5,User Heating Air Flow Ratio [],1.00000
,          45,AirLoopHVAC,PSZ-AC:5,Calculated Heating Air Flow Ratio [],1.00000
,          46,AirLoopHVAC,PSZ-AC:1,Design Supply Air Flow Rate [m3/s],0.55012
,          47,AirLoopHVAC,PSZ-AC:2,Design Supply Air Flow Rate [m3/s],0.52232
,          48,AirLoopHVAC,PSZ-AC:3,Design Supply Air Flow Rate [m3/s],0.40109
,          49,AirLoopHVAC,PSZ-AC:4,Design Supply Air Flow Rate [m3/s],0.50734
,          50,AirLoopHVAC,PSZ-AC:5,Design Supply Air Flow Rate [m3/s],0.41954
,          51,Controller:OutdoorAir,PSZ-AC:1_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],0.55012
,          52,Controller:OutdoorAir,PSZ-AC:1_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],8.05476E-002
,          53,Coil:Cooling:DX:SingleSpeed,PSZ-AC:1_COOLC DXCOIL,Design Size Rated Air Flow Rate [m3/s],0.55012
,          54,Coil:Cooling:DX:SingleSpeed,PSZ-AC:1_COOLC DXCOIL,Design Size Gross Rated Total Cooling Capacity [W],10047.28073
,          55,Coil:Cooling:DX:SingleSpeed,PSZ-AC:1_COOLC DXCOIL,Design Size Gross Rated Sensible Heat Ratio,0.80023
,          56,Coil:Heating:Fuel,PSZ-AC:1_HEATC,Design Size Nominal Capacity [W],16314.04199
,          57,Fan:ConstantVolume,PSZ-AC:1_FAN,Design Size Maximum Flow Rate [m3/s],0.55012
,          58,Controller:OutdoorAir,PSZ-AC:2_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],0.52232
,          59,Controller:OutdoorAir,PSZ-AC:2_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],6.10603E-002
,          60,Coil:Cooling:DX:SingleSpeed,PSZ-AC:2_COOLC DXCOIL,Design Size Rated Air Flow Rate [m3/s],0.52232
,          61,Coil:Cooling:DX:SingleSpeed,PSZ-AC:2_COOLC DXCOIL,Design Size Gross Rated Total Cooling Capacity [W],9838.21288
,          62,Coil:Cooling:DX:SingleSpeed,PSZ-AC:2_COOLC DXCOIL,Design Size Gross Rated Sensible Heat Ratio,0.79711
,          63,Coil:Heating:Fuel,PSZ-AC:2_HEATC,Design Size Nominal Capacity [W],14737.28743
,          64,Fan:ConstantVolume,PSZ-AC:2_FAN,Design Size Maximum Flow Rate [m3/s],0.52232
,          65,Controller:OutdoorAir,PSZ-AC:3_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],0.40109
,          66,Controller:OutdoorAir,PSZ-AC:3_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],3.62217E-002
,          67,Coil:Cooling:DX:SingleSpeed,PSZ-AC:3_COOLC DXCOIL,Design Size Rated Air Flow Rate [m3/s],0.40109
,          68,Coil:Cooling:DX:SingleSpeed,PSZ-AC:3_COOLC DXCOIL,Design Size Gross Rated Total Cooling Capacity [W],6964.41538
,          69,Coil:Cooling:DX:SingleSpeed,PSZ-AC:3_COOLC DXCOIL,Design Size Gross Rated Sensible Heat Ratio,0.80050
,          70,Coil:Heating:Fuel,PSZ-AC:3_HEATC,Design Size Nominal Capacity [W],10793.33880
,          71,Fan:ConstantVolume,PSZ-AC:3_FAN,Design Size Maximum Flow Rate [m3/s],0.40109
,          72,Controller:OutdoorAir,PSZ-AC:4_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],0.50734
,          73,Controller:OutdoorAir,PSZ-AC:4_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],6.10603E-002
,          74,Coil:Cooling:DX:SingleSpeed,PSZ-AC:4_COOLC DXCOIL,Design Size Rated Air Flow Rate [m3/s],0.50734
,          75,Coil:Cooling:DX:SingleSpeed,PSZ-AC:4_COOLC DXCOIL,Design Size Gross Rated Total Cooling Capacity [W],9539.09970
,          76,Coil:Cooling:DX:SingleSpeed,PSZ-AC:4_COOLC DXCOIL,Design Size Gross Rated Sensible Heat Ratio,0.79769
,          77,Coil:Heating:Fuel,PSZ-AC:4_HEATC,Design Size Nominal Capacity [W],14400.81680
,          78,Fan:ConstantVolume,PSZ-AC:4_FAN,Design Size Maximum Flow Rate [m3/s],0.50734
,          79,Controller:OutdoorAir,PSZ-AC:5_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],0.41954
,          80,Controller:OutdoorAir,PSZ-AC:5_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],3.62217E-002
,          81,Coil:Cooling:DX:SingleSpeed,PSZ-AC:5_COOLC DXCOIL,Design Size Rated Air Flow Rate [m3/s],0.41954
,          82,Coil:Cooling:DX:SingleSpeed,PSZ-AC:5_COOLC DXCOIL,Design Size Gross Rated Total Cooling Capacity [W],8090.08597
,          83,Coil:Cooling:DX:SingleSpeed,PSZ-AC:5_COOLC DXCOIL,Design Size Gross Rated Sensible Heat Ratio,0.78661
,          84,Coil:Heating:Fuel,PSZ-AC:5_HEATC,Design Size Nominal Capacity [W],11207.88711
,          85,Fan:ConstantVolume,PSZ-AC:5_FAN,Design Size Maximum Flow Rate [m3/s],0.41954
,          86,PlantLoop,SWHSYS1,Maximum Loop Flow Rate [m3/s],3.15000E-006
,          87,PlantLoop,SWHSYS1,Plant Loop Volume [m3],3.78000E-004
,          88,Pump:ConstantSpeed,SWHSYS1 PUMP,Design Flow Rate [m3/s],3.15000E-006
,          89,Pump:ConstantSpeed,SWHSYS1 PUMP,Design Power Consumption [W],4.03846E-009
,          90,WaterHeater:Mixed,SWHSYS1 WATER HEATER,Use Side Design Flow Rate [m3/s],3.15000E-006


DX Cooling Coil Standard Rating Information

,,Component Type,Component Name,Standard Rating (Net) Cooling Capacity {W},Standard Rated Net COP {W/W},EER {Btu/W-h},SEER {Btu/W-h},IEER {Btu/W-h}
,           1,Coil:Cooling:DX:SingleSpeed,PSZ-AC:1_COOLC DXCOIL,9620.9,2.60,8.87,10.20,9.79
,           2,Coil:Cooling:DX:SingleSpeed,PSZ-AC:2_COOLC DXCOIL,9433.3,2.61,8.91,10.26,9.87
,           3,Coil:Cooling:DX:SingleSpeed,PSZ-AC:3_COOLC DXCOIL,6653.5,2.58,8.80,10.11,9.66
,           4,Coil:Cooling:DX:SingleSpeed,PSZ-AC:4_COOLC DXCOIL,9145.8,2.61,8.91,10.25,9.86
,           5,Coil:Cooling:DX:SingleSpeed,PSZ-AC:5_COOLC DXCOIL,7764.8,2.62,8.95,10.30,9.93


Environment

,,Environment Name,Environment Type,Start Date,End Date,Start DayOfWeek,Duration {#days},Source:Start DayOfWeek,Use Daylight Saving,Use Holidays,Apply Weekend Holiday Rule,Use Rain Values,Use Snow Values
,           1,RUNPERIOD 1,WeatherFileRunPeriod,01/01/2017,12/31/2017,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes


Environment:Special Days

,,Special Day Name,Special Day Type,Source,Start Date,Duration {#days}
,           1,NEW YEARS DAY,Holiday,InputFile,01/01,1
,           2,VETERANS DAY,Holiday,InputFile,11/11,1
,           3,CHRISTMAS,Holiday,InputFile,12/25,1
,           4,INDEPENDENCE DAY,Holiday,InputFile,07/04,1
,           5,MLK DAY,Holiday,InputFile,01/16,1
,           6,PRESIDENTS DAY,Holiday,InputFile,02/20,1
,           7,MEMORIAL DAY,Holiday,InputFile,05/29,1
,           8,LABOR DAY,Holiday,InputFile,09/04,1
,           9,COLUMBUS DAY,Holiday,InputFile,10/09,1
,          10,THANKSGIVING,Holiday,InputFile,11/23,1


Environment:Daylight Saving

,,Daylight Saving Indicator,Source,Start Date,End Date
,           1,Yes,InputFile,03/12,11/05


Environment:WarmupDays

,,NumberofWarmupDays
,           1,6


Warmup Convergence Information

,,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
,           1,ATTIC,RunPeriod: RUNPERIOD 1,0.2011719486,0.2223455292,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
,           2,CORE_ZN,RunPeriod: RUNPERIOD 1,0.1865108406,0.2392340304,Pass,Pass,0.3643437158,0.6170835694,Pass,Pass
,           3,PERIMETER_ZN_1,RunPeriod: RUNPERIOD 1,1.0062424475,0.9799016815,Pass,Pass,1.0970868615,1.6298463467,Pass,Pass
,           4,PERIMETER_ZN_2,RunPeriod: RUNPERIOD 1,1.2415697261,1.0988288549,Pass,Pass,1.1040856353,1.6325129963,Pass,Pass
,           5,PERIMETER_ZN_3,RunPeriod: RUNPERIOD 1,1.2260375773,1.0592027598,Pass,Pass,1.1927247564,1.8175563893,Pass,Pass
,           6,PERIMETER_ZN_4,RunPeriod: RUNPERIOD 1,1.2859624629,1.1335155687,Pass,Pass,1.0970160436,1.6145733730,Pass,Pass


----------------------------------------------------------------------------------------------------
REPORT:,Annual Heat Emissions Summary
FOR:,Entire Facility
Heat Emission by Components

,,Envelope Convection,Zone Exfiltration,Zone Exhaust Air,HVAC Relief Air,HVAC Reject Heat,Total
,Heat Emissions [GJ],967.18,123.61,0.00,50.94,132.21,1273.94


----------------------------------------------------------------------------------------------------
REPORT:,Climatic Data Summary
FOR:,Entire Facility
SizingPeriod:DesignDay

,,Maximum Dry Bulb [C],Daily Temperature Range [deltaC],Humidity Value,Humidity Type,Wind Speed [m/s],Wind Direction
,CHICAGO ANN HTG 99.6% CONDNS DB,-20.60,0.00,-20.60,Wetbulb [C],4.90,270.00
,CHICAGO ANN CLG .4% CONDNS WB=>MDB,31.20,10.70,25.50,Wetbulb [C],5.30,230.00


Weather Statistics File

,,Value
,None,


----------------------------------------------------------------------------------------------------
REPORT:,Envelope Summary
FOR:,Entire Facility
Opaque Exterior

,,Construction,Reflectance,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Net Area [m2],Azimuth [deg],Tilt [deg],Cardinal Direction
,ATTIC_SOFFIT_EAST,ATTIC NON-RES FLOOR,0.08,0.301,0.319,11.44,11.44,45.00,180.00,
,ATTIC_SOFFIT_NORTH,ATTIC NON-RES FLOOR,0.08,0.301,0.319,16.97,16.97,315.00,180.00,
,ATTIC_SOFFIT_SOUTH,ATTIC NON-RES FLOOR,0.08,0.301,0.319,16.97,16.97,225.00,180.00,
,ATTIC_SOFFIT_WEST,ATTIC NON-RES FLOOR,0.08,0.301,0.319,11.44,11.44,270.00,180.00,
,ATTIC_ROOF_EAST,ATTIC NON-RES ROOF,0.30,5.082,16.833,101.87,101.87,90.00,18.45,
,ATTIC_ROOF_NORTH,ATTIC NON-RES ROOF,0.30,5.082,16.833,197.51,197.51,0.00,18.45,
,ATTIC_ROOF_SOUTH,ATTIC NON-RES ROOF,0.30,5.082,16.833,197.51,197.51,180.00,18.45,
,ATTIC_ROOF_WEST,ATTIC NON-RES ROOF,0.30,5.082,16.833,101.87,101.87,270.00,18.45,
,CORE_ZN_FLOOR,EXT-SLAB,0.30,2.193,3.401,149.66,149.66,270.00,180.00,
,PERIMETER_ZN_1_WALL_SOUTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,84.45,63.82,180.00,90.00,S
,PERIMETER_ZN_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,113.45,113.45,135.00,180.00,
,PERIMETER_ZN_2_WALL_EAST,MASS NON-RES EXT WALL,0.08,0.568,0.621,56.30,45.15,90.00,90.00,E
,PERIMETER_ZN_2_FLOOR,EXT-SLAB,0.30,2.193,3.401,67.30,67.30,270.00,180.00,
,PERIMETER_ZN_3_WALL_NORTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,84.45,67.72,0.00,90.00,N
,PERIMETER_ZN_3_FLOOR,EXT-SLAB,0.30,2.193,3.401,113.45,113.45,180.00,180.00,
,PERIMETER_ZN_4_WALL_WEST,MASS NON-RES EXT WALL,0.08,0.568,0.621,56.30,45.15,270.00,90.00,W
,PERIMETER_ZN_4_FLOOR,EXT-SLAB,0.30,2.193,3.401,67.30,67.30,90.00,180.00,


Exterior Fenestration

,,Construction,Glass Area [m2],Frame Area [m2],Divider Area [m2],Area of One Opening [m2],Area of Multiplied Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Frame Conductance [W/m2-K],Divider Conductance [W/m2-K],Shade Control,Parent Surface,Azimuth [deg],Tilt [deg],Cardinal Direction
,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1,WINDOW NON-RES FIXED,2.79,0.00,0.00,2.79,2.79,3.354,0.385,0.305,,,No,PERIMETER_ZN_1_WALL_SOUTH,180.00,90.00,S
,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2,WINDOW NON-RES FIXED,2.79,0.00,0.00,2.79,2.79,3.354,0.385,0.305,,,No,PERIMETER_ZN_1_WALL_SOUTH,180.00,90.00,S
,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3,WINDOW NON-RES FIXED,2.79,0.00,0.00,2.79,2.79,3.354,0.385,0.305,,,No,PERIMETER_ZN_1_WALL_SOUTH,180.00,90.00,S
,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4,WINDOW NON-RES FIXED,2.79,0.00,0.00,2.79,2.79,3.354,0.385,0.305,,,No,PERIMETER_ZN_1_WALL_SOUTH,180.00,90.00,S
,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5,WINDOW NON-RES FIXED,2.79,0.00,0.00,2.79,2.79,3.354,0.385,0.305,,,No,PERIMETER_ZN_1_WALL_SOUTH,180.00,90.00,S
,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6,WINDOW NON-RES FIXED,2.79,0.00,0.00,2.79,2.79,3.354,0.385,0.305,,,No,PERIMETER_ZN_1_WALL_SOUTH,180.00,90.00,S
,PERIMETER_ZN_1_WALL_SOUTH_DOOR,WINDOW NON-RES FIXED,3.91,0.00,0.00,3.91,3.91,3.354,0.385,0.305,,,No,PERIMETER_ZN_1_WALL_SOUTH,180.00,90.00,S
,PERIMETER_ZN_2_WALL_EAST_WINDOW_1,WINDOW NON-RES FIXED,2.79,0.00,0.00,2.79,2.79,3.354,0.385,0.305,,,No,PERIMETER_ZN_2_WALL_EAST,90.00,90.00,E
,PERIMETER_ZN_2_WALL_EAST_WINDOW_2,WINDOW NON-RES FIXED,2.79,0.00,0.00,2.79,2.79,3.354,0.385,0.305,,,No,PERIMETER_ZN_2_WALL_EAST,90.00,90.00,E
,PERIMETER_ZN_2_WALL_EAST_WINDOW_3,WINDOW NON-RES FIXED,2.79,0.00,0.00,2.79,2.79,3.354,0.385,0.305,,,No,PERIMETER_ZN_2_WALL_EAST,90.00,90.00,E
,PERIMETER_ZN_2_WALL_EAST_WINDOW_4,WINDOW NON-RES FIXED,2.79,0.00,0.00,2.79,2.79,3.354,0.385,0.305,,,No,PERIMETER_ZN_2_WALL_EAST,90.00,90.00,E
,PERIMETER_ZN_3_WALL_NORTH_WINDOW_1,WINDOW NON-RES FIXED,2.79,0.00,0.00,2.79,2.79,3.354,0.385,0.305,,,No,PERIMETER_ZN_3_WALL_NORTH,0.00,90.00,N
,PERIMETER_ZN_3_WALL_NORTH_WINDOW_2,WINDOW NON-RES FIXED,2.79,0.00,0.00,2.79,2.79,3.354,0.385,0.305,,,No,PERIMETER_ZN_3_WALL_NORTH,0.00,90.00,N
,PERIMETER_ZN_3_WALL_NORTH_WINDOW_3,WINDOW NON-RES FIXED,2.79,0.00,0.00,2.79,2.79,3.354,0.385,0.305,,,No,PERIMETER_ZN_3_WALL_NORTH,0.00,90.00,N
,PERIMETER_ZN_3_WALL_NORTH_WINDOW_4,WINDOW NON-RES FIXED,2.79,0.00,0.00,2.79,2.79,3.354,0.385,0.305,,,No,PERIMETER_ZN_3_WALL_NORTH,0.00,90.00,N
,PERIMETER_ZN_3_WALL_NORTH_WINDOW_5,WINDOW NON-RES FIXED,2.79,0.00,0.00,2.79,2.79,3.354,0.385,0.305,,,No,PERIMETER_ZN_3_WALL_NORTH,0.00,90.00,N
,PERIMETER_ZN_3_WALL_NORTH_WINDOW_6,WINDOW NON-RES FIXED,2.79,0.00,0.00,2.79,2.79,3.354,0.385,0.305,,,No,PERIMETER_ZN_3_WALL_NORTH,0.00,90.00,N
,PERIMETER_ZN_4_WALL_WEST_WINDOW_1,WINDOW NON-RES FIXED,2.79,0.00,0.00,2.79,2.79,3.354,0.385,0.305,,,No,PERIMETER_ZN_4_WALL_WEST,270.00,90.00,W
,PERIMETER_ZN_4_WALL_WEST_WINDOW_2,WINDOW NON-RES FIXED,2.79,0.00,0.00,2.79,2.79,3.354,0.385,0.305,,,No,PERIMETER_ZN_4_WALL_WEST,270.00,90.00,W
,PERIMETER_ZN_4_WALL_WEST_WINDOW_3,WINDOW NON-RES FIXED,2.79,0.00,0.00,2.79,2.79,3.354,0.385,0.305,,,No,PERIMETER_ZN_4_WALL_WEST,270.00,90.00,W
,PERIMETER_ZN_4_WALL_WEST_WINDOW_4,WINDOW NON-RES FIXED,2.79,0.00,0.00,2.79,2.79,3.354,0.385,0.305,,,No,PERIMETER_ZN_4_WALL_WEST,270.00,90.00,W
,Total or Average,,,,,,59.68,3.354,0.385,0.305,,,,,,,
,North Total or Average,,,,,,16.73,3.354,0.385,0.305,,,,,,,
,Non-North Total or Average,,,,,,42.95,3.354,0.385,0.305,,,,,,,


Interior Fenestration

,,Construction,Area of One Opening [m2],Area of Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Parent Surface
,Total or Average,,,0.00,-,-,-,


Exterior Door

,,Construction,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Parent Surface
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Shading Summary
FOR:,Entire Facility
Sunlit Fraction

,,March 21 9am,March 21 noon,March 21 3pm,June 21 9am,June 21 noon,June 21 3pm,December 21 9am,December 21 noon,December 21 3pm
,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1,0.96,0.97,0.97,0.00,0.24,0.00,1.00,1.00,1.00
,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2,0.96,0.97,0.97,0.00,0.24,0.00,1.00,1.00,1.00
,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3,0.96,0.97,0.97,0.00,0.24,0.00,1.00,1.00,1.00
,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4,0.96,0.97,0.97,0.00,0.24,0.00,1.00,1.00,1.00
,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5,0.96,0.97,0.97,0.00,0.24,0.00,1.00,1.00,1.00
,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6,0.96,0.97,0.97,0.00,0.24,0.00,1.00,1.00,1.00
,PERIMETER_ZN_1_WALL_SOUTH_DOOR,1.00,1.00,1.00,0.00,0.59,0.09,1.00,1.00,1.00
,PERIMETER_ZN_2_WALL_EAST_WINDOW_1,1.00,0.00,0.00,1.00,0.00,0.00,1.00,0.54,0.00
,PERIMETER_ZN_2_WALL_EAST_WINDOW_2,1.00,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00
,PERIMETER_ZN_2_WALL_EAST_WINDOW_3,1.00,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00
,PERIMETER_ZN_2_WALL_EAST_WINDOW_4,1.00,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00
,PERIMETER_ZN_3_WALL_NORTH_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PERIMETER_ZN_3_WALL_NORTH_WINDOW_2,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PERIMETER_ZN_3_WALL_NORTH_WINDOW_3,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PERIMETER_ZN_3_WALL_NORTH_WINDOW_4,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PERIMETER_ZN_3_WALL_NORTH_WINDOW_5,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PERIMETER_ZN_3_WALL_NORTH_WINDOW_6,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PERIMETER_ZN_4_WALL_WEST_WINDOW_1,0.00,0.00,1.00,0.00,0.00,0.91,0.00,0.00,1.00
,PERIMETER_ZN_4_WALL_WEST_WINDOW_2,0.00,0.00,1.00,0.00,0.00,0.91,0.00,0.00,1.00
,PERIMETER_ZN_4_WALL_WEST_WINDOW_3,0.00,0.00,1.00,0.00,0.00,0.91,0.00,0.00,1.00
,PERIMETER_ZN_4_WALL_WEST_WINDOW_4,0.00,0.00,1.00,0.00,0.00,0.91,0.00,0.00,1.00


Window Control

,,Name,Type,Shaded Construction,Control,Glare Control
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Lighting Summary
FOR:,Entire Facility
Interior Lighting

,,Zone,Lighting Power Density [W/m2],Zone Area [m2],Total Power [W],End Use Subcategory,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Return Air Fraction,Conditioned (Y/N),Consumption [GJ]
,CORE_ZN_LIGHTS,CORE_ZN,19.4800,149.66,2915.33,General,BLDG_LIGHT_SCH,56.37,168.00,54.91,0.0000,Y,30.05
,PERIMETER_ZN_1_LIGHTS,PERIMETER_ZN_1,19.4800,113.45,2210.01,General,BLDG_LIGHT_SCH,56.37,168.00,54.91,0.0000,Y,22.78
,PERIMETER_ZN_2_LIGHTS,PERIMETER_ZN_2,19.4800,67.30,1311.00,General,BLDG_LIGHT_SCH,56.37,168.00,54.91,0.0000,Y,13.51
,PERIMETER_ZN_3_LIGHTS,PERIMETER_ZN_3,19.4800,113.45,2210.01,General,BLDG_LIGHT_SCH,56.37,168.00,54.91,0.0000,Y,22.78
,PERIMETER_ZN_4_LIGHTS,PERIMETER_ZN_4,19.4800,67.30,1311.00,General,BLDG_LIGHT_SCH,56.37,168.00,54.91,0.0000,Y,13.51
,Interior Lighting Total,,19.4800,511.16,9957.35,,,,,,,,102.64


Daylighting

,,Zone,Control Name,Daylighting Method,Control Type,Fraction Controlled,Lighting Installed in Zone [W],Lighting Controlled [W]
,None,,,,,,,


Exterior Lighting

,,Total Watts,Astronomical Clock/Schedule,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Consumption [GJ]
,EXTERIOR FACADE LIGHTING,2766.00,AstronomicalClock,-,,83.69,83.69,43.45
,Exterior Lighting Total,2766.00,,,,,,43.45


----------------------------------------------------------------------------------------------------
REPORT:,Equipment Summary
FOR:,Entire Facility
Central Plant

,,Type,Nominal Capacity [W],Nominal Efficiency [W/W],IPLV in SI Units [W/W],IPLV in IP Units [Btu/W-h]
,None,,,,,


Cooling Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Sensible Capacity [W],Nominal Latent Capacity [W],Nominal Sensible Heat Ratio,Nominal Efficiency [W/W],Nominal Coil UA Value [W/C],Nominal Coil Surface Area [m2]
,PSZ-AC:1_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,10047.28,8040.10,2007.18,0.80,3.07,,
,PSZ-AC:2_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,9838.21,7842.13,1996.09,0.80,3.07,,
,PSZ-AC:3_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,6964.42,5575.02,1389.40,0.80,3.07,,
,PSZ-AC:4_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,9539.10,7609.21,1929.89,0.80,3.07,,
,PSZ-AC:5_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,8090.09,6363.72,1726.36,0.79,3.07,,
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


DX Cooling Coils

,,DX Cooling Coil Type,Standard Rated Net Cooling Capacity [W],Standard Rated Net COP [W/W],EER [Btu/W-h],SEER [Btu/W-h],IEER [Btu/W-h]
,PSZ-AC:1_COOLC DXCOIL,,9620.9,2.60,8.87,10.20,9.79
,PSZ-AC:2_COOLC DXCOIL,,9433.3,2.61,8.91,10.26,9.87
,PSZ-AC:3_COOLC DXCOIL,,6653.5,2.58,8.80,10.11,9.66
,PSZ-AC:4_COOLC DXCOIL,,9145.8,2.61,8.91,10.25,9.86
,PSZ-AC:5_COOLC DXCOIL,,7764.8,2.62,8.95,10.30,9.93
ANSI/AHRI ratings account for supply air fan heat and electric power.


DX Cooling Coil ASHRAE 127 Standard Ratings Report

,,DX Cooling Coil Type,Rated Net Cooling Capacity Test A [W],Rated Electric Power Test A [W],Rated Net Cooling Capacity Test B [W],Rated Electric Power Test B [W],Rated Net Cooling Capacity Test C [W],Rated Electric Power Test C [W],Rated Net Cooling Capacity Test D [W],Rated Electric Power Test D [W]
,PSZ-AC:1_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,PSZ-AC:2_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,PSZ-AC:3_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,PSZ-AC:4_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,PSZ-AC:5_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,


DX Heating Coils

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [W],Low Temperature Heating (net) Rating Capacity [W],HSPF [Btu/W-h],Region Number
,None,,,,,


Heating Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Efficiency [W/W]
,PSZ-AC:1_HEATC,Coil:Heating:Fuel,,16314.04,0.80
,PSZ-AC:2_HEATC,Coil:Heating:Fuel,,14737.29,0.80
,PSZ-AC:3_HEATC,Coil:Heating:Fuel,,10793.34,0.80
,PSZ-AC:4_HEATC,Coil:Heating:Fuel,,14400.82,0.80
,PSZ-AC:5_HEATC,Coil:Heating:Fuel,,11207.89,0.80


Fans

,,Type,Total Efficiency [W/W],Delta Pressure [pa],Max Air Flow Rate [m3/s],Rated Electric Power [W],Rated Power Per Max Air Flow Rate [W-s/m3],Motor Heat In Air Fraction,Fan Energy Index,End Use Subcategory,Design Day Name for Fan Sizing Peak,Date/Time for Fan Sizing Peak
,PSZ-AC:1_FAN,Fan:ConstantVolume,0.54,622.00,0.55,638.09,1159.91,1.00,1.51,Fan Energy,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00
,PSZ-AC:2_FAN,Fan:ConstantVolume,0.54,622.00,0.52,605.84,1159.91,1.00,1.53,Fan Energy,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00
,PSZ-AC:3_FAN,Fan:ConstantVolume,0.54,622.00,0.40,465.23,1159.91,1.00,1.65,Fan Energy,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00
,PSZ-AC:4_FAN,Fan:ConstantVolume,0.54,622.00,0.51,588.47,1159.91,1.00,1.54,Fan Energy,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00
,PSZ-AC:5_FAN,Fan:ConstantVolume,0.54,622.00,0.42,486.62,1159.91,1.00,1.63,Fan Energy,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00


Pumps

,,Type,Control,Head [pa],Water Flow [m3/s],Electric Power [W],Power Per Water Flow Rate [W-s/m3],Motor Efficiency [W/W],End Use Subcategory
,SWHSYS1 PUMP,Pump:ConstantSpeed,Intermittent,0.00,0.000003,0.00,0.00,1.00,General


Service Water Heating

,,Type,Storage Volume [m3],Input [W],Thermal Efficiency [W/W],Recovery Efficiency [W/W],Energy Factor
,SWHSYS1 WATER HEATER,WaterHeater:Mixed,0.15,845000.00,0.78,4.47,0.56


----------------------------------------------------------------------------------------------------
REPORT:,HVAC Sizing Summary
FOR:,Entire Facility
Zone Sensible Cooling

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,CORE_ZN,5619.26,6743.12,45.06,0.458,0.550,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,24.00,24.00,0.00906,21.46,0.01650,0.081,0.00
,PERIMETER_ZN_1,4433.36,5320.03,46.89,0.362,0.434,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,24.00,24.00,0.00938,21.46,0.01650,0.061,0.00
,PERIMETER_ZN_2,4073.97,4888.76,72.64,0.334,0.401,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,24.00,24.00,0.00904,21.46,0.01650,0.036,0.00
,PERIMETER_ZN_3,4467.40,5360.88,47.25,0.365,0.438,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,24.00,24.00,0.00937,21.46,0.01650,0.061,0.00
,PERIMETER_ZN_4,4194.75,5033.70,74.79,0.350,0.420,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:20:00,24.00,24.00,0.00909,29.35,0.01878,0.036,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


Zone Sensible Heating

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,CORE_ZN,4828.48,5794.18,38.72,0.212,0.254,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.00,20.99,0.00652,-20.60,0.00061,0.081,0.00
,PERIMETER_ZN_1,9925.57,11910.68,104.99,0.435,0.522,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.00,20.98,0.00650,-20.60,0.00061,0.061,0.00
,PERIMETER_ZN_2,6360.11,7632.14,113.40,0.279,0.335,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.00,20.98,0.00645,-20.60,0.00061,0.036,0.00
,PERIMETER_ZN_3,9641.03,11569.24,101.98,0.423,0.507,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.00,20.98,0.00646,-20.60,0.00061,0.061,0.00
,PERIMETER_ZN_4,6356.77,7628.13,113.35,0.279,0.334,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.00,20.98,0.00645,-20.60,0.00061,0.036,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


System Design Air Flow Rates

,,Calculated cooling [m3/s],User cooling [m3/s],Calculated heating [m3/s],User heating [m3/s],Adjusted cooling [m3/s],Adjusted heating [m3/s],Adjusted main [m3/s],Calculated Heating Air Flow Ratio [],User Heating Air Flow Ratio []
,PSZ-AC:1,0.55,0.55,0.25,0.25,0.5501,0.5501,0.5501,1.0000,1.0000
,PSZ-AC:2,0.43,0.43,0.52,0.52,0.5223,0.5223,0.5223,1.0000,1.0000
,PSZ-AC:3,0.40,0.40,0.33,0.33,0.4011,0.4011,0.4011,1.0000,1.0000
,PSZ-AC:4,0.44,0.44,0.51,0.51,0.5073,0.5073,0.5073,1.0000,1.0000
,PSZ-AC:5,0.42,0.42,0.33,0.33,0.4195,0.4195,0.4195,1.0000,1.0000


Plant Loop Coincident Design Fluid Flow Rate Adjustments

,,Previous Design Volume Flow Rate [m3/s],Algorithm Volume Flow Rate [m3/s],Coincident Design Volume Flow Rate [m3/s],Coincident Size Adjusted,Peak Sizing Period Name,Peak Day into Period {TIMESTAMP}[day],Peak Hour Of Day {TIMESTAMP}[hr],Peak Step Start Minute {TIMESTAMP}[min]
,None,,,,,,,,


Coil Sizing Summary

,,Coil Type,HVAC Type,HVAC Name,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Flow Percentage at Ideal Loads Peak [%],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W]
,PSZ-AC:1_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,PSZ-AC:1,10047.281,8040.103,0.550119,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,9825.95,7394.45,0.550119,23.72,17.41,0.01014541,11.84,11.49,0.00850000,21.46,0.01649540,21.45,14.6419,24.00,0.00905617,47.5675,5619.26,0.00,10046.26,7976.50
,PSZ-AC:1_HEATC,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC:1,16314.042,16314.042,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,16314.04,16314.04,0.550119,14.90,9.83,0.00565646,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,14.6419,20.99,0.00652166,41.2871,4828.48,0.00,-999.00,-999.00
,PSZ-AC:2_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,PSZ-AC:2,9838.213,7842.125,0.522316,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:20:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,9568.54,6956.91,0.522316,23.73,17.60,0.01038044,11.84,11.49,0.00850000,21.46,0.01649540,21.45,11.6903,24.00,0.00937656,49.2311,4288.28,0.00,9837.21,7780.12
,PSZ-AC:2_HEATC,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC:2,14737.287,14737.287,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,14737.29,14737.29,0.522316,16.12,10.52,0.00580974,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,11.6903,20.98,0.00649773,41.1623,9925.57,0.00,-999.00,-999.00
,PSZ-AC:3_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,PSZ-AC:3,6964.415,5575.016,0.401089,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,6868.11,5536.87,0.401089,23.87,17.11,0.00971731,11.84,11.49,0.00850000,21.46,0.01649540,21.45,9.0308,24.00,0.00904442,47.5092,4073.97,0.00,6963.71,5529.86
,PSZ-AC:3_HEATC,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC:3,10793.339,10793.339,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,10793.34,10793.34,0.401089,17.23,11.10,0.00592255,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,9.0308,20.98,0.00644969,40.8645,6360.11,0.00,-999.00,-999.00
,PSZ-AC:4_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,PSZ-AC:4,9539.100,7609.212,0.507341,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:10:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,9280.64,6763.06,0.507341,23.73,17.59,0.01036512,11.84,11.49,0.00850000,21.46,0.01649540,21.45,12.0353,24.00,0.00940367,49.3689,4155.03,0.00,9538.13,7549.50
,PSZ-AC:4_HEATC,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC:4,14400.817,14400.817,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,14400.82,14400.82,0.507341,15.98,10.40,0.00575854,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,12.0353,20.98,0.00646262,40.9423,9641.03,0.00,-999.00,-999.00
,PSZ-AC:5_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,PSZ-AC:5,8090.086,6363.725,0.419536,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:10:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:20:00,8265.93,6510.78,0.419536,24.46,17.48,0.00992835,11.84,11.49,0.00850000,29.35,0.01878286,25.02,8.6338,24.00,0.00908912,47.7416,4192.25,0.00,8089.26,6314.14
,PSZ-AC:5_HEATC,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC:5,11207.887,11207.887,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,11207.89,11207.89,0.419536,17.39,11.20,0.00594514,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,8.6338,20.98,0.00644905,40.8605,6356.77,0.00,-999.00,-999.00


----------------------------------------------------------------------------------------------------
REPORT:,Coil Sizing Details
FOR:,Entire Facility
Coils

,,Coil Type,Coil Location,HVAC Type,HVAC Name,Zone Name(s),System Sizing Method Concurrence,System Sizing Method Capacity,System Sizing Method Air Flow,Autosized Coil Capacity?,Autosized Coil Airflow?,Autosized Coil Water Flow?,OA Pretreated prior to coil inlet?,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Terminal Unit Reheat Coil Multiplier,DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio,DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio,Moist Air Heat Capacity [J/kg-K],Dry Air Heat Capacity [J/kg-K],Standard Air Density Adjusted for Elevation [kg/m3],Supply Fan Name for Coil,Supply Fan Type for Coil,Supply Fan Maximum Air Volume Flow Rate [m3/s],Supply Fan Maximum Air Mass Flow Rate [kg/s],Plant Name for Coil,Plant Fluid Specific Heat Capacity [J/kg-K],Plant Fluid Density [kg/m3],Plant Maximum Fluid Mass Flow Rate [kg/s],Plant Design Fluid Return Temperature [C],Plant Design Fluid Supply Temperature [C],Plant Design Fluid Temperature Difference [deltaC],Plant Design Capacity [W],Coil Capacity Percentage of Plant Design Capacity [%],Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Total Ideal Loads Peak,Date/Time at Total Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ],Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C],Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C],Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC],Supply Fan Air Heat Gain at Ideal Loads Peak [W],Coil and Fan Net Total Capacity at Ideal Loads Peak [W],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s],Outdoor Air Flow Percentage at Ideal Loads Peak [%],System Return Air Drybulb at Ideal Loads Peak [C],System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W],Coil Air Mass Flow Rate at Rating Conditions [kg/s],Coil Entering Air Drybulb at Rating Conditions [C],Coil Entering Air Wetbulb at Rating Conditions [C],Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Rating Conditions [J/KG-K],Coil Leaving Air Drybulb at Rating Conditions [C],Coil Leaving Air Wetbulb at Rating Conditions [C],Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]
,PSZ-AC:1_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC:1,CORE_ZN,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,10047.281,8040.103,0.550119,-999.0,-999.000,-999.0000,1.00000,1.00000,1023.6998,1004.8586,1.1759,PSZ-AC:1_FAN,Fan:ConstantVolume,0.550119,0.64687620,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,9825.95,7394.45,1.0225,0.64687620,0.550119,23.72,17.41,0.01014541,49652.3,11.84,11.49,0.00850000,33338.7,-999.0,-999.00,-999.00,-999.00,638.086,9187.87,21.46,0.01649540,21.45,0.08054758,14.6419,24.10,0.00905617,24.00,0.00905617,47.5675,5619.26,0.00,10046.26,7976.50,0.62126540,26.67,19.44,0.01117891,55307.7,14.12,13.95,0.00987269,39137.1
,PSZ-AC:1_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC:1,CORE_ZN,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,16314.042,16314.042,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC:1_FAN,Fan:ConstantVolume,0.550119,0.64687620,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,16314.04,16314.04,1.0000,0.64687620,0.550119,14.90,9.83,0.00565646,29277.5,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,16314.04,-20.60,0.00061258,-20.60,0.08054758,14.6419,20.99,0.00652166,20.99,0.00652166,41.2871,4828.48,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PSZ-AC:2_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC:2,PERIMETER_ZN_1,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,9838.213,7842.125,0.522316,-999.0,-999.000,-999.0000,1.00000,1.00000,1024.1367,1004.8586,1.1759,PSZ-AC:2_FAN,Fan:ConstantVolume,0.522316,0.61418282,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:20:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:30:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,9568.54,6956.91,1.0282,0.61418282,0.522316,23.73,17.60,0.01038044,50264.1,11.84,11.49,0.00850000,33339.2,-999.0,-999.00,-999.00,-999.00,605.837,8962.71,21.46,0.01649540,21.45,0.06106028,11.6903,24.10,0.00938056,24.00,0.00937656,49.2311,4288.28,0.00,9837.21,7780.12,0.58986641,26.67,19.44,0.01117891,55307.7,13.77,13.76,0.00981158,38630.7
,PSZ-AC:2_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC:2,PERIMETER_ZN_1,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,14737.287,14737.287,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC:2_FAN,Fan:ConstantVolume,0.522316,0.61418282,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,14737.29,14737.29,1.0000,0.61418282,0.522316,16.12,10.52,0.00580974,30903.0,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,14737.29,-20.60,0.00061258,-20.60,0.06106028,11.6903,20.98,0.00649773,20.98,0.00649773,41.1623,9925.57,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PSZ-AC:3_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC:3,PERIMETER_ZN_2,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,6964.415,5575.016,0.401089,-999.0,-999.000,-999.0000,1.00000,1.00000,1022.9040,1004.8586,1.1759,PSZ-AC:3_FAN,Fan:ConstantVolume,0.401089,0.47163474,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 08:20:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,6868.11,5536.87,1.0140,0.47163474,0.401089,23.87,17.11,0.00971731,48715.0,11.84,11.49,0.00850000,33338.0,-999.0,-999.00,-999.00,-999.00,465.226,6402.89,21.46,0.01649540,21.45,0.03622174,9.0308,24.10,0.00904442,24.00,0.00904442,47.5092,4073.97,0.00,6963.71,5529.86,0.45296201,26.67,19.44,0.01117891,55307.7,14.74,14.25,0.00993779,39934.0
,PSZ-AC:3_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC:3,PERIMETER_ZN_2,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,10793.339,10793.339,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC:3_FAN,Fan:ConstantVolume,0.401089,0.47163474,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,10793.34,10793.34,1.0000,0.47163474,0.401089,17.23,11.10,0.00592255,32310.7,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,10793.34,-20.60,0.00061258,-20.60,0.03622174,9.0308,20.98,0.00644969,20.98,0.00644969,40.8645,6360.11,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PSZ-AC:4_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC:4,PERIMETER_ZN_3,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,9539.100,7609.212,0.507341,-999.0,-999.000,-999.0000,1.00000,1.00000,1024.1082,1004.8586,1.1759,PSZ-AC:4_FAN,Fan:ConstantVolume,0.507341,0.59657483,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:10:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:10:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,9280.64,6763.06,1.0278,0.59657483,0.507341,23.73,17.59,0.01036512,50228.1,11.84,11.49,0.00850000,33339.1,-999.0,-999.00,-999.00,-999.00,588.469,8692.17,21.46,0.01649540,21.45,0.06106028,12.0353,24.10,0.00937170,24.00,0.00940367,49.3689,4155.03,0.00,9538.13,7549.50,0.57295554,26.67,19.44,0.01117891,55307.7,13.79,13.77,0.00981807,38660.5
,PSZ-AC:4_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC:4,PERIMETER_ZN_3,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,14400.817,14400.817,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC:4_FAN,Fan:ConstantVolume,0.507341,0.59657483,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,14400.82,14400.82,1.0000,0.59657483,0.507341,15.98,10.40,0.00575854,30627.7,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,14400.82,-20.60,0.00061258,-20.60,0.06106028,12.0353,20.98,0.00646262,20.98,0.00646262,40.9423,9641.03,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
