Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 17:55
,PSZ-AC:5_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC:5,PERIMETER_ZN_4,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,8090.086,6363.725,0.419536,-999.0,-999.000,-999.0000,1.00000,1.00000,1023.2963,1004.8586,1.1759,PSZ-AC:5_FAN,Fan:ConstantVolume,0.419536,0.49332564,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:10:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:10:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:20:00,8265.93,6510.78,0.9787,0.49332564,0.419536,24.46,17.48,0.00992835,49859.0,11.84,11.49,0.00850000,33338.3,-999.0,-999.00,-999.00,-999.00,486.622,7779.31,29.35,0.01878286,25.02,0.03622174,8.6338,24.00,0.00909163,24.00,0.00908912,47.7416,4192.25,0.00,8089.26,6314.14,0.47379414,26.67,19.44,0.01117891,55307.7,13.64,13.61,0.00970994,38234.3
,PSZ-AC:5_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC:5,PERIMETER_ZN_4,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,11207.887,11207.887,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC:5_FAN,Fan:ConstantVolume,0.419536,0.49332564,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,11207.89,11207.89,1.0000,0.49332564,0.419536,17.39,11.20,0.00594514,32535.6,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,11207.89,-20.60,0.00061258,-20.60,0.03622174,8.6338,20.98,0.00644905,20.98,0.00644905,40.8605,6356.77,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0


----------------------------------------------------------------------------------------------------
REPORT:,System Summary
FOR:,Entire Facility
Economizer

,,High Limit Shutoff Control,Minimum Outdoor Air [m3/s],Maximum Outdoor Air [m3/s],Return Air Temp Limit,Return Air Enthalpy Limit,Outdoor Air Temperature Limit [C],Outdoor Air Enthalpy Limit [C]
,None,,,,,,,


Demand Controlled Ventilation using Controller:MechanicalVentilation

,,Controller:MechanicalVentilation Name,Outdoor Air Per Person [m3/s-person],Outdoor Air Per Area [m3/s-m2],Outdoor Air Per Zone [m3/s],Outdoor Air ACH [ach],Outdoor Air Method,Outdoor Air Schedule Name,Air Distribution Effectiveness in Cooling Mode,Air Distribution Effectiveness in Heating Mode,Air Distribution Effectiveness Schedule Name
,None,,,,,,,,,,


Time Not Comfortable Based on Simple ASHRAE 55-2004

,,Winter Clothes [hr],Summer Clothes [hr],Summer or Winter Clothes [hr]
,CORE_ZN,2622.33,3371.67,1478.00
,PERIMETER_ZN_1,3079.67,3367.83,1857.50
,PERIMETER_ZN_2,3301.50,3353.67,2023.83
,PERIMETER_ZN_3,3254.67,3561.83,2182.00
,PERIMETER_ZN_4,3269.33,3397.00,2047.50
,ATTIC,0.00,0.00,0.00
,Facility,3579.33,3593.00,2212.50
Aggregated over the RunPeriods for Weather


Time Setpoint Not Met

,,During Heating [hr],During Cooling [hr],During Occupied Heating [hr],During Occupied Cooling [hr]
,CORE_ZN,22.33,0.00,1.17,0.00
,PERIMETER_ZN_1,312.67,2.17,13.83,0.00
,PERIMETER_ZN_2,328.50,4.83,13.17,0.00
,PERIMETER_ZN_3,324.17,1.83,13.17,0.00
,PERIMETER_ZN_4,321.33,6.50,12.50,0.00
,ATTIC,0.00,0.00,0.00,0.00
,Facility,720.83,11.50,29.67,0.00
Aggregated over the RunPeriods for Weather


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Summary
FOR:,Entire Facility
Average Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,CORE_ZN,3.86,8.05,456.46,0.543,0.122,0.000,0.000
,PERIMETER_ZN_1,2.93,6.11,346.02,0.543,0.335,0.000,0.000
,PERIMETER_ZN_2,1.74,3.62,205.26,0.543,0.377,0.000,0.000
,PERIMETER_ZN_3,2.93,6.11,346.02,0.543,0.335,0.000,0.000
,PERIMETER_ZN_4,1.74,3.62,205.26,0.543,0.377,0.000,0.000
Values shown for a single zone without multipliers


Minimum Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,CORE_ZN,3.86,8.05,456.46,0.000,0.003,0.000,0.000
,PERIMETER_ZN_1,2.93,6.11,346.02,0.000,0.008,0.000,0.000
,PERIMETER_ZN_2,1.74,3.62,205.26,0.000,0.009,0.000,0.000
,PERIMETER_ZN_3,2.93,6.11,346.02,0.000,0.008,0.000,0.000
,PERIMETER_ZN_4,1.74,3.62,205.26,0.000,0.009,0.000,0.000
Values shown for a single zone without multipliers


----------------------------------------------------------------------------------------------------
REPORT:,Object Count Summary
FOR:,Entire Facility
Surfaces by Class

,,Total,Outdoors
,Wall,20,4
,Floor,14,9
,Roof,9,4
,Internal Mass,5,0
,Building Detached Shading,0,0
,Fixed Detached Shading,0,0
,Window,21,21
,Door,0,0
,Glass Door,1,1
,Shading,0,0
,Overhang,0,0
,Fin,0,0
,Tubular Daylighting Device Dome,0,0
,Tubular Daylighting Device Diffuser,0,0


HVAC

,,Count
,HVAC Air Loops,5
,Conditioned Zones,5
,Unconditioned Zones,1
,Supply Plenums,0
,Return Plenums,0


Input Fields

,,Count
,IDF Objects,0
,Defaulted Fields,0
,Fields with Defaults,0
,Autosized Fields,0
,Autosizable Fields,0
,Autocalculated Fields,0
,Autocalculatable Fields,0


----------------------------------------------------------------------------------------------------
REPORT:,Energy Meters
FOR:,Entire Facility
Annual and Peak Values - Electricity

,,Electricity Annual Value [GJ],Electricity Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Electricity Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Electricity:Facility,311.69,2147.88,01-JAN-08:00,27852.99,19-JUL-16:00
,Electricity:Building,190.36,2147.88,01-JAN-00:10,13911.66,02-JAN-08:10
,Electricity:Zone:CORE_ZN,55.73,628.86,01-JAN-00:10,4073.08,02-JAN-08:10
,InteriorLights:Electricity,102.64,497.87,01-JAN-00:10,8961.61,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORE_ZN,30.05,145.77,01-JAN-00:10,2623.79,02-JAN-08:10
,General:InteriorLights:Electricity,102.64,497.87,01-JAN-00:10,8961.61,02-JAN-08:10
,Electricity:Zone:PERIMETER_ZN_1,42.25,476.72,01-JAN-00:10,3087.66,02-JAN-08:10
,InteriorLights:Electricity:Zone:PERIMETER_ZN_1,22.78,110.50,01-JAN-00:10,1989.01,02-JAN-08:10
,Electricity:Zone:PERIMETER_ZN_2,25.06,282.79,01-JAN-00:10,1831.64,02-JAN-08:10
,InteriorLights:Electricity:Zone:PERIMETER_ZN_2,13.51,65.55,01-JAN-00:10,1179.90,02-JAN-08:10
,Electricity:Zone:PERIMETER_ZN_3,42.25,476.72,01-JAN-00:10,3087.66,02-JAN-08:10
,InteriorLights:Electricity:Zone:PERIMETER_ZN_3,22.78,110.50,01-JAN-00:10,1989.01,02-JAN-08:10
,Electricity:Zone:PERIMETER_ZN_4,25.06,282.79,01-JAN-00:10,1831.64,02-JAN-08:10
,InteriorLights:Electricity:Zone:PERIMETER_ZN_4,13.51,65.55,01-JAN-00:10,1179.90,02-JAN-08:10
,InteriorEquipment:Electricity,87.73,1650.02,01-JAN-00:10,4950.05,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORE_ZN,25.68,483.09,01-JAN-00:10,1449.28,02-JAN-08:10
,MiscPlug:InteriorEquipment:Electricity,87.73,1650.02,01-JAN-00:10,4950.05,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_ZN_1,19.47,366.22,01-JAN-00:10,1098.65,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_ZN_2,11.55,217.24,01-JAN-00:10,651.73,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_ZN_3,19.47,366.22,01-JAN-00:10,1098.65,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_ZN_4,11.55,217.24,01-JAN-00:10,651.73,02-JAN-08:10
,ElectricityPurchased:Facility,311.69,2147.88,01-JAN-08:00,27852.99,19-JUL-16:00
,ElectricityPurchased:Plant,311.69,2147.88,01-JAN-08:00,27852.99,19-JUL-16:00
,Cogeneration:ElectricityPurchased,311.69,2147.88,01-JAN-08:00,27852.99,19-JUL-16:00
,ElectricitySurplusSold:Facility,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,ElectricitySurplusSold:Plant,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cogeneration:ElectricitySurplusSold,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,ElectricityNet:Facility,311.69,2147.88,01-JAN-08:00,27852.99,19-JUL-16:00
,ElectricityNet:Plant,311.69,2147.88,01-JAN-08:00,27852.99,19-JUL-16:00
,Cogeneration:ElectricityNet,311.69,2147.88,01-JAN-08:00,27852.99,19-JUL-16:00
,Electricity:HVAC,77.88,0.00,01-JAN-00:40,13941.33,19-JUL-16:00
,Fans:Electricity,53.79,0.00,01-JAN-00:40,2784.24,01-JAN-00:50
,Fan Energy:Fans:Electricity,53.79,0.00,01-JAN-00:40,2784.24,01-JAN-00:50
,ExteriorLights:Electricity,43.45,0.00,01-JAN-07:30,2766.00,01-JAN-00:10
,Exterior Facade Lighting:ExteriorLights:Electricity,43.45,0.00,01-JAN-07:30,2766.00,01-JAN-00:10
,Cooling:Electricity,24.09,0.00,01-JAN-00:10,11157.09,19-JUL-16:00
,Heating:Electricity,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Electricity:Plant,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Pumps:Electricity,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,General:Pumps:Electricity,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10


Annual and Peak Values - Gas

,,Gas Annual Value [GJ],Gas Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Gas Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Gas:Facility,112.23,20.00,01-JAN-00:40,62771.58,06-FEB-06:10
,Gas:Plant,11.82,20.00,01-JAN-00:10,2685.94,09-FEB-12:20
,WaterSystems:Gas,11.82,20.00,01-JAN-00:10,2685.94,09-FEB-12:20
,Water Heater:WaterSystems:Gas,11.82,20.00,01-JAN-00:10,2685.94,09-FEB-12:20
,Gas:HVAC,100.41,0.00,01-JAN-00:40,62751.58,06-FEB-06:10
,Heating:Gas,100.41,0.00,01-JAN-00:40,62751.58,06-FEB-06:10


Annual and Peak Values - Cooling

,,Cooling Annual Value [GJ],Cooling Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Cooling Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Water

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,Water:Facility,17.63,0.00,01-JAN-00:20,0.00,03-JAN-12:20
,Water:Plant,17.63,0.00,01-JAN-00:20,0.00,03-JAN-12:20
,WaterSystems:Water,17.63,0.00,01-JAN-00:20,0.00,03-JAN-12:20
,Water Heater:WaterSystems:Water,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,MainsWater:Facility,17.63,0.00,01-JAN-00:20,0.00,03-JAN-12:20
,MainsWater:Plant,17.63,0.00,01-JAN-00:20,0.00,03-JAN-12:20
,WaterSystems:MainsWater,17.63,0.00,01-JAN-00:20,0.00,03-JAN-12:20
,Water Heater:WaterSystems:MainsWater,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,General:WaterSystems:Water,17.63,0.00,01-JAN-00:20,0.00,03-JAN-12:20
,General:WaterSystems:MainsWater,17.63,0.00,01-JAN-00:20,0.00,03-JAN-12:20


Annual and Peak Values - Other by Weight/Mass

,,Annual Value [kg],Minimum Value [kg/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [kg/s],Timestamp of Maximum {TIMESTAMP}
,CO2:Facility,112351.91,0.001,12-FEB-07:20,0.010,19-JUL-15:30
,ElectricEmissions:CO2,106504.77,0.001,12-FEB-07:20,0.010,19-JUL-16:00
,CO:Facility,41.44,0.000,01-JAN-08:00,0.000,06-FEB-08:10
,ElectricEmissions:CO,36.97,0.000,01-JAN-08:00,0.000,19-JUL-16:00
,CH4:Facility,233.01,0.000,12-FEB-07:20,0.000,19-JUL-16:00
,ElectricEmissions:CH4,232.90,0.000,12-FEB-07:20,0.000,19-JUL-16:00
,NOx:Facility,199.24,0.000,12-FEB-07:20,0.000,19-JUL-15:30
,ElectricEmissions:NOx,193.93,0.000,12-FEB-07:20,0.000,19-JUL-16:00
,N2O:Facility,2.62,0.000,12-FEB-07:20,0.000,19-JUL-15:30
,ElectricEmissions:N2O,2.50,0.000,12-FEB-07:20,0.000,19-JUL-16:00
,SO2:Facility,583.52,0.000,12-FEB-07:20,0.000,19-JUL-16:00
,ElectricEmissions:SO2,583.49,0.000,12-FEB-07:20,0.000,19-JUL-16:00
,PM:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:PM,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,PM10:Facility,5.82,0.000,01-JAN-08:00,0.000,19-JUL-15:30
,ElectricEmissions:PM10,5.42,0.000,01-JAN-08:00,0.000,19-JUL-16:00
,PM2.5:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:PM2.5,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NH3:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:NH3,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NMVOC:Facility,3.47,0.000,12-FEB-07:20,0.000,19-JUL-15:30
,ElectricEmissions:NMVOC,3.18,0.000,12-FEB-07:20,0.000,19-JUL-16:00
,Hg:Facility,0.00,0.000,12-FEB-07:20,0.000,19-JUL-16:00
,ElectricEmissions:Hg,0.00,0.000,12-FEB-07:20,0.000,19-JUL-16:00
,Pb:Facility,0.01,0.000,01-JAN-08:00,0.000,19-JUL-16:00
,ElectricEmissions:Pb,0.01,0.000,01-JAN-08:00,0.000,19-JUL-16:00
,Nuclear High:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:Nuclear High,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:CO2,5847.14,0.000,01-JAN-00:40,0.003,06-FEB-06:10
,NaturalGasEmissions:CO,4.48,0.000,01-JAN-00:40,0.000,06-FEB-06:10
,NaturalGasEmissions:CH4,0.12,0.000,01-JAN-00:40,0.000,06-FEB-06:10
,NaturalGasEmissions:NOx,5.31,0.000,01-JAN-00:40,0.000,06-FEB-06:10
,NaturalGasEmissions:N2O,0.12,0.000,01-JAN-00:40,0.000,06-FEB-06:10
,NaturalGasEmissions:SO2,0.03,0.000,01-JAN-00:40,0.000,06-FEB-06:10
,NaturalGasEmissions:PM,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:PM10,0.40,0.000,01-JAN-00:40,0.000,06-FEB-06:10
,NaturalGasEmissions:PM2.5,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:NH3,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:NMVOC,0.29,0.000,01-JAN-00:40,0.000,06-FEB-06:10
,NaturalGasEmissions:Hg,0.00,0.000,01-JAN-00:40,0.000,06-FEB-06:10
,NaturalGasEmissions:Pb,0.00,0.000,01-JAN-00:40,0.000,06-FEB-06:10
,NaturalGasEmissions:Nuclear High,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,Carbon Equivalent:Facility,32311.60,0.000,01-JAN-08:00,0.003,19-JUL-15:30
,CarbonEquivalentEmissions:Carbon Equivalent,32311.60,0.000,01-JAN-08:00,0.003,19-JUL-15:30


Annual and Peak Values - Other Volumetric

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,Nuclear Low:Facility,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:Nuclear Low,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:Nuclear Low,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10


Annual and Peak Values - Other Liquid/Gas

,,Annual Value [L],Minimum Value [L],Timestamp of Minimum {TIMESTAMP},Maximum Value [L],Timestamp of Maximum {TIMESTAMP}
,WaterEnvironmentalFactors:Facility,134324.928,0.001,01-JAN-08:00,0.012,19-JUL-16:00
,ElectricEmissions:WaterEnvironmentalFactors,134324.928,0.001,01-JAN-08:00,0.012,19-JUL-16:00
,NaturalGasEmissions:WaterEnvironmentalFactors,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10


Annual and Peak Values - Other

,,Annual Value [GJ],Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,PlantLoopHeatingDemand:Facility,2.23,12.59,13-AUG-00:10,275.15,14-FEB-13:00
,PlantLoopHeatingDemand:Plant,2.23,12.59,13-AUG-00:10,275.15,14-FEB-13:00
,WaterSystems:PlantLoopHeatingDemand,2.23,12.59,13-AUG-00:10,275.15,14-FEB-13:00
,Water Heater:WaterSystems:PlantLoopHeatingDemand,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,EnergyTransfer:Facility,295.47,12.59,13-AUG-00:10,100003.29,06-FEB-06:10
,EnergyTransfer:Building,124.87,0.00,01-JAN-00:40,49768.28,06-FEB-06:10
,EnergyTransfer:Zone:ATTIC,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Heating:EnergyTransfer,66.69,0.00,01-JAN-00:40,49768.28,06-FEB-06:10
,Heating:EnergyTransfer:Zone:ATTIC,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cooling:EnergyTransfer,58.18,0.00,01-JAN-00:10,18954.83,18-JUL-16:00
,Cooling:EnergyTransfer:Zone:ATTIC,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,EnergyTransfer:Zone:CORE_ZN,21.43,0.00,01-JAN-00:40,10216.14,06-FEB-06:10
,Heating:EnergyTransfer:Zone:CORE_ZN,4.28,0.00,01-JAN-00:40,10216.14,06-FEB-06:10
,Cooling:EnergyTransfer:Zone:CORE_ZN,17.14,0.00,01-JAN-00:10,4124.14,17-JUL-16:00
,EnergyTransfer:Zone:PERIMETER_ZN_1,30.06,0.00,01-JAN-00:40,12094.35,18-DEC-06:10
,Heating:EnergyTransfer:Zone:PERIMETER_ZN_1,16.32,0.00,01-JAN-00:40,12094.35,18-DEC-06:10
,Cooling:EnergyTransfer:Zone:PERIMETER_ZN_1,13.74,0.00,01-JAN-00:10,4637.65,27-SEP-13:30
,EnergyTransfer:Zone:PERIMETER_ZN_2,21.26,0.00,01-JAN-00:40,7920.22,29-DEC-06:10
,Heating:EnergyTransfer:Zone:PERIMETER_ZN_2,12.92,0.00,01-JAN-00:40,7920.22,29-DEC-06:10
,Cooling:EnergyTransfer:Zone:PERIMETER_ZN_2,8.35,0.00,01-JAN-00:10,3268.79,06-JUL-08:30
,EnergyTransfer:Zone:PERIMETER_ZN_3,30.69,0.00,01-JAN-00:40,12051.99,06-FEB-06:10
,Heating:EnergyTransfer:Zone:PERIMETER_ZN_3,20.01,0.00,01-JAN-00:40,12051.99,06-FEB-06:10
,Cooling:EnergyTransfer:Zone:PERIMETER_ZN_3,10.69,0.00,01-JAN-00:10,4161.23,17-JUL-16:00
,EnergyTransfer:Zone:PERIMETER_ZN_4,21.43,0.00,01-JAN-00:40,7788.28,06-FEB-06:10
,Heating:EnergyTransfer:Zone:PERIMETER_ZN_4,13.16,0.00,01-JAN-00:40,7788.28,06-FEB-06:10
,Cooling:EnergyTransfer:Zone:PERIMETER_ZN_4,8.26,0.00,01-JAN-00:10,3708.67,18-JUL-16:00
,EnergyTransfer:Plant,2.23,12.59,13-AUG-00:10,275.15,14-FEB-13:00
,WaterSystems:EnergyTransfer,2.23,12.59,13-AUG-00:10,275.15,14-FEB-13:00
,General:WaterSystems:EnergyTransfer,2.23,12.59,13-AUG-00:10,275.15,14-FEB-13:00
,EnergyTransfer:HVAC,168.37,0.00,01-JAN-00:40,50201.27,06-FEB-06:10
,CoolingCoils:EnergyTransfer,88.04,0.00,01-JAN-00:10,35322.64,17-JUL-05:10
,HeatingCoils:EnergyTransfer,80.33,0.00,01-JAN-00:40,50201.27,06-FEB-06:10
,Source:Facility,2333.07,15254.63,01-JAN-08:00,199915.67,19-JUL-15:30
,ElectricEmissions:Source,1105.26,7616.39,01-JAN-08:00,98766.71,19-JUL-16:00
,PurchasedElectricEmissions:Source,1105.26,7616.39,01-JAN-08:00,98766.71,19-JUL-16:00
,SoldElectricEmissions:Source,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,NaturalGasEmissions:Source,122.55,21.84,01-JAN-00:40,68546.57,06-FEB-06:10


----------------------------------------------------------------------------------------------------
REPORT:,Sensible Heat Gain Summary
FOR:,Entire Facility
Annual Building Sensible Heat Gain Components

,,HVAC Zone Eq & Other Sensible Air Heating [GJ],HVAC Zone Eq & Other Sensible Air Cooling [GJ],HVAC Terminal Unit Sensible Air Heating [GJ],HVAC Terminal Unit Sensible Air Cooling [GJ],HVAC Input Heated Surface Heating [GJ],HVAC Input Cooled Surface Cooling [GJ],People Sensible Heat Addition [GJ],Lights Sensible Heat Addition [GJ],Equipment Sensible Heat Addition [GJ],Window Heat Addition [GJ],Interzone Air Transfer Heat Addition [GJ],Infiltration Heat Addition [GJ],Opaque Surface Conduction and Other Heat Addition [GJ],Equipment Sensible Heat Removal [GJ],Window Heat Removal [GJ],Interzone Air Transfer Heat Removal [GJ],Infiltration Heat Removal [GJ],Opaque Surface Conduction and Other Heat Removal [GJ]
,CORE_ZN,0.000,0.000,4.283,-17.145,0.000,0.000,5.176,30.050,25.684,0.000,0.000,0.227,0.002,0.000,0.000,0.000,-13.455,-34.820
,PERIMETER_ZN_1,0.000,0.000,16.323,-13.735,0.000,0.000,3.946,22.780,19.470,15.551,0.000,0.405,0.003,0.000,-14.327,0.000,-26.048,-24.365
,PERIMETER_ZN_2,0.000,0.000,12.917,-8.348,0.000,0.000,2.348,13.513,11.550,7.252,0.000,0.262,0.001,0.000,-8.117,0.000,-17.229,-14.148
,PERIMETER_ZN_3,0.000,0.000,20.005,-10.686,0.000,0.000,3.984,22.780,19.470,3.869,0.000,0.438,0.000,0.000,-13.074,0.000,-25.687,-21.100
,PERIMETER_ZN_4,0.000,0.000,13.162,-8.265,0.000,0.000,2.353,13.513,11.550,7.126,0.000,0.269,0.002,0.000,-8.319,0.000,-17.270,-14.120
,ATTIC,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,3.668,28.368,0.000,0.000,0.000,-32.036,-0.000
,Total Facility,0.000,0.000,66.690,-58.178,0.000,0.000,17.806,102.636,87.726,33.798,0.000,5.268,28.376,0.000,-43.836,0.000,-131.724,-108.553


Peak Cooling Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,CORE_ZN,05-JUL-05:03,0.00,0.00,0.00,-4426.62,0.00,0.00,48.84,291.53,644.13,0.00,0.00,8.17,3433.95,0.00,-0.00,0.00,0.00,0.00
,PERIMETER_ZN_1,27-SEP-13:25,0.00,0.00,0.00,-4637.66,0.00,0.00,403.38,1989.01,1098.65,4529.77,0.00,135.40,0.00,0.00,-0.00,0.00,0.00,-3518.55
,PERIMETER_ZN_2,06-JUL-08:30,0.00,0.00,0.00,-3268.82,0.00,0.00,239.29,1179.90,651.73,2994.29,0.00,64.88,0.00,0.00,-0.00,0.00,0.00,-1861.28
,PERIMETER_ZN_3,17-JUL-15:53,0.00,0.00,0.00,-4161.32,0.00,0.00,403.39,1989.01,1098.65,952.34,0.00,253.41,0.00,0.00,-0.00,0.00,0.00,-535.47
,PERIMETER_ZN_4,16-JUL-17:03,0.00,0.00,0.00,-3950.97,0.00,0.00,0.00,65.55,217.24,2739.46,0.00,418.20,510.51,0.00,-0.00,0.00,0.00,0.00
,ATTIC,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total Facility,18-JUL-16:00,0.00,0.00,0.00,-18955.05,0.00,0.00,1817.52,8961.61,4950.05,5485.00,0.00,1025.08,46.26,0.00,0.00,0.00,-3330.47,0.00


Peak Heating Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,CORE_ZN,07-JAN-06:04,0.00,0.00,15199.79,0.00,0.00,0.00,84.07,291.53,644.13,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-689.88,-15529.64
,PERIMETER_ZN_1,06-FEB-06:04,0.00,0.00,14134.16,0.00,0.00,0.00,61.92,221.00,488.29,0.00,0.00,0.00,0.00,0.00,-1882.30,0.00,-1374.01,-11649.06
,PERIMETER_ZN_2,20-DEC-05:32,0.00,0.00,9935.64,0.00,0.00,0.00,0.00,131.10,289.66,0.00,0.00,0.00,0.00,0.00,-887.61,0.00,-2892.90,-6575.89
,PERIMETER_ZN_3,06-FEB-06:04,0.00,0.00,13877.46,0.00,0.00,0.00,61.92,221.00,488.29,0.00,0.00,0.00,0.00,0.00,-1509.70,0.00,-1366.37,-11772.61
,PERIMETER_ZN_4,20-DEC-05:32,0.00,0.00,10156.46,0.00,0.00,0.00,0.00,131.10,289.66,0.00,0.00,0.00,0.00,0.00,-877.92,0.00,-2904.59,-6794.71
,ATTIC,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total Facility,06-FEB-06:02,0.00,0.00,62132.19,0.00,0.00,0.00,282.53,995.73,2200.02,0.00,0.00,491.99,0.00,0.00,-5410.44,0.00,-4996.85,-55695.17


----------------------------------------------------------------------------------------------------
REPORT:,Standard 62.1 Summary
FOR:,Entire Facility
System Ventilation Requirements for Cooling

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow - Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,PSZ-AC:1,0.5501,0.0000,8.0548,1.0000,0.0805,0.5501,0.1464,1.0000,0.0805,0.1464,,
,PSZ-AC:2,0.5223,0.0000,6.1060,1.0000,0.0611,0.5223,0.1405,1.0000,0.0611,0.1169,,
,PSZ-AC:3,0.4011,0.0000,3.6222,1.0000,0.0362,0.4011,0.0903,1.0000,0.0362,0.0903,,
,PSZ-AC:4,0.5073,0.0000,6.1060,1.0000,0.0611,0.5073,0.1395,1.0000,0.0611,0.1204,,
,PSZ-AC:5,0.4195,0.0000,3.6222,1.0000,0.0362,0.4195,0.0863,1.0000,0.0362,0.0863,,


System Ventilation Requirements for Heating

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,PSZ-AC:1,0.5501,0.0000,8.0548,1.0000,0.0805,0.5501,1.0000,1.0000,0.0805,0.1464,,
,PSZ-AC:2,0.5223,0.0000,6.1060,1.0000,0.0611,0.5223,1.0000,1.0000,0.0611,0.1169,,
,PSZ-AC:3,0.4011,0.0000,3.6222,1.0000,0.0362,0.4011,1.0000,1.0000,0.0362,0.0903,,
,PSZ-AC:4,0.5073,0.0000,6.1060,1.0000,0.0611,0.5073,1.0000,1.0000,0.0611,0.1204,,
,PSZ-AC:5,0.4195,0.0000,3.6222,1.0000,0.0362,0.4195,1.0000,1.0000,0.0362,0.0863,,


Zone Ventilation Parameters

,,AirLoop Name,People Outdoor Air Rate - Rp [m3/s-person],Zone Population - Pz,Area Outdoor Air Rate - Ra [m3/s-m2],Zone Floor Area - Az [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Air Distribution Effectiveness - Ez-clg,Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Air Distribution Effectiveness - Ez-htg,Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,CORE_ZN,PSZ-AC:1,0.010000,8.0548,0.000000,149.66,0.0805,1.0000,0.0805,1.000,0.0805
,PERIMETER_ZN_1,PSZ-AC:2,0.010000,6.1060,0.000000,113.45,0.0611,1.0000,0.0611,1.000,0.0611
,PERIMETER_ZN_2,PSZ-AC:3,0.010000,3.6222,0.000000,67.30,0.0362,1.0000,0.0362,1.000,0.0362
,PERIMETER_ZN_3,PSZ-AC:4,0.010000,6.1060,0.000000,113.45,0.0611,1.0000,0.0611,1.000,0.0611
,PERIMETER_ZN_4,PSZ-AC:5,0.010000,3.6222,0.000000,67.30,0.0362,1.0000,0.0362,1.000,0.0362


System Ventilation Parameters

,,People Outdoor Air Rate - Rp [m3/s-person],Sum of Zone Population - Pz-sum,Area Outdoor Air Rate - Ra [m3/s-m2],Sum of Zone Floor Area - Az-sum [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,PSZ-AC:1,0.010000,8.05,0.000000,149.6574,0.0805,0.0805,0.0805
,PSZ-AC:2,0.010000,6.11,0.000000,113.4500,0.0611,0.0611,0.0611
,PSZ-AC:3,0.010000,3.62,0.000000,67.3000,0.0362,0.0362,0.0362
,PSZ-AC:4,0.010000,6.11,0.000000,113.4500,0.0611,0.0611,0.0611
,PSZ-AC:5,0.010000,3.62,0.000000,67.3000,0.0362,0.0362,0.0362


Zone Ventilation Calculations for Cooling Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,CORE_ZN,PSZ-AC:1,,0.5501,0.5501,0.5501,0.0805,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_ZN_1,PSZ-AC:2,,0.5223,0.5223,0.5223,0.0611,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_ZN_2,PSZ-AC:3,,0.4011,0.4011,0.4011,0.0362,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_ZN_3,PSZ-AC:4,,0.5073,0.5073,0.5073,0.0611,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_ZN_4,PSZ-AC:5,,0.4195,0.4195,0.4195,0.0362,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Cooling Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Zone Ventilation Efficiency - Evz-min
,PSZ-AC:1,0.5501,0.5501,0.5501,0.5501,0.0805,1.0000
,PSZ-AC:2,0.5223,0.5223,0.5223,0.5223,0.0611,1.0000
,PSZ-AC:3,0.4011,0.4011,0.4011,0.4011,0.0362,1.0000
,PSZ-AC:4,0.5073,0.5073,0.5073,0.5073,0.0611,1.0000
,PSZ-AC:5,0.4195,0.4195,0.4195,0.4195,0.0362,1.0000


Zone Ventilation Calculations for Heating Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,CORE_ZN,PSZ-AC:1,,0.5501,0.5501,0.5501,0.0805,0.3168,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_ZN_1,PSZ-AC:2,,0.5223,0.5223,0.5223,0.0611,0.1169,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_ZN_2,PSZ-AC:3,,0.4011,0.4011,0.4011,0.0362,0.1082,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_ZN_3,PSZ-AC:4,,0.5073,0.5073,0.5073,0.0611,0.1204,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_ZN_4,PSZ-AC:5,,0.4195,0.4195,0.4195,0.0362,0.1083,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Heating Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Zone Ventilation Efficiency - Evz-min
,PSZ-AC:1,0.5501,0.5501,0.5501,0.5501,0.0805,1.0000
,PSZ-AC:2,0.5223,0.5223,0.5223,0.5223,0.0611,1.0000
,PSZ-AC:3,0.4011,0.4011,0.4011,0.4011,0.0362,1.0000
,PSZ-AC:4,0.5073,0.5073,0.5073,0.5073,0.0611,1.0000
,PSZ-AC:5,0.4195,0.4195,0.4195,0.4195,0.0362,1.0000


----------------------------------------------------------------------------------------------------
REPORT:,LEED Summary
FOR:,Entire Facility
Sec1.1A-General Information

,,Data
,Weather File,RUNPERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300
,Total gross floor area [m2],511.16
,Principal Heating Source,Natural Gas


EAp2-1. Space Usage Type

,,Space Area [m2],Regularly Occupied Area [m2],Unconditioned Area [m2],Typical Hours/Week in Operation [hr/wk]
,CORE_ZN,149.66,149.66,0.00,97.75
,PERIMETER_ZN_1,113.45,113.45,0.00,97.75
,PERIMETER_ZN_2,67.30,67.30,0.00,97.75
,PERIMETER_ZN_3,113.45,113.45,0.00,97.75
,PERIMETER_ZN_4,67.30,67.30,0.00,97.75
,ATTIC,567.98,0.00,567.98,0.00
,Totals,511.16,511.16,0.00,


EAp2-2. Advisory Messages

,,Data
,Number of hours heating loads not met,29.67
,Number of hours cooling loads not met,0.00
,Number of hours not met,29.67


EAp2-3. Energy Type Summary

,,Utility Rate,Virtual Rate [$/unit energy],Units of Energy,Units of Demand
,Electricity,PSI_CS_COMMERCIALELECTRICSERVICE,0.060,kWh,kW
,Natural Gas,IN_EIAMONTHLYRATEGAS,8.731,MCF,MCF/Hr
,Other,,,,


EAp2-4/5. Performance Rating Method Compliance

,,Electric Energy Use [GJ],Electric Demand [W],Natural Gas Energy Use [GJ],Natural Gas Demand [W],Additional Fuel Use [GJ],Additional Fuel Demand [W],District Cooling Use [GJ],District Cooling Demand [W],District Heating Use [GJ],District Heating Demand [W]
,Heating -- Not Subdivided,0.00,0.00,100.41,62751.58,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling -- Not Subdivided,24.09,11157.09,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting -- General,102.64,8961.61,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting -- Exterior Facade Lighting,43.45,2766.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- MiscPlug,87.73,4950.05,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Fan Energy,53.79,2784.24,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- Water Heater,0.00,0.00,11.82,2685.94,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


EAp2-6. Energy Use Summary

,,Process Subtotal [GJ],Total Energy Use [GJ]
,Electricity,87.73,311.69
,Natural Gas,0.00,112.23
,Total,87.73,423.92
,Additional,0.00,0.00


EAp2-7. Energy Cost Summary

,,Process Subtotal [$],Total Energy Cost [$]
,Electricity,1470.90,5226.14
,Natural Gas,0.00,928.72
,Other,,0.00
,Total,1470.90,6154.85
,Additional,0.00,
Process energy cost based on ratio of process to total energy.


L-1. Renewable Energy Source Summary

,,Rated Capacity [kW],Annual Energy Generated [GJ]
,Photovoltaic,0.00,0.00
,Wind,0.00,0.00


EAp2-17a. Energy Use Intensity - Electricity

,,Electricty [MJ/m2]
,Interior Lighting (All),200.79
,Space Heating,0.00
,Space Cooling,47.12
,Fans (All),105.23
,Service Water Heating,0.00
,Receptacle Equipment,171.62
,Miscellaneous (All),609.77
,Subtotal,609.77


EAp2-17b. Energy Use Intensity - Natural Gas

,,Natural Gas [MJ/m2]
,Space Heating,196.43
,Service Water Heating,23.13
,Miscellaneous (All),219.56
,Subtotal,219.56


EAp2-17c. Energy Use Intensity - Additional

,,Additional [MJ/m2]
,Subtotal,0.00
,Miscellaneous,0.00


EAp2-18. End Use Percentage

,,Percent [%]
,Interior Lighting (All),24.21
,Space Heating,23.69
,Space Cooling,5.68
,Fans (All),12.69
,Service Water Heating,2.79
,Receptacle Equipment,20.69
,Miscellaneous,10.25


Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)

,,Equivalent Full Load Hours of Operation Per Year [hr],Hours > 1% [hr]
,INFIL_QUARTER_ON_SCH,5172.,8760.
,BLDG_OCC_SCH,2465.,5252.
,BLDG_LIGHT_SCH,2939.,8760.
,BLDG_EQUIP_SCH,4487.,8760.
,WORK_EFF_SCH,0.,0.
,MINOA_SCHED,4472.,4472.
,BLDG_SWH_SCH,1590.,8760.
,WATER EQUIPMENT LATENT FRACT SCHED,438.,8760.
,WATER EQUIPMENT SENSIBLE FRACT SCHED,1752.,8760.


Schedules-SetPoints (Schedule Type=Temperature)

,,First Object Used,Month Assumed,11am First Wednesday [C],Days with Same 11am Value,11pm First Wednesday [C],Days with Same 11pm Value
,HTGSETP_SCH,CORE_ZN DUALSPSCHED,January,21.00,365,15.60,365
,CLGSETP_SCH,CORE_ZN DUALSPSCHED,July,24.00,365,26.70,365


----------------------------------------------------------------------------------------------------
REPORT:,Economics Results Summary Report
FOR:,Entire Facility
Annual Cost

,,Electric,Gas,Other,Total
,Cost [$],5226.14,928.72,0.00,6154.85
,Cost per Total Building Area [$/m2],10.22,1.82,0.00,12.04
,Cost per Net Conditioned Building Area [$/m2],10.22,1.82,0.00,12.04


Tariff Summary

,,Selected,Qualified,Meter,Buy or Sell,Group,Annual Cost ($)
,PSI_LLF_LOWLOADFACTORSERVICE,No,No,ELECTRICITY:FACILITY,Buy,COMM ELECT,8844.20
,PSI_CS_COMMERCIALELECTRICSERVICE,Yes,Yes,ELECTRICITY:FACILITY,Buy,COMM ELECT,5226.14
,IN_EIAMONTHLYRATEGAS,Yes,Yes,GAS:FACILITY,Buy,COMM GAS,928.72


----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,PSI_LLF_LOWLOADFACTORSERVICE
General

,,Parameter
,Meter,ELECTRICITY:FACILITY
,Selected,No
,Group,COMM ELECT
,Qualified,No
,Disqualifier,MINDEMAND75KW
,Computation,automatic
,Units,kWh


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),696.81,627.53,683.64,581.21,634.07,696.58,725.87,752.22,641.70,638.47,646.26,684.71,8009.08,752.22
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,180.00,15.00
,Basis ($),711.81,642.53,698.64,596.21,649.07,711.58,740.87,767.22,656.70,653.47,661.26,699.71,8189.08,767.22
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),711.81,642.53,698.64,596.21,649.07,711.58,740.87,767.22,656.70,653.47,661.26,699.71,8189.08,767.22
,Taxes ($),56.94,51.40,55.89,47.70,51.93,56.93,59.27,61.38,52.54,52.28,52.90,55.98,655.13,61.38
,Total ($),768.75,693.94,754.53,643.91,700.99,768.50,800.14,828.60,709.24,705.75,714.17,755.68,8844.20,828.60


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FUELCOSTADJUSTENERGYCHARGE ($),14.76,13.07,14.36,13.30,14.12,15.79,16.62,16.92,14.40,13.67,14.04,14.54,175.60,16.92,EnergyCharges
,QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($),3.90,3.45,3.80,3.51,3.73,4.17,4.39,4.47,3.81,3.61,3.71,3.84,46.41,4.47,EnergyCharges
,SOXNOXRIDERADJUSTENERGYCHARGE ($),8.21,7.26,7.98,7.39,7.85,8.77,9.24,9.41,8.00,7.60,7.80,8.08,97.58,9.41,EnergyCharges
,DSMRIDERADJUSTENERGYCHARGE ($),-2.7,-2.4,-2.6,-2.4,-2.6,-2.9,-3.0,-3.1,-2.6,-2.5,-2.6,-2.7,-32.0,-2.4,EnergyCharges
,PURCHPOWERTRACKERADJUSTENERGYCHARGE ($),-0.2,-0.2,-0.2,-0.2,-0.2,-0.2,-0.3,-0.3,-0.2,-0.2,-0.2,-0.2,-2.7,-0.2,EnergyCharges
,MIDWESTISOADJUSTENERGYCHARGE ($),-1.6,-1.4,-1.5,-1.4,-1.5,-1.7,-1.8,-1.8,-1.5,-1.5,-1.5,-1.5,-18.7,-1.4,EnergyCharges
,CLEANCOALRIDERENERGYCHARGE ($),6.06,5.37,5.90,5.46,5.80,6.49,6.83,6.95,5.91,5.62,5.77,5.97,72.13,6.95,EnergyCharges
,TAXOFEIGHTPERCENT ($),56.94,51.40,55.89,47.70,51.93,56.93,59.27,61.38,52.54,52.28,52.90,55.98,655.13,61.38,Taxes
,ANNUALENERGYCHARGE ($),489.81,441.09,478.24,447.56,471.23,519.29,543.21,551.91,479.29,458.35,469.01,483.34,5832.33,551.91,EnergyCharges
,ANNUALDEMANDBASECHARGE ($),178.56,161.26,177.73,108.04,135.64,146.87,150.63,167.70,134.67,153.79,150.21,173.35,1838.45,178.56,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,711.81,642.53,698.64,596.21,649.07,711.58,740.87,767.22,656.70,653.47,661.26,699.71,8189.08,767.22
,TotalEnergy,7280.48,6445.19,7082.10,6556.01,6961.85,7785.96,8196.16,8345.38,7100.11,6741.05,6923.80,7169.64,86587.73,8345.38


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,MINDEMAND75KW,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,7280.48,6445.19,7082.10,6556.01,6961.85,7785.96,8196.16,8345.38,7100.11,6741.05,6923.80,7169.64,86587.73,8345.38
,TotalDemand,19.46,16.85,18.45,23.52,22.79,26.05,27.82,26.71,23.68,19.39,20.84,19.46,265.04,27.82
,PeakEnergy,7280.48,6445.19,7082.10,6556.01,6961.85,7785.96,8196.16,8345.38,7100.11,6741.05,6923.80,7169.64,86587.73,8345.38
,PeakDemand,19.46,16.85,18.45,23.52,22.79,26.05,27.82,26.71,23.68,19.39,20.84,19.46,265.04,27.82
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,19.46,16.85,18.45,23.52,22.79,26.05,27.82,26.71,23.68,19.39,20.84,19.46,265.04,27.82
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,19.46,16.85,18.45,23.52,22.79,26.05,27.82,26.71,23.68,19.39,20.84,19.46,265.04,27.82
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,19.46,16.85,18.45,23.52,22.79,26.05,27.82,26.71,23.68,19.39,20.84,19.46,265.04,27.82
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,7280.48,6445.19,7082.10,6556.01,6961.85,7785.96,8196.16,8345.38,7100.11,6741.05,6923.80,7169.64,86587.73,8345.38
,PeakAndShoulderDemand,19.46,16.85,18.45,23.52,22.79,26.05,27.82,26.71,23.68,19.39,20.84,19.46,265.04,27.82
,PeakAndMidPeakEnergy,7280.48,6445.19,7082.10,6556.01,6961.85,7785.96,8196.16,8345.38,7100.11,6741.05,6923.80,7169.64,86587.73,8345.38
,PeakAndMidPeakDemand,19.46,16.85,18.45,23.52,22.79,26.05,27.82,26.71,23.68,19.39,20.84,19.46,265.04,27.82
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,7280.48,6445.19,7082.10,6556.01,6961.85,7785.96,8196.16,8345.38,7100.11,6741.05,6923.80,7169.64,86587.73,8345.38
,PeakAndOffPeakDemand,19.46,16.85,18.45,23.52,22.79,26.05,27.82,26.71,23.68,19.39,20.84,19.46,265.04,27.82
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
MINDEMAND75KW FROM TotalDemand
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy
ANNUALENERGYCHARGE FROM TotalEnergy
ANNUALDEMANDBASECHARGE FROM TotalEnergy TotalDemand
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE ANNUALDEMANDBASECHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,PSI_CS_COMMERCIALELECTRICSERVICE
General

,,Parameter
,Meter,ELECTRICITY:FACILITY
,Selected,Yes
,Group,COMM ELECT
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,kWh


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),396.80,358.77,387.77,363.82,382.30,419.82,438.49,445.29,388.59,372.24,380.56,391.76,4726.22,445.29
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,112.80,9.40
,Basis ($),406.20,368.17,397.17,373.22,391.70,429.22,447.89,454.69,397.99,381.64,389.96,401.16,4839.02,454.69
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),406.20,368.17,397.17,373.22,391.70,429.22,447.89,454.69,397.99,381.64,389.96,401.16,4839.02,454.69
,Taxes ($),32.50,29.45,31.77,29.86,31.34,34.34,35.83,36.37,31.84,30.53,31.20,32.09,387.12,36.37
,Total ($),438.70,397.63,428.95,403.08,423.03,463.55,483.72,491.06,429.83,412.17,421.16,433.25,5226.14,491.06


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FUELCOSTADJUSTENERGYCHARGE ($),14.76,13.07,14.36,13.30,14.12,15.79,16.62,16.92,14.40,13.67,14.04,14.54,175.60,16.92,EnergyCharges
,QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($),3.90,3.45,3.80,3.51,3.73,4.17,4.39,4.47,3.81,3.61,3.71,3.84,46.41,4.47,EnergyCharges
,SOXNOXRIDERADJUSTENERGYCHARGE ($),8.21,7.26,7.98,7.39,7.85,8.77,9.24,9.41,8.00,7.60,7.80,8.08,97.58,9.41,EnergyCharges
,DSMRIDERADJUSTENERGYCHARGE ($),0.1529,0.1353,0.1487,0.1377,0.1462,0.1635,0.1721,0.1753,0.1491,0.1416,0.1454,0.1506,1.82,0.18,EnergyCharges
,PURCHPOWERTRACKERADJUSTENERGYCHARGE ($),0.2475,0.2191,0.2408,0.2229,0.2367,0.2647,0.2787,0.2837,0.2414,0.2292,0.2354,0.2438,2.94,0.28,EnergyCharges
,MIDWESTISOADJUSTENERGYCHARGE ($),-1.5,-1.3,-1.4,-1.3,-1.4,-1.6,-1.7,-1.7,-1.4,-1.4,-1.4,-1.5,-17.6,-1.3,EnergyCharges
,CLEANCOALRIDERENERGYCHARGE ($),5.88,5.20,5.72,5.29,5.62,6.28,6.61,6.73,5.73,5.44,5.59,5.79,69.88,6.73,EnergyCharges
,TAXOFEIGHTPERCENT ($),32.50,29.45,31.77,29.86,31.34,34.34,35.83,36.37,31.84,30.53,31.20,32.09,387.12,36.37,Taxes
,ANNUALENERGYCHARGE ($),365.13,330.74,356.96,335.30,352.01,385.95,402.84,408.98,357.71,342.92,350.45,360.57,4349.56,408.98,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,406.20,368.17,397.17,373.22,391.70,429.22,447.89,454.69,397.99,381.64,389.96,401.16,4839.02,454.69
,TotalEnergy,7280.48,6445.19,7082.10,6556.01,6961.85,7785.96,8196.16,8345.38,7100.11,6741.05,6923.80,7169.64,86587.73,8345.38


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,MAXDEMAND75KW,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,7280.48,6445.19,7082.10,6556.01,6961.85,7785.96,8196.16,8345.38,7100.11,6741.05,6923.80,7169.64,86587.73,8345.38
,TotalDemand,19.46,16.85,18.45,23.52,22.79,26.05,27.82,26.71,23.68,19.39,20.84,19.46,265.04,27.82
,PeakEnergy,7280.48,6445.19,7082.10,6556.01,6961.85,7785.96,8196.16,8345.38,7100.11,6741.05,6923.80,7169.64,86587.73,8345.38
,PeakDemand,19.46,16.85,18.45,23.52,22.79,26.05,27.82,26.71,23.68,19.39,20.84,19.46,265.04,27.82
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,19.46,16.85,18.45,23.52,22.79,26.05,27.82,26.71,23.68,19.39,20.84,19.46,265.04,27.82
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,19.46,16.85,18.45,23.52,22.79,26.05,27.82,26.71,23.68,19.39,20.84,19.46,265.04,27.82
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,19.46,16.85,18.45,23.52,22.79,26.05,27.82,26.71,23.68,19.39,20.84,19.46,265.04,27.82
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,7280.48,6445.19,7082.10,6556.01,6961.85,7785.96,8196.16,8345.38,7100.11,6741.05,6923.80,7169.64,86587.73,8345.38
,PeakAndShoulderDemand,19.46,16.85,18.45,23.52,22.79,26.05,27.82,26.71,23.68,19.39,20.84,19.46,265.04,27.82
,PeakAndMidPeakEnergy,7280.48,6445.19,7082.10,6556.01,6961.85,7785.96,8196.16,8345.38,7100.11,6741.05,6923.80,7169.64,86587.73,8345.38
,PeakAndMidPeakDemand,19.46,16.85,18.45,23.52,22.79,26.05,27.82,26.71,23.68,19.39,20.84,19.46,265.04,27.82
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,7280.48,6445.19,7082.10,6556.01,6961.85,7785.96,8196.16,8345.38,7100.11,6741.05,6923.80,7169.64,86587.73,8345.38
,PeakAndOffPeakDemand,19.46,16.85,18.45,23.52,22.79,26.05,27.82,26.71,23.68,19.39,20.84,19.46,265.04,27.82
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
MAXDEMAND75KW FROM TotalDemand
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy
ANNUALENERGYCHARGE FROM TotalEnergy
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,IN_EIAMONTHLYRATEGAS
General

,,Parameter
,Meter,GAS:FACILITY
,Selected,Yes
,Group,COMM GAS
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,MCF


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),227.37,152.32,86.65,47.14,11.96,9.53,9.32,9.26,8.62,19.34,86.02,192.39,859.92,227.37
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Basis ($),227.37,152.32,86.65,47.14,11.96,9.53,9.32,9.26,8.62,19.34,86.02,192.39,859.92,227.37
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),227.37,152.32,86.65,47.14,11.96,9.53,9.32,9.26,8.62,19.34,86.02,192.39,859.92,227.37
,Taxes ($),18.19,12.19,6.93,3.77,0.9571,0.7623,0.7459,0.7406,0.6898,1.55,6.88,15.39,68.79,18.19
,Total ($),245.56,164.50,93.58,50.91,12.92,10.29,10.07,10.00,9.31,20.89,92.90,207.78,928.72,245.56


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,MONTHLYRATEGASCHARGE ($),227.37,152.32,86.65,47.14,11.96,9.53,9.32,9.26,8.62,19.34,86.02,192.39,859.92,227.37,EnergyCharges
,TAXOFEIGHTPERCENT ($),18.19,12.19,6.93,3.77,0.9571,0.7623,0.7459,0.7406,0.6898,1.55,6.88,15.39,68.79,18.19,Taxes


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,227.37,152.32,86.65,47.14,11.96,9.53,9.32,9.26,8.62,19.34,86.02,192.39,859.92,227.37
,TotalEnergy,27.66,20.28,9.66,5.23,1.31,0.9127,0.9035,0.9138,0.9372,2.36,10.99,25.21,106.37,27.66


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,27.66,20.28,9.66,5.23,1.31,0.9127,0.9035,0.9138,0.9372,2.36,10.99,25.21,106.37,27.66
,TotalDemand,0.1787,0.1877,0.1385,0.1097,0.0580,0.0059,0.0037,0.0033,0.0160,0.0874,0.1463,0.1580,1.09,0.19
,PeakEnergy,27.66,20.28,9.66,5.23,1.31,0.9127,0.9035,0.9138,0.9372,2.36,10.99,25.21,106.37,27.66
,PeakDemand,0.1787,0.1877,0.1385,0.1097,0.0580,0.0059,0.0037,0.0033,0.0160,0.0874,0.1463,0.1580,1.09,0.19
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,0.1787,0.1877,0.1385,0.1097,0.0580,0.0059,0.0037,0.0033,0.0160,0.0874,0.1463,0.1580,1.09,0.19
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,0.1787,0.1877,0.1385,0.1097,0.0580,0.0059,0.0037,0.0033,0.0160,0.0874,0.1463,0.1580,1.09,0.19
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,0.1787,0.1877,0.1385,0.1097,0.0580,0.0059,0.0037,0.0033,0.0160,0.0874,0.1463,0.1580,1.09,0.19
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,27.66,20.28,9.66,5.23,1.31,0.9127,0.9035,0.9138,0.9372,2.36,10.99,25.21,106.37,27.66
,PeakAndShoulderDemand,0.1787,0.1877,0.1385,0.1097,0.0580,0.0059,0.0037,0.0033,0.0160,0.0874,0.1463,0.1580,1.09,0.19
,PeakAndMidPeakEnergy,27.66,20.28,9.66,5.23,1.31,0.9127,0.9035,0.9138,0.9372,2.36,10.99,25.21,106.37,27.66
,PeakAndMidPeakDemand,0.1787,0.1877,0.1385,0.1097,0.0580,0.0059,0.0037,0.0033,0.0160,0.0874,0.1463,0.1580,1.09,0.19
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,27.66,20.28,9.66,5.23,1.31,0.9127,0.9035,0.9138,0.9372,2.36,10.99,25.21,106.37,27.66
,PeakAndOffPeakDemand,0.1787,0.1877,0.1385,0.1097,0.0580,0.0059,0.0037,0.0033,0.0160,0.0874,0.1463,0.1580,1.09,0.19
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IN_MONTHLYGASRATES,8.22,7.51,8.97,9.01,9.16,10.44,10.32,10.13,9.20,8.18,7.83,7.63,106.60,10.44


Computation -  Automatic
MONTHLYRATEGASCHARGE FROM TotalEnergy IN_MONTHLYGASRATES
EnergyCharges SUM MONTHLYRATEGASCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
