Time,PSZ-AC_1:6:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_1:6:DesPer 1:Des Heat Cap [W],PSZ-AC_1:6:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_1:6:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_1:6:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_1:6:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_1:6:DesPer 2:Des Heat Cap [W],PSZ-AC_1:6:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_1:6:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_1:6:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_2:5:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_2:5:DesPer 1:Des Heat Cap [W],PSZ-AC_2:5:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_2:5:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_2:5:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_2:5:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_2:5:DesPer 2:Des Heat Cap [W],PSZ-AC_2:5:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_2:5:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_2:5:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_2:7:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_2:7:DesPer 1:Des Heat Cap [W],PSZ-AC_2:7:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_2:7:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_2:7:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_2:7:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_2:7:DesPer 2:Des Heat Cap [W],PSZ-AC_2:7:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_2:7:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_2:7:DesPer 2:Des Tot Cool Cap [W],VAV_OTHER:DesPer 1:Des Heat Mass Flow [kg/s],VAV_OTHER:DesPer 1:Des Heat Cap [W],VAV_OTHER:DesPer 1:Des Cool Mass Flow [kg/s],VAV_OTHER:DesPer 1:Des Sens Cool Cap [W],VAV_OTHER:DesPer 1:Des Tot Cool Cap [W],VAV_OTHER:DesPer 2:Des Heat Mass Flow [kg/s],VAV_OTHER:DesPer 2:Des Heat Cap [W],VAV_OTHER:DesPer 2:Des Cool Mass Flow [kg/s],VAV_OTHER:DesPer 2:Des Sens Cool Cap [W],VAV_OTHER:DesPer 2:Des Tot Cool Cap [W],VAV_POD_1:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_1:DesPer 1:Des Heat Cap [W],VAV_POD_1:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_1:DesPer 1:Des Sens Cool Cap [W],VAV_POD_1:DesPer 1:Des Tot Cool Cap [W],VAV_POD_1:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_1:DesPer 2:Des Heat Cap [W],VAV_POD_1:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_1:DesPer 2:Des Sens Cool Cap [W],VAV_POD_1:DesPer 2:Des Tot Cool Cap [W],VAV_POD_2:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_2:DesPer 1:Des Heat Cap [W],VAV_POD_2:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_2:DesPer 1:Des Sens Cool Cap [W],VAV_POD_2:DesPer 1:Des Tot Cool Cap [W],VAV_POD_2:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_2:DesPer 2:Des Heat Cap [W],VAV_POD_2:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_2:DesPer 2:Des Sens Cool Cap [W],VAV_POD_2:DesPer 2:Des Tot Cool Cap [W],VAV_POD_3:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_3:DesPer 1:Des Heat Cap [W],VAV_POD_3:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_3:DesPer 1:Des Sens Cool Cap [W],VAV_POD_3:DesPer 1:Des Tot Cool Cap [W],VAV_POD_3:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_3:DesPer 2:Des Heat Cap [W],VAV_POD_3:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_3:DesPer 2:Des Sens Cool Cap [W],VAV_POD_3:DesPer 2:Des Tot Cool Cap [W]
00:10:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.211793E+03,2.370584E-01,2.267522E+03,7.670275E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.239755E+04,1.260633E+00,1.205827E+04,4.078912E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.734480E+04,2.664775E+00,2.548923E+04,8.622161E+04,3.352044E+00,9.572354E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.519449E+04,8.522460E+04,3.208522E+00,1.138405E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.922134E+04,9.884610E+04,2.639917E+00,9.683159E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.476728E+04,8.377949E+04,2.543596E+00,9.105460E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.335008E+04,7.898557E+04
00:20:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.237282E+03,2.370584E-01,2.242034E+03,7.573974E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.253309E+04,1.260633E+00,1.192273E+04,4.027701E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.763131E+04,2.664775E+00,2.520272E+04,8.513910E+04,3.352660E+00,9.582120E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.491129E+04,8.415460E+04,3.209042E+00,1.138382E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.889287E+04,9.760508E+04,2.640092E+00,9.683084E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.448888E+04,8.272763E+04,2.543933E+00,9.105315E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.308761E+04,7.799390E+04
00:30:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.262770E+03,2.370584E-01,2.216545E+03,7.478106E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.266863E+04,1.260633E+00,1.178718E+04,3.976721E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.791783E+04,2.664775E+00,2.491620E+04,8.406145E+04,3.353243E+00,9.591913E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.462808E+04,8.308942E+04,3.209524E+00,1.138361E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.856441E+04,9.636965E+04,2.640253E+00,9.683014E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.421048E+04,8.168051E+04,2.544245E+00,9.105180E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.282514E+04,7.700669E+04
00:40:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.288259E+03,2.370584E-01,2.191057E+03,7.382670E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.280418E+04,1.260633E+00,1.165164E+04,3.925969E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.820435E+04,2.664775E+00,2.462968E+04,8.298865E+04,3.353796E+00,9.601730E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.434488E+04,8.202902E+04,3.209973E+00,1.138342E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.823594E+04,9.513977E+04,2.640403E+00,9.682949E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.393208E+04,8.063809E+04,2.544536E+00,9.105055E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.256267E+04,7.602392E+04
00:50:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.313747E+03,2.370584E-01,2.165568E+03,7.287663E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.293972E+04,1.260633E+00,1.151610E+04,3.875446E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.849086E+04,2.664775E+00,2.434317E+04,8.192067E+04,3.354324E+00,9.611568E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.406168E+04,8.097339E+04,3.210393E+00,1.138324E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.790747E+04,9.391542E+04,2.640543E+00,9.682889E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.365368E+04,7.960037E+04,2.544807E+00,9.104938E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.230020E+04,7.504558E+04
01:00:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.339236E+03,2.370584E-01,2.140080E+03,7.193082E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.307526E+04,1.260633E+00,1.138055E+04,3.825150E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.877738E+04,2.664775E+00,2.405665E+04,8.085748E+04,3.354828E+00,9.621427E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.377848E+04,7.992250E+04,3.210787E+00,1.138307E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.757900E+04,9.269656E+04,2.640676E+00,9.682832E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.337528E+04,7.856729E+04,2.545061E+00,9.104829E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.203773E+04,7.407161E+04
01:10:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.356228E+03,2.370584E-01,2.123087E+03,7.130263E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.316563E+04,1.260633E+00,1.129019E+04,3.791744E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.896839E+04,2.664775E+00,2.386564E+04,8.015134E+04,3.355312E+00,9.621288E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.358967E+04,7.922452E+04,3.211158E+00,1.138291E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.736003E+04,9.188702E+04,2.640800E+00,9.682778E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.318967E+04,7.788115E+04,2.545301E+00,9.104725E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.186275E+04,7.342474E+04
01:20:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.373220E+03,2.370584E-01,2.106095E+03,7.067632E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.325599E+04,1.260633E+00,1.119983E+04,3.758438E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.915940E+04,2.664775E+00,2.367463E+04,7.944730E+04,3.355776E+00,9.621120E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.340087E+04,7.852863E+04,3.211510E+00,1.138276E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.714105E+04,9.107990E+04,2.640918E+00,9.682727E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.300407E+04,7.719705E+04,2.545528E+00,9.104628E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.168776E+04,7.277978E+04
01:30:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.390213E+03,2.370584E-01,2.089103E+03,7.005189E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.334635E+04,1.260633E+00,1.110947E+04,3.725232E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.935041E+04,2.664775E+00,2.348362E+04,7.874538E+04,3.356224E+00,9.620957E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.321207E+04,7.783481E+04,3.211844E+00,1.138261E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.692207E+04,9.027520E+04,2.641030E+00,9.682679E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.281847E+04,7.651501E+04,2.545742E+00,9.104535E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.151278E+04,7.213676E+04
01:40:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.407205E+03,2.370584E-01,2.072110E+03,6.942931E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.343671E+04,1.260633E+00,1.101911E+04,3.692124E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.954142E+04,2.664775E+00,2.329261E+04,7.804553E+04,3.356657E+00,9.620800E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.302327E+04,7.714306E+04,3.212162E+00,1.138248E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.670309E+04,8.947289E+04,2.641136E+00,9.682633E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.263287E+04,7.583499E+04,2.545947E+00,9.104447E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.133780E+04,7.149566E+04
01:50:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.424197E+03,2.370584E-01,2.055118E+03,6.880859E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.352707E+04,1.260633E+00,1.092874E+04,3.659115E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.973243E+04,2.664775E+00,2.310160E+04,7.734779E+04,3.357076E+00,9.620648E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.283447E+04,7.645338E+04,3.212466E+00,1.138234E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.648411E+04,8.867297E+04,2.641238E+00,9.682589E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.244727E+04,7.515700E+04,2.546142E+00,9.104363E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.116282E+04,7.085646E+04
02:00:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.441189E+03,2.370584E-01,2.038126E+03,6.818972E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.361744E+04,1.260633E+00,1.083838E+04,3.626205E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.992344E+04,2.664775E+00,2.291059E+04,7.665212E+04,3.357482E+00,9.620500E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.264566E+04,7.576576E+04,3.212756E+00,1.138222E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.626513E+04,8.787544E+04,2.641336E+00,9.682547E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.226167E+04,7.448104E+04,2.546329E+00,9.104282E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.098784E+04,7.021918E+04
02:10:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.453934E+03,2.370584E-01,2.025382E+03,6.772678E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.368521E+04,1.260633E+00,1.077061E+04,3.601587E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,5.006670E+04,2.664775E+00,2.276733E+04,7.613172E+04,3.357877E+00,9.620357E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.250406E+04,7.525138E+04,3.213036E+00,1.138210E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.610090E+04,8.727885E+04,2.641429E+00,9.682507E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.212247E+04,7.397538E+04,2.546508E+00,9.104205E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.085661E+04,6.974245E+04
02:20:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.466678E+03,2.370584E-01,2.012637E+03,6.726486E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.375298E+04,1.260633E+00,1.070284E+04,3.577023E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,5.020996E+04,2.664775E+00,2.262407E+04,7.561248E+04,3.358261E+00,9.620217E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.236246E+04,7.473815E+04,3.213305E+00,1.138198E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.593667E+04,8.668359E+04,2.641519E+00,9.682468E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.198327E+04,7.347085E+04,2.546680E+00,9.104130E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.072537E+04,6.926679E+04
02:30:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.479422E+03,2.370584E-01,1.999893E+03,6.680398E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.382075E+04,1.260633E+00,1.063507E+04,3.552514E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,5.035322E+04,2.664775E+00,2.248081E+04,7.509440E+04,3.358636E+00,9.620081E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.222086E+04,7.422606E+04,3.213564E+00,1.138187E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.577243E+04,8.608966E+04,2.641606E+00,9.682430E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.184407E+04,7.296745E+04,2.546846E+00,9.104059E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.059414E+04,6.879220E+04
02:40:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.492166E+03,2.370584E-01,1.987149E+03,6.634413E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.388852E+04,1.260633E+00,1.056730E+04,3.528060E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,5.049648E+04,2.664775E+00,2.233755E+04,7.457748E+04,3.359002E+00,9.619948E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.207926E+04,7.371511E+04,3.213815E+00,1.138176E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.560820E+04,8.549705E+04,2.641691E+00,9.682394E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.170487E+04,7.246516E+04,2.547007E+00,9.103989E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.046290E+04,6.831866E+04
02:50:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.504911E+03,2.370584E-01,1.974405E+03,6.588530E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.395629E+04,1.260633E+00,1.049952E+04,3.503660E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,5.063973E+04,2.664775E+00,2.219430E+04,7.406171E+04,3.359359E+00,9.619818E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.193766E+04,7.320531E+04,3.214057E+00,1.138166E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.544396E+04,8.490576E+04,2.641772E+00,9.682359E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.156567E+04,7.196400E+04,2.547162E+00,9.103923E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.033167E+04,6.784617E+04
03:00:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.517655E+03,2.370584E-01,1.961660E+03,6.542749E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.402407E+04,1.260633E+00,1.043175E+04,3.479315E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,5.078299E+04,2.664775E+00,2.205104E+04,7.354709E+04,3.359709E+00,9.619691E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.179605E+04,7.269664E+04,3.214292E+00,1.138156E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.527973E+04,8.431579E+04,2.641851E+00,9.682325E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.142647E+04,7.146396E+04,2.547312E+00,9.103858E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.020043E+04,6.737474E+04
03:10:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.530399E+03,2.370584E-01,1.948916E+03,6.497070E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.409184E+04,1.260633E+00,1.036398E+04,3.455024E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,5.092625E+04,2.664775E+00,2.190778E+04,7.303362E+04,3.360052E+00,9.619566E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.165445E+04,7.218910E+04,3.214520E+00,1.138146E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.511550E+04,8.372713E+04,2.641927E+00,9.682292E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.128727E+04,7.096503E+04,2.547458E+00,9.103795E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.006920E+04,6.690436E+04
03:20:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.543143E+03,2.370584E-01,1.936172E+03,6.451493E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.415961E+04,1.260633E+00,1.029621E+04,3.430786E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,5.106951E+04,2.664775E+00,2.176452E+04,7.252128E+04,3.360388E+00,9.619444E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.151285E+04,7.168269E+04,3.214742E+00,1.138136E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.495126E+04,8.313978E+04,2.642002E+00,9.682260E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.114807E+04,7.046720E+04,2.547599E+00,9.103734E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,1.993796E+04,6.643502E+04
03:30:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.555888E+03,2.370584E-01,1.923428E+03,6.406017E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.422738E+04,1.260633E+00,1.022844E+04,3.406603E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,5.121277E+04,2.664775E+00,2.162126E+04,7.201008E+04,3.360718E+00,9.619324E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.137125E+04,7.117740E+04,3.214958E+00,1.138127E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.478703E+04,8.255373E+04,2.642074E+00,9.682228E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.100887E+04,6.997048E+04,2.547737E+00,9.103674E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,1.980672E+04,6.596672E+04
03:40:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.568632E+03,2.370584E-01,1.910683E+03,6.360642E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.429515E+04,1.260633E+00,1.016067E+04,3.382473E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,5.135602E+04,2.664775E+00,2.147801E+04,7.150002E+04,3.361042E+00,9.619206E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.122965E+04,7.067324E+04,3.215168E+00,1.138118E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.462279E+04,8.196898E+04,2.642145E+00,9.682198E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.086967E+04,6.947486E+04,2.547871E+00,9.103616E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,1.967549E+04,6.549946E+04
03:50:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.581376E+03,2.370584E-01,1.897939E+03,6.315368E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.436292E+04,1.260633E+00,1.009289E+04,3.358397E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,5.149928E+04,2.664775E+00,2.133475E+04,7.099109E+04,3.361360E+00,9.619090E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.108805E+04,7.017020E+04,3.215372E+00,1.138109E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.445856E+04,8.138554E+04,2.642213E+00,9.682168E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.073047E+04,6.898036E+04,2.548002E+00,9.103560E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,1.954425E+04,6.503325E+04
04:00:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.594120E+03,2.370584E-01,1.885195E+03,6.270194E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.443070E+04,1.260633E+00,1.002512E+04,3.334375E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,5.164254E+04,2.664775E+00,2.119149E+04,7.048329E+04,3.361673E+00,9.618976E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.094644E+04,6.966827E+04,3.215572E+00,1.138100E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.429433E+04,8.080339E+04,2.642280E+00,9.682139E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.059127E+04,6.848694E+04,2.548129E+00,9.103505E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,1.941302E+04,6.456807E+04
04:10:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.602617E+03,2.370584E-01,1.876699E+03,6.240133E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.447588E+04,1.260633E+00,9.979942E+03,3.318389E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,5.173805E+04,2.664775E+00,2.109598E+04,7.014538E+04,3.361982E+00,9.618864E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.085204E+04,6.933427E+04,3.215767E+00,1.138092E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.418484E+04,8.041601E+04,2.642346E+00,9.682111E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.049847E+04,6.815860E+04,2.548253E+00,9.103452E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,1.932553E+04,6.425852E+04
04:20:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.611113E+03,2.370584E-01,1.868203E+03,6.210117E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.452106E+04,1.260633E+00,9.934761E+03,3.302427E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,5.183355E+04,2.664775E+00,2.100048E+04,6.980797E+04,3.362285E+00,9.618754E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.075764E+04,6.900076E+04,3.215957E+00,1.138084E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.407535E+04,8.002919E+04,2.642410E+00,9.682084E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.040566E+04,6.783074E+04,2.548374E+00,9.103399E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,1.923804E+04,6.394942E+04
04:30:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.619609E+03,2.370584E-01,1.859706E+03,6.180146E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.456624E+04,1.260633E+00,9.889580E+03,3.286489E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,5.192906E+04,2.664775E+00,2.090497E+04,6.947106E+04,3.362584E+00,9.618645E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.066324E+04,6.866774E+04,3.216143E+00,1.138076E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.396586E+04,7.964295E+04,2.642472E+00,9.682057E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.031286E+04,6.750338E+04,2.548493E+00,9.103348E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,1.915055E+04,6.364079E+04
04:40:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.628105E+03,2.370584E-01,1.851210E+03,6.150218E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.461142E+04,1.260633E+00,9.844399E+03,3.270574E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,5.202456E+04,2.664775E+00,2.080947E+04,6.913465E+04,3.362878E+00,9.618538E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.056884E+04,6.833522E+04,3.216325E+00,1.138068E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.385637E+04,7.925728E+04,2.642533E+00,9.682030E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.022006E+04,6.717649E+04,2.548608E+00,9.103298E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,1.906306E+04,6.333261E+04
04:50:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.636601E+03,2.370584E-01,1.842714E+03,6.120335E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.465660E+04,1.260633E+00,9.799218E+03,3.254683E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,5.212007E+04,2.664775E+00,2.071396E+04,6.879873E+04,3.363168E+00,9.618432E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.047444E+04,6.800319E+04,3.216503E+00,1.138060E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.374688E+04,7.887218E+04,2.642593E+00,9.682004E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.012726E+04,6.685009E+04,2.548722E+00,9.103249E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,1.897557E+04,6.302488E+04
05:00:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.645097E+03,2.370584E-01,1.834218E+03,6.090497E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.470178E+04,1.260633E+00,9.754037E+03,3.238815E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,5.221557E+04,2.664775E+00,2.061846E+04,6.846332E+04,3.363454E+00,9.618328E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.038004E+04,6.767165E+04,3.216677E+00,1.138053E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.363739E+04,7.848765E+04,2.642652E+00,9.681979E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.003446E+04,6.652417E+04,2.548832E+00,9.103202E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,1.888808E+04,6.271761E+04
05:10:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.636601E+03,2.370584E-01,1.842714E+03,6.120335E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.465660E+04,1.260633E+00,9.799218E+03,3.254683E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,5.212007E+04,2.664775E+00,2.071396E+04,6.879873E+04,3.363736E+00,9.618225E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.047444E+04,6.800319E+04,3.216848E+00,1.138045E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.374688E+04,7.887218E+04,2.642709E+00,9.681955E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.012726E+04,6.685009E+04,2.548940E+00,9.103155E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,1.897557E+04,6.302488E+04
05:20:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.628105E+03,2.370584E-01,1.851210E+03,6.150218E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.461142E+04,1.260633E+00,9.844399E+03,3.270574E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,5.202456E+04,2.664775E+00,2.080947E+04,6.913465E+04,3.364015E+00,9.618124E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.056884E+04,6.833522E+04,3.217014E+00,1.138038E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.385637E+04,7.925728E+04,2.642765E+00,9.681930E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.022006E+04,6.717649E+04,2.549046E+00,9.103109E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,1.906306E+04,6.333261E+04
05:30:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.619609E+03,2.370584E-01,1.859706E+03,6.180146E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.456624E+04,1.260633E+00,9.889580E+03,3.286489E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,5.192906E+04,2.664775E+00,2.090497E+04,6.947106E+04,3.364288E+00,9.618024E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.066324E+04,6.866774E+04,3.217177E+00,1.138031E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.396586E+04,7.964295E+04,2.642819E+00,9.681907E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.031286E+04,6.750338E+04,2.549149E+00,9.103065E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,1.915055E+04,6.364079E+04
05:40:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.611113E+03,2.370584E-01,1.868203E+03,6.210117E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.452106E+04,1.260633E+00,9.934761E+03,3.302427E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,5.183355E+04,2.664775E+00,2.100048E+04,6.980797E+04,3.364556E+00,9.617927E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.075764E+04,6.900076E+04,3.217336E+00,1.138024E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.407535E+04,8.002919E+04,2.642873E+00,9.681884E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.040566E+04,6.783074E+04,2.549250E+00,9.103021E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,1.923804E+04,6.394942E+04
05:50:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.602617E+03,2.370584E-01,1.876699E+03,6.240133E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.447588E+04,1.260633E+00,9.979942E+03,3.318389E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,5.173805E+04,2.664775E+00,2.109598E+04,7.014538E+04,3.364820E+00,9.617830E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.085204E+04,6.933427E+04,3.217491E+00,1.138018E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.418484E+04,8.041601E+04,2.642925E+00,9.681861E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.049847E+04,6.815860E+04,2.549348E+00,9.102979E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,1.932553E+04,6.425852E+04
06:00:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.594120E+03,2.370584E-01,1.885195E+03,6.270194E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.443070E+04,1.260633E+00,1.002512E+04,3.334375E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,5.164254E+04,2.664775E+00,2.119149E+04,7.048329E+04,3.365079E+00,9.617736E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.094644E+04,6.966827E+04,3.217643E+00,1.138011E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.429433E+04,8.080339E+04,2.642976E+00,9.681839E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.059127E+04,6.848694E+04,2.549444E+00,9.102937E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,1.941302E+04,6.456807E+04
06:10:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.564384E+03,2.370584E-01,1.914931E+03,6.375756E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.427256E+04,1.260633E+00,1.018326E+04,3.390511E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,5.130827E+04,2.664775E+00,2.152576E+04,7.166991E+04,3.394223E+00,9.600391E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.127685E+04,7.084117E+04,3.218048E+00,1.138001E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.467754E+04,8.216376E+04,2.643112E+00,9.681810E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.091607E+04,6.963995E+04,2.549710E+00,9.102883E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,1.971923E+04,6.565510E+04
06:20:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.534647E+03,2.370584E-01,1.944668E+03,6.481866E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.411443E+04,1.260633E+00,1.034139E+04,3.446938E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,5.097400E+04,2.664775E+00,2.186003E+04,7.286271E+04,3.639120E+00,9.495908E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.160725E+04,7.202017E+04,3.267311E+00,1.135880E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.506075E+04,8.353120E+04,2.692385E+00,9.660588E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.124087E+04,7.079896E+04,2.597085E+00,9.082490E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.002545E+04,6.674779E+04
06:30:00,2.393375E-01,1.457432E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.504911E+03,2.370584E-01,1.974405E+03,6.588530E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.395629E+04,1.260633E+00,1.049952E+04,3.503660E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,5.063973E+04,2.664775E+00,2.219430E+04,7.406171E+04,3.867085E+00,9.392675E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.193766E+04,7.320531E+04,3.327445E+00,1.133294E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.544396E+04,8.490576E+04,2.752820E+00,9.634593E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.156567E+04,7.196400E+04,2.656542E+00,9.056933E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.033167E+04,6.784617E+04
06:40:00,2.954986E-01,1.799422E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.475174E+03,2.370584E-01,2.004141E+03,6.695750E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.379816E+04,1.260633E+00,1.065766E+04,3.560678E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,5.030546E+04,2.664775E+00,2.252857E+04,7.526697E+04,4.075145E+00,9.293297E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.658741E+00,2.254737E+04,7.484401E+04,3.382635E+00,1.130924E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.582718E+04,8.628749E+04,2.808633E+00,9.610615E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.189047E+04,7.313512E+04,2.711351E+00,9.033402E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.063788E+04,6.895028E+04
06:50:00,3.485073E-01,2.122216E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.445438E+03,2.370584E-01,2.033878E+03,6.803529E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.364003E+04,1.260633E+00,1.081579E+04,3.617993E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.997120E+04,2.664775E+00,2.286283E+04,7.647852E+04,4.269079E+00,9.196496E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.691652E+00,2.324816E+04,7.662968E+04,3.434271E+00,1.128708E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.621039E+04,8.767643E+04,2.861178E+00,9.588064E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.221527E+04,7.431236E+04,2.762854E+00,9.011314E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.094410E+04,7.006015E+04
07:00:00,3.991928E-01,2.430862E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.415701E+03,2.370584E-01,2.063614E+03,6.911872E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.348189E+04,1.260633E+00,1.097392E+04,3.675607E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.963693E+04,2.664775E+00,2.319710E+04,7.769640E+04,4.452627E+00,9.101419E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.730983E+00,2.402059E+04,7.852707E+04,3.483255E+00,1.126608E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.659360E+04,8.907263E+04,2.911314E+00,9.566568E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.254007E+04,7.549574E+04,2.811908E+00,8.990297E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.125031E+04,7.117582E+04
07:10:00,3.432652E-01,2.090294E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.343484E+03,2.370584E-01,2.135832E+03,7.177359E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.309785E+04,1.260633E+00,1.135796E+04,3.816789E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.882513E+04,2.664775E+00,2.400890E+04,8.068074E+04,4.203967E+00,9.194643E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.753831E+00,2.507949E+04,8.187369E+04,3.418353E+00,1.129347E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.752426E+04,9.249394E+04,2.859602E+00,9.588327E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.332888E+04,7.839556E+04,2.754027E+00,9.014625E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.199398E+04,7.390971E+04
07:20:00,3.209034E-01,1.954123E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.271266E+03,2.370584E-01,2.208049E+03,7.446247E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.271382E+04,1.260633E+00,1.174200E+04,3.959778E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.801333E+04,2.664775E+00,2.482069E+04,8.370331E+04,4.088140E+00,9.244697E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.782584E+00,2.620522E+04,8.534039E+04,3.376534E+00,1.131153E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.845492E+04,9.595907E+04,2.830866E+00,9.600742E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.411768E+04,8.133252E+04,2.719382E+00,9.029593E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.273765E+04,7.667861E+04
07:30:00,3.059158E-01,1.862857E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.199049E+03,2.370584E-01,2.280266E+03,7.718589E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.232978E+04,1.260633E+00,1.212604E+04,4.104605E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.720154E+04,2.664775E+00,2.563249E+04,8.676471E+04,4.004340E+00,9.280826E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.809191E+00,2.730682E+04,8.879831E+04,3.342225E+00,1.132634E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.938558E+04,9.946872E+04,2.809491E+00,9.609965E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.490648E+04,8.430720E+04,2.692014E+00,9.041400E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.348131E+04,7.948309E+04
07:40:00,2.944218E-01,1.792865E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.126832E+03,2.370584E-01,2.352484E+03,7.994441E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.194574E+04,1.260633E+00,1.251008E+04,4.251298E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.638974E+04,2.664775E+00,2.644429E+04,8.986557E+04,3.936323E+00,9.310150E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.833544E+00,2.838307E+04,9.224868E+04,3.311812E+00,1.133946E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,3.031623E+04,1.030236E+05,2.791812E+00,9.617591E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.569528E+04,8.732023E+04,2.668344E+00,9.051611E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.422498E+04,8.232371E+04
07:50:00,2.852272E-01,1.736875E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.054614E+03,2.370584E-01,2.424701E+03,8.273861E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.156170E+04,1.260633E+00,1.289412E+04,4.399889E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.557795E+04,2.664775E+00,2.725608E+04,9.300653E+04,3.878957E+00,9.334884E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.856146E+00,2.943964E+04,9.570286E+04,3.284084E+00,1.135142E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,3.124689E+04,1.066245E+05,2.776634E+00,9.624139E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.648409E+04,9.037224E+04,2.647190E+00,9.060737E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.496865E+04,8.520107E+04
08:00:00,2.776137E-01,1.690513E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.982397E+03,2.370584E-01,2.496918E+03,8.556906E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.117766E+04,1.260633E+00,1.327816E+04,4.550407E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.476615E+04,2.664775E+00,2.806788E+04,9.618824E+04,3.829004E+00,9.356423E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.877405E+00,3.048113E+04,9.916990E+04,3.258273E+00,1.136255E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,3.217755E+04,1.102720E+05,2.763220E+00,9.629925E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.727289E+04,9.346382E+04,2.627820E+00,9.069093E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.571232E+04,8.811576E+04
08:10:00,2.725213E-01,1.659503E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.901683E+03,2.370584E-01,2.577632E+03,8.821541E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.074844E+04,1.260633E+00,1.370738E+04,4.691135E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.385885E+04,2.664775E+00,2.897518E+04,9.916300E+04,3.804824E+00,9.366836E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.947025E+00,3.216095E+04,1.032259E+05,3.252247E+00,1.136515E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,3.321770E+04,1.136824E+05,2.757801E+00,9.632260E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.815449E+04,9.635433E+04,2.622295E+00,9.071473E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.654347E+04,9.084086E+04
08:20:00,2.682641E-01,1.633579E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.820970E+03,2.370584E-01,2.658346E+03,8.905059E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.031922E+04,1.260633E+00,1.413660E+04,4.735548E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.295155E+04,2.664775E+00,2.988248E+04,1.001018E+05,3.784617E+00,9.375541E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,3.032450E+00,3.401885E+04,1.054694E+05,3.247278E+00,1.136729E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,3.425785E+04,1.147586E+05,2.753339E+00,9.634184E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.903610E+04,9.726657E+04,2.617744E+00,9.073434E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.737463E+04,9.170090E+04
08:30:00,2.646353E-01,1.611482E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.740256E+03,2.411157E-01,2.785939E+03,9.142419E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.989000E+04,1.260633E+00,1.456582E+04,4.779961E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.204425E+04,2.664775E+00,3.078978E+04,1.010407E+05,3.767418E+00,9.382951E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,3.119497E+00,3.589516E+04,1.076960E+05,3.243117E+00,1.136908E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,3.529799E+04,1.158349E+05,2.749605E+00,9.635794E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.991770E+04,9.817880E+04,2.613935E+00,9.075076E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.820579E+04,9.256094E+04
08:40:00,2.614884E-01,1.592319E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.659543E+03,2.848166E-01,3.387850E+03,1.089978E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.946078E+04,1.260633E+00,1.499504E+04,4.824374E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.113695E+04,2.664775E+00,3.169708E+04,1.019795E+05,3.752520E+00,9.389371E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,3.207968E+00,3.778762E+04,1.099082E+05,3.239575E+00,1.137061E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,3.633814E+04,1.169112E+05,2.746425E+00,9.637164E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,3.079930E+04,9.909102E+04,2.610692E+00,9.076474E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.903694E+04,9.342096E+04
