Time,PSZ-AC_1:6:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_1:6:DesPer 1:Des Heat Cap [W],PSZ-AC_1:6:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_1:6:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_1:6:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_1:6:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_1:6:DesPer 2:Des Heat Cap [W],PSZ-AC_1:6:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_1:6:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_1:6:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_2:5:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_2:5:DesPer 1:Des Heat Cap [W],PSZ-AC_2:5:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_2:5:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_2:5:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_2:5:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_2:5:DesPer 2:Des Heat Cap [W],PSZ-AC_2:5:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_2:5:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_2:5:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_2:7:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_2:7:DesPer 1:Des Heat Cap [W],PSZ-AC_2:7:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_2:7:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_2:7:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_2:7:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_2:7:DesPer 2:Des Heat Cap [W],PSZ-AC_2:7:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_2:7:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_2:7:DesPer 2:Des Tot Cool Cap [W],VAV_OTHER:DesPer 1:Des Heat Mass Flow [kg/s],VAV_OTHER:DesPer 1:Des Heat Cap [W],VAV_OTHER:DesPer 1:Des Cool Mass Flow [kg/s],VAV_OTHER:DesPer 1:Des Sens Cool Cap [W],VAV_OTHER:DesPer 1:Des Tot Cool Cap [W],VAV_OTHER:DesPer 2:Des Heat Mass Flow [kg/s],VAV_OTHER:DesPer 2:Des Heat Cap [W],VAV_OTHER:DesPer 2:Des Cool Mass Flow [kg/s],VAV_OTHER:DesPer 2:Des Sens Cool Cap [W],VAV_OTHER:DesPer 2:Des Tot Cool Cap [W],VAV_POD_1:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_1:DesPer 1:Des Heat Cap [W],VAV_POD_1:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_1:DesPer 1:Des Sens Cool Cap [W],VAV_POD_1:DesPer 1:Des Tot Cool Cap [W],VAV_POD_1:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_1:DesPer 2:Des Heat Cap [W],VAV_POD_1:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_1:DesPer 2:Des Sens Cool Cap [W],VAV_POD_1:DesPer 2:Des Tot Cool Cap [W],VAV_POD_2:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_2:DesPer 1:Des Heat Cap [W],VAV_POD_2:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_2:DesPer 1:Des Sens Cool Cap [W],VAV_POD_2:DesPer 1:Des Tot Cool Cap [W],VAV_POD_2:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_2:DesPer 2:Des Heat Cap [W],VAV_POD_2:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_2:DesPer 2:Des Sens Cool Cap [W],VAV_POD_2:DesPer 2:Des Tot Cool Cap [W],VAV_POD_3:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_3:DesPer 1:Des Heat Cap [W],VAV_POD_3:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_3:DesPer 1:Des Sens Cool Cap [W],VAV_POD_3:DesPer 1:Des Tot Cool Cap [W],VAV_POD_3:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_3:DesPer 2:Des Heat Cap [W],VAV_POD_3:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_3:DesPer 2:Des Sens Cool Cap [W],VAV_POD_3:DesPer 2:Des Tot Cool Cap [W]
08:50:00,2.587209E-01,1.575466E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.578829E+03,3.302223E-01,4.040377E+03,1.275377E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.903156E+04,1.260633E+00,1.542426E+04,4.868787E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.022964E+04,2.664775E+00,3.260439E+04,1.029183E+05,3.739433E+00,9.395011E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,3.357125E+00,4.036297E+04,1.130134E+05,3.236520E+00,1.137193E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,3.737829E+04,1.179875E+05,2.743679E+00,9.638348E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,3.168090E+04,1.000033E+05,2.607893E+00,9.077680E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.986810E+04,9.428100E+04
09:00:00,2.562621E-01,1.560493E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.498116E+03,3.767831E-01,4.738350E+03,1.468476E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.860234E+04,1.260633E+00,1.585348E+04,4.913198E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,3.932234E+04,2.664775E+00,3.351169E+04,1.038571E+05,3.727823E+00,9.400015E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,3.528297E+00,4.318616E+04,1.164081E+05,3.233855E+00,1.137308E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,3.841844E+04,1.190637E+05,2.741282E+00,9.639382E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,3.256251E+04,1.009154E+05,2.605450E+00,9.078734E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,3.069926E+04,9.514099E+04
09:10:00,2.540517E-01,1.547034E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.425898E+03,3.973373E-01,5.117881E+03,1.561110E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.821830E+04,1.260633E+00,1.623752E+04,4.952937E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,3.851055E+04,2.664775E+00,3.432348E+04,1.046971E+05,3.717400E+00,9.404508E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,3.576477E+00,4.453125E+04,1.178305E+05,3.231503E+00,1.137409E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,3.934909E+04,1.200267E+05,2.739162E+00,9.640296E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,3.335131E+04,1.017317E+05,2.603290E+00,9.079665E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,3.144293E+04,9.591051E+04
09:20:00,2.520433E-01,1.534804E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.353681E+03,4.109439E-01,5.418331E+03,1.627523E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.783426E+04,1.260633E+00,1.662155E+04,4.992674E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,3.769875E+04,2.664775E+00,3.513528E+04,1.055371E+05,3.707941E+00,9.408586E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,3.611961E+00,4.573298E+04,1.190623E+05,3.229402E+00,1.137500E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,4.027975E+04,1.209897E+05,2.737265E+00,9.641115E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,3.414011E+04,1.025478E+05,2.601359E+00,9.080497E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,3.218659E+04,9.667999E+04
09:30:00,2.502017E-01,1.523589E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.281464E+03,4.208437E-01,5.677066E+03,1.679996E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.745023E+04,1.260633E+00,1.700559E+04,5.032411E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,3.688695E+04,2.664775E+00,3.594707E+04,1.063770E+05,3.699275E+00,9.412322E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,3.638782E+00,4.683725E+04,1.201694E+05,3.227506E+00,1.137581E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,4.121041E+04,1.219527E+05,2.735549E+00,9.641854E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,3.492892E+04,1.033640E+05,2.599614E+00,9.081250E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,3.293026E+04,9.744947E+04
09:40:00,2.484995E-01,1.513223E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.209246E+03,4.274430E-01,5.896304E+03,1.719814E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.706619E+04,1.260633E+00,1.738963E+04,5.072150E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,3.607516E+04,2.664775E+00,3.675887E+04,1.072171E+05,3.691272E+00,9.415774E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,3.657128E+00,4.784616E+04,1.211581E+05,3.225778E+00,1.137656E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,4.214107E+04,1.229157E+05,2.733983E+00,9.642530E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,3.571772E+04,1.041803E+05,2.598022E+00,9.081937E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,3.367393E+04,9.821899E+04
09:50:00,2.469151E-01,1.503575E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.137029E+03,4.311201E-01,6.078363E+03,1.748199E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.668215E+04,1.260633E+00,1.777367E+04,5.111887E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,3.526336E+04,2.664775E+00,3.757067E+04,1.080570E+05,3.683826E+00,9.418985E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,3.667712E+00,4.876773E+04,1.220405E+05,3.224191E+00,1.137724E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,4.307173E+04,1.238786E+05,2.732542E+00,9.643152E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,3.650652E+04,1.049964E+05,2.596557E+00,9.082569E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,3.441759E+04,9.898847E+04
10:00:00,2.454261E-01,1.494508E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.064811E+03,4.322634E-01,6.226167E+03,1.766460E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.629811E+04,1.260633E+00,1.815771E+04,5.151624E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,3.445157E+04,2.664775E+00,3.838246E+04,1.088970E+05,3.676827E+00,9.422004E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,3.671722E+00,4.961534E+04,1.228351E+05,3.222716E+00,1.137788E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.055491E+00,4.400849E+04,1.248502E+05,2.731201E+00,9.643730E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,3.729532E+04,1.058126E+05,2.595195E+00,9.083156E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.446285E+00,3.521918E+04,9.983914E+04
10:10:00,2.440210E-01,1.485952E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.001090E+03,4.518493E-01,6.629733E+03,1.859067E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.595925E+04,1.260633E+00,1.849657E+04,5.186687E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,3.373528E+04,2.664775E+00,3.909875E+04,1.096382E+05,3.670220E+00,9.424854E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,3.671999E+00,5.032654E+04,1.234855E+05,3.221337E+00,1.137848E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.062117E+00,4.490420E+04,1.258034E+05,2.729945E+00,9.644272E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.593425E+00,3.803775E+04,1.065973E+05,2.593920E+00,9.083706E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.452981E+00,3.595069E+04,1.006212E+05
10:20:00,2.426905E-01,1.477850E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.937369E+03,4.749163E-01,7.095839E+03,1.967181E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.562039E+04,1.260633E+00,1.883543E+04,5.221750E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,3.301899E+04,2.664775E+00,3.981504E+04,1.103793E+05,3.663963E+00,9.427554E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,3.670714E+00,5.102014E+04,1.241189E+05,3.220043E+00,1.137903E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.068954E+00,4.580229E+04,1.267571E+05,2.728765E+00,9.644781E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.600203E+00,3.881001E+04,1.074213E+05,2.592722E+00,9.084223E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.459863E+00,3.668429E+04,1.014034E+05
10:30:00,2.414265E-01,1.470153E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.873648E+03,4.995010E-01,7.597431E+03,2.082908E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.528154E+04,1.260633E+00,1.917428E+04,5.256813E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,3.230270E+04,2.664775E+00,4.053133E+04,1.111205E+05,3.658014E+00,9.430121E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,3.670635E+00,5.172730E+04,1.247730E+05,3.218822E+00,1.137956E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.076009E+00,4.670284E+04,1.277116E+05,2.727651E+00,9.645262E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.607210E+00,3.958485E+04,1.082464E+05,2.591592E+00,9.084711E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.466942E+00,3.742012E+04,1.021862E+05
10:40:00,2.402220E-01,1.462818E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.809927E+03,5.257792E-01,8.138453E+03,2.207111E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.494268E+04,1.260633E+00,1.951314E+04,5.291875E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,3.158640E+04,2.664775E+00,4.124762E+04,1.118617E+05,3.652342E+00,9.432569E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,3.674265E+00,5.247621E+04,1.254810E+05,3.217665E+00,1.138006E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.086516E+00,4.764221E+04,1.287156E+05,2.726594E+00,9.645718E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.614440E+00,4.036219E+04,1.090725E+05,2.590520E+00,9.085173E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.474215E+00,3.815812E+04,1.029695E+05
10:50:00,2.390713E-01,1.455811E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.746205E+03,5.540591E-01,8.725124E+03,2.341235E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.460382E+04,1.260633E+00,1.985200E+04,5.326938E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,3.087011E+04,2.664775E+00,4.196392E+04,1.126029E+05,3.646919E+00,9.434909E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,3.683981E+00,5.329357E+04,1.262741E+05,3.216567E+00,1.138053E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.110983E+00,4.873865E+04,1.299240E+05,2.725590E+00,9.646152E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.621890E+00,4.114201E+04,1.098996E+05,2.589502E+00,9.085613E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.489802E+00,3.898966E+04,1.038739E+05
11:00:00,2.379695E-01,1.449102E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.682484E+03,5.846732E-01,9.364383E+03,2.486860E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.426496E+04,1.260633E+00,2.019086E+04,5.362001E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,3.015382E+04,2.664775E+00,4.268021E+04,1.133440E+05,3.641722E+00,9.437153E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,3.701956E+00,5.420386E+04,1.271806E+05,3.215520E+00,1.138099E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.139761E+00,4.988359E+04,1.311883E+05,2.724632E+00,9.646565E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.630948E+00,4.193994E+04,1.107485E+05,2.588531E+00,9.086032E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.514226E+00,3.992063E+04,1.049034E+05
11:10:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.640003E+03,5.974995E-01,9.676887E+03,2.552494E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.403906E+04,1.260633E+00,2.041676E+04,5.385375E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.967630E+04,2.664775E+00,4.315773E+04,1.138381E+05,3.636732E+00,9.439307E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,3.729147E+00,5.498184E+04,1.279683E+05,3.214519E+00,1.138142E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.174600E+00,5.082301E+04,1.322499E+05,2.723716E+00,9.646961E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.645535E+00,4.256805E+04,1.114357E+05,2.587603E+00,9.086433E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.538885E+00,4.063552E+04,1.057033E+05
11:20:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.597523E+03,6.079434E-01,9.954977E+03,2.608383E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.381315E+04,1.260633E+00,2.064267E+04,5.408750E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.919877E+04,2.664775E+00,4.363526E+04,1.143322E+05,3.631933E+00,9.441378E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,3.765229E+00,5.585987E+04,1.288739E+05,3.213562E+00,1.138183E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.209604E+00,5.176429E+04,1.333051E+05,2.722839E+00,9.647339E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.660238E+00,4.319748E+04,1.121211E+05,2.586714E+00,9.086816E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.563673E+00,4.135186E+04,1.064991E+05
11:30:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.555042E+03,6.182512E-01,1.023455E+04,2.664072E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.358725E+04,1.260633E+00,2.086857E+04,5.432125E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.872124E+04,2.664775E+00,4.411279E+04,1.148263E+05,3.627310E+00,9.443374E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,3.808456E+00,5.681828E+04,1.298717E+05,3.212643E+00,1.138223E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.244555E+00,5.270497E+04,1.343518E+05,2.721997E+00,9.647703E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.675020E+00,4.382780E+04,1.128043E+05,2.585861E+00,9.087184E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.588468E+00,4.206829E+04,1.072896E+05
11:40:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.512561E+03,6.283756E-01,1.051476E+04,2.719351E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.336134E+04,1.260633E+00,2.109448E+04,5.455501E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.824372E+04,2.664775E+00,4.459031E+04,1.153205E+05,3.622853E+00,9.445298E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,3.856113E+00,5.782654E+04,1.309239E+05,3.211760E+00,1.138261E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.317488E+00,5.407299E+04,1.359300E+05,2.721188E+00,9.648052E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.689840E+00,4.445855E+04,1.134852E+05,2.585042E+00,9.087538E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.624348E+00,4.290943E+04,1.082322E+05
11:50:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.470080E+03,6.380737E-01,1.079138E+04,2.773151E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.313544E+04,1.260633E+00,2.132038E+04,5.478876E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.776619E+04,2.664775E+00,4.506784E+04,1.158146E+05,3.618549E+00,9.447156E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,3.918680E+00,5.900258E+04,1.321830E+05,3.210911E+00,1.138297E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.389864E+00,5.543475E+04,1.374858E+05,2.720410E+00,9.648388E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.740611E+00,4.549378E+04,1.146711E+05,2.584253E+00,9.087879E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.686870E+00,4.405034E+04,1.095417E+05
12:00:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.427599E+03,6.472708E-01,1.106292E+04,2.825125E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.290953E+04,1.260633E+00,2.154629E+04,5.502250E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.728866E+04,2.664775E+00,4.554537E+04,1.163087E+05,3.614392E+00,9.448952E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,3.982160E+00,6.018890E+04,1.334494E+05,3.210093E+00,1.138333E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.460371E+00,5.677550E+04,1.390029E+05,2.719660E+00,9.648712E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.792421E+00,4.654072E+04,1.158616E+05,2.583494E+00,9.088206E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.747907E+00,4.517454E+04,1.108194E+05
12:10:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.393615E+03,6.559990E-01,1.130614E+04,2.872952E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.272881E+04,1.260633E+00,2.172701E+04,5.520951E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.690664E+04,2.664775E+00,4.592739E+04,1.167040E+05,3.610371E+00,9.450688E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.045131E+00,6.127509E+04,1.346068E+05,3.209305E+00,1.138367E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.529565E+00,5.799199E+04,1.403781E+05,2.718937E+00,9.649024E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.843126E+00,4.748243E+04,1.169321E+05,2.582762E+00,9.088522E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.807750E+00,4.619782E+04,1.119808E+05
12:20:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.359630E+03,6.642197E-01,1.154305E+04,2.918807E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.254808E+04,1.260633E+00,2.190774E+04,5.539651E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.652462E+04,2.664775E+00,4.630941E+04,1.170993E+05,3.606481E+00,9.452368E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.106611E+00,6.234451E+04,1.357388E+05,3.208544E+00,1.138400E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.596974E+00,5.918840E+04,1.417195E+05,2.718239E+00,9.649325E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.892347E+00,4.840744E+04,1.179744E+05,2.582056E+00,9.088827E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.870318E+00,4.725177E+04,1.131716E+05
12:30:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.325645E+03,6.720490E-01,1.177545E+04,2.963181E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.236736E+04,1.260633E+00,2.208846E+04,5.558352E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.614260E+04,2.664775E+00,4.669143E+04,1.174946E+05,3.602714E+00,9.453994E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.166328E+00,6.339410E+04,1.368426E+05,3.207809E+00,1.138431E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.661472E+00,6.035207E+04,1.430134E+05,2.717565E+00,9.649616E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.939477E+00,4.930893E+04,1.189815E+05,2.581374E+00,9.089122E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.941056E+00,4.839765E+04,1.144672E+05
12:40:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.291661E+03,6.797450E-01,1.200775E+04,3.007197E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.218663E+04,1.260633E+00,2.226918E+04,5.577050E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.576058E+04,2.664775E+00,4.707345E+04,1.178898E+05,3.599065E+00,9.455570E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.224914E+00,6.443097E+04,1.379279E+05,3.207099E+00,1.138462E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.727862E+00,6.153704E+04,1.443279E+05,2.716915E+00,9.649897E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.990989E+00,5.025974E+04,1.200436E+05,2.580715E+00,9.089406E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,3.008453E+00,4.950595E+04,1.157103E+05
12:50:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.257676E+03,6.875553E-01,1.224429E+04,3.051949E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.200591E+04,1.260633E+00,2.244991E+04,5.595751E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.537855E+04,2.664775E+00,4.745548E+04,1.182851E+05,3.595530E+00,9.457097E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.289085E+00,6.553068E+04,1.390866E+05,3.206413E+00,1.138492E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.806449E+00,6.285924E+04,1.458048E+05,2.716285E+00,9.650169E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,3.054843E+00,5.134940E+04,1.212696E+05,2.580078E+00,9.089681E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,3.072213E+00,5.057333E+04,1.168991E+05
13:00:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.223691E+03,6.954148E-01,1.248395E+04,3.097152E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.182519E+04,1.263143E+00,2.265887E+04,5.617942E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.499653E+04,2.664775E+00,4.783750E+04,1.186804E+05,3.592102E+00,9.458577E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.354414E+00,6.664343E+04,1.402589E+05,3.205749E+00,1.138520E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.881093E+00,6.413707E+04,1.472237E+05,2.715677E+00,9.650432E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,3.115777E+00,5.240623E+04,1.224507E+05,2.579462E+00,9.089947E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,3.132681E+00,5.160367E+04,1.180398E+05
13:10:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.202451E+03,6.822342E-01,1.230846E+04,3.044775E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.171223E+04,1.273263E+00,2.288568E+04,5.643676E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.475777E+04,2.664775E+00,4.807626E+04,1.189275E+05,3.588778E+00,9.460013E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.418006E+00,6.759503E+04,1.412609E+05,3.205107E+00,1.138548E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.952029E+00,6.520898E+04,1.484194E+05,2.715088E+00,9.650686E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,3.173843E+00,5.329159E+04,1.234451E+05,2.578866E+00,9.090204E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,3.190034E+00,5.246773E+04,1.190004E+05
13:20:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.181211E+03,6.640200E-01,1.203935E+04,2.969642E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.159928E+04,1.282467E+00,2.310217E+04,5.668096E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.451900E+04,2.664775E+00,4.831502E+04,1.191745E+05,3.585554E+00,9.461405E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.479845E+00,6.852690E+04,1.422383E+05,3.204485E+00,1.138575E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,4.020776E+00,6.625624E+04,1.495824E+05,2.714518E+00,9.650932E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,3.229627E+00,5.415128E+04,1.244054E+05,2.578290E+00,9.090453E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,3.245337E+00,5.330873E+04,1.199311E+05
13:30:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.159970E+03,6.432574E-01,1.172053E+04,2.882751E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.148633E+04,1.290661E+00,2.330731E+04,5.691089E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.428024E+04,2.664775E+00,4.855379E+04,1.194216E+05,3.582425E+00,9.462756E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.540346E+00,6.944373E+04,1.431967E+05,3.203883E+00,1.138601E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,4.089937E+00,6.730816E+04,1.507472E+05,2.713966E+00,9.651170E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,3.284170E+00,5.499699E+04,1.253461E+05,2.577731E+00,9.090695E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,3.300430E+00,5.414737E+04,1.208564E+05
13:40:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.138730E+03,6.205072E-01,1.136161E+04,2.786549E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.137338E+04,1.297846E+00,2.350110E+04,5.712662E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.404148E+04,2.664775E+00,4.879255E+04,1.196686E+05,3.579388E+00,9.464068E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.600258E+00,7.035394E+04,1.441459E+05,3.203299E+00,1.138626E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,4.162243E+00,6.839547E+04,1.519493E+05,2.713432E+00,9.651401E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,3.338634E+00,5.584183E+04,1.262828E+05,2.577191E+00,9.090928E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,3.357276E+00,5.500574E+04,1.218018E+05
13:50:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.117489E+03,5.961683E-01,1.096938E+04,2.682776E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.126042E+04,1.304037E+00,2.368370E+04,5.732847E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.380271E+04,2.664775E+00,4.903132E+04,1.199157E+05,3.576440E+00,9.465341E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.660240E+00,7.126491E+04,1.450943E+05,3.202734E+00,1.138651E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,4.239806E+00,6.954193E+04,1.532156E+05,2.712914E+00,9.651624E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,3.393985E+00,5.669665E+04,1.272284E+05,2.576667E+00,9.091154E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,3.417423E+00,5.590124E+04,1.227872E+05
14:00:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.096249E+03,5.705128E-01,1.054844E+04,2.572615E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.114747E+04,1.309249E+00,2.385529E+04,5.751671E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.356395E+04,2.664775E+00,4.927008E+04,1.201628E+05,3.573577E+00,9.466578E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.720661E+00,7.218084E+04,1.460460E+05,3.202187E+00,1.138674E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,4.323760E+00,7.076029E+04,1.545597E+05,2.712413E+00,9.651841E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,3.450836E+00,5.756833E+04,1.281906E+05,2.576159E+00,9.091373E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,3.481731E+00,5.684356E+04,1.238228E+05
14:10:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.096249E+03,5.646183E-01,1.043945E+04,2.546035E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.114747E+04,1.313536E+00,2.390352E+04,5.757531E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.356395E+04,2.664775E+00,4.927008E+04,1.201628E+05,3.570798E+00,9.467778E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.781388E+00,7.286421E+04,1.467566E+05,3.201656E+00,1.138697E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,4.413775E+00,7.177311E+04,1.556942E+05,2.711927E+00,9.652051E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,3.509057E+00,5.822345E+04,1.289284E+05,2.575668E+00,9.091586E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,3.550015E+00,5.761189E+04,1.246805E+05
14:20:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.096249E+03,5.625781E-01,1.040173E+04,2.536835E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.114747E+04,1.317060E+00,2.394317E+04,5.762344E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.356395E+04,2.664775E+00,4.927008E+04,1.201628E+05,3.568098E+00,9.468944E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.842463E+00,7.355148E+04,1.474698E+05,3.201141E+00,1.138719E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,4.509140E+00,7.284613E+04,1.568918E+05,2.711456E+00,9.652254E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,3.568525E+00,5.889258E+04,1.296797E+05,2.575191E+00,9.091792E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,3.621876E+00,5.842046E+04,1.255802E+05
14:30:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.096249E+03,5.619951E-01,1.039095E+04,2.534206E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.114747E+04,1.319816E+00,2.397417E+04,5.766102E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.356395E+04,2.664775E+00,4.927008E+04,1.201628E+05,3.565475E+00,9.470077E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.903701E+00,7.424059E+04,1.481831E+05,3.200642E+00,1.138741E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,4.608328E+00,7.396217E+04,1.581325E+05,2.710999E+00,9.652451E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,3.628794E+00,5.957073E+04,1.304386E+05,2.574729E+00,9.091991E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,3.696333E+00,5.925823E+04,1.265091E+05
14:40:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.096249E+03,5.623730E-01,1.039794E+04,2.535910E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.114747E+04,1.321628E+00,2.399456E+04,5.768567E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.356395E+04,2.664775E+00,4.927008E+04,1.201628E+05,3.562926E+00,9.471178E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.964529E+00,7.492510E+04,1.488896E+05,3.200158E+00,1.138762E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,4.709343E+00,7.509876E+04,1.593908E+05,2.710556E+00,9.652643E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,3.689156E+00,6.024992E+04,1.311961E+05,2.574281E+00,9.092185E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,3.772041E+00,6.011009E+04,1.274501E+05
14:50:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.096249E+03,5.633594E-01,1.041618E+04,2.540358E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.114747E+04,1.322557E+00,2.400502E+04,5.769826E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.356395E+04,2.664775E+00,4.927008E+04,1.201628E+05,3.560450E+00,9.472248E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,5.024205E+00,7.559664E+04,1.495801E+05,3.199689E+00,1.138782E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,4.809983E+00,7.623113E+04,1.606393E+05,2.710127E+00,9.652828E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,3.748757E+00,6.092056E+04,1.319415E+05,2.573846E+00,9.092372E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,3.847483E+00,6.095895E+04,1.283843E+05
15:00:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.096249E+03,5.646458E-01,1.043996E+04,2.546159E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.114747E+04,1.322558E+00,2.400502E+04,5.769815E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.356395E+04,2.664775E+00,4.927008E+04,1.201628E+05,3.558043E+00,9.473287E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,5.081672E+00,7.624332E+04,1.502419E+05,3.199233E+00,1.138802E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,4.908291E+00,7.733729E+04,1.618541E+05,2.709710E+00,9.653008E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,3.806218E+00,6.156712E+04,1.326573E+05,2.573425E+00,9.092554E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,3.921234E+00,6.178879E+04,1.292943E+05
15:10:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.121738E+03,5.502433E-01,1.011451E+04,2.475092E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.128301E+04,1.321652E+00,2.385929E+04,5.754549E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.385047E+04,2.664775E+00,4.898356E+04,1.198663E+05,3.555704E+00,9.474298E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,5.136258E+00,7.657439E+04,1.505769E+05,3.198791E+00,1.138821E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,5.002026E+00,7.806352E+04,1.626698E+05,2.709306E+00,9.653182E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,3.860769E+00,6.190254E+04,1.330483E+05,2.573016E+00,9.092731E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,3.991672E+00,6.231889E+04,1.298902E+05
15:20:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.147226E+03,5.300808E-01,9.686887E+03,2.378500E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.141856E+04,1.319769E+00,2.370256E+04,5.737951E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.413698E+04,2.664775E+00,4.869705E+04,1.195698E+05,3.553430E+00,9.475280E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,5.187227E+00,7.686475E+04,1.508681E+05,3.198362E+00,1.138839E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,5.089460E+00,7.871886E+04,1.634053E+05,2.708914E+00,9.653352E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,3.911596E+00,6.219605E+04,1.333915E+05,2.572619E+00,9.092902E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,4.057482E+00,6.279692E+04,1.304273E+05
15:30:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.172715E+03,5.070078E-01,9.210730E+03,2.269330E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.155410E+04,1.316834E+00,2.353400E+04,5.719915E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.442350E+04,2.664775E+00,4.841053E+04,1.192734E+05,3.551219E+00,9.476235E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,5.233828E+00,7.710598E+04,1.511065E+05,3.197946E+00,1.138857E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,5.169224E+00,7.928791E+04,1.640442E+05,2.708534E+00,9.653516E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,3.957826E+00,6.243785E+04,1.336763E+05,2.572235E+00,9.093068E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,4.117546E+00,6.321031E+04,1.308922E+05
15:40:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.198203E+03,4.816472E-01,8.698221E+03,2.150459E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.168964E+04,1.312820E+00,2.335329E+04,5.700395E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.471002E+04,2.664775E+00,4.812401E+04,1.189769E+05,3.549070E+00,9.477163E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,5.275393E+00,7.729054E+04,1.512843E+05,3.197542E+00,1.138875E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,5.240172E+00,7.975778E+04,1.645731E+05,2.708165E+00,9.653675E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,3.998628E+00,6.261857E+04,1.338924E+05,2.571861E+00,9.093229E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,4.170881E+00,6.354799E+04,1.312731E+05
15:50:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.223691E+03,4.544400E-01,8.158016E+03,2.023928E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.182519E+04,1.307503E+00,2.315794E+04,5.679087E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.499653E+04,2.664775E+00,4.783750E+04,1.186804E+05,3.546980E+00,9.478066E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,5.311289E+00,7.741131E+04,1.513941E+05,3.197150E+00,1.138892E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,5.301344E+00,8.011764E+04,1.649805E+05,2.707807E+00,9.653830E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,4.033222E+00,6.272945E+04,1.340305E+05,2.571499E+00,9.093386E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,4.216620E+00,6.380020E+04,1.315597E+05
16:00:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.249180E+03,4.257557E-01,7.597303E+03,1.891441E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.196073E+04,1.300828E+00,2.294730E+04,5.655904E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.528305E+04,2.664775E+00,4.755098E+04,1.183840E+05,3.544948E+00,9.478943E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,5.341382E+00,7.746679E+04,1.514349E+05,3.196769E+00,1.138908E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,5.351867E+00,8.035770E+04,1.652564E+05,2.707459E+00,9.653980E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,4.061473E+00,6.276894E+04,1.340894E+05,2.571147E+00,9.093538E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,4.254035E+00,6.395875E+04,1.317434E+05
16:10:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.283165E+03,4.116442E-01,7.286481E+03,1.822644E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.214145E+04,1.292670E+00,2.267480E+04,5.625990E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.566507E+04,2.664775E+00,4.716896E+04,1.179887E+05,3.542990E+00,9.479789E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,5.365749E+00,7.736342E+04,1.513111E+05,3.196402E+00,1.138924E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,5.392304E+00,8.037479E+04,1.652959E+05,2.707124E+00,9.654125E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,4.083345E+00,6.264388E+04,1.339737E+05,2.570808E+00,9.093684E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,4.283477E+00,6.394011E+04,1.317393E+05
16:20:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.317149E+03,4.021291E-01,7.060405E+03,1.774548E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.232218E+04,1.283118E+00,2.238660E+04,5.594131E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.604709E+04,2.664775E+00,4.678694E+04,1.175934E+05,3.541080E+00,9.480614E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,5.385651E+00,7.720982E+04,1.511355E+05,3.196046E+00,1.138939E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,5.422935E+00,8.028153E+04,1.652155E+05,2.706799E+00,9.654265E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,4.098829E+00,6.244693E+04,1.337789E+05,2.570479E+00,9.093826E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,4.305164E+00,6.383421E+04,1.316404E+05
16:30:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.351134E+03,3.944178E-01,6.868470E+03,1.734668E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.250290E+04,1.272487E+00,2.208627E+04,5.560747E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.642911E+04,2.664775E+00,4.640492E+04,1.171981E+05,3.539235E+00,9.481411E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,5.410266E+00,7.710926E+04,1.510238E+05,3.195702E+00,1.138954E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,5.446177E+00,8.010514E+04,1.650461E+05,2.706484E+00,9.654401E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,4.109942E+00,6.220080E+04,1.335311E+05,2.570161E+00,9.093964E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,4.321043E+00,6.366294E+04,1.314715E+05
16:40:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.385119E+03,3.879171E-01,6.699655E+03,1.700324E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.268363E+04,1.261033E+00,2.177669E+04,5.526179E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.681113E+04,2.664775E+00,4.602289E+04,1.168028E+05,3.537451E+00,9.482182E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,5.428800E+00,7.694026E+04,1.508395E+05,3.195369E+00,1.138969E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,5.463269E+00,7.985954E+04,1.648013E+05,2.706181E+00,9.654532E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,4.117804E+00,6.191808E+04,1.332430E+05,2.569854E+00,9.094096E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,4.332139E+00,6.343787E+04,1.312439E+05
16:50:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.419103E+03,3.822028E-01,6.546170E+03,1.669607E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.286435E+04,1.260633E+00,2.159147E+04,5.506926E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.719316E+04,2.664775E+00,4.564087E+04,1.164075E+05,3.535723E+00,9.482928E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,5.441003E+00,7.670002E+04,1.505794E+05,3.195048E+00,1.138982E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,5.474601E+00,7.954913E+04,1.644857E+05,2.705888E+00,9.654659E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,4.122761E+00,6.160268E+04,1.329188E+05,2.569557E+00,9.094224E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,4.338870E+00,6.316368E+04,1.309628E+05
17:00:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.453088E+03,3.769851E-01,6.402760E+03,1.641223E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.304507E+04,1.260633E+00,2.141074E+04,5.488226E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.757518E+04,2.664775E+00,4.525885E+04,1.160122E+05,3.534046E+00,9.483653E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,5.446328E+00,7.638238E+04,1.502372E+05,3.194736E+00,1.138996E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,5.479966E+00,7.917156E+04,1.640973E+05,2.705604E+00,9.654781E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,4.124662E+00,6.125288E+04,1.325568E+05,2.569270E+00,9.094348E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,4.341206E+00,6.284002E+04,1.306281E+05
17:10:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.495569E+03,3.720538E-01,6.252334E+03,1.612855E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.327098E+04,1.260633E+00,2.118484E+04,5.464851E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.805270E+04,2.664775E+00,4.478132E+04,1.155181E+05,3.532400E+00,9.484364E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,5.372764E+00,7.508262E+04,1.487984E+05,3.194432E+00,1.139009E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,5.416672E+00,7.791197E+04,1.627163E+05,2.705326E+00,9.654901E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,4.070670E+00,6.018138E+04,1.313769E+05,2.568989E+00,9.094470E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,4.289178E+00,6.181718E+04,1.295069E+05
17:20:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.538049E+03,3.673223E-01,6.106998E+03,1.585533E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.349688E+04,1.260633E+00,2.095893E+04,5.441475E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.853023E+04,2.664775E+00,4.430380E+04,1.150240E+05,3.530807E+00,9.485052E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,5.286051E+00,7.363496E+04,1.471805E+05,3.194137E+00,1.139022E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,5.340466E+00,7.650715E+04,1.612436E+05,2.705057E+00,9.655018E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,4.008134E+00,5.901378E+04,1.301356E+05,2.568717E+00,9.094587E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,4.227361E+00,6.068424E+04,1.283172E+05
