Time,PSZ-AC_1:6:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_1:6:DesPer 1:Des Heat Cap [W],PSZ-AC_1:6:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_1:6:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_1:6:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_1:6:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_1:6:DesPer 2:Des Heat Cap [W],PSZ-AC_1:6:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_1:6:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_1:6:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_2:5:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_2:5:DesPer 1:Des Heat Cap [W],PSZ-AC_2:5:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_2:5:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_2:5:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_2:5:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_2:5:DesPer 2:Des Heat Cap [W],PSZ-AC_2:5:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_2:5:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_2:5:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_2:7:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_2:7:DesPer 1:Des Heat Cap [W],PSZ-AC_2:7:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_2:7:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_2:7:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_2:7:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_2:7:DesPer 2:Des Heat Cap [W],PSZ-AC_2:7:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_2:7:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_2:7:DesPer 2:Des Tot Cool Cap [W],VAV_OTHER:DesPer 1:Des Heat Mass Flow [kg/s],VAV_OTHER:DesPer 1:Des Heat Cap [W],VAV_OTHER:DesPer 1:Des Cool Mass Flow [kg/s],VAV_OTHER:DesPer 1:Des Sens Cool Cap [W],VAV_OTHER:DesPer 1:Des Tot Cool Cap [W],VAV_OTHER:DesPer 2:Des Heat Mass Flow [kg/s],VAV_OTHER:DesPer 2:Des Heat Cap [W],VAV_OTHER:DesPer 2:Des Cool Mass Flow [kg/s],VAV_OTHER:DesPer 2:Des Sens Cool Cap [W],VAV_OTHER:DesPer 2:Des Tot Cool Cap [W],VAV_POD_1:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_1:DesPer 1:Des Heat Cap [W],VAV_POD_1:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_1:DesPer 1:Des Sens Cool Cap [W],VAV_POD_1:DesPer 1:Des Tot Cool Cap [W],VAV_POD_1:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_1:DesPer 2:Des Heat Cap [W],VAV_POD_1:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_1:DesPer 2:Des Sens Cool Cap [W],VAV_POD_1:DesPer 2:Des Tot Cool Cap [W],VAV_POD_2:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_2:DesPer 1:Des Heat Cap [W],VAV_POD_2:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_2:DesPer 1:Des Sens Cool Cap [W],VAV_POD_2:DesPer 1:Des Tot Cool Cap [W],VAV_POD_2:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_2:DesPer 2:Des Heat Cap [W],VAV_POD_2:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_2:DesPer 2:Des Sens Cool Cap [W],VAV_POD_2:DesPer 2:Des Tot Cool Cap [W],VAV_POD_3:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_3:DesPer 1:Des Heat Cap [W],VAV_POD_3:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_3:DesPer 1:Des Sens Cool Cap [W],VAV_POD_3:DesPer 1:Des Tot Cool Cap [W],VAV_POD_3:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_3:DesPer 2:Des Heat Cap [W],VAV_POD_3:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_3:DesPer 2:Des Sens Cool Cap [W],VAV_POD_3:DesPer 2:Des Tot Cool Cap [W]
17:30:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.580530E+03,3.626354E-01,5.964091E+03,1.558578E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.372279E+04,1.260633E+00,2.073303E+04,5.418100E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.900776E+04,2.664775E+00,4.382627E+04,1.145299E+05,3.529248E+00,9.485725E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,5.187248E+00,7.205125E+04,1.454260E+05,3.193849E+00,1.139034E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,5.251177E+00,7.495510E+04,1.595906E+05,2.704794E+00,9.655131E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,3.937008E+00,5.774950E+04,1.287746E+05,2.568451E+00,9.094702E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,4.155662E+00,5.944009E+04,1.269911E+05
17:40:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.623011E+03,3.578867E-01,5.821857E+03,1.531532E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.394869E+04,1.260633E+00,2.050712E+04,5.394726E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.948529E+04,2.664775E+00,4.334874E+04,1.140358E+05,3.527721E+00,9.486385E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,5.076349E+00,7.033143E+04,1.435297E+05,3.193568E+00,1.139046E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,5.148150E+00,7.324847E+04,1.577507E+05,2.704538E+00,9.655242E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,3.856928E+00,5.638447E+04,1.272896E+05,2.568192E+00,9.094814E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,4.073625E+00,5.807960E+04,1.255239E+05
17:50:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.665492E+03,3.530066E-01,5.679213E+03,1.504103E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.417460E+04,1.260633E+00,2.028122E+04,5.371351E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.996281E+04,2.664775E+00,4.287122E+04,1.135417E+05,3.526231E+00,9.487028E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.953878E+00,6.848136E+04,1.414958E+05,3.193294E+00,1.139058E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,5.031783E+00,7.139172E+04,1.557315E+05,2.704288E+00,9.655349E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,3.768564E+00,5.492623E+04,1.256905E+05,2.567939E+00,9.094923E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,3.981570E+00,5.660638E+04,1.239217E+05
18:00:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.707973E+03,3.479406E-01,5.535359E+03,1.476066E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.440051E+04,1.260633E+00,2.005531E+04,5.347975E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,3.044034E+04,2.664775E+00,4.239369E+04,1.130475E+05,3.524778E+00,9.487656E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.827605E+00,6.658851E+04,1.394191E+05,3.193027E+00,1.139070E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,4.903021E+00,6.939549E+04,1.535465E+05,2.704045E+00,9.655455E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,3.673097E+00,5.338804E+04,1.239931E+05,2.567693E+00,9.095029E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,3.880211E+00,5.502847E+04,1.221946E+05
18:10:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.771694E+03,3.426270E-01,5.358728E+03,1.443994E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.473936E+04,1.260633E+00,1.971646E+04,5.312912E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,3.115663E+04,2.664775E+00,4.167740E+04,1.123064E+05,3.523361E+00,9.488268E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.770658E+00,6.523977E+04,1.379852E+05,3.192767E+00,1.139081E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,4.823616E+00,6.768090E+04,1.517207E+05,2.703808E+00,9.655557E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,3.623480E+00,5.213377E+04,1.226543E+05,2.567454E+00,9.095133E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,3.818969E+00,5.368322E+04,1.207626E+05
18:20:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.835415E+03,3.370391E-01,5.180736E+03,1.411070E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.507822E+04,1.260633E+00,1.937760E+04,5.277849E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,3.187292E+04,2.664775E+00,4.096111E+04,1.115652E+05,3.521980E+00,9.488864E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.711852E+00,6.387006E+04,1.365328E+05,3.192514E+00,1.139092E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,4.737411E+00,6.588974E+04,1.498068E+05,2.703578E+00,9.655656E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,3.572679E+00,5.086613E+04,1.212982E+05,2.567221E+00,9.095233E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,3.753078E+00,5.228562E+04,1.192700E+05
18:30:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.899136E+03,3.311479E-01,5.001169E+03,1.377196E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.541708E+04,1.260633E+00,1.903874E+04,5.242788E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,3.258921E+04,2.664775E+00,4.024482E+04,1.108241E+05,3.520635E+00,9.489446E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.649071E+00,6.245559E+04,1.350343E+05,3.192268E+00,1.139102E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,4.642431E+00,6.399985E+04,1.477783E+05,2.703354E+00,9.655753E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,3.519042E+00,4.956659E+04,1.199032E+05,2.566994E+00,9.095331E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,3.680992E+00,5.081833E+04,1.176961E+05
18:40:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.962857E+03,3.249119E-01,4.819653E+03,1.342224E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.575594E+04,1.260633E+00,1.869988E+04,5.207725E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,3.330550E+04,2.664775E+00,3.952853E+04,1.100829E+05,3.519324E+00,9.490012E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.581250E+00,6.098441E+04,1.334754E+05,3.192028E+00,1.139113E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,4.535133E+00,6.197137E+04,1.455868E+05,2.703136E+00,9.655847E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,3.460312E+00,4.820975E+04,1.184391E+05,2.566774E+00,9.095426E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,3.600519E+00,4.925666E+04,1.160112E+05
18:50:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.026579E+03,3.183329E-01,4.636494E+03,1.306192E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.609479E+04,1.260633E+00,1.836102E+04,5.172662E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,3.402179E+04,2.664775E+00,3.881224E+04,1.093417E+05,3.518047E+00,9.490563E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.508374E+00,5.945635E+04,1.318554E+05,3.191795E+00,1.139123E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,4.412904E+00,5.977489E+04,1.431983E+05,2.702924E+00,9.655939E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,3.393028E+00,4.675664E+04,1.168608E+05,2.566560E+00,9.095519E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,3.510210E+00,4.758432E+04,1.141964E+05
19:00:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.090300E+03,3.114462E-01,4.452473E+03,1.269272E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.643365E+04,1.260633E+00,1.802217E+04,5.137600E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,3.473808E+04,2.664775E+00,3.809595E+04,1.086006E+05,3.516803E+00,9.491101E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.430255E+00,5.786927E+04,1.301704E+05,3.191569E+00,1.139133E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,4.277345E+00,5.742841E+04,1.406314E+05,2.702718E+00,9.656028E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,3.317035E+00,4.520556E+04,1.151664E+05,2.566351E+00,9.095609E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,3.409921E+00,4.579969E+04,1.122479E+05
19:10:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.137029E+03,3.044126E-01,4.291914E+03,1.234398E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.668215E+04,1.260633E+00,1.777367E+04,5.111887E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,3.526336E+04,2.664775E+00,3.757067E+04,1.080570E+05,3.515592E+00,9.491624E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.349457E+00,5.644085E+04,1.286461E+05,3.191348E+00,1.139142E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,4.137425E+00,5.525185E+04,1.382240E+05,2.702518E+00,9.656114E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,3.236708E+00,4.379131E+04,1.136026E+05,2.566149E+00,9.095696E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,3.305669E+00,4.414545E+04,1.104223E+05
19:20:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.183758E+03,2.973194E-01,4.133299E+03,1.199570E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.693064E+04,1.260633E+00,1.752517E+04,5.086174E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,3.578864E+04,2.664775E+00,3.704539E+04,1.075135E+05,3.514412E+00,9.492134E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.273713E+00,5.506931E+04,1.271866E+05,3.191134E+00,1.139151E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.998762E+00,5.308943E+04,1.358176E+05,2.702323E+00,9.656198E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,3.154494E+00,4.235582E+04,1.120073E+05,2.565952E+00,9.095781E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,3.201651E+00,4.249384E+04,1.085895E+05
19:30:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.230487E+03,2.902289E-01,3.977519E+03,1.165043E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.717914E+04,1.260633E+00,1.727668E+04,5.060462E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,3.631392E+04,2.664775E+00,3.652011E+04,1.069700E+05,3.513262E+00,9.492630E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.201842E+00,5.374135E+04,1.257751E+05,3.190925E+00,1.139160E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.864456E+00,5.097602E+04,1.334519E+05,2.702134E+00,9.656280E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,3.071951E+00,4.091663E+04,1.103999E+05,2.565760E+00,9.095864E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,3.100214E+00,4.087126E+04,1.067792E+05
19:40:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.277215E+03,2.832148E-01,3.825565E+03,1.131111E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.742763E+04,1.260633E+00,1.702818E+04,5.034749E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,3.683920E+04,2.664775E+00,3.599483E+04,1.064265E+05,3.512143E+00,9.493114E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.132412E+00,5.244084E+04,1.243922E+05,3.190723E+00,1.139169E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.740133E+00,4.897494E+04,1.312040E+05,2.701950E+00,9.656359E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.992145E+00,3.950824E+04,1.088217E+05,2.565574E+00,9.095944E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,3.005101E+00,3.931983E+04,1.050420E+05
19:50:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.323944E+03,2.763007E-01,3.677707E+03,1.097861E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.767613E+04,1.260633E+00,1.677969E+04,5.009036E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,3.736448E+04,2.664775E+00,3.546955E+04,1.058829E+05,3.511053E+00,9.493584E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.065391E+00,5.116745E+04,1.230375E+05,3.190525E+00,1.139178E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.637070E+00,4.721307E+04,1.292287E+05,2.701771E+00,9.656437E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.924660E+00,3.823848E+04,1.074024E+05,2.565393E+00,9.096023E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.918944E+00,3.786918E+04,1.034150E+05
20:00:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.370673E+03,2.694813E-01,3.533818E+03,1.065268E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.792463E+04,1.260633E+00,1.653119E+04,4.983324E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,3.788976E+04,2.664775E+00,3.494427E+04,1.053394E+05,3.509991E+00,9.494043E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.000804E+00,4.992143E+04,1.217118E+05,3.190334E+00,1.139186E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.565949E+00,4.581062E+04,1.276746E+05,2.701597E+00,9.656512E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.895559E+00,3.740062E+04,1.064966E+05,2.565217E+00,9.096099E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.853930E+00,3.665643E+04,1.020647E+05
20:10:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.408906E+03,2.547917E-01,3.300094E+03,1.002948E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.812794E+04,1.260633E+00,1.632788E+04,4.962287E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,3.831954E+04,2.664775E+00,3.451449E+04,1.048947E+05,3.508957E+00,9.494490E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,3.865576E+00,4.797489E+04,1.195731E+05,3.190147E+00,1.139194E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.499989E+00,4.457571E+04,1.262967E+05,2.701427E+00,9.656585E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.865203E+00,3.664145E+04,1.056675E+05,2.565046E+00,9.096172E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.805513E+00,3.571793E+04,1.010236E+05
20:20:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.447139E+03,2.392263E-01,3.059907E+03,9.376851E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.833126E+04,1.260633E+00,1.612456E+04,4.941249E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,3.874931E+04,2.664775E+00,3.408472E+04,1.044500E+05,3.507950E+00,9.494925E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,3.761524E+00,4.637919E+04,1.178750E+05,3.189966E+00,1.139202E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.435775E+00,4.336048E+04,1.249565E+05,2.701263E+00,9.656656E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.835392E+00,3.588842E+04,1.048565E+05,2.564880E+00,9.096244E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.758260E+00,3.479254E+04,1.000105E+05
20:30:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.485371E+03,2.370584E-01,2.993944E+03,9.252314E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.853457E+04,1.260633E+00,1.592125E+04,4.920212E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,3.917908E+04,2.664775E+00,3.365494E+04,1.040053E+05,3.506970E+00,9.495348E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,3.656478E+00,4.477230E+04,1.161512E+05,3.189790E+00,1.139210E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.372930E+00,4.216066E+04,1.236204E+05,2.701103E+00,9.656725E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.805941E+00,3.513944E+04,1.040441E+05,2.564718E+00,9.096314E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.711893E+00,3.387711E+04,9.899901E+04
20:40:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.523604E+03,2.370584E-01,2.955711E+03,9.212753E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.873788E+04,1.260633E+00,1.571793E+04,4.899174E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,3.960886E+04,2.664775E+00,3.322517E+04,1.035606E+05,3.506014E+00,9.495761E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,3.549627E+00,4.314510E+04,1.143890E+05,3.189618E+00,1.139217E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.311113E+00,4.097239E+04,1.222844E+05,2.700948E+00,9.656792E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.776729E+00,3.439314E+04,1.032284E+05,2.564561E+00,9.096382E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.666175E+00,3.296898E+04,9.798604E+04
20:50:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.561837E+03,2.370584E-01,2.917478E+03,9.173190E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.894120E+04,1.260633E+00,1.551462E+04,4.878135E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.003863E+04,2.664775E+00,3.279540E+04,1.031159E+05,3.505084E+00,9.496163E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,3.441447E+00,4.150294E+04,1.125939E+05,3.189451E+00,1.139224E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.250200E+00,3.979429E+04,1.209476E+05,2.700796E+00,9.656857E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.747740E+00,3.364936E+04,1.024096E+05,2.564408E+00,9.096448E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.621039E+00,3.206740E+04,9.697147E+04
21:00:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.600070E+03,2.370584E-01,2.879246E+03,9.133631E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.914451E+04,1.260633E+00,1.531130E+04,4.857099E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.046841E+04,2.664775E+00,3.236562E+04,1.026712E+05,3.504178E+00,9.496554E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,3.332477E+00,3.985188E+04,1.107724E+05,3.189289E+00,1.139231E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.190488E+00,3.862970E+04,1.196153E+05,2.700650E+00,9.656921E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.719320E+00,3.291197E+04,1.015929E+05,2.564259E+00,9.096512E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.576468E+00,3.117217E+04,9.595562E+04
21:10:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.638302E+03,2.370584E-01,2.841013E+03,9.094069E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.934783E+04,1.260633E+00,1.510799E+04,4.836060E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.089818E+04,2.664775E+00,3.193585E+04,1.022265E+05,3.410351E+00,9.537072E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,3.169399E+00,3.759946E+04,1.082573E+05,3.171195E+00,1.140012E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.140936E+00,3.757967E+04,1.184223E+05,2.670844E+00,9.669790E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.674508E+00,3.199040E+04,1.005447E+05,2.540345E+00,9.106837E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.528742E+00,3.024175E+04,9.489367E+04
21:20:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.676535E+03,2.370584E-01,2.802780E+03,9.054511E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.955114E+04,1.260633E+00,1.490467E+04,4.815024E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.132796E+04,2.664775E+00,3.150607E+04,1.017818E+05,3.316641E+00,9.577541E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,3.033851E+00,3.566106E+04,1.060652E+05,3.153115E+00,1.140793E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.097836E+00,3.660208E+04,1.173033E+05,2.641060E+00,9.682652E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.631587E+00,3.108994E+04,9.950689E+04,2.516447E+00,9.117156E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.485296E+00,2.935929E+04,9.387466E+04
21:30:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.714768E+03,2.370584E-01,2.764548E+03,9.014949E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.975446E+04,1.260633E+00,1.470136E+04,4.793985E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.175773E+04,2.664775E+00,3.107630E+04,1.013371E+05,3.299000E+00,9.585156E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.964813E+00,3.447200E+04,1.047611E+05,3.141174E+00,1.141308E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.056513E+00,3.564408E+04,1.161977E+05,2.617458E+00,9.692845E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.590431E+00,3.020886E+04,9.848333E+04,2.498802E+00,9.124775E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.443639E+00,2.849645E+04,9.286896E+04
21:40:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.753000E+03,2.370584E-01,2.726315E+03,8.975390E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.995777E+04,1.260633E+00,1.449805E+04,4.772949E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.218750E+04,2.664775E+00,3.064652E+04,1.008924E+05,3.302908E+00,9.583466E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.898496E+00,3.330891E+04,1.034641E+05,3.159132E+00,1.140533E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,3.513376E+04,1.156650E+05,2.623444E+00,9.690259E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.977850E+04,9.803476E+04,2.510774E+00,9.119605E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.807455E+04,9.242515E+04
21:50:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.791233E+03,2.370584E-01,2.688082E+03,8.935828E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.016109E+04,1.260633E+00,1.429473E+04,4.751911E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.261728E+04,2.664775E+00,3.021675E+04,1.004477E+05,3.321267E+00,9.575544E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.870020E+00,3.257404E+04,1.026729E+05,3.177358E+00,1.139746E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,3.464106E+04,1.151552E+05,2.629520E+00,9.687636E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.936090E+04,9.760264E+04,2.522924E+00,9.114359E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.768085E+04,9.201775E+04
22:00:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.829466E+03,2.370584E-01,2.649849E+03,8.896269E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.036440E+04,1.260633E+00,1.409142E+04,4.730874E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.304705E+04,2.664775E+00,2.978698E+04,1.000030E+05,3.339853E+00,9.567526E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.847002E+00,3.189945E+04,1.019481E+05,3.195842E+00,1.138948E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,3.414836E+04,1.146454E+05,2.635682E+00,9.684976E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.894330E+04,9.717056E+04,2.535246E+00,9.109040E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.728714E+04,9.161039E+04
22:10:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.859202E+03,2.370584E-01,2.620113E+03,8.865500E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.052254E+04,1.260633E+00,1.393328E+04,4.714511E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.338132E+04,2.664775E+00,2.945271E+04,9.965715E+04,3.340700E+00,9.567182E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.824337E+00,3.131820E+04,1.013136E+05,3.196905E+00,1.138903E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,3.376514E+04,1.142489E+05,2.636037E+00,9.684825E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.861849E+04,9.683448E+04,2.535952E+00,9.108740E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.698092E+04,9.129354E+04
22:20:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.888939E+03,2.370584E-01,2.590376E+03,8.834731E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.068067E+04,1.260633E+00,1.377515E+04,4.698149E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.371559E+04,2.664775E+00,2.911844E+04,9.931127E+04,3.341785E+00,9.566736E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.802482E+00,3.074052E+04,1.006783E+05,3.198196E+00,1.138848E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,3.338193E+04,1.138523E+05,2.636468E+00,9.684641E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.829369E+04,9.649840E+04,2.536809E+00,9.108376E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.667471E+04,9.097669E+04
22:30:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.918676E+03,2.370584E-01,2.560640E+03,8.803962E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.083880E+04,1.260633E+00,1.361702E+04,4.681787E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.404986E+04,2.664775E+00,2.878417E+04,9.896540E+04,3.342953E+00,9.566250E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.781465E+00,3.016881E+04,1.000454E+05,3.199536E+00,1.138791E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,3.299872E+04,1.134558E+05,2.636916E+00,9.684450E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.796889E+04,9.616233E+04,2.537697E+00,9.107996E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.636849E+04,9.065985E+04
22:40:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.948412E+03,2.370584E-01,2.530903E+03,8.691375E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.099694E+04,1.260633E+00,1.345888E+04,4.621915E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.438413E+04,2.664775E+00,2.844990E+04,9.769980E+04,3.344161E+00,9.565745E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.761192E+00,2.960379E+04,9.850685E+04,3.200867E+00,1.138734E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,3.261551E+04,1.120049E+05,2.637360E+00,9.684259E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.764409E+04,9.493257E+04,2.538578E+00,9.107620E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.606228E+04,8.950046E+04
22:50:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.978149E+03,2.370584E-01,2.501167E+03,8.573670E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.115507E+04,1.260633E+00,1.330075E+04,4.559322E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.471840E+04,2.664775E+00,2.811563E+04,9.637669E+04,3.345302E+00,9.565259E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.741602E+00,2.904566E+04,9.691481E+04,3.202091E+00,1.138681E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,3.223230E+04,1.104881E+05,2.637769E+00,9.684084E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.731929E+04,9.364693E+04,2.539385E+00,9.107273E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.575606E+04,8.828839E+04
23:00:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.007885E+03,2.370584E-01,2.471430E+03,8.456590E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.131320E+04,1.260633E+00,1.314261E+04,4.497060E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.505267E+04,2.664775E+00,2.778136E+04,9.506059E+04,3.346368E+00,9.564804E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.722634E+00,2.849423E+04,9.533338E+04,3.203199E+00,1.138634E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,3.184908E+04,1.089793E+05,2.638139E+00,9.683924E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.699449E+04,9.236811E+04,2.540116E+00,9.106959E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.544984E+04,8.708274E+04
23:10:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.037622E+03,2.370584E-01,2.441693E+03,8.340132E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.147134E+04,1.260633E+00,1.298448E+04,4.435130E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.538694E+04,2.664775E+00,2.744709E+04,9.375148E+04,3.347362E+00,9.564379E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.704076E+00,2.794734E+04,9.376013E+04,3.204201E+00,1.138591E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,3.146587E+04,1.074785E+05,2.638474E+00,9.683780E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.666969E+04,9.109608E+04,2.540774E+00,9.106675E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.514363E+04,8.588350E+04
23:20:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.067358E+03,2.370584E-01,2.411957E+03,8.224290E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.162947E+04,1.260633E+00,1.282635E+04,4.373528E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.572121E+04,2.664775E+00,2.711282E+04,9.244930E+04,3.348287E+00,9.563984E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.687630E+00,2.742500E+04,9.222240E+04,3.205106E+00,1.138552E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,3.108266E+04,1.059856E+05,2.638776E+00,9.683650E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.634489E+04,8.983079E+04,2.541368E+00,9.106420E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.483741E+04,8.469061E+04
23:30:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.097095E+03,2.370584E-01,2.382220E+03,8.109061E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.178760E+04,1.260633E+00,1.266821E+04,4.312251E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.605547E+04,2.664775E+00,2.677856E+04,9.115402E+04,3.349147E+00,9.563615E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.675019E+00,2.694739E+04,9.074839E+04,3.205925E+00,1.138516E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,3.069945E+04,1.045007E+05,2.639049E+00,9.683533E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.602008E+04,8.857219E+04,2.541904E+00,9.106189E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.453120E+04,8.350403E+04
23:40:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.126832E+03,2.370584E-01,2.352484E+03,7.994441E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.194574E+04,1.260633E+00,1.251008E+04,4.251298E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.638974E+04,2.664775E+00,2.644429E+04,8.986557E+04,3.349947E+00,9.563273E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.662728E+00,2.647358E+04,8.928351E+04,3.206666E+00,1.138484E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,3.031623E+04,1.030236E+05,2.639297E+00,9.683426E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.569528E+04,8.732023E+04,2.542388E+00,9.105981E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.422498E+04,8.232371E+04
23:50:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.156568E+03,2.370584E-01,2.322747E+03,7.880426E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.210387E+04,1.260633E+00,1.235195E+04,4.190667E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.672401E+04,2.664775E+00,2.611002E+04,8.858393E+04,3.350692E+00,9.562953E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.650749E+00,2.600354E+04,8.782791E+04,3.207341E+00,1.138455E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.993302E+04,1.015543E+05,2.639523E+00,9.683329E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.537048E+04,8.607489E+04,2.542828E+00,9.105791E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.391877E+04,8.114963E+04
24:00:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.186305E+03,2.370584E-01,2.293011E+03,7.767012E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.226201E+04,1.260633E+00,1.219381E+04,4.130355E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.705828E+04,2.664775E+00,2.577575E+04,8.730904E+04,3.351390E+00,9.562654E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.639076E+00,2.553721E+04,8.638166E+04,3.207957E+00,1.138429E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.954981E+04,1.000927E+05,2.639729E+00,9.683240E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.504568E+04,8.483611E+04,2.543229E+00,9.105619E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.361255E+04,7.998173E+04
Coinc Peak   ,3.991928E-01,6.954148E-01,2.430862E+04,1.248395E+04,1.260633E+00,1.322558E+00,7.676554E+04,2.400502E+04,2.664775E+00,2.664775E+00,1.622699E+05,4.927008E+04,4.452627E+00,5.446328E+00,9.099547E+04,7.775648E+04,3.483255E+00,5.479966E+00,1.126417E+05,8.037535E+04,2.911314E+00,4.124662E+00,9.565942E+04,6.250001E+04,2.811908E+00,4.341206E+00,8.989045E+04,6.401432E+04
NonCoinc Peak,3.991928E-01,6.954148E-01,2.430862E+04,1.248395E+04,1.260633E+00,1.322558E+00,7.676554E+04,2.400502E+04,2.664775E+00,2.664775E+00,1.622699E+05,4.927008E+04,4.457088E+00,5.487700E+00,9.099547E+04,7.775648E+04,3.487745E+00,5.516604E+00,1.126417E+05,8.037535E+04,2.912813E+00,4.158793E+00,9.565942E+04,6.250001E+04,2.814872E+00,4.376355E+00,8.989045E+04,6.401432E+04
