Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:07
,          21,MULT_CLASS_2_POD_1_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,MULT_CLASS_2_POD_1_ZN_1_FLR_1,477.00,119.3,6.402E-002,1.342E-004,9.292E-005,0.121,1.000,0.000,0.000,0.000
,          22,MULT_CLASS_2_POD_2_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,MULT_CLASS_2_POD_2_ZN_1_FLR_1,477.00,119.3,6.402E-002,1.342E-004,9.292E-005,0.121,1.000,0.000,0.000,0.000
,          23,MULT_CLASS_2_POD_3_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,MULT_CLASS_2_POD_3_ZN_1_FLR_1,315.00,78.8,4.228E-002,1.342E-004,9.292E-005,0.121,1.000,0.000,0.000,0.000
,          24,OFFICES_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,OFFICES_ZN_1_FLR_1,441.00,22.1,5.074E-002,1.150E-004,8.331E-005,0.104,1.000,0.000,0.000,0.000


Mixing Airflow Stats Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/person Area {m3/s-person},ACH - Air Changes per Hour,From/Source Zone,Delta Temperature {C}
,           1,KITCHEN_ZN_1_FLR_1 EXHAUST FANMIXING_0,HVACOPERATIONSCHD,KITCHEN_ZN_1_FLR_1,168.00,25.2,1.355,8.068E-003,5.379E-002,7.261,CAFETERIA_ZN_1_FLR_1,0.00


AirFlow Model

,,Simple
,           1,Simple


RoomAir Model

,,Zone Name,Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
,           1,BATH_ZN_1_FLR_1,Mixing/Well-Stirred
,           2,CAFETERIA_ZN_1_FLR_1,Mixing/Well-Stirred
,           3,COMPUTER_CLASS_ZN_1_FLR_1,Mixing/Well-Stirred
,           4,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,Mixing/Well-Stirred
,           5,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,Mixing/Well-Stirred
,           6,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,Mixing/Well-Stirred
,           7,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,Mixing/Well-Stirred
,           8,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,Mixing/Well-Stirred
,           9,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,Mixing/Well-Stirred
,          10,CORRIDOR_POD_1_ZN_1_FLR_1,Mixing/Well-Stirred
,          11,CORRIDOR_POD_2_ZN_1_FLR_1,Mixing/Well-Stirred
,          12,CORRIDOR_POD_3_ZN_1_FLR_1,Mixing/Well-Stirred
,          13,GYM_ZN_1_FLR_1,Mixing/Well-Stirred
,          14,KITCHEN_ZN_1_FLR_1,Mixing/Well-Stirred
,          15,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,Mixing/Well-Stirred
,          16,LOBBY_ZN_1_FLR_1,Mixing/Well-Stirred
,          17,MAIN_CORRIDOR_ZN_1_FLR_1,Mixing/Well-Stirred
,          18,MECH_ZN_1_FLR_1,Mixing/Well-Stirred
,          19,MULT_CLASS_1_POD_1_ZN_1_FLR_1,Mixing/Well-Stirred
,          20,MULT_CLASS_1_POD_2_ZN_1_FLR_1,Mixing/Well-Stirred
,          21,MULT_CLASS_1_POD_3_ZN_1_FLR_1,Mixing/Well-Stirred
,          22,MULT_CLASS_2_POD_1_ZN_1_FLR_1,Mixing/Well-Stirred
,          23,MULT_CLASS_2_POD_2_ZN_1_FLR_1,Mixing/Well-Stirred
,          24,MULT_CLASS_2_POD_3_ZN_1_FLR_1,Mixing/Well-Stirred
,          25,OFFICES_ZN_1_FLR_1,Mixing/Well-Stirred


AirflowNetwork Model:Control

,,No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
,           1,NoMultizoneOrDistribution


Zone Volume Capacitance Multiplier

,,Sensible Heat Capacity Multiplier,Moisture Capacity Multiplier,Carbon Dioxide Capacity Multiplier,Generic Contaminant Capacity Multiplier
,           1,1.000,1.000,1.000,1.000


Load Timesteps in Zone Design Calculation Averaging Window

,,Value
,           1,6


Heating Sizing Factor Information

,,Sizing Factor ID,Value
,           1,Global,1.5000
,           2,Zone BATH_ZN_1_FLR_1,1.5000
,           3,Zone CAFETERIA_ZN_1_FLR_1,1.5000
,           4,Zone COMPUTER_CLASS_ZN_1_FLR_1,1.5000
,           5,Zone CORNER_CLASS_1_POD_1_ZN_1_FLR_1,1.5000
,           6,Zone CORNER_CLASS_1_POD_2_ZN_1_FLR_1,1.5000
,           7,Zone CORNER_CLASS_1_POD_3_ZN_1_FLR_1,1.5000
,           8,Zone CORNER_CLASS_2_POD_1_ZN_1_FLR_1,1.5000
,           9,Zone CORNER_CLASS_2_POD_2_ZN_1_FLR_1,1.5000
,          10,Zone CORNER_CLASS_2_POD_3_ZN_1_FLR_1,1.5000
,          11,Zone CORRIDOR_POD_1_ZN_1_FLR_1,1.5000
,          12,Zone CORRIDOR_POD_2_ZN_1_FLR_1,1.5000
,          13,Zone CORRIDOR_POD_3_ZN_1_FLR_1,1.5000
,          14,Zone GYM_ZN_1_FLR_1,1.5000
,          15,Zone KITCHEN_ZN_1_FLR_1,1.5000
,          16,Zone LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,1.5000
,          17,Zone LOBBY_ZN_1_FLR_1,1.5000
,          18,Zone MAIN_CORRIDOR_ZN_1_FLR_1,1.5000
,          19,Zone MECH_ZN_1_FLR_1,1.5000
,          20,Zone MULT_CLASS_1_POD_1_ZN_1_FLR_1,1.5000
,          21,Zone MULT_CLASS_1_POD_2_ZN_1_FLR_1,1.5000
,          22,Zone MULT_CLASS_1_POD_3_ZN_1_FLR_1,1.5000
,          23,Zone MULT_CLASS_2_POD_1_ZN_1_FLR_1,1.5000
,          24,Zone MULT_CLASS_2_POD_2_ZN_1_FLR_1,1.5000
,          25,Zone MULT_CLASS_2_POD_3_ZN_1_FLR_1,1.5000
,          26,Zone OFFICES_ZN_1_FLR_1,1.5000


Cooling Sizing Factor Information

,,Sizing Factor ID,Value
,           1,Global,1.5000
,           2,Zone BATH_ZN_1_FLR_1,1.5000
,           3,Zone CAFETERIA_ZN_1_FLR_1,1.5000
,           4,Zone COMPUTER_CLASS_ZN_1_FLR_1,1.5000
,           5,Zone CORNER_CLASS_1_POD_1_ZN_1_FLR_1,1.5000
,           6,Zone CORNER_CLASS_1_POD_2_ZN_1_FLR_1,1.5000
,           7,Zone CORNER_CLASS_1_POD_3_ZN_1_FLR_1,1.5000
,           8,Zone CORNER_CLASS_2_POD_1_ZN_1_FLR_1,1.5000
,           9,Zone CORNER_CLASS_2_POD_2_ZN_1_FLR_1,1.5000
,          10,Zone CORNER_CLASS_2_POD_3_ZN_1_FLR_1,1.5000
,          11,Zone CORRIDOR_POD_1_ZN_1_FLR_1,1.5000
,          12,Zone CORRIDOR_POD_2_ZN_1_FLR_1,1.5000
,          13,Zone CORRIDOR_POD_3_ZN_1_FLR_1,1.5000
,          14,Zone GYM_ZN_1_FLR_1,1.5000
,          15,Zone KITCHEN_ZN_1_FLR_1,1.5000
,          16,Zone LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,1.5000
,          17,Zone LOBBY_ZN_1_FLR_1,1.5000
,          18,Zone MAIN_CORRIDOR_ZN_1_FLR_1,1.5000
,          19,Zone MECH_ZN_1_FLR_1,1.5000
,          20,Zone MULT_CLASS_1_POD_1_ZN_1_FLR_1,1.5000
,          21,Zone MULT_CLASS_1_POD_2_ZN_1_FLR_1,1.5000
,          22,Zone MULT_CLASS_1_POD_3_ZN_1_FLR_1,1.5000
,          23,Zone MULT_CLASS_2_POD_1_ZN_1_FLR_1,1.5000
,          24,Zone MULT_CLASS_2_POD_2_ZN_1_FLR_1,1.5000
,          25,Zone MULT_CLASS_2_POD_3_ZN_1_FLR_1,1.5000
,          26,Zone OFFICES_ZN_1_FLR_1,1.5000


Zone Sizing Information

,,Zone Name,Load Type,Calc Des Load {W},User Des Load {W},Calc Des Air Flow Rate {m3/s},User Des Air Flow Rate {m3/s},Design Day Name,Date/Time of Peak,Temperature at Peak {C},Humidity Ratio at Peak {kgWater/kgDryAir},Floor Area {m2},# Occupants,Calc Outdoor Air Flow Rate {m3/s},Calc DOAS Heat Addition Rate {W}
,           1,BATH_ZN_1_FLR_1,Cooling,4538.42771,6807.64156,0.33767,0.50651,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:10:00,29.52367,1.87829E-002,190.00000,19.00000,0.47500,0.00000
,           2,BATH_ZN_1_FLR_1,Heating,9525.85284,14288.77926,0.26783,0.47500,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,190.00000,19.00000,0.47500,0.00000
,           3,CAFETERIA_ZN_1_FLR_1,Cooling,9641.34397,14462.01595,0.71774,2.26619,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,31.20000,1.87829E-002,315.00000,226.61871,2.26619,0.00000
,           4,CAFETERIA_ZN_1_FLR_1,Heating,12464.63097,18696.94646,0.35840,2.26619,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,315.00000,226.61871,2.26619,0.00000
,           5,COMPUTER_CLASS_ZN_1_FLR_1,Cooling,4364.01309,6546.01963,0.32474,0.48711,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,162.00000,48.64865,0.38919,0.00000
,           6,COMPUTER_CLASS_ZN_1_FLR_1,Heating,5635.54295,8453.31443,0.16204,0.38919,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,162.00000,48.64865,0.38919,0.00000
,           7,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,Cooling,5004.38035,7506.57052,0.37240,0.55860,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,99.00000,24.75000,0.19800,0.00000
,           8,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,Heating,5678.45709,8517.68564,0.16326,0.24489,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,99.00000,24.75000,0.19800,0.00000
,           9,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,Cooling,4943.65759,7415.48638,0.36788,0.55183,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,99.00000,24.75000,0.19800,0.00000
,          10,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,Heating,5660.37786,8490.56679,0.16274,0.24411,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,99.00000,24.75000,0.19800,0.00000
,          11,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,Cooling,4950.19134,7425.28701,0.36837,0.55256,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,99.00000,24.75000,0.19800,0.00000
,          12,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,Heating,5658.25631,8487.38447,0.16268,0.24402,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,99.00000,24.75000,0.19800,0.00000
,          13,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,Cooling,4764.44751,7146.67127,0.35455,0.53182,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,99.00000,24.75000,0.19800,0.00000
,          14,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,Heating,5650.76279,8476.14418,0.16247,0.24370,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,99.00000,24.75000,0.19800,0.00000
,          15,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,Cooling,4767.85945,7151.78918,0.35480,0.53221,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,99.00000,24.75000,0.19800,0.00000
,          16,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,Heating,5652.29090,8478.43634,0.16251,0.24376,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,99.00000,24.75000,0.19800,0.00000
,          17,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,Cooling,4825.44743,7238.17114,0.35909,0.53863,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,99.00000,24.75000,0.19800,0.00000
,          18,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,Heating,5664.98402,8497.47602,0.16287,0.24431,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,99.00000,24.75000,0.19800,0.00000
,          19,CORRIDOR_POD_1_ZN_1_FLR_1,Cooling,3496.51847,5244.77770,0.26014,0.39021,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,192.00000,19.20000,9.60000E-002,0.00000
,          20,CORRIDOR_POD_1_ZN_1_FLR_1,Heating,7671.76765,11507.65148,0.21690,0.32536,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,192.00000,19.20000,9.60000E-002,0.00000
,          21,CORRIDOR_POD_2_ZN_1_FLR_1,Cooling,3464.45950,5196.68925,0.25776,0.38663,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,192.00000,19.20000,9.60000E-002,0.00000
,          22,CORRIDOR_POD_2_ZN_1_FLR_1,Heating,7671.85959,11507.78939,0.21691,0.32536,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,192.00000,19.20000,9.60000E-002,0.00000
,          23,CORRIDOR_POD_3_ZN_1_FLR_1,Cooling,3522.97638,5284.46457,0.26211,0.39316,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,192.00000,19.20000,9.60000E-002,0.00000
,          24,CORRIDOR_POD_3_ZN_1_FLR_1,Heating,7579.77378,11369.66067,0.21433,0.32150,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,192.00000,19.20000,9.60000E-002,0.00000
,          25,GYM_ZN_1_FLR_1,Cooling,10075.28580,15112.92870,0.74982,1.12473,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,31.20000,1.87829E-002,357.00000,107.20721,1.07207,0.00000
,          26,GYM_ZN_1_FLR_1,Heating,10217.83601,15326.75402,0.29383,1.07207,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,-20.60000,6.12575E-004,357.00000,107.20721,1.07207,0.00000
,          27,KITCHEN_ZN_1_FLR_1,Cooling,5296.85509,7945.28263,0.39426,0.59140,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:00:00,30.66500,1.87829E-002,168.00000,25.20000,0.20160,0.00000
,          28,KITCHEN_ZN_1_FLR_1,Heating,8054.53923,12081.80885,0.22632,0.33948,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,168.00000,25.20000,0.20160,0.00000
,          29,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,Cooling,9597.08754,14395.63132,0.71412,1.07119,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:30:00,30.13000,1.87829E-002,399.00000,91.72414,0.73379,0.00000
,          30,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,Heating,13366.76838,20050.15257,0.38435,0.73379,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,399.00000,91.72414,0.73379,0.00000
,          31,LOBBY_ZN_1_FLR_1,Cooling,3352.13006,5028.19510,0.24941,0.37412,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,30.55800,1.87829E-002,171.00000,0.00000,8.55000E-002,0.00000
,          32,LOBBY_ZN_1_FLR_1,Heating,6881.50710,10322.26065,0.19787,0.29681,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,-20.60000,6.12575E-004,171.00000,0.00000,8.55000E-002,0.00000
,          33,MAIN_CORRIDOR_ZN_1_FLR_1,Cooling,6924.77634,10387.16451,0.51522,0.77283,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,546.00000,54.60000,0.27300,0.00000
,          34,MAIN_CORRIDOR_ZN_1_FLR_1,Heating,22020.38887,33030.58331,0.61649,0.92473,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,546.00000,54.60000,0.27300,0.00000
,          35,MECH_ZN_1_FLR_1,Cooling,3474.28307,5211.42460,0.25847,0.38770,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,252.00000,0.00000,6.30000E-002,0.00000
,          36,MECH_ZN_1_FLR_1,Heating,8021.86665,12032.79998,0.22629,0.33944,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,252.00000,0.00000,6.30000E-002,0.00000
,          37,MULT_CLASS_1_POD_1_ZN_1_FLR_1,Cooling,12661.67608,18992.51411,0.94218,1.41327,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,30.55800,1.87829E-002,477.00000,119.25000,0.95400,0.00000
,          38,MULT_CLASS_1_POD_1_ZN_1_FLR_1,Heating,17309.48872,25964.23307,0.49771,0.95400,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,477.00000,119.25000,0.95400,0.00000
,          39,MULT_CLASS_1_POD_2_ZN_1_FLR_1,Cooling,12279.59387,18419.39080,0.91375,1.37062,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,30.55800,1.87829E-002,477.00000,119.25000,0.95400,0.00000
,          40,MULT_CLASS_1_POD_2_ZN_1_FLR_1,Heating,17325.08958,25987.63437,0.49816,0.95400,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,477.00000,119.25000,0.95400,0.00000
,          41,MULT_CLASS_1_POD_3_ZN_1_FLR_1,Cooling,12368.05513,18552.08269,0.92033,1.38049,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,30.55800,1.87829E-002,477.00000,119.25000,0.95400,0.00000
,          42,MULT_CLASS_1_POD_3_ZN_1_FLR_1,Heating,17177.09434,25765.64152,0.49391,0.95400,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,477.00000,119.25000,0.95400,0.00000
,          43,MULT_CLASS_2_POD_1_ZN_1_FLR_1,Cooling,11160.55304,16740.82957,0.83048,1.24572,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,477.00000,119.25000,0.95400,0.00000
,          44,MULT_CLASS_2_POD_1_ZN_1_FLR_1,Heating,17249.58347,25874.37520,0.49599,0.95400,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,477.00000,119.25000,0.95400,0.00000
,          45,MULT_CLASS_2_POD_2_ZN_1_FLR_1,Cooling,11174.51384,16761.77076,0.83152,1.24728,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,477.00000,119.25000,0.95400,0.00000
,          46,MULT_CLASS_2_POD_2_ZN_1_FLR_1,Heating,17256.70982,25885.06473,0.49620,0.95400,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,477.00000,119.25000,0.95400,0.00000
,          47,MULT_CLASS_2_POD_3_ZN_1_FLR_1,Cooling,7677.18145,11515.77217,0.57127,0.85691,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,315.00000,78.75000,0.63000,0.00000
,          48,MULT_CLASS_2_POD_3_ZN_1_FLR_1,Heating,11393.73153,17090.59730,0.32761,0.63000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,315.00000,78.75000,0.63000,0.00000
,          49,OFFICES_ZN_1_FLR_1,Cooling,9563.61970,14345.42955,0.71161,1.06742,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,30.55800,1.87829E-002,441.00000,22.05000,0.22050,0.00000
,          50,OFFICES_ZN_1_FLR_1,Heating,14639.84688,21959.77032,0.42097,0.63145,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,-20.60000,6.12575E-004,441.00000,22.05000,0.22050,0.00000


System Sizing Information

,,System Name,Load Type,Peak Load Kind,User Design Capacity,Calc Des Air Flow Rate [m3/s],User Des Air Flow Rate [m3/s],Design Day Name,Date/Time of Peak
,           1,PSZ-AC_1:6,Cooling,Sensible,12483.95,0.59140,0.59140,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 05:00:00
,           2,PSZ-AC_1:6,Heating,Sensible,24308.62,0.33948,0.33948,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00
,           3,PSZ-AC_2:5,Cooling,Sensible,24005.02,1.12473,1.12473,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 05:00:00
,           4,PSZ-AC_2:5,Heating,Sensible,76765.54,1.07207,1.07207,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00
,           5,PSZ-AC_2:7,Cooling,Sensible,49270.08,2.26619,2.26619,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 05:00:00
,           6,PSZ-AC_2:7,Heating,Sensible,162269.93,2.26619,2.26619,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00
,           7,VAV_OTHER,Cooling,Sensible,77756.48,4.66687,4.66687,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 00:00:00
,           8,VAV_OTHER,Heating,Sensible,90995.47,3.79041,3.79041,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 01:00:00
,           9,VAV_POD_1,Cooling,Sensible,80375.35,4.69145,4.69145,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 00:00:00
,          10,VAV_POD_1,Heating,Sensible,112641.72,2.96606,2.96606,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:30:00
,          11,VAV_POD_2,Cooling,Sensible,62500.01,3.53674,3.53674,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 00:00:00
,          12,VAV_POD_2,Heating,Sensible,95659.42,2.47712,2.47712,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:30:00
,          13,VAV_POD_3,Cooling,Sensible,64014.32,3.72176,3.72176,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 00:00:00
,          14,VAV_POD_3,Heating,Sensible,89890.45,2.39383,2.39383,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:30:00


Component Sizing Information

,,Component Type,Component Name,Input Field Description,Value
,           1,AirTerminal:SingleDuct:VAV:Reheat,BATH_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.50651
,           2,AirTerminal:SingleDuct:VAV:Reheat,BATH_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.28584
,           3,AirTerminal:SingleDuct:VAV:Reheat,BATH_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,           4,AirTerminal:SingleDuct:VAV:Reheat,BATH_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.15195
,           5,AirTerminal:SingleDuct:VAV:Reheat,BATH_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],7.99752E-004
,           6,AirTerminal:SingleDuct:VAV:Reheat,BATH_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,           7,AirTerminal:SingleDuct:VAV:Reheat,BATH_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],3.58051E-004
,           8,AirTerminal:SingleDuct:VAV:Reheat,BATH_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.40174
,           9,AirTerminal:SingleDuct:VAV:Reheat,BATH_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,          10,AirTerminal:SingleDuct:VAV:Reheat,BATH_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,          11,Coil:Heating:Water,BATH_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],16353.27421
,          12,Coil:Heating:Water,BATH_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],3.58051E-004
,          13,Coil:Heating:Water,BATH_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],404.23489
,          14,AirTerminal:SingleDuct:Uncontrolled,CAFETERIA_ZN_1_FLR_1 DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],2.26619
,          15,AirTerminal:SingleDuct:VAV:Reheat,COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.48711
,          16,AirTerminal:SingleDuct:VAV:Reheat,COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.25342
,          17,AirTerminal:SingleDuct:VAV:Reheat,COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          18,AirTerminal:SingleDuct:VAV:Reheat,COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.14613
,          19,AirTerminal:SingleDuct:VAV:Reheat,COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],9.02053E-004
,          20,AirTerminal:SingleDuct:VAV:Reheat,COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          21,AirTerminal:SingleDuct:VAV:Reheat,COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],2.12459E-004
,          22,AirTerminal:SingleDuct:VAV:Reheat,COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.24307
,          23,AirTerminal:SingleDuct:VAV:Reheat,COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,          24,AirTerminal:SingleDuct:VAV:Reheat,COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,          25,Coil:Heating:Water,COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],9703.66968
,          26,Coil:Heating:Water,COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],2.12459E-004
,          27,Coil:Heating:Water,COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],237.59937
,          28,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.55860
,          29,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,          30,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          31,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.16758
,          32,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.69274E-003
,          33,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          34,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],2.14060E-004
,          35,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.24489
,          36,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,          37,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,          38,Coil:Heating:Water,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],9776.80077
,          39,Coil:Heating:Water,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],2.14060E-004
,          40,Coil:Heating:Water,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],239.39223
,          41,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.55183
,          42,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,          43,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          44,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.16555
,          45,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.67220E-003
,          46,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          47,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],2.13379E-004
,          48,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.24411
,          49,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,          50,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,          51,Coil:Heating:Water,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],9745.66661
,          52,Coil:Heating:Water,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],2.13379E-004
,          53,Coil:Heating:Water,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],238.62981
,          54,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.55256
,          55,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,          56,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          57,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.16577
,          58,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.67441E-003
,          59,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          60,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],2.13299E-004
,          61,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.24402
,          62,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,          63,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,          64,Coil:Heating:Water,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],9742.01312
,          65,Coil:Heating:Water,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],2.13299E-004
,          66,Coil:Heating:Water,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],238.54034
,          67,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.53182
,          68,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,          69,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          70,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.15955
,          71,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.61159E-003
,          72,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          73,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],2.13016E-004
,          74,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.24370
,          75,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,          76,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,          77,Coil:Heating:Water,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],9729.10784
,          78,Coil:Heating:Water,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],2.13016E-004
,          79,Coil:Heating:Water,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],238.22433
,          80,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.53221
,          81,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,          82,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          83,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.15966
,          84,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.61274E-003
,          85,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          86,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],2.13074E-004
,          87,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.24376
,          88,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,          89,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,          90,Coil:Heating:Water,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],9731.73938
,          91,Coil:Heating:Water,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],2.13074E-004
,          92,Coil:Heating:Water,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],238.28877
,          93,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.53863
,          94,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,          95,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          96,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.16159
,          97,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.63222E-003
,          98,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          99,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],2.13552E-004
,         100,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.24431
,         101,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         102,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         103,Coil:Heating:Water,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],9753.59813
,         104,Coil:Heating:Water,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],2.13552E-004
,         105,Coil:Heating:Water,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],238.82405
,         106,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.39021
,         107,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.37494
,         108,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         109,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.11706
,         110,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],6.09704E-004
,         111,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         112,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],2.88622E-004
,         113,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.32536
,         114,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         115,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         116,Coil:Heating:Water,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],13182.26402
,         117,Coil:Heating:Water,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],2.88622E-004
,         118,Coil:Heating:Water,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],325.09806
,         119,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.38663
,         120,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.37841
,         121,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         122,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.11599
,         123,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],6.04114E-004
,         124,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         125,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],2.88626E-004
,         126,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.32536
,         127,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         128,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         129,Coil:Heating:Water,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],13182.42158
,         130,Coil:Heating:Water,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],2.88626E-004
,         131,Coil:Heating:Water,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],325.10196
,         132,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.39316
,         133,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.37212
,         134,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         135,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.11795
,         136,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],6.14317E-004
,         137,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         138,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],2.85166E-004
,         139,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.32150
,         140,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         141,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         142,Coil:Heating:Water,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],13024.40601
,         143,Coil:Heating:Water,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],2.85166E-004
,         144,Coil:Heating:Water,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],321.18549
,         145,AirTerminal:SingleDuct:Uncontrolled,GYM_ZN_1_FLR_1 DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],1.12473
,         146,AirTerminal:SingleDuct:Uncontrolled,KITCHEN_ZN_1_FLR_1 DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],0.59140
,         147,AirTerminal:SingleDuct:VAV:Reheat,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.07119
,         148,AirTerminal:SingleDuct:VAV:Reheat,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.28383
,         149,AirTerminal:SingleDuct:VAV:Reheat,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         150,AirTerminal:SingleDuct:VAV:Reheat,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.32136
,         151,AirTerminal:SingleDuct:VAV:Reheat,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],8.05404E-004
,         152,AirTerminal:SingleDuct:VAV:Reheat,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         153,AirTerminal:SingleDuct:VAV:Reheat,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],5.03935E-004
,         154,AirTerminal:SingleDuct:VAV:Reheat,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.57652
,         155,AirTerminal:SingleDuct:VAV:Reheat,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         156,AirTerminal:SingleDuct:VAV:Reheat,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         157,Coil:Heating:Water,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],23016.24970
,         158,Coil:Heating:Water,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],5.03935E-004
,         159,Coil:Heating:Water,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],563.56763
,         160,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.37412
,         161,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.34829
,         162,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         163,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.11223
,         164,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],6.56345E-004
,         165,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         166,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],2.59445E-004
,         167,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.29681
,         168,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         169,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         170,Coil:Heating:Water,LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],11849.64132
,         171,Coil:Heating:Water,LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],2.59445E-004
,         172,Coil:Heating:Water,LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],290.14902
,         173,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.92473
,         174,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.44992
,         175,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         176,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.27742
,         177,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],5.08094E-004
,         178,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         179,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],8.27390E-004
,         180,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.92473
,         181,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         182,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         183,Coil:Heating:Water,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],37789.43087
,         184,Coil:Heating:Water,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],8.27390E-004
,         185,Coil:Heating:Water,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],935.93592
,         186,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.38770
,         187,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.49528
,         188,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         189,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.11631
,         190,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],4.61553E-004
,         191,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         192,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],3.01774E-004
,         193,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.33944
,         194,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         195,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         196,Coil:Heating:Water,MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],13782.94984
,         197,Coil:Heating:Water,MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],3.01774E-004
,         198,Coil:Heating:Water,MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],340.27827
,         199,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.41327
,         200,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.25719
