Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:07
,         201,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         202,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.42398
,         203,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],8.88847E-004
,         204,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         205,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],6.52570E-004
,         206,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.74657
,         207,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         208,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         209,Coil:Heating:Water,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],29804.89185
,         210,Coil:Heating:Water,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],6.52570E-004
,         211,Coil:Heating:Water,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],729.79177
,         212,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.37062
,         213,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.26519
,         214,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         215,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.41119
,         216,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],8.62026E-004
,         217,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         218,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],6.53158E-004
,         219,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.74724
,         220,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         221,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         222,Coil:Heating:Water,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],29831.75780
,         223,Coil:Heating:Water,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],6.53158E-004
,         224,Coil:Heating:Water,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],730.44964
,         225,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.38049
,         226,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.26329
,         227,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         228,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.41415
,         229,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],8.68236E-004
,         230,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         231,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],6.47578E-004
,         232,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.74086
,         233,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         234,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         235,Coil:Heating:Water,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],29576.88100
,         236,Coil:Heating:Water,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],6.47578E-004
,         237,Coil:Heating:Water,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],724.20826
,         238,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.24572
,         239,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.29178
,         240,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         241,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.37372
,         242,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],7.83470E-004
,         243,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         244,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],6.50311E-004
,         245,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.74399
,         246,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         247,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         248,Coil:Heating:Water,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],29701.71858
,         249,Coil:Heating:Water,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],6.50311E-004
,         250,Coil:Heating:Water,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],727.26528
,         251,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.24728
,         252,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.29141
,         253,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         254,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.37418
,         255,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],7.84450E-004
,         256,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         257,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],6.50580E-004
,         258,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.74429
,         259,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         260,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         261,Coil:Heating:Water,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],29713.99164
,         262,Coil:Heating:Water,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],6.50580E-004
,         263,Coil:Heating:Water,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],727.56582
,         264,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.85691
,         265,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.28011
,         266,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         267,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.25707
,         268,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],8.16103E-004
,         269,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         270,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],4.29545E-004
,         271,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.49142
,         272,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         273,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         274,Coil:Heating:Water,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],19618.65076
,         275,Coil:Heating:Water,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],4.29545E-004
,         276,Coil:Heating:Water,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],480.37493
,         277,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.06742
,         278,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.31482
,         279,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         280,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.32023
,         281,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],7.26135E-004
,         282,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         283,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],5.51948E-004
,         284,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.63145
,         285,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         286,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         287,Coil:Heating:Water,OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],25209.16443
,         288,Coil:Heating:Water,OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],5.51948E-004
,         289,Coil:Heating:Water,OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],617.26521
,         290,AirLoopHVAC,PSZ-AC_1:6,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],0.59140
,         291,AirLoopHVAC,PSZ-AC_1:6,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],0.59140
,         292,AirLoopHVAC,PSZ-AC_1:6,Sum of Air Terminal Maximum Flow Rates [m3/s],0.59140
,         293,AirLoopHVAC,PSZ-AC_1:6,Adjusted Heating Design Air Flow Rate [m3/s],0.59140
,         294,AirLoopHVAC,PSZ-AC_1:6,Adjusted Cooling Design Air Flow Rate [m3/s],0.59140
,         295,AirLoopHVAC,PSZ-AC_1:6,Adjusted Main Design Air Flow Rate [m3/s],0.59140
,         296,AirLoopHVAC,PSZ-AC_1:6,User Heating Air Flow Ratio [],1.00000
,         297,AirLoopHVAC,PSZ-AC_1:6,Calculated Heating Air Flow Ratio [],1.00000
,         298,AirLoopHVAC,PSZ-AC_2:5,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],1.12473
,         299,AirLoopHVAC,PSZ-AC_2:5,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],1.12473
,         300,AirLoopHVAC,PSZ-AC_2:5,Sum of Air Terminal Maximum Flow Rates [m3/s],1.12473
,         301,AirLoopHVAC,PSZ-AC_2:5,Adjusted Heating Design Air Flow Rate [m3/s],1.12473
,         302,AirLoopHVAC,PSZ-AC_2:5,Adjusted Cooling Design Air Flow Rate [m3/s],1.12473
,         303,AirLoopHVAC,PSZ-AC_2:5,Adjusted Main Design Air Flow Rate [m3/s],1.12473
,         304,AirLoopHVAC,PSZ-AC_2:5,User Heating Air Flow Ratio [],1.00000
,         305,AirLoopHVAC,PSZ-AC_2:5,Calculated Heating Air Flow Ratio [],1.00000
,         306,AirLoopHVAC,PSZ-AC_2:7,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],2.26619
,         307,AirLoopHVAC,PSZ-AC_2:7,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],2.26619
,         308,AirLoopHVAC,PSZ-AC_2:7,Sum of Air Terminal Maximum Flow Rates [m3/s],2.26619
,         309,AirLoopHVAC,PSZ-AC_2:7,Adjusted Heating Design Air Flow Rate [m3/s],2.26619
,         310,AirLoopHVAC,PSZ-AC_2:7,Adjusted Cooling Design Air Flow Rate [m3/s],2.26619
,         311,AirLoopHVAC,PSZ-AC_2:7,Adjusted Main Design Air Flow Rate [m3/s],2.26619
,         312,AirLoopHVAC,PSZ-AC_2:7,User Heating Air Flow Ratio [],1.00000
,         313,AirLoopHVAC,PSZ-AC_2:7,Calculated Heating Air Flow Ratio [],1.00000
,         314,AirLoopHVAC,VAV_OTHER,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],1.44563
,         315,AirLoopHVAC,VAV_OTHER,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],1.44563
,         316,AirLoopHVAC,VAV_OTHER,Sum of Air Terminal Maximum Flow Rates [m3/s],4.81878
,         317,AirLoopHVAC,VAV_OTHER,Adjusted Heating Design Air Flow Rate [m3/s],3.79041
,         318,AirLoopHVAC,VAV_OTHER,Adjusted Cooling Design Air Flow Rate [m3/s],4.81878
,         319,AirLoopHVAC,VAV_OTHER,Adjusted Main Design Air Flow Rate [m3/s],4.81878
,         320,AirLoopHVAC,VAV_OTHER,User Heating Air Flow Ratio [],0.30000
,         321,AirLoopHVAC,VAV_OTHER,Calculated Heating Air Flow Ratio [],0.78659
,         322,AirLoopHVAC,VAV_POD_1,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],1.40744
,         323,AirLoopHVAC,VAV_POD_1,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],1.40744
,         324,AirLoopHVAC,VAV_POD_1,Sum of Air Terminal Maximum Flow Rates [m3/s],4.69145
,         325,AirLoopHVAC,VAV_POD_1,Adjusted Heating Design Air Flow Rate [m3/s],2.96606
,         326,AirLoopHVAC,VAV_POD_1,Adjusted Cooling Design Air Flow Rate [m3/s],4.69145
,         327,AirLoopHVAC,VAV_POD_1,Adjusted Main Design Air Flow Rate [m3/s],4.69145
,         328,AirLoopHVAC,VAV_POD_1,User Heating Air Flow Ratio [],0.30000
,         329,AirLoopHVAC,VAV_POD_1,Calculated Heating Air Flow Ratio [],0.63223
,         330,AirLoopHVAC,VAV_POD_2,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],1.06102
,         331,AirLoopHVAC,VAV_POD_2,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],1.06102
,         332,AirLoopHVAC,VAV_POD_2,Sum of Air Terminal Maximum Flow Rates [m3/s],3.53674
,         333,AirLoopHVAC,VAV_POD_2,Adjusted Heating Design Air Flow Rate [m3/s],2.47712
,         334,AirLoopHVAC,VAV_POD_2,Adjusted Cooling Design Air Flow Rate [m3/s],3.53674
,         335,AirLoopHVAC,VAV_POD_2,Adjusted Main Design Air Flow Rate [m3/s],3.53674
,         336,AirLoopHVAC,VAV_POD_2,User Heating Air Flow Ratio [],0.30000
,         337,AirLoopHVAC,VAV_POD_2,Calculated Heating Air Flow Ratio [],0.70040
,         338,AirLoopHVAC,VAV_POD_3,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],1.11653
,         339,AirLoopHVAC,VAV_POD_3,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],1.11653
,         340,AirLoopHVAC,VAV_POD_3,Sum of Air Terminal Maximum Flow Rates [m3/s],3.72176
,         341,AirLoopHVAC,VAV_POD_3,Adjusted Heating Design Air Flow Rate [m3/s],2.39383
,         342,AirLoopHVAC,VAV_POD_3,Adjusted Cooling Design Air Flow Rate [m3/s],3.72176
,         343,AirLoopHVAC,VAV_POD_3,Adjusted Main Design Air Flow Rate [m3/s],3.72176
,         344,AirLoopHVAC,VAV_POD_3,User Heating Air Flow Ratio [],0.30000
,         345,AirLoopHVAC,VAV_POD_3,Calculated Heating Air Flow Ratio [],0.64320
,         346,AirLoopHVAC,PSZ-AC_1:6,Design Supply Air Flow Rate [m3/s],0.59140
,         347,AirLoopHVAC,PSZ-AC_2:5,Design Supply Air Flow Rate [m3/s],1.12473
,         348,AirLoopHVAC,PSZ-AC_2:7,Design Supply Air Flow Rate [m3/s],2.26619
,         349,AirLoopHVAC,VAV_OTHER,Design Supply Air Flow Rate [m3/s],4.81878
,         350,AirLoopHVAC,VAV_POD_1,Design Supply Air Flow Rate [m3/s],4.69145
,         351,AirLoopHVAC,VAV_POD_2,Design Supply Air Flow Rate [m3/s],3.53674
,         352,AirLoopHVAC,VAV_POD_3,Design Supply Air Flow Rate [m3/s],3.72176
,         353,Controller:OutdoorAir,PSZ-AC_1:6_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],0.59140
,         354,Controller:OutdoorAir,PSZ-AC_1:6_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],0.20160
,         355,Coil:Cooling:DX:SingleSpeed,PSZ-AC_1:6_COOLC DXCOIL,Design Size Rated Air Flow Rate [m3/s],0.59140
,         356,Coil:Cooling:DX:SingleSpeed,PSZ-AC_1:6_COOLC DXCOIL,Design Size Gross Rated Total Cooling Capacity [W],14685.79938
,         357,Coil:Cooling:DX:SingleSpeed,PSZ-AC_1:6_COOLC DXCOIL,Design Size Gross Rated Sensible Heat Ratio,0.69808
,         358,Coil:Heating:Fuel,PSZ-AC_1:6_HEATC,Design Size Nominal Capacity [W],42346.89044
,         359,Fan:ConstantVolume,PSZ-AC_1:6_FAN,Design Size Maximum Flow Rate [m3/s],0.59140
,         360,Controller:OutdoorAir,PSZ-AC_2:5_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],1.12473
,         361,Controller:OutdoorAir,PSZ-AC_2:5_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],1.07207
,         362,Coil:Cooling:DX:SingleSpeed,PSZ-AC_2:5_COOLC DXCOIL,Design Size Rated Air Flow Rate [m3/s],1.12473
,         363,Coil:Cooling:DX:SingleSpeed,PSZ-AC_2:5_COOLC DXCOIL,Design Size Gross Rated Total Cooling Capacity [W],27929.83661
,         364,Coil:Cooling:DX:SingleSpeed,PSZ-AC_2:5_COOLC DXCOIL,Design Size Gross Rated Sensible Heat Ratio,0.69808
,         365,Coil:Heating:Fuel,PSZ-AC_2:5_HEATC,Design Size Nominal Capacity [W],77947.93796
,         366,Fan:ConstantVolume,PSZ-AC_2:5_FAN,Design Size Maximum Flow Rate [m3/s],1.12473
,         367,Controller:OutdoorAir,PSZ-AC_2:7_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],2.26619
,         368,Controller:OutdoorAir,PSZ-AC_2:7_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],2.26619
,         369,Coil:Cooling:DX:TwoSpeed,PSZ-AC_2:7_COOLC DXCOIL,Design Size High Speed Rated Air Flow Rate [m3/s],2.26619
,         370,Coil:Cooling:DX:TwoSpeed,PSZ-AC_2:7_COOLC DXCOIL,Design Size High Speed Gross Rated Total Cooling Capacity [W],56274.82122
,         371,Coil:Cooling:DX:TwoSpeed,PSZ-AC_2:7_COOLC DXCOIL,Design Size High Speed Rated Sensible Heat Ratio,0.69808
,         372,Coil:Cooling:DX:TwoSpeed,PSZ-AC_2:7_COOLC DXCOIL,Design Size Low Speed Rated Air Flow Rate [m3/s],0.75532
,         373,Coil:Cooling:DX:TwoSpeed,PSZ-AC_2:7_COOLC DXCOIL,Design Size Low Speed Gross Rated Total Cooling Capacity [W],18756.39791
,         374,Coil:Cooling:DX:TwoSpeed,PSZ-AC_2:7_COOLC DXCOIL,Design Size Low Speed Gross Rated Sensible Heat Ratio,0.69808
,         375,Coil:Heating:Fuel,PSZ-AC_2:7_HEATC,Design Size Nominal Capacity [W],162269.93350
,         376,Fan:ConstantVolume,PSZ-AC_2:7_FAN,Design Size Maximum Flow Rate [m3/s],2.26619
,         377,Controller:OutdoorAir,VAV_OTHER_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],4.81878
,         378,Controller:OutdoorAir,VAV_OTHER_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],2.23998
,         379,Coil:Cooling:DX:TwoSpeed,VAV_OTHER_COOLC DXCOIL,Design Size High Speed Rated Air Flow Rate [m3/s],4.81878
,         380,Coil:Cooling:DX:TwoSpeed,VAV_OTHER_COOLC DXCOIL,Design Size High Speed Gross Rated Total Cooling Capacity [W],119661.66507
,         381,Coil:Cooling:DX:TwoSpeed,VAV_OTHER_COOLC DXCOIL,Design Size High Speed Rated Sensible Heat Ratio,0.69808
,         382,Coil:Cooling:DX:TwoSpeed,VAV_OTHER_COOLC DXCOIL,Design Size Low Speed Rated Air Flow Rate [m3/s],1.60610
,         383,Coil:Cooling:DX:TwoSpeed,VAV_OTHER_COOLC DXCOIL,Design Size Low Speed Gross Rated Total Cooling Capacity [W],39883.23297
,         384,Coil:Cooling:DX:TwoSpeed,VAV_OTHER_COOLC DXCOIL,Design Size Low Speed Gross Rated Sensible Heat Ratio,0.69808
,         385,Coil:Heating:Water,VAV_OTHER_HEATC,Design Size Rated Capacity [W],63714.22990
,         386,Coil:Heating:Water,VAV_OTHER_HEATC,Design Size Maximum Water Flow Rate [m3/s],1.39501E-003
,         387,Coil:Heating:Water,VAV_OTHER_HEATC,Design Size U-Factor Times Area Value [W/K],837.05880
,         388,Fan:VariableVolume,VAV_OTHER_FAN,Design Size Maximum Flow Rate [m3/s],4.81878
,         389,Controller:WaterCoil,VAV_OTHER_HEATC_CONTROLLER,Maximum Actuated Flow [m3/s],1.39501E-003
,         390,Controller:OutdoorAir,VAV_POD_1_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],4.69145
,         391,Controller:OutdoorAir,VAV_POD_1_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],2.59800
,         392,Coil:Cooling:DX:TwoSpeed,VAV_POD_1_COOLC DXCOIL,Design Size High Speed Rated Air Flow Rate [m3/s],4.69145
,         393,Coil:Cooling:DX:TwoSpeed,VAV_POD_1_COOLC DXCOIL,Design Size High Speed Gross Rated Total Cooling Capacity [W],116499.88127
,         394,Coil:Cooling:DX:TwoSpeed,VAV_POD_1_COOLC DXCOIL,Design Size High Speed Rated Sensible Heat Ratio,0.69808
,         395,Coil:Cooling:DX:TwoSpeed,VAV_POD_1_COOLC DXCOIL,Design Size Low Speed Rated Air Flow Rate [m3/s],1.56366
,         396,Coil:Cooling:DX:TwoSpeed,VAV_POD_1_COOLC DXCOIL,Design Size Low Speed Gross Rated Total Cooling Capacity [W],38829.41043
,         397,Coil:Cooling:DX:TwoSpeed,VAV_POD_1_COOLC DXCOIL,Design Size Low Speed Gross Rated Sensible Heat Ratio,0.69808
,         398,Coil:Heating:Water,VAV_POD_1_HEATC,Design Size Rated Capacity [W],62030.72817
,         399,Coil:Heating:Water,VAV_POD_1_HEATC,Design Size Maximum Water Flow Rate [m3/s],1.35815E-003
,         400,Coil:Heating:Water,VAV_POD_1_HEATC,Design Size U-Factor Times Area Value [W/K],814.94145
,         401,Fan:VariableVolume,VAV_POD_1_FAN,Design Size Maximum Flow Rate [m3/s],4.69145
,         402,Controller:WaterCoil,VAV_POD_1_HEATC_CONTROLLER,Maximum Actuated Flow [m3/s],1.35815E-003
,         403,Controller:OutdoorAir,VAV_POD_2_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],3.53674
,         404,Controller:OutdoorAir,VAV_POD_2_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],2.20200
,         405,Coil:Cooling:DX:TwoSpeed,VAV_POD_2_COOLC DXCOIL,Design Size High Speed Rated Air Flow Rate [m3/s],3.53674
,         406,Coil:Cooling:DX:TwoSpeed,VAV_POD_2_COOLC DXCOIL,Design Size High Speed Gross Rated Total Cooling Capacity [W],87825.56730
,         407,Coil:Cooling:DX:TwoSpeed,VAV_POD_2_COOLC DXCOIL,Design Size High Speed Rated Sensible Heat Ratio,0.69808
,         408,Coil:Cooling:DX:TwoSpeed,VAV_POD_2_COOLC DXCOIL,Design Size Low Speed Rated Air Flow Rate [m3/s],1.17879
,         409,Coil:Cooling:DX:TwoSpeed,VAV_POD_2_COOLC DXCOIL,Design Size Low Speed Gross Rated Total Cooling Capacity [W],29272.26158
,         410,Coil:Cooling:DX:TwoSpeed,VAV_POD_2_COOLC DXCOIL,Design Size Low Speed Gross Rated Sensible Heat Ratio,0.69808
,         411,Coil:Heating:Water,VAV_POD_2_HEATC,Design Size Rated Capacity [W],46762.99952
,         412,Coil:Heating:Water,VAV_POD_2_HEATC,Design Size Maximum Water Flow Rate [m3/s],1.02386E-003
,         413,Coil:Heating:Water,VAV_POD_2_HEATC,Design Size U-Factor Times Area Value [W/K],614.35852
,         414,Fan:VariableVolume,VAV_POD_2_FAN,Design Size Maximum Flow Rate [m3/s],3.53674
,         415,Controller:WaterCoil,VAV_POD_2_HEATC_CONTROLLER,Maximum Actuated Flow [m3/s],1.02386E-003
,         416,Controller:OutdoorAir,VAV_POD_3_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],3.72176
,         417,Controller:OutdoorAir,VAV_POD_3_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],2.07600
,         418,Coil:Cooling:DX:TwoSpeed,VAV_POD_3_COOLC DXCOIL,Design Size High Speed Rated Air Flow Rate [m3/s],3.72176
,         419,Coil:Cooling:DX:TwoSpeed,VAV_POD_3_COOLC DXCOIL,Design Size High Speed Gross Rated Total Cooling Capacity [W],92420.04106
,         420,Coil:Cooling:DX:TwoSpeed,VAV_POD_3_COOLC DXCOIL,Design Size High Speed Rated Sensible Heat Ratio,0.69808
,         421,Coil:Cooling:DX:TwoSpeed,VAV_POD_3_COOLC DXCOIL,Design Size Low Speed Rated Air Flow Rate [m3/s],1.24046
,         422,Coil:Cooling:DX:TwoSpeed,VAV_POD_3_COOLC DXCOIL,Design Size Low Speed Gross Rated Total Cooling Capacity [W],30803.59968
,         423,Coil:Cooling:DX:TwoSpeed,VAV_POD_3_COOLC DXCOIL,Design Size Low Speed Gross Rated Sensible Heat Ratio,0.69808
,         424,Coil:Heating:Water,VAV_POD_3_HEATC,Design Size Rated Capacity [W],49209.34152
,         425,Coil:Heating:Water,VAV_POD_3_HEATC,Design Size Maximum Water Flow Rate [m3/s],1.07743E-003
,         426,Coil:Heating:Water,VAV_POD_3_HEATC,Design Size U-Factor Times Area Value [W/K],646.49784
,         427,Fan:VariableVolume,VAV_POD_3_FAN,Design Size Maximum Flow Rate [m3/s],3.72176
,         428,Controller:WaterCoil,VAV_POD_3_HEATC_CONTROLLER,Maximum Actuated Flow [m3/s],1.07743E-003
,         429,PlantLoop,HEATSYS1,Maximum Loop Flow Rate [m3/s],1.36960E-002
,         430,PlantLoop,HEATSYS1,Plant Loop Volume [m3],1.64352
,         431,Pump:VariableSpeed,HEATSYS1 PUMP,Design Flow Rate [m3/s],1.36960E-002
,         432,Pump:VariableSpeed,HEATSYS1 PUMP,Design Power Consumption [W],3499.14720
,         433,Boiler:HotWater,HEATSYS1 BOILER,Design Size Nominal Capacity [W],625537.58824
,         434,Boiler:HotWater,HEATSYS1 BOILER,Design Size Design Water Flow Rate [m3/s],1.36960E-002
,         435,PlantLoop,SWHSYS1,Maximum Loop Flow Rate [m3/s],1.64400E-004
,         436,PlantLoop,SWHSYS1,Plant Loop Volume [m3],1.97280E-002
,         437,Pump:VariableSpeed,SWHSYS1 PUMP,Design Flow Rate [m3/s],1.64400E-004
,         438,Pump:VariableSpeed,SWHSYS1 PUMP,Design Power Consumption [W],2.10769E-004
,         439,WaterHeater:Mixed,SWHSYS1 WATER HEATER,Use Side Design Flow Rate [m3/s],1.64400E-004


Water Heating Coil Capacity Information

,,Component Type,Name,Nominal Total Capacity {W}
,           1,Coil:Heating:Water,BATH_ZN_1_FLR_1 VAV BOX REHEAT COIL,10286.85
,           2,Coil:Heating:Water,COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX REHEAT COIL,8019.96
,           3,Coil:Heating:Water,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,8560.38
,           4,Coil:Heating:Water,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,8500.64
,           5,Coil:Heating:Water,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,8503.57
,           6,Coil:Heating:Water,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,8358.31
,           7,Coil:Heating:Water,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,8362.20
,           8,Coil:Heating:Water,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,8416.71
,           9,Coil:Heating:Water,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,8032.68
,          10,Coil:Heating:Water,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,7981.18
,          11,Coil:Heating:Water,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,8044.75
,          12,Coil:Heating:Water,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX REHEAT COIL,18336.12
,          13,Coil:Heating:Water,LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL,7529.55
,          14,Coil:Heating:Water,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL,20030.22
,          15,Coil:Heating:Water,MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL,8103.15
,          16,Coil:Heating:Water,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,23965.76
,          17,Coil:Heating:Water,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,23612.13
,          18,Coil:Heating:Water,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,23596.71
,          19,Coil:Heating:Water,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,22410.08
,          20,Coil:Heating:Water,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,22429.55
,          21,Coil:Heating:Water,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,15127.67
,          22,Coil:Heating:Water,OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL,19118.96
,          23,Coil:Heating:Water,VAV_OTHER_HEATC,40783.89
,          24,Coil:Heating:Water,VAV_POD_1_HEATC,39706.27
,          25,Coil:Heating:Water,VAV_POD_2_HEATC,29933.30
,          26,Coil:Heating:Water,VAV_POD_3_HEATC,31499.22


DX Cooling Coil Standard Rating Information

,,Component Type,Component Name,Standard Rating (Net) Cooling Capacity {W},Standard Rated Net COP {W/W},EER {Btu/W-h},SEER {Btu/W-h},IEER {Btu/W-h}
,           1,Coil:Cooling:DX:SingleSpeed,PSZ-AC_1:6_COOLC DXCOIL,14227.0,3.19,10.88,12.53,12.16
,           2,Coil:Cooling:DX:SingleSpeed,PSZ-AC_2:5_COOLC DXCOIL,27057.2,3.06,10.43,12.03,11.72


VAV DX Cooling Coil Standard Rating Information

,,DX Coil Type,DX Coil Name,Fan Type,Fan Name,Standard Net Cooling Capacity {W},Standard Net Cooling Capacity {Btu/h},IEER {Btu/W-h},COP 100% Capacity {W/W},COP 75% Capacity {W/W},COP 50% Capacity {W/W},COP 25% Capacity {W/W},EER 100% Capacity {Btu/W-h},EER 75% Capacity {Btu/W-h},EER 50% Capacity {Btu/W-h},EER 25% Capacity {Btu/W-h},Supply Air Flow 100% {kg/s},Supply Air Flow 75% {kg/s},Supply Air Flow 50% {kg/s},Supply Air Flow 25% {kg/s}
,           1,Coil:Cooling:DX:TwoSpeed,VAV_OTHER_COOLC DXCOIL,N/A,N/A,115757.19,394979.93,11.69,2.84,3.27,3.69,3.80,9.69,11.15,12.59,12.95,5.4420,4.3797,2.9397,1.2547
,           2,Coil:Cooling:DX:TwoSpeed,VAV_POD_1_COOLC DXCOIL,N/A,N/A,112698.57,384543.49,11.69,2.84,3.27,3.69,3.80,9.69,11.15,12.59,12.95,5.2982,4.2640,2.8620,1.2216
,           3,Coil:Cooling:DX:TwoSpeed,VAV_POD_2_COOLC DXCOIL,N/A,N/A,84959.88,289895.15,11.69,2.84,3.27,3.69,3.80,9.69,11.15,12.59,12.95,3.9941,3.2145,2.1576,0.9209
,           4,Coil:Cooling:DX:TwoSpeed,VAV_POD_3_COOLC DXCOIL,N/A,N/A,89404.44,305060.61,11.69,2.84,3.27,3.69,3.80,9.69,11.15,12.59,12.95,4.2031,3.3826,2.2704,0.9691


Environment

,,Environment Name,Environment Type,Start Date,End Date,Start DayOfWeek,Duration {#days},Source:Start DayOfWeek,Use Daylight Saving,Use Holidays,Apply Weekend Holiday Rule,Use Rain Values,Use Snow Values
,           1,RUNPERIOD 1,WeatherFileRunPeriod,01/01/2017,12/31/2017,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes


Environment:Special Days

,,Special Day Name,Special Day Type,Source,Start Date,Duration {#days}
,           1,NEW YEARS DAY,Holiday,InputFile,01/01,1
,           2,VETERANS DAY,Holiday,InputFile,11/11,1
,           3,CHRISTMAS,Holiday,InputFile,12/25,1
,           4,INDEPENDENCE DAY,Holiday,InputFile,07/04,1
,           5,MLK DAY,Holiday,InputFile,01/16,1
,           6,PRESIDENTS DAY,Holiday,InputFile,02/20,1
,           7,MEMORIAL DAY,Holiday,InputFile,05/29,1
,           8,LABOR DAY,Holiday,InputFile,09/04,1
,           9,COLUMBUS DAY,Holiday,InputFile,10/09,1
,          10,THANKSGIVING,Holiday,InputFile,11/23,1


Environment:Daylight Saving

,,Daylight Saving Indicator,Source,Start Date,End Date
,           1,Yes,InputFile,03/12,11/05


Environment:WarmupDays

,,NumberofWarmupDays
,           1,6


Warmup Convergence Information

,,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
,           1,BATH_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,6.9398600916E-002,0.1041154704,Pass,Pass,0.2029489217,0.3818774660,Pass,Pass
,           2,CAFETERIA_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.1627813492,0.2251066061,Pass,Pass,0.3591095462,0.5379412647,Pass,Pass
,           3,COMPUTER_CLASS_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.1022021454,0.1569194250,Pass,Pass,0.2021830344,0.3874425141,Pass,Pass
,           4,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.2738730224,0.3573293970,Pass,Pass,0.5358583578,0.8020345256,Pass,Pass
,           5,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.2742160884,0.3632129021,Pass,Pass,0.5056465218,0.8508788767,Pass,Pass
,           6,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.2738190362,0.3616665938,Pass,Pass,0.4813670171,0.5939477578,Pass,Pass
,           7,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.3548051856,0.3974263659,Pass,Pass,0.4509011889,0.4742268383,Pass,Pass
,           8,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.3556197253,0.3981793250,Pass,Pass,0.4510819706,0.4744190073,Pass,Pass
,           9,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.3543975306,0.3972751989,Pass,Pass,0.4786497671,0.5144803053,Pass,Pass
,          10,CORRIDOR_POD_1_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,6.2802174482E-002,5.7942410737E-002,Pass,Pass,0.5215622702,0.6497928131,Pass,Pass
,          11,CORRIDOR_POD_2_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,6.2366492394E-002,5.8577011639E-002,Pass,Pass,0.6680344618,2.5577914439,Pass,Pass
,          12,CORRIDOR_POD_3_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,6.3947168546E-002,5.9459769763E-002,Pass,Pass,0.4916773135,0.6147240452,Pass,Pass
,          13,GYM_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,6.0560038179E-002,9.8807939871E-002,Pass,Pass,0.2219358196,0.7668543922,Pass,Pass
,          14,KITCHEN_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,1.6105568067E-002,1.7209166299E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
,          15,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.1019079544,0.1589136732,Pass,Pass,0.2049521216,0.3926430233,Pass,Pass
,          16,LOBBY_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.1544865704,0.2208133884,Pass,Pass,0.2232091970,0.4898427094,Pass,Pass
,          17,MAIN_CORRIDOR_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,2.6101391923E-002,3.1906006934E-002,Pass,Pass,0.2408123931,0.5301494623,Pass,Pass
,          18,MECH_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,4.4973556732E-002,4.0888982344E-002,Pass,Pass,0.1971820450,0.3969313732,Pass,Pass
,          19,MULT_CLASS_1_POD_1_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.1524967469,0.1474866958,Pass,Pass,0.4578648356,0.5071151327,Pass,Pass
,          20,MULT_CLASS_1_POD_2_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.1474786804,0.1467246161,Pass,Pass,0.5195408665,0.7478256090,Pass,Pass
,          21,MULT_CLASS_1_POD_3_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.1483246625,0.1490364139,Pass,Pass,1.2111565510,7.2731716149,Pass,Pass
,          22,MULT_CLASS_2_POD_1_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.1183329674,0.1726858426,Pass,Pass,0.5675568493,0.8600698390,Pass,Pass
,          23,MULT_CLASS_2_POD_2_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.1183703087,0.1732481221,Pass,Pass,0.5576311543,0.8635927490,Pass,Pass
,          24,MULT_CLASS_2_POD_3_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.1201273505,0.1761300417,Pass,Pass,0.5052871611,0.5803309385,Pass,Pass
,          25,OFFICES_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,9.6850043813E-002,0.1518499904,Pass,Pass,0.1944849403,0.3845900227,Pass,Pass


----------------------------------------------------------------------------------------------------
REPORT:,Annual Heat Emissions Summary
FOR:,Entire Facility
Heat Emission by Components

,,Envelope Convection,Zone Exfiltration,Zone Exhaust Air,HVAC Relief Air,HVAC Reject Heat,Total
,Heat Emissions [GJ],10742.85,553.82,419.22,2806.03,2013.37,16535.34


----------------------------------------------------------------------------------------------------
REPORT:,Climatic Data Summary
FOR:,Entire Facility
SizingPeriod:DesignDay

,,Maximum Dry Bulb [C],Daily Temperature Range [deltaC],Humidity Value,Humidity Type,Wind Speed [m/s],Wind Direction
,CHICAGO ANN HTG 99.6% CONDNS DB,-20.60,0.00,-20.60,Wetbulb [C],4.90,270.00
,CHICAGO ANN CLG .4% CONDNS WB=>MDB,31.20,10.70,25.50,Wetbulb [C],5.30,230.00


Weather Statistics File

,,Value
,None,


----------------------------------------------------------------------------------------------------
REPORT:,Envelope Summary
FOR:,Entire Facility
Opaque Exterior

,,Construction,Reflectance,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Net Area [m2],Azimuth [deg],Tilt [deg],Cardinal Direction
,BATH_ZN_1_FLR_1_WALL_5,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,40.00,26.00,270.00,90.00,W
,BATH_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,190.00,190.00,270.00,180.00,
,BATH_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.358,0.376,190.00,190.00,90.00,0.00,
,CAFETERIA_ZN_1_FLR_1_WALL_2,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,60.00,39.00,90.00,90.00,E
,CAFETERIA_ZN_1_FLR_1_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,84.00,54.60,0.00,90.00,N
,CAFETERIA_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,315.00,315.00,270.00,180.00,
,CAFETERIA_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.358,0.376,315.00,315.00,90.00,0.00,
,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,72.00,46.80,0.00,90.00,N
,COMPUTER_CLASS_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,162.00,162.00,270.00,180.00,
,COMPUTER_CLASS_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.358,0.376,162.00,162.00,90.00,0.00,
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,44.00,28.60,180.00,90.00,S
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,36.00,23.40,270.00,90.00,W
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,99.00,99.00,270.00,180.00,
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.358,0.376,99.00,99.00,90.00,0.00,
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,44.00,28.60,180.00,90.00,S
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,36.00,23.40,270.00,90.00,W
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,99.00,99.00,270.00,180.00,
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.358,0.376,99.00,99.00,90.00,0.00,
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,44.00,28.60,180.00,90.00,S
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,36.00,23.40,270.00,90.00,W
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,99.00,99.00,270.00,180.00,
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.358,0.376,99.00,99.00,90.00,0.00,
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,44.00,28.60,0.00,90.00,N
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,36.00,23.40,270.00,90.00,W
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,99.00,99.00,270.00,180.00,
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.358,0.376,99.00,99.00,90.00,0.00,
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,44.00,28.60,0.00,90.00,N
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,36.00,23.40,270.00,90.00,W
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,99.00,99.00,270.00,180.00,
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.358,0.376,99.00,99.00,90.00,0.00,
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,44.00,28.60,0.00,90.00,N
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,36.00,23.40,270.00,90.00,W
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,99.00,99.00,270.00,180.00,
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.358,0.376,99.00,99.00,90.00,0.00,
,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,12.00,7.80,270.00,90.00,W
,CORRIDOR_POD_1_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,192.00,192.00,270.00,180.00,
,CORRIDOR_POD_1_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.358,0.376,192.00,192.00,90.00,0.00,
,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,12.00,7.80,270.00,90.00,W
,CORRIDOR_POD_2_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,192.00,192.00,270.00,180.00,
,CORRIDOR_POD_2_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.358,0.376,192.00,192.00,90.00,0.00,
,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,12.00,7.80,270.00,90.00,W
,CORRIDOR_POD_3_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,192.00,192.00,270.00,180.00,
,CORRIDOR_POD_3_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.358,0.376,192.00,192.00,90.00,0.00,
,GYM_ZN_1_FLR_1_WALL_2,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,68.00,44.20,90.00,90.00,E
,GYM_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,357.00,357.00,270.00,180.00,
,GYM_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.358,0.376,357.00,340.99,90.00,0.00,
,KITCHEN_ZN_1_FLR_1_WALL_2,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,32.00,20.80,90.00,90.00,E
,KITCHEN_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,168.00,168.00,270.00,180.00,
,KITCHEN_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.358,0.376,168.00,168.00,90.00,0.00,
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,84.00,54.60,90.00,90.00,E
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,76.00,49.40,0.00,90.00,N
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,399.00,399.00,270.00,180.00,
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.358,0.376,399.00,399.00,90.00,0.00,
,LOBBY_ZN_1_FLR_1_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,76.00,49.40,180.00,90.00,S
,LOBBY_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,171.00,171.00,270.00,180.00,
,LOBBY_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.358,0.376,171.00,171.00,90.00,0.00,
,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,36.00,23.40,270.00,90.00,W
,MAIN_CORRIDOR_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,546.00,546.00,270.00,180.00,
,MAIN_CORRIDOR_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.358,0.376,546.00,546.00,90.00,0.00,
,MECH_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,252.00,252.00,270.00,180.00,
,MECH_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.358,0.376,252.00,252.00,90.00,0.00,
,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,212.00,137.80,180.00,90.00,S
,MULT_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,477.00,477.00,270.00,180.00,
,MULT_CLASS_1_POD_1_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.358,0.376,477.00,477.00,90.00,0.00,
,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,212.00,137.80,180.00,90.00,S
,MULT_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,477.00,477.00,270.00,180.00,
,MULT_CLASS_1_POD_2_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.358,0.376,477.00,477.00,90.00,0.00,
,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,212.00,137.80,180.00,90.00,S
,MULT_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,477.00,477.00,270.00,180.00,
,MULT_CLASS_1_POD_3_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.358,0.376,477.00,477.00,90.00,0.00,
,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,212.00,137.80,0.00,90.00,N
,MULT_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,477.00,477.00,270.00,180.00,
,MULT_CLASS_2_POD_1_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.358,0.376,477.00,477.00,90.00,0.00,
,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,212.00,137.80,0.00,90.00,N
,MULT_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,477.00,477.00,270.00,180.00,
,MULT_CLASS_2_POD_2_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.358,0.376,477.00,477.00,90.00,0.00,
,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,140.00,91.00,0.00,90.00,N
,MULT_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,315.00,315.00,270.00,180.00,
,MULT_CLASS_2_POD_3_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.358,0.376,315.00,315.00,90.00,0.00,
,OFFICES_ZN_1_FLR_1_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,84.00,54.60,180.00,90.00,S
,OFFICES_ZN_1_FLR_1_WALL_2,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,84.00,54.60,90.00,90.00,E
,OFFICES_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,441.00,441.00,270.00,180.00,
,OFFICES_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.358,0.376,441.00,441.00,90.00,0.00,


Exterior Fenestration

,,Construction,Glass Area [m2],Frame Area [m2],Divider Area [m2],Area of One Opening [m2],Area of Multiplied Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Frame Conductance [W/m2-K],Divider Conductance [W/m2-K],Shade Control,Parent Surface,Azimuth [deg],Tilt [deg],Cardinal Direction
,BATH_ZN_1_FLR_1_WALL_5_WINDOW_1,WINDOW NON-RES FIXED,14.00,0.00,0.00,14.00,14.00,3.241,0.385,0.305,,,No,BATH_ZN_1_FLR_1_WALL_5,270.00,90.00,W
,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1,WINDOW NON-RES FIXED,21.00,0.00,0.00,21.00,21.00,3.241,0.385,0.305,,,No,CAFETERIA_ZN_1_FLR_1_WALL_2,90.00,90.00,E
,CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,29.40,0.00,0.00,29.40,29.40,3.241,0.385,0.305,,,No,CAFETERIA_ZN_1_FLR_1_WALL_3,0.00,90.00,N
,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,25.20,0.00,0.00,25.20,25.20,3.241,0.385,0.305,,,No,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3,0.00,90.00,N
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,15.40,0.00,0.00,15.40,15.40,3.241,0.385,0.305,,,No,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,180.00,90.00,S
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,WINDOW NON-RES FIXED,12.60,0.00,0.00,12.60,12.60,3.241,0.385,0.305,,,No,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4,270.00,90.00,W
