Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:07
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,15.40,0.00,0.00,15.40,15.40,3.241,0.385,0.305,,,No,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,180.00,90.00,S
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,WINDOW NON-RES FIXED,12.60,0.00,0.00,12.60,12.60,3.241,0.385,0.305,,,No,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4,270.00,90.00,W
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,15.40,0.00,0.00,15.40,15.40,3.241,0.385,0.305,,,No,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,180.00,90.00,S
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,WINDOW NON-RES FIXED,12.60,0.00,0.00,12.60,12.60,3.241,0.385,0.305,,,No,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4,270.00,90.00,W
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,15.40,0.00,0.00,15.40,15.40,3.241,0.385,0.305,,,No,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,0.00,90.00,N
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,WINDOW NON-RES FIXED,12.60,0.00,0.00,12.60,12.60,3.241,0.385,0.305,,,No,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4,270.00,90.00,W
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,15.40,0.00,0.00,15.40,15.40,3.241,0.385,0.305,,,No,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,0.00,90.00,N
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,WINDOW NON-RES FIXED,12.60,0.00,0.00,12.60,12.60,3.241,0.385,0.305,,,No,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4,270.00,90.00,W
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,15.40,0.00,0.00,15.40,15.40,3.241,0.385,0.305,,,No,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,0.00,90.00,N
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,WINDOW NON-RES FIXED,12.60,0.00,0.00,12.60,12.60,3.241,0.385,0.305,,,No,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4,270.00,90.00,W
,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1,WINDOW NON-RES FIXED,4.20,0.00,0.00,4.20,4.20,3.241,0.385,0.305,,,No,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6,270.00,90.00,W
,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1,WINDOW NON-RES FIXED,4.20,0.00,0.00,4.20,4.20,3.241,0.385,0.305,,,No,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6,270.00,90.00,W
,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7_WINDOW_1,WINDOW NON-RES FIXED,4.20,0.00,0.00,4.20,4.20,3.241,0.385,0.305,,,No,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7,270.00,90.00,W
,GYM_ZN_1_FLR_1_WALL_2_WINDOW_1,WINDOW NON-RES FIXED,23.80,0.00,0.00,23.80,23.80,3.241,0.385,0.305,,,No,GYM_ZN_1_FLR_1_WALL_2,90.00,90.00,E
,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_1,SKYLIGHT CONS 456,1.49,0.29,0.00,1.78,1.78,2.674,0.414,0.260,56.424,0.000,No,GYM_ZN_1_FLR_1_CEILING,90.00,0.00,
,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_2,SKYLIGHT CONS 456,1.49,0.29,0.00,1.78,1.78,2.674,0.414,0.260,56.424,0.000,No,GYM_ZN_1_FLR_1_CEILING,90.00,0.00,
,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_3,SKYLIGHT CONS 456,1.49,0.29,0.00,1.78,1.78,2.674,0.414,0.260,56.424,0.000,No,GYM_ZN_1_FLR_1_CEILING,90.00,0.00,
,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_4,SKYLIGHT CONS 456,1.49,0.29,0.00,1.78,1.78,2.674,0.414,0.260,56.424,0.000,No,GYM_ZN_1_FLR_1_CEILING,90.00,0.00,
,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_5,SKYLIGHT CONS 456,1.49,0.29,0.00,1.78,1.78,2.674,0.414,0.260,56.424,0.000,No,GYM_ZN_1_FLR_1_CEILING,90.00,0.00,
,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_6,SKYLIGHT CONS 456,1.49,0.29,0.00,1.78,1.78,2.674,0.414,0.260,56.424,0.000,No,GYM_ZN_1_FLR_1_CEILING,90.00,0.00,
,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_7,SKYLIGHT CONS 456,1.49,0.29,0.00,1.78,1.78,2.674,0.414,0.260,56.424,0.000,No,GYM_ZN_1_FLR_1_CEILING,90.00,0.00,
,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_8,SKYLIGHT CONS 456,1.49,0.29,0.00,1.78,1.78,2.674,0.414,0.260,56.424,0.000,No,GYM_ZN_1_FLR_1_CEILING,90.00,0.00,
,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_9,SKYLIGHT CONS 456,1.49,0.29,0.00,1.78,1.78,2.674,0.414,0.260,56.424,0.000,No,GYM_ZN_1_FLR_1_CEILING,90.00,0.00,
,KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1,WINDOW NON-RES FIXED,11.20,0.00,0.00,11.20,11.20,3.241,0.385,0.305,,,No,KITCHEN_ZN_1_FLR_1_WALL_2,90.00,90.00,E
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW_1,WINDOW NON-RES FIXED,29.40,0.00,0.00,29.40,29.40,3.241,0.385,0.305,,,No,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2,90.00,90.00,E
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,26.60,0.00,0.00,26.60,26.60,3.241,0.385,0.305,,,No,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3,0.00,90.00,N
,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,26.60,0.00,0.00,26.60,26.60,3.241,0.385,0.305,,,No,LOBBY_ZN_1_FLR_1_WALL_1,180.00,90.00,S
,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1,WINDOW NON-RES FIXED,12.60,0.00,0.00,12.60,12.60,3.241,0.385,0.305,,,No,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7,270.00,90.00,W
,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,74.20,0.00,0.00,74.20,74.20,3.241,0.385,0.305,,,No,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,180.00,90.00,S
,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,74.20,0.00,0.00,74.20,74.20,3.241,0.385,0.305,,,No,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,180.00,90.00,S
,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,74.20,0.00,0.00,74.20,74.20,3.241,0.385,0.305,,,No,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,180.00,90.00,S
,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,74.20,0.00,0.00,74.20,74.20,3.241,0.385,0.305,,,No,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,0.00,90.00,N
,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,74.20,0.00,0.00,74.20,74.20,3.241,0.385,0.305,,,No,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,0.00,90.00,N
,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,49.00,0.00,0.00,49.00,49.00,3.241,0.385,0.305,,,No,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,0.00,90.00,N
,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,29.40,0.00,0.00,29.40,29.40,3.241,0.385,0.305,,,No,OFFICES_ZN_1_FLR_1_WALL_1,180.00,90.00,S
,OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1,WINDOW NON-RES FIXED,29.40,0.00,0.00,29.40,29.40,3.241,0.385,0.305,,,No,OFFICES_ZN_1_FLR_1_WALL_2,90.00,90.00,E
,Total or Average,,,,,,895.19,3.230,0.385,0.304,,,,,,,
,North Total or Average,,,,,,324.79,3.241,0.385,0.305,,,,,,,
,Non-North Total or Average,,,,,,570.40,3.225,0.386,0.303,,,,,,,


Interior Fenestration

,,Construction,Area of One Opening [m2],Area of Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Parent Surface
,Total or Average,,,0.00,-,-,-,


Exterior Door

,,Construction,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Parent Surface
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Shading Summary
FOR:,Entire Facility
Sunlit Fraction

,,March 21 9am,March 21 noon,March 21 3pm,June 21 9am,June 21 noon,June 21 3pm,December 21 9am,December 21 noon,December 21 3pm
,BATH_ZN_1_FLR_1_WALL_5_WINDOW_1,0.00,0.00,0.81,0.00,0.00,0.96,0.00,0.00,0.30
,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1,1.00,1.00,1.00,1.00,1.00,1.00,0.71,1.00,0.98
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1,1.00,1.00,1.00,1.00,1.00,1.00,0.91,1.00,1.00
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,GYM_ZN_1_FLR_1_WALL_2_WINDOW_1,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_2,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_3,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_4,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_5,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_6,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_7,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_8,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,GYM_ZN_1_FLR_1_CEILING_SKYLIGHT_9,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW_1,0.91,0.91,0.00,0.99,0.97,0.00,0.62,0.77,0.00
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1,0.00,0.00,0.79,0.00,0.00,0.95,0.00,0.00,0.22
,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1,0.94,1.00,1.00,0.96,1.00,1.00,0.62,1.00,0.95
,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1,0.94,1.00,1.00,0.96,1.00,1.00,0.78,1.00,1.00
,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00


Window Control

,,Name,Type,Shaded Construction,Control,Glare Control
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Lighting Summary
FOR:,Entire Facility
Interior Lighting

,,Zone,Lighting Power Density [W/m2],Zone Area [m2],Total Power [W],End Use Subcategory,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Return Air Fraction,Conditioned (Y/N),Consumption [GJ]
,BATH_ZN_1_FLR_1_LIGHTS,BATH_ZN_1_FLR_1,9.6800,190.00,1839.20,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,25.35
,CAFETERIA_ZN_1_FLR_1_LIGHTS,CAFETERIA_ZN_1_FLR_1,15.0600,315.00,4743.90,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,65.37
,COMPUTER_CLASS_ZN_1_FLR_1_LIGHTS,COMPUTER_CLASS_ZN_1_FLR_1,15.0600,162.00,2439.72,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,33.62
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_LIGHTS,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,15.0600,99.00,1490.94,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,20.55
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_LIGHTS,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,15.0600,99.00,1490.94,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,20.55
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_LIGHTS,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,15.0600,99.00,1490.94,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,20.55
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_LIGHTS,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,15.0600,99.00,1490.94,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,20.55
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_LIGHTS,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,15.0600,99.00,1490.94,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,20.55
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_LIGHTS,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,15.0600,99.00,1490.94,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,20.55
,CORRIDOR_POD_1_ZN_1_FLR_1_LIGHTS,CORRIDOR_POD_1_ZN_1_FLR_1,5.3800,192.00,1032.96,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,14.24
,CORRIDOR_POD_2_ZN_1_FLR_1_LIGHTS,CORRIDOR_POD_2_ZN_1_FLR_1,5.3800,192.00,1032.96,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,14.24
,CORRIDOR_POD_3_ZN_1_FLR_1_LIGHTS,CORRIDOR_POD_3_ZN_1_FLR_1,5.3800,192.00,1032.96,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,14.24
,GYM_ZN_1_FLR_1_LIGHTS,GYM_ZN_1_FLR_1,15.0600,357.00,5376.42,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,74.09
,KITCHEN_ZN_1_FLR_1_LIGHTS,KITCHEN_ZN_1_FLR_1,12.9100,168.00,2168.88,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,29.89
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_LIGHTS,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,13.9900,399.00,5582.01,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,76.92
,LOBBY_ZN_1_FLR_1_LIGHTS,LOBBY_ZN_1_FLR_1,13.9900,171.00,2392.29,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,32.97
,MAIN_CORRIDOR_ZN_1_FLR_1_LIGHTS,MAIN_CORRIDOR_ZN_1_FLR_1,5.3800,546.00,2937.48,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,40.48
,MECH_ZN_1_FLR_1_LIGHTS,MECH_ZN_1_FLR_1,16.1400,252.00,4067.28,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,56.05
,MULT_CLASS_1_POD_1_ZN_1_FLR_1_LIGHTS,MULT_CLASS_1_POD_1_ZN_1_FLR_1,15.0600,477.00,7183.62,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,99.00
,MULT_CLASS_1_POD_2_ZN_1_FLR_1_LIGHTS,MULT_CLASS_1_POD_2_ZN_1_FLR_1,15.0600,477.00,7183.62,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,99.00
,MULT_CLASS_1_POD_3_ZN_1_FLR_1_LIGHTS,MULT_CLASS_1_POD_3_ZN_1_FLR_1,15.0600,477.00,7183.62,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,99.00
,MULT_CLASS_2_POD_1_ZN_1_FLR_1_LIGHTS,MULT_CLASS_2_POD_1_ZN_1_FLR_1,15.0600,477.00,7183.62,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,99.00
,MULT_CLASS_2_POD_2_ZN_1_FLR_1_LIGHTS,MULT_CLASS_2_POD_2_ZN_1_FLR_1,15.0600,477.00,7183.62,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,99.00
,MULT_CLASS_2_POD_3_ZN_1_FLR_1_LIGHTS,MULT_CLASS_2_POD_3_ZN_1_FLR_1,15.0600,315.00,4743.90,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,65.37
,OFFICES_ZN_1_FLR_1_LIGHTS,OFFICES_ZN_1_FLR_1,11.8400,441.00,5221.44,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,71.96
,Interior Lighting Total,,13.0221,6871.00,89475.14,,,,,,,,1233.04


Daylighting

,,Zone,Control Name,Daylighting Method,Control Type,Fraction Controlled,Lighting Installed in Zone [W],Lighting Controlled [W]
,None,,,,,,,


Exterior Lighting

,,Total Watts,Astronomical Clock/Schedule,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Consumption [GJ]
,EXTERIOR FACADE LIGHTING,8575.00,AstronomicalClock,-,,83.69,83.69,134.71
,Exterior Lighting Total,8575.00,,,,,,134.71


----------------------------------------------------------------------------------------------------
REPORT:,Equipment Summary
FOR:,Entire Facility
Central Plant

,,Type,Nominal Capacity [W],Nominal Efficiency [W/W],IPLV in SI Units [W/W],IPLV in IP Units [Btu/W-h]
,HEATSYS1 BOILER,Boiler:HotWater,625537.59,0.75,,


Cooling Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Sensible Capacity [W],Nominal Latent Capacity [W],Nominal Sensible Heat Ratio,Nominal Efficiency [W/W],Nominal Coil UA Value [W/C],Nominal Coil Surface Area [m2]
,PSZ-AC_1:6_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,14685.80,10251.91,4433.89,0.70,3.67,,
,PSZ-AC_2:5_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,27929.84,19497.35,8432.49,0.70,3.50,,
,PSZ-AC_2:7_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,,56274.82,39284.51,16990.31,0.70,3.30,,
,VAV_OTHER_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,,119661.67,83533.80,36127.86,0.70,3.23,,
,VAV_POD_1_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,,116499.88,81326.61,35173.27,0.70,3.23,,
,VAV_POD_2_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,,87825.57,61309.55,26516.01,0.70,3.23,,
,VAV_POD_3_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,,92420.04,64516.88,27903.16,0.70,3.23,,
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


DX Cooling Coils

,,DX Cooling Coil Type,Standard Rated Net Cooling Capacity [W],Standard Rated Net COP [W/W],EER [Btu/W-h],SEER [Btu/W-h],IEER [Btu/W-h]
,PSZ-AC_1:6_COOLC DXCOIL,,14227.0,3.19,10.88,12.53,12.16
,PSZ-AC_2:5_COOLC DXCOIL,,27057.2,3.06,10.43,12.03,11.72
,VAV_OTHER_COOLC DXCOIL,,115757.2,2.84,9.69,N/A,11.69
,VAV_POD_1_COOLC DXCOIL,,112698.6,2.84,9.69,N/A,11.69
,VAV_POD_2_COOLC DXCOIL,,84959.9,2.84,9.69,N/A,11.69
,VAV_POD_3_COOLC DXCOIL,,89404.4,2.84,9.69,N/A,11.69
ANSI/AHRI ratings include supply fan


DX Cooling Coil ASHRAE 127 Standard Ratings Report

,,DX Cooling Coil Type,Rated Net Cooling Capacity Test A [W],Rated Electric Power Test A [W],Rated Net Cooling Capacity Test B [W],Rated Electric Power Test B [W],Rated Net Cooling Capacity Test C [W],Rated Electric Power Test C [W],Rated Net Cooling Capacity Test D [W],Rated Electric Power Test D [W]
,PSZ-AC_1:6_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,PSZ-AC_2:5_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,VAV_OTHER_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,,,,,,,,
,VAV_POD_1_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,,,,,,,,
,VAV_POD_2_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,,,,,,,,
,VAV_POD_3_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,,,,,,,,


DX Heating Coils

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [W],Low Temperature Heating (net) Rating Capacity [W],HSPF [Btu/W-h],Region Number
,None,,,,,


Heating Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Efficiency [W/W]
,BATH_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,16353.27,10286.85,-
,COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,9703.67,8019.96,-
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,9776.80,8560.38,-
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,9745.67,8500.64,-
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,9742.01,8503.57,-
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,9729.11,8358.31,-
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,9731.74,8362.20,-
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,9753.60,8416.71,-
,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,13182.26,8032.68,-
,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,13182.42,7981.18,-
,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,13024.41,8044.75,-
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,23016.25,18336.12,-
,LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,11849.64,7529.55,-
,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,37789.43,20030.22,-
,MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,13782.95,8103.15,-
,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,29804.89,23965.76,-
,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,29831.76,23612.13,-
,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,29576.88,23596.71,-
,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,29701.72,22410.08,-
,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,29713.99,22429.55,-
,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,19618.65,15127.67,-
,OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,25209.16,19118.96,-
,PSZ-AC_1:6_HEATC,Coil:Heating:Fuel,,42346.89,0.80
,PSZ-AC_2:5_HEATC,Coil:Heating:Fuel,,77947.94,0.78
,PSZ-AC_2:7_HEATC,Coil:Heating:Fuel,,162269.93,0.78
,VAV_OTHER_HEATC,Coil:Heating:Water,63714.23,40783.89,-
,VAV_POD_1_HEATC,Coil:Heating:Water,62030.73,39706.27,-
,VAV_POD_2_HEATC,Coil:Heating:Water,46763.00,29933.30,-
,VAV_POD_3_HEATC,Coil:Heating:Water,49209.34,31499.22,-
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


Fans

,,Type,Total Efficiency [W/W],Delta Pressure [pa],Max Air Flow Rate [m3/s],Rated Electric Power [W],Rated Power Per Max Air Flow Rate [W-s/m3],Motor Heat In Air Fraction,Fan Energy Index,End Use Subcategory,Design Day Name for Fan Sizing Peak,Date/Time for Fan Sizing Peak
,BATH_ZN_1_FLR_1 EXHAUST FAN,Fan:ZoneExhaust,0.34,125.00,0.28,104.73,369.82,1.00,2.24,Zone Exhaust Fans,,
,CAFETERIA_ZN_1_FLR_1 EXHAUST FAN,Fan:ZoneExhaust,1.00,0.00,1.36,0.00,0.00,1.00,0.26E+09,Zone Exhaust Fans,,
,KITCHEN_ZN_1_FLR_1 EXHAUST FAN,Fan:ZoneExhaust,1.00,0.00,0.20,0.00,0.00,1.00,0.56E+09,Zone Exhaust Fans,,
,PSZ-AC_1:6_FAN,Fan:ConstantVolume,0.54,622.00,0.59,685.97,1159.91,1.00,1.48,Fan Energy,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00
,PSZ-AC_2:5_FAN,Fan:ConstantVolume,0.55,622.00,1.12,1281.29,1139.19,1.00,1.32,Fan Energy,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00
,PSZ-AC_2:7_FAN,Fan:ConstantVolume,0.57,622.00,2.27,2478.36,1093.63,1.00,1.26,Fan Energy,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:30:00
,VAV_OTHER_FAN,Fan:VariableVolume,0.59,1109.65,4.82,9039.97,1875.99,1.00,1.14,Fan Energy,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00
,VAV_POD_1_FAN,Fan:VariableVolume,0.59,1109.65,4.69,8801.11,1875.99,1.00,1.14,Fan Energy,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00
,VAV_POD_2_FAN,Fan:VariableVolume,0.58,1109.65,3.54,6746.08,1907.43,1.00,1.14,Fan Energy,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00
,VAV_POD_3_FAN,Fan:VariableVolume,0.58,1109.65,3.72,7098.99,1907.43,1.00,1.14,Fan Energy,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00


Pumps

,,Type,Control,Head [pa],Water Flow [m3/s],Electric Power [W],Power Per Water Flow Rate [W-s/m3],Motor Efficiency [W/W],End Use Subcategory
,HEATSYS1 PUMP,Pump:VariableSpeed,Intermittent,179352.00,0.013696,3499.15,255487.18,0.90,General
,SWHSYS1 PUMP,Pump:VariableSpeed,Intermittent,1.00,0.000164,0.00,1.28,1.00,General


Service Water Heating

,,Type,Storage Volume [m3],Input [W],Thermal Efficiency [W/W],Recovery Efficiency [W/W],Energy Factor
,SWHSYS1 WATER HEATER,WaterHeater:Mixed,1.00,845000.00,0.80,0.69,0.58


VAV DX Cooling Standard Rating Details

,,DX Cooling Coil Type,Assocated Fan,Net Cooling Capacity [W],COP [W/W],EER [Btu/W-h],IEER [Btu/W-h],Supply Air Flow 100% [kg/s],COP 75% Capacity [W/W],EER 75% Capacity [Btu/W-h],Supply Air Flow 75% [kg/s],COP 50% Capacity [W/W],EER 50% Capacity [Btu/W-h],Supply Air Flow 50% [kg/s],COP 25% Capacity [W/W],EER 25% Capacity [Btu/W-h],Supply Air Flow 25% [kg/s]
,VAV_OTHER_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,None,115757.19,2.84,9.69,11.69,5.4420,3.27,11.15,4.3797,3.69,12.59,2.9397,3.80,12.95,1.2547
,VAV_POD_1_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,None,112698.57,2.84,9.69,11.69,5.2982,3.27,11.15,4.2640,3.69,12.59,2.8620,3.80,12.95,1.2216
,VAV_POD_2_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,None,84959.88,2.84,9.69,11.69,3.9941,3.27,11.15,3.2145,3.69,12.59,2.1576,3.80,12.95,0.9209
,VAV_POD_3_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,None,89404.44,2.84,9.69,11.69,4.2031,3.27,11.15,3.3826,3.69,12.59,2.2704,3.80,12.95,0.9691
Indoor-coil-only unit ratings per ANSI/AHRI Standard 340/360-2007 with Addenda 1 and 2, with supply fan specific power at 365 {W/1000cfm} (773.3 {W/(m3/s)})


----------------------------------------------------------------------------------------------------
REPORT:,HVAC Sizing Summary
FOR:,Entire Facility
Zone Sensible Cooling

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,BATH_ZN_1_FLR_1,4538.43,6807.64,35.83,0.338,0.507,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:10:00,24.00,24.00,0.00882,29.52,0.01878,0.475,0.00
,CAFETERIA_ZN_1_FLR_1,9641.34,14462.02,45.91,0.718,2.266,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,24.00,23.99,0.01008,31.20,0.01878,2.266,0.00
,COMPUTER_CLASS_ZN_1_FLR_1,4364.01,6546.02,40.41,0.325,0.487,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,24.00,0.00918,29.70,0.01878,0.389,0.00
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,5004.38,7506.57,75.82,0.372,0.559,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,24.00,0.00897,29.70,0.01878,0.198,0.00
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,4943.66,7415.49,74.90,0.368,0.552,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,24.00,0.00897,29.70,0.01878,0.198,0.00
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,4950.19,7425.29,75.00,0.368,0.553,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,24.00,0.00897,29.70,0.01878,0.198,0.00
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,4764.45,7146.67,72.19,0.355,0.532,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,24.00,0.00899,29.70,0.01878,0.198,0.00
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,4767.86,7151.79,72.24,0.355,0.532,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,24.00,0.00899,29.70,0.01878,0.198,0.00
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,4825.45,7238.17,73.11,0.359,0.539,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,24.00,0.00898,29.70,0.01878,0.198,0.00
,CORRIDOR_POD_1_ZN_1_FLR_1,3496.52,5244.78,27.32,0.260,0.390,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,24.00,0.00877,29.70,0.01878,0.096,0.00
,CORRIDOR_POD_2_ZN_1_FLR_1,3464.46,5196.69,27.07,0.258,0.387,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,24.00,0.00877,29.70,0.01878,0.096,0.00
,CORRIDOR_POD_3_ZN_1_FLR_1,3522.98,5284.46,27.52,0.262,0.393,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,24.00,0.00877,29.70,0.01878,0.096,0.00
,GYM_ZN_1_FLR_1,10075.29,15112.93,42.33,0.750,1.125,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,24.00,24.00,0.00947,31.20,0.01878,1.072,0.00
,KITCHEN_ZN_1_FLR_1,5296.86,7945.28,47.29,0.394,0.591,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:00:00,24.00,23.99,0.01058,30.66,0.01878,0.202,0.00
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,9597.09,14395.63,36.08,0.714,1.071,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:30:00,24.00,24.00,0.00913,30.13,0.01878,0.734,0.00
,MAIN_CORRIDOR_ZN_1_FLR_1,6924.78,10387.16,19.02,0.515,0.773,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,24.00,0.00895,29.70,0.01878,0.273,0.00
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,12661.68,18992.51,39.82,0.942,1.413,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,24.00,24.00,0.00913,30.56,0.01878,0.954,0.00
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,12279.59,18419.39,38.62,0.914,1.371,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,24.00,24.00,0.00915,30.56,0.01878,0.954,0.00
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,12368.06,18552.08,38.89,0.920,1.380,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,24.00,24.00,0.00915,30.56,0.01878,0.954,0.00
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,11160.55,16740.83,35.10,0.830,1.246,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,24.00,0.00921,29.70,0.01878,0.954,0.00
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,11174.51,16761.77,35.14,0.832,1.247,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,24.00,0.00921,29.70,0.01878,0.954,0.00
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,7677.18,11515.77,36.56,0.571,0.857,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,24.00,0.00919,29.70,0.01878,0.630,0.00
,OFFICES_ZN_1_FLR_1,9563.62,14345.43,32.53,0.712,1.067,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,24.00,24.00,0.00909,30.56,0.01878,0.221,0.00
,LOBBY_ZN_1_FLR_1,3352.13,5028.20,29.40,0.249,0.374,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,24.00,24.00,0.00894,30.56,0.01878,0.086,0.00
,MECH_ZN_1_FLR_1,3474.28,5211.42,20.68,0.258,0.388,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,24.00,0.00850,29.70,0.01878,0.063,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


Zone Sensible Heating

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,BATH_ZN_1_FLR_1,9525.85,14288.78,75.20,0.268,0.475,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,20.99,0.00698,-20.60,0.00061,0.475,0.00
,CAFETERIA_ZN_1_FLR_1,12464.63,18696.95,59.36,0.358,2.266,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,21.00,0.00709,-20.60,0.00061,2.266,0.00
,COMPUTER_CLASS_ZN_1_FLR_1,5635.54,8453.31,52.18,0.162,0.389,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,21.00,0.00700,-20.60,0.00061,0.389,0.00
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,5678.46,8517.69,86.04,0.163,0.245,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,21.00,0.00692,-20.60,0.00061,0.198,0.00
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,5660.38,8490.57,85.76,0.163,0.244,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,21.00,0.00691,-20.60,0.00061,0.198,0.00
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,5658.26,8487.38,85.73,0.163,0.244,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,21.00,0.00691,-20.60,0.00061,0.198,0.00
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,5650.76,8476.14,85.62,0.162,0.244,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,21.00,0.00691,-20.60,0.00061,0.198,0.00
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,5652.29,8478.44,85.64,0.163,0.244,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,21.00,0.00691,-20.60,0.00061,0.198,0.00
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,5664.98,8497.48,85.83,0.163,0.244,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,21.00,0.00691,-20.60,0.00061,0.198,0.00
,CORRIDOR_POD_1_ZN_1_FLR_1,7671.77,11507.65,59.94,0.217,0.325,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,21.00,0.00739,-20.60,0.00061,0.096,0.00
,CORRIDOR_POD_2_ZN_1_FLR_1,7671.86,11507.79,59.94,0.217,0.325,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,21.00,0.00739,-20.60,0.00061,0.096,0.00
,CORRIDOR_POD_3_ZN_1_FLR_1,7579.77,11369.66,59.22,0.214,0.322,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,21.00,0.00738,-20.60,0.00061,0.096,0.00
,GYM_ZN_1_FLR_1,10217.84,15326.75,42.93,0.294,1.072,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,21.00,21.00,0.00744,-20.60,0.00061,1.072,0.00
,KITCHEN_ZN_1_FLR_1,8054.54,12081.81,71.92,0.226,0.339,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,21.01,0.00976,-20.60,0.00061,0.202,0.00
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,13366.77,20050.15,50.25,0.384,0.734,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,21.00,0.00706,-20.60,0.00061,0.734,0.00
,MAIN_CORRIDOR_ZN_1_FLR_1,22020.39,33030.58,60.50,0.616,0.925,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,21.00,0.00735,-20.60,0.00061,0.273,0.00
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,17309.49,25964.23,54.43,0.498,0.954,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,21.00,0.00704,-20.60,0.00061,0.954,0.00
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,17325.09,25987.63,54.48,0.498,0.954,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,21.00,0.00704,-20.60,0.00061,0.954,0.00
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,17177.09,25765.64,54.02,0.494,0.954,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,21.00,0.00703,-20.60,0.00061,0.954,0.00
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,17249.58,25874.38,54.24,0.496,0.954,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,21.00,0.00704,-20.60,0.00061,0.954,0.00
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,17256.71,25885.06,54.27,0.496,0.954,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,21.00,0.00704,-20.60,0.00061,0.954,0.00
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,11393.73,17090.60,54.26,0.328,0.630,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,21.00,0.00704,-20.60,0.00061,0.630,0.00
,OFFICES_ZN_1_FLR_1,14639.85,21959.77,49.80,0.421,0.631,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,21.00,21.00,0.00709,-20.60,0.00061,0.221,0.00
,LOBBY_ZN_1_FLR_1,6881.51,10322.26,60.36,0.198,0.297,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,21.00,21.00,0.00712,-20.60,0.00061,0.086,0.00
,MECH_ZN_1_FLR_1,8021.87,12032.80,47.75,0.226,0.339,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,21.00,0.00800,-20.60,0.00061,0.063,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


System Design Air Flow Rates

,,Calculated cooling [m3/s],User cooling [m3/s],Calculated heating [m3/s],User heating [m3/s],Adjusted cooling [m3/s],Adjusted heating [m3/s],Adjusted main [m3/s],Calculated Heating Air Flow Ratio [],User Heating Air Flow Ratio []
,PSZ-AC_1:6,0.59,0.59,0.34,0.34,0.5914,0.5914,0.5914,1.0000,1.0000
,PSZ-AC_2:5,1.12,1.12,1.07,1.07,1.1247,1.1247,1.1247,1.0000,1.0000
,PSZ-AC_2:7,2.27,2.27,2.27,2.27,2.2662,2.2662,2.2662,1.0000,1.0000
,VAV_OTHER,4.67,4.67,3.79,3.79,4.8188,3.7904,4.8188,0.7866,0.3000
,VAV_POD_1,4.69,4.69,2.97,2.97,4.6915,2.9661,4.6915,0.6322,0.3000
,VAV_POD_2,3.54,3.54,2.48,2.48,3.5367,2.4771,3.5367,0.7004,0.3000
,VAV_POD_3,3.72,3.72,2.39,2.39,3.7218,2.3938,3.7218,0.6432,0.3000


Plant Loop Coincident Design Fluid Flow Rate Adjustments

,,Previous Design Volume Flow Rate [m3/s],Algorithm Volume Flow Rate [m3/s],Coincident Design Volume Flow Rate [m3/s],Coincident Size Adjusted,Peak Sizing Period Name,Peak Day into Period {TIMESTAMP}[day],Peak Hour Of Day {TIMESTAMP}[hr],Peak Step Start Minute {TIMESTAMP}[min]
,None,,,,,,,,


Coil Sizing Summary

,,Coil Type,HVAC Type,HVAC Name,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Flow Percentage at Ideal Loads Peak [%],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W]
,BATH_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Unknown,Unknown,16353.274,16353.274,0.151953,0.00035805,404.235,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,16353.27,16353.27,0.151953,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00697632,44.1290,14288.78,0.00,10312.38,10312.38
,COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX,9703.670,9703.670,0.146133,0.00021246,237.599,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,9703.67,9703.67,0.146133,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00700316,44.2855,8453.31,0.00,8033.77,8033.77
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX,9776.801,9776.801,0.167581,0.00021406,239.392,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,9776.80,9776.80,0.167581,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00691652,43.7477,8517.69,0.00,8573.57,8573.57
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX,9745.667,9745.667,0.165548,0.00021338,238.630,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,9745.67,9745.67,0.165548,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00691356,43.7292,8490.57,0.00,8513.84,8513.84
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX,9742.013,9742.013,0.165767,0.00021330,238.540,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,9742.01,9742.01,0.165767,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00691322,43.7271,8487.38,0.00,8516.75,8516.75
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX,9729.108,9729.108,0.159547,0.00021302,238.224,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,9729.11,9729.11,0.159547,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00691198,43.7193,8476.14,0.00,8371.69,8371.69
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX,9731.739,9731.739,0.159662,0.00021307,238.289,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,9731.74,9731.74,0.159662,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00691223,43.7209,8478.44,0.00,8375.58,8375.58
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX,9753.598,9753.598,0.161590,0.00021355,238.824,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,9753.60,9753.60,0.161590,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00691432,43.7340,8497.48,0.00,8430.07,8430.07
,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX,13182.264,13182.264,0.117063,0.00028862,325.098,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,13182.26,13182.26,0.117063,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00738814,46.6932,11507.65,0.00,8053.17,8053.17
,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX,13182.422,13182.422,0.115990,0.00028863,325.102,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,13182.42,13182.42,0.115990,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00738810,46.6929,11507.79,0.00,8001.65,8001.65
,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX,13024.406,13024.406,0.117949,0.00028517,321.185,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,13024.41,13024.41,0.117949,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00738196,46.6545,11369.66,0.00,8065.02,8065.02
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX,23016.250,23016.250,0.321356,0.00050393,563.568,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,23016.25,23016.25,0.321356,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00705830,44.6299,20050.15,0.00,18369.72,18369.72
,LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,LOBBY_ZN_1_FLR_1 VAV BOX,11849.641,11849.641,0.112235,0.00025944,290.149,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,11849.64,11849.64,0.112235,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00712225,45.0283,10322.26,0.00,7547.91,7547.91
,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX,37789.431,37789.431,0.277419,0.00082739,935.936,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,37789.43,36923.41,0.277419,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00735233,46.4706,33030.58,0.00,20087.26,20087.26
,MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MECH_ZN_1_FLR_1 VAV BOX,13782.950,13782.950,0.116311,0.00030177,340.278,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,13782.95,13782.95,0.116311,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00800000,50.5027,12032.80,0.00,8124.48,8124.48
,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX,29804.892,29804.892,0.423980,0.00065257,729.792,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,29804.89,29804.89,0.423980,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00703908,44.5102,25964.23,0.00,24009.02,24009.02
,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX,29831.758,29831.758,0.411186,0.00065316,730.450,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,29831.76,29831.76,0.411186,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00703957,44.5133,25987.63,0.00,23655.85,23655.85
,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX,29576.881,29576.881,0.414148,0.00064758,724.208,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,29576.88,29576.88,0.414148,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00703266,44.4701,25765.64,0.00,23639.85,23639.85
,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX,29701.719,29701.719,0.373715,0.00065031,727.265,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,29701.72,29701.72,0.373715,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00703590,44.4904,25874.38,0.00,22454.69,22454.69
,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX,29713.992,29713.992,0.374183,0.00065058,727.566,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,29713.99,29713.99,0.374183,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00703625,44.4925,25885.06,0.00,22474.16,22474.16
,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX,19618.651,19618.651,0.257073,0.00042955,480.375,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,19618.65,19618.65,0.257073,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00703638,44.4934,17090.60,0.00,15156.84,15156.84
,OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,OFFICES_ZN_1_FLR_1 VAV BOX,25209.164,25209.164,0.320225,0.00055195,617.265,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,25209.16,25209.16,0.320225,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00709271,44.8431,21959.77,0.00,19156.74,19156.74
,PSZ-AC_1:6_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,PSZ-AC_1:6,14685.799,10251.910,0.591397,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:00:00,11588.59,4980.75,0.591397,30.66,25.35,0.01878287,11.85,11.49,0.00850000,30.66,0.01878287,25.35,34.0888,23.99,0.01058090,55.4567,5296.86,0.00,14684.31,10194.03
,PSZ-AC_1:6_HEATC,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC_1:6,42346.890,42346.890,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,42346.89,42346.89,0.591397,-20.60,-20.60,0.00061258,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,34.0888,21.01,0.00975946,61.4018,8054.54,0.00,-999.00,-999.00
,PSZ-AC_2:5_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,PSZ-AC_2:5,27929.837,19497.350,1.124735,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,22293.84,9874.28,1.124735,30.86,25.14,0.01834659,11.87,11.50,0.00850000,31.20,0.01878287,25.48,95.3178,24.00,0.00946508,49.6906,10075.29,0.00,27927.00,19387.27
,PSZ-AC_2:5_HEATC,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC_2:5,77947.938,77947.938,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,77947.94,77947.94,1.124735,-18.65,-18.65,0.00093245,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,95.3178,21.00,0.00745035,47.0802,9927.11,0.00,-999.00,-999.00
,PSZ-AC_2:7_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoopHVAC,PSZ-AC_2:7,56274.821,39284.508,2.266187,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 00:50:00,45214.05,19730.19,2.266187,31.20,25.48,0.01878287,11.91,11.52,0.00850000,31.20,0.01878287,25.48,100.0000,23.99,0.01012945,53.1331,9332.89,0.00,56269.33,39062.81
,PSZ-AC_2:7_HEATC,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC_2:7,162269.933,162269.933,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:30:00,162269.93,162269.93,2.266187,-20.60,-20.60,0.00061258,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,100.0000,21.00,0.00707651,44.7519,12174.66,0.00,-999.00,-999.00
,VAV_OTHER_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoopHVAC,VAV_OTHER,119661.665,83533.800,4.818775,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,108641.20,59403.67,4.818775,26.90,21.08,0.01369368,11.25,11.24,0.00850000,30.05,0.01878287,25.20,46.4845,24.00,0.00902796,47.4221,40511.69,0.00,119649.99,83062.39
,VAV_OTHER_HEATC,Coil:Heating:Water,AirLoopHVAC,VAV_OTHER,63714.230,63714.230,1.445633,0.00139501,837.059,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 01:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,63714.23,63714.23,1.445633,-20.60,-20.60,0.00061258,16.70,12.96,0.00800000,-20.60,0.00061258,-20.60,154.9482,10.84,0.00365423,44.4804,85433.39,0.00,40705.90,40705.90
,VAV_POD_1_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoopHVAC,VAV_POD_1,116499.881,81326.612,4.691450,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:10:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,103618.51,53800.18,4.691450,27.30,21.72,0.01444819,11.25,11.25,0.00850000,29.96,0.01878287,25.18,55.3773,24.00,0.00908357,47.7124,41083.95,0.00,116488.52,80867.65
,VAV_POD_1_HEATC,Coil:Heating:Water,AirLoopHVAC,VAV_POD_1,62030.728,62030.728,1.407435,0.00135815,814.941,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:30:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,62030.73,62030.73,1.407435,-20.60,-20.60,0.00061258,16.70,12.96,0.00800000,-20.60,0.00061258,-20.60,184.5911,20.09,0.00691528,46.2598,48677.19,0.00,39630.34,39630.34
