Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:07
,VAV_POD_2_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoopHVAC,VAV_POD_2,87825.567,61309.555,3.536736,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,76757.90,38299.88,3.536736,27.76,22.31,0.01513127,11.23,11.23,0.00850000,30.03,0.01878287,25.20,62.2608,24.00,0.00912552,47.9292,30944.75,0.00,87817.00,60963.56
,VAV_POD_2_HEATC,Coil:Heating:Water,AirLoopHVAC,VAV_POD_2,46763.000,46763.000,1.061021,0.00102386,614.359,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:30:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,46763.00,46763.00,1.061021,-20.60,-20.60,0.00061258,16.70,12.96,0.00800000,-20.60,0.00061258,-20.60,207.5360,19.84,0.00685465,46.5670,38205.94,0.00,29876.06,29876.06
,VAV_POD_3_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoopHVAC,VAV_POD_3,92420.041,64516.880,3.721755,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,82130.94,42586.01,3.721755,27.36,21.76,0.01448594,11.23,11.23,0.00850000,30.02,0.01878287,25.19,55.7801,24.00,0.00908483,47.7188,32411.66,0.00,92411.03,64152.78
,VAV_POD_3_HEATC,Coil:Heating:Water,AirLoopHVAC,VAV_POD_3,49209.342,49209.342,1.116527,0.00107743,646.498,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:30:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,49209.34,49209.34,1.116527,-20.60,-20.60,0.00061258,16.70,12.96,0.00800000,-20.60,0.00061258,-20.60,185.9338,19.84,0.00683829,46.4503,38282.80,0.00,31438.98,31438.98


----------------------------------------------------------------------------------------------------
REPORT:,Coil Sizing Details
FOR:,Entire Facility
Coils

,,Coil Type,Coil Location,HVAC Type,HVAC Name,Zone Name(s),System Sizing Method Concurrence,System Sizing Method Capacity,System Sizing Method Air Flow,Autosized Coil Capacity?,Autosized Coil Airflow?,Autosized Coil Water Flow?,OA Pretreated prior to coil inlet?,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Terminal Unit Reheat Coil Multiplier,DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio,DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio,Moist Air Heat Capacity [J/kg-K],Dry Air Heat Capacity [J/kg-K],Standard Air Density Adjusted for Elevation [kg/m3],Supply Fan Name for Coil,Supply Fan Type for Coil,Supply Fan Maximum Air Volume Flow Rate [m3/s],Supply Fan Maximum Air Mass Flow Rate [kg/s],Plant Name for Coil,Plant Fluid Specific Heat Capacity [J/kg-K],Plant Fluid Density [kg/m3],Plant Maximum Fluid Mass Flow Rate [kg/s],Plant Design Fluid Return Temperature [C],Plant Design Fluid Supply Temperature [C],Plant Design Fluid Temperature Difference [deltaC],Plant Design Capacity [W],Coil Capacity Percentage of Plant Design Capacity [%],Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Total Ideal Loads Peak,Date/Time at Total Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ],Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C],Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C],Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC],Supply Fan Air Heat Gain at Ideal Loads Peak [W],Coil and Fan Net Total Capacity at Ideal Loads Peak [W],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s],Outdoor Air Flow Percentage at Ideal Loads Peak [%],System Return Air Drybulb at Ideal Loads Peak [C],System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W],Coil Air Mass Flow Rate at Rating Conditions [kg/s],Coil Entering Air Drybulb at Rating Conditions [C],Coil Entering Air Wetbulb at Rating Conditions [C],Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Rating Conditions [J/KG-K],Coil Leaving Air Drybulb at Rating Conditions [C],Coil Leaving Air Wetbulb at Rating Conditions [C],Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]
,BATH_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Unknown,Unknown,Unknown,BATH_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,16353.274,16353.274,0.151953,0.00035805,404.235,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,13.69458261,71.10,82.20,11.10,638126.78,2.5627,2.614275,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,16353.27,16353.27,1.0000,0.17867897,0.151953,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.35801408,60.00,48.90,11.10,0.000,16353.27,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.81,0.00697632,20.99,0.00697632,44.1290,14288.78,0.00,10312.38,10312.38,0.17867897,16.60,13.14,0.00800000,36934.7,73.20,29.42,0.00800000,94649.3
,COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX,COMPUTER_CLASS_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,9703.670,9703.670,0.146133,0.00021246,237.599,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,13.69458261,71.10,82.20,11.10,638126.78,1.5206,1.551253,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,9703.67,9703.67,1.0000,0.17183512,0.146133,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.21243760,60.00,48.90,11.10,0.000,9703.67,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.00,0.00700316,21.00,0.00700316,44.2855,8453.31,0.00,8033.77,8033.77,0.17183512,16.60,13.14,0.00800000,36934.7,62.45,27.03,0.00800000,83687.5
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,9776.801,9776.801,0.167581,0.00021406,239.392,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,13.69458261,71.10,82.20,11.10,638126.78,1.5321,1.562944,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,9776.80,9776.80,1.0000,0.19705618,0.167581,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.21403863,60.00,48.90,11.10,0.000,9776.80,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00691652,21.00,0.00691652,43.7477,8517.69,0.00,8573.57,8573.57,0.19705618,16.60,13.14,0.00800000,36934.7,59.27,26.28,0.00800000,80443.0
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,9745.667,9745.667,0.165548,0.00021338,238.630,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,13.69458261,71.10,82.20,11.10,638126.78,1.5272,1.557967,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,9745.67,9745.67,1.0000,0.19466525,0.165548,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.21335702,60.00,48.90,11.10,0.000,9745.67,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00691356,21.00,0.00691356,43.7292,8490.57,0.00,8513.84,8513.84,0.19466525,16.60,13.14,0.00800000,36934.7,59.49,26.33,0.00800000,80670.5
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,9742.013,9742.013,0.165767,0.00021330,238.540,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,13.69458261,71.10,82.20,11.10,638126.78,1.5267,1.557383,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,9742.01,9742.01,1.0000,0.19492252,0.165767,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.21327704,60.00,48.90,11.10,0.000,9742.01,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00691322,21.00,0.00691322,43.7271,8487.38,0.00,8516.75,8516.75,0.19492252,16.60,13.14,0.00800000,36934.7,59.45,26.32,0.00800000,80627.7
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,9729.108,9729.108,0.159547,0.00021302,238.224,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,13.69458261,71.10,82.20,11.10,638126.78,1.5246,1.555319,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,9729.11,9729.11,1.0000,0.18760943,0.159547,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.21299451,60.00,48.90,11.10,0.000,9729.11,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00691198,21.00,0.00691198,43.7193,8476.14,0.00,8371.69,8371.69,0.18760943,16.60,13.14,0.00800000,36934.7,60.36,26.54,0.00800000,81557.7
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,9731.739,9731.739,0.159662,0.00021307,238.289,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,13.69458261,71.10,82.20,11.10,638126.78,1.5250,1.555740,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,9731.74,9731.74,1.0000,0.18774377,0.159662,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.21305212,60.00,48.90,11.10,0.000,9731.74,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00691223,21.00,0.00691223,43.7209,8478.44,0.00,8375.58,8375.58,0.18774377,16.60,13.14,0.00800000,36934.7,60.35,26.54,0.00800000,81546.5
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,9753.598,9753.598,0.161590,0.00021355,238.824,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,13.69458261,71.10,82.20,11.10,638126.78,1.5285,1.559235,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,9753.60,9753.60,1.0000,0.19001126,0.161590,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.21353066,60.00,48.90,11.10,0.000,9753.60,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00691432,21.00,0.00691432,43.7340,8497.48,0.00,8430.07,8430.07,0.19001126,16.60,13.14,0.00800000,36934.7,60.11,26.48,0.00800000,81300.9
,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX,CORRIDOR_POD_1_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,13182.264,13182.264,0.117063,0.00028862,325.098,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,13.69458261,71.10,82.20,11.10,638126.78,2.0658,2.107350,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,13182.26,13182.26,1.0000,0.13765271,0.117063,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.28859274,60.00,48.90,11.10,0.000,13182.26,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.86,0.00738814,21.00,0.00738814,46.6932,11507.65,0.00,8053.17,8053.17,0.13765271,16.60,13.14,0.00800000,36934.7,73.97,29.58,0.00800000,95438.3
,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX,CORRIDOR_POD_2_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,13182.422,13182.422,0.115990,0.00028863,325.102,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,13.69458261,71.10,82.20,11.10,638126.78,2.0658,2.107375,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,13182.42,13182.42,1.0000,0.13639064,0.115990,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.28859618,60.00,48.90,11.10,0.000,13182.42,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.86,0.00738810,21.00,0.00738810,46.6929,11507.79,0.00,8001.65,8001.65,0.13639064,16.60,13.14,0.00800000,36934.7,74.13,29.61,0.00800000,95601.9
,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX,CORRIDOR_POD_3_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,13024.406,13024.406,0.117949,0.00028517,321.185,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,13.69458261,71.10,82.20,11.10,638126.78,2.0410,2.082114,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,13024.41,13024.41,1.0000,0.13869425,0.117949,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.28513683,60.00,48.90,11.10,0.000,13024.41,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.86,0.00738196,21.00,0.00738196,46.6545,11369.66,0.00,8065.02,8065.02,0.13869425,16.60,13.14,0.00800000,36934.7,73.63,29.51,0.00800000,95084.3
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,23016.250,23016.250,0.321356,0.00050393,563.568,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,13.69458261,71.10,82.20,11.10,638126.78,3.6068,3.679435,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,23016.25,23016.25,1.0000,0.37787766,0.321356,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.50388328,60.00,48.90,11.10,0.000,23016.25,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.00,0.00705830,21.00,0.00705830,44.6299,20050.15,0.00,18369.72,18369.72,0.37787766,16.60,13.14,0.00800000,36934.7,64.27,27.46,0.00800000,85547.6
,LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,LOBBY_ZN_1_FLR_1 VAV BOX,LOBBY_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,11849.641,11849.641,0.112235,0.00025944,290.149,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,13.69458261,71.10,82.20,11.10,638126.78,1.8569,1.894313,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,11849.64,11849.64,1.0000,0.13197540,0.112235,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.25941829,60.00,48.90,11.10,0.000,11849.64,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.00,0.00712225,21.00,0.00712225,45.0283,10322.26,0.00,7547.91,7547.91,0.13197540,16.60,13.14,0.00800000,36934.7,72.69,29.31,0.00800000,94126.6
,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX,MAIN_CORRIDOR_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,37789.431,37789.431,0.277419,0.00082739,935.936,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,13.69458261,71.10,82.20,11.10,638126.78,5.9219,6.041113,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,37789.43,36923.41,1.0000,0.32621318,0.277419,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.82730517,60.00,48.90,11.10,0.000,37789.43,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.82,0.00735233,21.00,0.00735233,46.4706,33030.58,0.00,20087.26,20087.26,0.32621318,16.60,13.14,0.00800000,36934.7,76.99,30.20,0.00800000,98511.8
,MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MECH_ZN_1_FLR_1 VAV BOX,MECH_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,13782.950,13782.950,0.116311,0.00030177,340.278,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,13.69458261,71.10,82.20,11.10,638126.78,2.1599,2.203377,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,13782.95,13782.95,1.0000,0.13676868,0.116311,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.30174325,60.00,48.90,11.10,0.000,13782.95,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.87,0.00800000,21.00,0.00800000,50.5027,12032.80,0.00,8124.48,8124.48,0.13676868,16.60,13.14,0.00800000,36934.7,74.85,29.76,0.00800000,96337.8
,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX,MULT_CLASS_1_POD_1_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,29804.892,29804.892,0.423980,0.00065257,729.792,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,13.69458261,71.10,82.20,11.10,638126.78,4.6707,4.764684,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,29804.89,29804.89,1.0000,0.49855165,0.423980,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.65250364,60.00,48.90,11.10,0.000,29804.89,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.00,0.00703908,21.00,0.00703908,44.5102,25964.23,0.00,24009.02,24009.02,0.49855165,16.60,13.14,0.00800000,36934.7,63.83,27.35,0.00800000,85092.3
,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX,MULT_CLASS_1_POD_2_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,29831.758,29831.758,0.411186,0.00065316,730.450,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,13.69458261,71.10,82.20,11.10,638126.78,4.6749,4.768979,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,29831.76,29831.76,1.0000,0.48350776,0.411186,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.65309180,60.00,48.90,11.10,0.000,29831.76,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.00,0.00703957,21.00,0.00703957,44.5133,25987.63,0.00,23655.85,23655.85,0.48350776,16.60,13.14,0.00800000,36934.7,64.58,27.53,0.00800000,85860.2
,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX,MULT_CLASS_1_POD_3_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,29576.881,29576.881,0.414148,0.00064758,724.208,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,13.69458261,71.10,82.20,11.10,638126.78,4.6350,4.728234,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,29576.88,29576.88,1.0000,0.48699071,0.414148,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.64751191,60.00,48.90,11.10,0.000,29576.88,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.00,0.00703266,21.00,0.00703266,44.4701,25765.64,0.00,23639.85,23639.85,0.48699071,16.60,13.14,0.00800000,36934.7,64.20,27.44,0.00800000,85477.5
,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX,MULT_CLASS_2_POD_1_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,29701.719,29701.719,0.373715,0.00065031,727.265,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,13.69458261,71.10,82.20,11.10,638126.78,4.6545,4.748191,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,29701.72,29701.72,1.0000,0.43944611,0.373715,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.65024492,60.00,48.90,11.10,0.000,29701.72,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.00,0.00703590,21.00,0.00703590,44.4904,25874.38,0.00,22454.69,22454.69,0.43944611,16.60,13.14,0.00800000,36934.7,66.71,28.01,0.00800000,88032.4
,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX,MULT_CLASS_2_POD_2_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,29713.992,29713.992,0.374183,0.00065058,727.566,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,13.69458261,71.10,82.20,11.10,638126.78,4.6564,4.750153,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,29713.99,29713.99,1.0000,0.43999579,0.374183,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.65051361,60.00,48.90,11.10,0.000,29713.99,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.00,0.00703625,21.00,0.00703625,44.4925,25885.06,0.00,22474.16,22474.16,0.43999579,16.60,13.14,0.00800000,36934.7,66.69,28.00,0.00800000,88012.9
,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX,MULT_CLASS_2_POD_3_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,19618.651,19618.651,0.257073,0.00042955,480.375,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,13.69458261,71.10,82.20,11.10,638126.78,3.0744,3.136286,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,19618.65,19618.65,1.0000,0.30228768,0.257073,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.42950134,60.00,48.90,11.10,0.000,19618.65,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.00,0.00703638,21.00,0.00703638,44.4934,17090.60,0.00,15156.84,15156.84,0.30228768,16.60,13.14,0.00800000,36934.7,65.77,27.80,0.00800000,87075.2
,OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,OFFICES_ZN_1_FLR_1 VAV BOX,OFFICES_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,25209.164,25209.164,0.320225,0.00055195,617.265,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,13.69458261,71.10,82.20,11.10,638126.78,3.9505,4.030000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,25209.16,25209.16,1.0000,0.37654819,0.320225,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.55189167,60.00,48.90,11.10,0.000,25209.16,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.00,0.00709271,21.00,0.00709271,44.8431,21959.77,0.00,19156.74,19156.74,0.37654819,16.60,13.14,0.00800000,36934.7,66.49,27.96,0.00800000,87809.3
,PSZ-AC_1:6_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC_1:6,KITCHEN_ZN_1_FLR_1,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,14685.799,10251.910,0.591397,-999.0,-999.000,-999.0000,1.00000,0.62674,1039.7564,1004.8586,1.1759,PSZ-AC_1:6_FAN,Fan:ConstantVolume,0.591397,0.69541484,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:00:00,11588.59,4980.75,1.2673,0.69541484,0.591397,30.66,25.35,0.01878287,78859.0,11.85,11.49,0.00850000,33353.9,-999.0,-999.00,-999.00,-999.00,685.966,10902.63,30.66,0.01878287,25.35,0.20160000,34.0888,23.99,0.01058090,23.99,0.01058090,55.4567,5296.86,0.00,14684.31,10194.03,0.66788233,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854290,33321.3
,PSZ-AC_1:6_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC_1:6,KITCHEN_ZN_1_FLR_1,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,42346.890,42346.890,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC_1:6_FAN,Fan:ConstantVolume,0.591397,0.69541484,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,42346.89,42346.89,1.0000,0.69541484,0.591397,-20.60,-20.60,0.00061258,-19191.1,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,42346.89,-20.60,0.00061258,-20.60,0.20160000,34.0888,20.83,0.00975946,21.01,0.00975946,61.4018,8054.54,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PSZ-AC_2:5_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC_2:5,GYM_ZN_1_FLR_1,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,27929.837,19497.350,1.124735,-999.0,-999.000,-999.0000,1.00000,0.63246,1038.9454,1004.8586,1.1759,PSZ-AC_2:5_FAN,Fan:ConstantVolume,1.124735,1.32255809,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:50:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,22293.84,9874.28,1.2528,1.32255809,1.124735,30.86,25.14,0.01834659,77948.4,11.87,11.50,0.00850000,33370.5,-999.0,-999.00,-999.00,-999.00,1281.291,21012.55,31.20,0.01878287,25.48,1.07207207,95.3178,24.00,0.00946508,24.00,0.00946508,49.6906,10075.29,0.00,27927.00,19387.27,1.27019604,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854290,33321.3
,PSZ-AC_2:5_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC_2:5,GYM_ZN_1_FLR_1,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,77947.938,77947.938,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC_2:5_FAN,Fan:ConstantVolume,1.124735,1.32255809,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,77947.94,77947.94,1.0000,1.32255809,1.124735,-18.65,-18.65,0.00093245,-16442.9,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,77947.94,-20.60,0.00061258,-20.60,1.07207207,95.3178,21.00,0.00744420,21.00,0.00745035,47.0802,9927.11,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PSZ-AC_2:7_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoop,AirLoopHVAC,PSZ-AC_2:7,CAFETERIA_ZN_1_FLR_1,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,56274.821,39284.508,2.266187,-999.0,-999.000,-999.0000,1.00000,0.60997,1039.7564,1004.8586,1.1759,PSZ-AC_2:7_FAN,Fan:ConstantVolume,2.266187,2.66477463,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 00:50:00,45214.05,19730.19,1.2446,2.66477463,2.266187,31.20,25.48,0.01878287,79415.2,11.91,11.52,0.00850000,33409.2,-999.0,-999.00,-999.00,-999.00,2478.362,42735.69,31.20,0.01878287,25.48,2.26618705,100.0000,23.99,0.01008264,23.99,0.01012945,53.1331,9332.89,0.00,56269.33,39062.81,2.55927223,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854288,33321.2
,PSZ-AC_2:7_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC_2:7,CAFETERIA_ZN_1_FLR_1,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,162269.933,162269.933,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC_2:7_FAN,Fan:ConstantVolume,2.266187,2.66477463,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:30:00,162269.93,162269.93,1.0000,2.66477463,2.266187,-20.60,-20.60,0.00061258,-19191.1,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,162269.93,-20.60,0.00061258,-20.60,2.26618705,100.0000,21.00,0.00708671,21.00,0.00707651,44.7519,12174.66,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,VAV_OTHER_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoop,AirLoopHVAC,VAV_OTHER,COMPUTER_CLASS_ZN_1_FLR_1; MAIN_CORRIDOR_ZN_1_FLR_1; LOBBY_ZN_1_FLR_1; MECH_ZN_1_FLR_1; BATH_ZN_1_FLR_1; OFFICES_ZN_1_FLR_1; LIBRARY_MEDIA_CENTER_ZN_1_FLR_1;,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,119661.665,83533.800,4.818775,-999.0,-999.000,-999.0000,1.00000,0.83016,1030.2959,1004.8586,1.1759,VAV_OTHER_FAN,Fan:VariableVolume,4.818775,5.66632398,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,108641.20,59403.67,1.1014,5.66632398,4.818775,26.90,21.08,0.01369368,61962.8,11.25,11.24,0.00850000,32741.8,-999.0,-999.00,-999.00,-999.00,9039.973,99601.23,30.05,0.01878287,25.20,2.23998229,46.4845,24.00,0.00899642,24.00,0.00902796,47.4221,40511.69,0.00,119649.99,83062.39,5.44198577,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854288,33321.2
,VAV_OTHER_HEATC,Coil:Heating:Water,AirLoop,AirLoopHVAC,VAV_OTHER,COMPUTER_CLASS_ZN_1_FLR_1; MAIN_CORRIDOR_ZN_1_FLR_1; LOBBY_ZN_1_FLR_1; MECH_ZN_1_FLR_1; BATH_ZN_1_FLR_1; OFFICES_ZN_1_FLR_1; LIBRARY_MEDIA_CENTER_ZN_1_FLR_1;,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,63714.230,63714.230,1.445633,0.00139501,837.059,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,VAV_OTHER_FAN,Fan:VariableVolume,4.818775,5.66632398,,4197.9300,999.8980,13.69458261,71.10,82.20,11.10,638126.78,9.9846,10.185516,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 01:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,63714.23,63714.23,1.0000,1.69989719,1.445633,-20.60,-20.60,0.00061258,-19191.1,16.70,12.96,0.00800000,37036.7,1.39486388,60.00,48.90,11.10,0.000,63714.23,-20.60,0.00061258,-20.60,2.23998229,154.9482,20.92,0.00720917,10.84,0.00365423,44.4804,85433.39,0.00,40705.90,40705.90,1.69989719,16.60,4.84,0.00061258,18231.3,40.40,15.26,0.00061258,42177.4
,VAV_POD_1_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoop,AirLoopHVAC,VAV_POD_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1; MULT_CLASS_1_POD_1_ZN_1_FLR_1; CORRIDOR_POD_1_ZN_1_FLR_1; CORNER_CLASS_2_POD_1_ZN_1_FLR_1; MULT_CLASS_2_POD_1_ZN_1_FLR_1; CORNER_CLASS_1_POD_2_ZN_1_FLR_1;,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,116499.881,81326.612,4.691450,-999.0,-999.000,-999.0000,1.00000,0.78672,1031.6985,1004.8586,1.1759,VAV_POD_1_FAN,Fan:VariableVolume,4.691450,5.51660443,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:10:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:10:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,103618.51,53800.18,1.1243,5.51660443,4.691450,27.30,21.72,0.01444819,64298.7,11.25,11.25,0.00850000,32743.9,-999.0,-999.00,-999.00,-999.00,8801.113,94817.40,29.96,0.01878287,25.18,2.59800000,55.3773,24.00,0.00906880,24.00,0.00908357,47.7124,41083.95,0.00,116488.52,80867.65,5.29819384,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854288,33321.2
,VAV_POD_1_HEATC,Coil:Heating:Water,AirLoop,AirLoopHVAC,VAV_POD_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1; MULT_CLASS_1_POD_1_ZN_1_FLR_1; CORRIDOR_POD_1_ZN_1_FLR_1; CORNER_CLASS_2_POD_1_ZN_1_FLR_1; MULT_CLASS_2_POD_1_ZN_1_FLR_1; CORNER_CLASS_1_POD_2_ZN_1_FLR_1;,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,62030.728,62030.728,1.407435,0.00135815,814.941,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,VAV_POD_1_FAN,Fan:VariableVolume,4.691450,5.51660443,,4197.9300,999.8980,13.69458261,71.10,82.20,11.10,638126.78,9.7208,9.916387,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:30:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,62030.73,62030.73,1.0000,1.65498133,1.407435,-20.60,-20.60,0.00061258,-19191.1,16.70,12.96,0.00800000,37036.7,1.35800781,60.00,48.90,11.10,0.000,62030.73,-20.60,0.00061258,-20.60,2.59800000,184.5911,20.98,0.00704545,20.09,0.00691528,46.2598,48677.19,0.00,39630.34,39630.34,1.65498133,16.60,4.84,0.00061258,18231.3,40.40,15.26,0.00061258,42177.4
,VAV_POD_2_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoop,AirLoopHVAC,VAV_POD_2,MULT_CLASS_1_POD_2_ZN_1_FLR_1; CORRIDOR_POD_2_ZN_1_FLR_1; CORNER_CLASS_2_POD_2_ZN_1_FLR_1; MULT_CLASS_2_POD_2_ZN_1_FLR_1;,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,87825.567,61309.555,3.536736,-999.0,-999.000,-999.0000,1.00000,0.74950,1032.9683,1004.8586,1.1759,VAV_POD_2_FAN,Fan:VariableVolume,3.536736,4.15879319,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,76757.90,38299.88,1.1442,4.15879319,3.536736,27.76,22.31,0.01513127,66513.2,11.23,11.23,0.00850000,32719.4,-999.0,-999.00,-999.00,-999.00,6746.079,70011.82,30.03,0.01878287,25.20,2.20200000,62.2608,24.00,0.00910699,24.00,0.00912552,47.9292,30944.75,0.00,87817.00,60963.56,3.99414037,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854288,33321.2
,VAV_POD_2_HEATC,Coil:Heating:Water,AirLoop,AirLoopHVAC,VAV_POD_2,MULT_CLASS_1_POD_2_ZN_1_FLR_1; CORRIDOR_POD_2_ZN_1_FLR_1; CORNER_CLASS_2_POD_2_ZN_1_FLR_1; MULT_CLASS_2_POD_2_ZN_1_FLR_1;,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,46763.000,46763.000,1.061021,0.00102386,614.359,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,VAV_POD_2_FAN,Fan:VariableVolume,3.536736,4.15879319,,4197.9300,999.8980,13.69458261,71.10,82.20,11.10,638126.78,7.3282,7.475650,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:30:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,46763.00,46763.00,1.0000,1.24763796,1.061021,-20.60,-20.60,0.00061258,-19191.1,16.70,12.96,0.00800000,37036.7,1.02375904,60.00,48.90,11.10,0.000,46763.00,-20.60,0.00061258,-20.60,2.20200000,207.5360,20.98,0.00707154,19.84,0.00685465,46.5670,38205.94,0.00,29876.06,29876.06,1.24763796,16.60,4.84,0.00061258,18231.3,40.40,15.26,0.00061258,42177.4
,VAV_POD_3_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoop,AirLoopHVAC,VAV_POD_3,CORNER_CLASS_1_POD_3_ZN_1_FLR_1; MULT_CLASS_1_POD_3_ZN_1_FLR_1; CORRIDOR_POD_3_ZN_1_FLR_1; CORNER_CLASS_2_POD_3_ZN_1_FLR_1; MULT_CLASS_2_POD_3_ZN_1_FLR_1;,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,92420.041,64516.880,3.721755,-999.0,-999.000,-999.0000,1.00000,0.78304,1031.7686,1004.8586,1.1759,VAV_POD_3_FAN,Fan:VariableVolume,3.721755,4.37635474,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,82130.94,42586.01,1.1253,4.37635474,3.721755,27.36,21.76,0.01448594,64454.1,11.23,11.23,0.00850000,32717.6,-999.0,-999.00,-999.00,-999.00,7098.991,75031.95,30.02,0.01878287,25.19,2.07600000,55.7801,24.00,0.00906569,24.00,0.00908483,47.7188,32411.66,0.00,92411.03,64152.78,4.20308834,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854288,33321.2
,VAV_POD_3_HEATC,Coil:Heating:Water,AirLoop,AirLoopHVAC,VAV_POD_3,CORNER_CLASS_1_POD_3_ZN_1_FLR_1; MULT_CLASS_1_POD_3_ZN_1_FLR_1; CORRIDOR_POD_3_ZN_1_FLR_1; CORNER_CLASS_2_POD_3_ZN_1_FLR_1; MULT_CLASS_2_POD_3_ZN_1_FLR_1;,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,49209.342,49209.342,1.116527,0.00107743,646.498,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,VAV_POD_3_FAN,Fan:VariableVolume,3.721755,4.37635474,,4197.9300,999.8980,13.69458261,71.10,82.20,11.10,638126.78,7.7115,7.866728,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:30:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,49209.34,49209.34,1.0000,1.31290642,1.116527,-20.60,-20.60,0.00061258,-19191.1,16.70,12.96,0.00800000,37036.7,1.07731558,60.00,48.90,11.10,0.000,49209.34,-20.60,0.00061258,-20.60,2.07600000,185.9338,20.98,0.00705630,19.84,0.00683829,46.4503,38282.80,0.00,31438.98,31438.98,1.31290642,16.60,4.84,0.00061258,18231.3,40.40,15.26,0.00061258,42177.4


----------------------------------------------------------------------------------------------------
REPORT:,System Summary
FOR:,Entire Facility
Economizer

,,High Limit Shutoff Control,Minimum Outdoor Air [m3/s],Maximum Outdoor Air [m3/s],Return Air Temp Limit,Return Air Enthalpy Limit,Outdoor Air Temperature Limit [C],Outdoor Air Enthalpy Limit [C]
,PSZ-AC_2:7_OA_CONTROLLER,DifferentialDryBulb,2.27,2.27,-,,,
,VAV_OTHER_OA_CONTROLLER,DifferentialDryBulb,2.24,4.82,-,,,
,VAV_POD_1_OA_CONTROLLER,DifferentialDryBulb,2.60,4.69,-,,,
,VAV_POD_2_OA_CONTROLLER,DifferentialDryBulb,2.20,3.54,-,,,
,VAV_POD_3_OA_CONTROLLER,DifferentialDryBulb,2.08,3.72,-,,,


Demand Controlled Ventilation using Controller:MechanicalVentilation

,,Controller:MechanicalVentilation Name,Outdoor Air Per Person [m3/s-person],Outdoor Air Per Area [m3/s-m2],Outdoor Air Per Zone [m3/s],Outdoor Air ACH [ach],Outdoor Air Method,Outdoor Air Schedule Name,Air Distribution Effectiveness in Cooling Mode,Air Distribution Effectiveness in Heating Mode,Air Distribution Effectiveness Schedule Name
,None,,,,,,,,,,


Time Not Comfortable Based on Simple ASHRAE 55-2004

,,Winter Clothes [hr],Summer Clothes [hr],Summer or Winter Clothes [hr]
,BATH_ZN_1_FLR_1,1955.50,2771.33,1566.50
,CAFETERIA_ZN_1_FLR_1,1198.17,1733.17,1072.00
,COMPUTER_CLASS_ZN_1_FLR_1,1367.00,1948.33,447.33
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,1730.67,2107.17,851.17
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,1728.17,2125.17,864.67
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,1727.17,2117.67,858.17
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,1822.67,2270.83,1074.50
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,1827.83,2271.50,1079.00
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,1838.50,2249.50,1065.83
,CORRIDOR_POD_1_ZN_1_FLR_1,1636.17,2383.33,995.67
,CORRIDOR_POD_2_ZN_1_FLR_1,1639.00,2393.17,1007.83
,CORRIDOR_POD_3_ZN_1_FLR_1,1629.33,2357.83,968.00
,GYM_ZN_1_FLR_1,1971.50,2419.83,1298.83
,KITCHEN_ZN_1_FLR_1,1912.50,2711.83,1444.83
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,1507.17,1958.33,579.00
,MAIN_CORRIDOR_ZN_1_FLR_1,1678.33,2665.00,1273.17
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,1381.67,1892.33,427.50
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,1375.67,1928.50,454.00
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,1375.67,1903.83,434.50
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,1438.67,2087.17,632.33
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,1446.00,2090.17,639.83
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,1464.67,2045.33,615.33
,OFFICES_ZN_1_FLR_1,1615.50,2119.33,953.83
,LOBBY_ZN_1_FLR_1,0.00,0.00,0.00
,MECH_ZN_1_FLR_1,0.00,0.00,0.00
,Facility,2789.83,3359.33,2381.17
Aggregated over the RunPeriods for Weather


Time Setpoint Not Met

,,During Heating [hr],During Cooling [hr],During Occupied Heating [hr],During Occupied Cooling [hr]
,BATH_ZN_1_FLR_1,4.67,0.00,0.00,0.00
,CAFETERIA_ZN_1_FLR_1,62.00,3.17,0.00,2.00
,COMPUTER_CLASS_ZN_1_FLR_1,71.83,21.00,0.17,21.00
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,163.00,5.50,0.00,0.00
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,164.33,1.50,0.00,0.00
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,162.33,2.83,0.00,0.00
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,208.50,0.67,0.17,0.00
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,209.50,2.33,0.17,1.17
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,208.00,0.83,0.17,0.00
,CORRIDOR_POD_1_ZN_1_FLR_1,0.00,0.00,0.00,0.00
,CORRIDOR_POD_2_ZN_1_FLR_1,0.00,0.00,0.00,0.00
,CORRIDOR_POD_3_ZN_1_FLR_1,0.00,0.00,0.00,0.00
,GYM_ZN_1_FLR_1,8.67,61.67,0.00,60.17
,KITCHEN_ZN_1_FLR_1,0.83,0.00,0.00,0.00
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,74.50,8.17,0.17,8.00
,MAIN_CORRIDOR_ZN_1_FLR_1,0.00,0.00,0.00,0.00
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,72.17,28.17,0.00,28.00
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,72.83,35.33,0.00,35.17
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,73.33,28.50,0.00,28.50
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,91.00,13.17,0.17,13.17
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,91.17,19.17,0.17,19.17
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,91.50,13.50,0.17,13.50
,OFFICES_ZN_1_FLR_1,83.50,0.00,0.33,0.00
,LOBBY_ZN_1_FLR_1,140.33,0.00,0.00,0.00
,MECH_ZN_1_FLR_1,0.00,0.00,0.00,0.00
,Facility,320.17,104.83,0.33,94.50
Aggregated over the RunPeriods for Weather


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Summary
FOR:,Entire Facility
Average Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,BATH_ZN_1_FLR_1,8.48,19.00,760.00,0.718,0.030,0.000,0.000
,CAFETERIA_ZN_1_FLR_1,71.01,226.62,1260.00,6.572,0.065,0.000,0.000
,COMPUTER_CLASS_ZN_1_FLR_1,21.72,48.65,648.00,1.206,0.063,0.000,0.000
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,11.05,24.75,396.00,1.736,0.114,0.000,0.000
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,11.05,24.75,396.00,1.710,0.114,0.000,0.000
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,11.05,24.75,396.00,1.715,0.114,0.000,0.000
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,11.05,24.75,396.00,1.598,0.114,0.000,0.000
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,11.05,24.75,396.00,1.615,0.114,0.000,0.000
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,11.05,24.75,396.00,1.624,0.114,0.000,0.000
,CORRIDOR_POD_1_ZN_1_FLR_1,8.57,19.20,768.00,0.547,0.009,0.000,0.000
,CORRIDOR_POD_2_ZN_1_FLR_1,8.57,19.20,768.00,0.544,0.009,0.000,0.000
,CORRIDOR_POD_3_ZN_1_FLR_1,8.57,19.20,768.00,0.551,0.009,0.000,0.000
,GYM_ZN_1_FLR_1,57.39,107.21,1428.00,2.749,0.027,0.000,0.000
,KITCHEN_ZN_1_FLR_1,11.25,25.20,672.00,1.102,0.027,0.000,0.000
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,40.96,91.72,1596.00,1.031,0.057,0.000,0.000
,MAIN_CORRIDOR_ZN_1_FLR_1,24.38,54.60,2184.00,0.454,0.009,0.000,0.000
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,53.25,119.25,1908.00,1.178,0.063,0.000,0.000
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,53.25,119.25,1908.00,1.148,0.063,0.000,0.000
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,53.25,119.25,1908.00,1.151,0.063,0.000,0.000
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,53.25,119.25,1908.00,0.976,0.063,0.000,0.000
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,53.25,119.25,1908.00,0.987,0.063,0.000,0.000
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,35.16,78.75,1260.00,1.022,0.063,0.000,0.000
,OFFICES_ZN_1_FLR_1,14.87,22.05,1764.00,0.809,0.054,0.000,0.000
Values shown for a single zone without multipliers


Minimum Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,BATH_ZN_1_FLR_1,8.48,19.00,760.00,0.478,0.001,0.000,0.000
,CAFETERIA_ZN_1_FLR_1,71.01,226.62,1260.00,6.352,0.002,0.000,0.000
,COMPUTER_CLASS_ZN_1_FLR_1,21.72,48.65,648.00,0.796,0.002,0.000,0.000
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,11.05,24.75,396.00,1.495,0.003,0.000,0.000
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,11.05,24.75,396.00,1.476,0.003,0.000,0.000
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,11.05,24.75,396.00,1.478,0.003,0.000,0.000
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,11.05,24.75,396.00,1.255,0.003,0.000,0.000
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,11.05,24.75,396.00,1.342,0.003,0.000,0.000
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,11.05,24.75,396.00,1.252,0.003,0.000,0.000
,CORRIDOR_POD_1_ZN_1_FLR_1,8.57,19.20,768.00,0.331,0.000,0.000,0.000
,CORRIDOR_POD_2_ZN_1_FLR_1,8.57,19.20,768.00,0.376,0.000,0.000,0.000
,CORRIDOR_POD_3_ZN_1_FLR_1,8.57,19.20,768.00,0.343,0.000,0.000,0.000
,GYM_ZN_1_FLR_1,57.39,107.21,1428.00,2.651,0.001,0.000,0.000
,KITCHEN_ZN_1_FLR_1,11.25,25.20,672.00,1.050,0.001,0.000,0.000
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,40.96,91.72,1596.00,0.711,0.002,0.000,0.000
,MAIN_CORRIDOR_ZN_1_FLR_1,24.38,54.60,2184.00,0.301,0.000,0.000,0.000
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,53.25,119.25,1908.00,0.785,0.002,0.000,0.000
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,53.25,119.25,1908.00,0.761,0.002,0.000,0.000
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,53.25,119.25,1908.00,0.766,0.002,0.000,0.000
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,53.25,119.25,1908.00,0.690,0.002,0.000,0.000
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,53.25,119.25,1908.00,0.691,0.002,0.000,0.000
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,35.16,78.75,1260.00,0.719,0.002,0.000,0.000
,OFFICES_ZN_1_FLR_1,14.87,22.05,1764.00,0.641,0.002,0.000,0.000
Values shown for a single zone without multipliers


----------------------------------------------------------------------------------------------------
REPORT:,Object Count Summary
FOR:,Entire Facility
Surfaces by Class

,,Total,Outdoors
,Wall,121,33
,Floor,25,25
,Roof,25,25
,Internal Mass,25,0
,Building Detached Shading,0,0
,Fixed Detached Shading,0,0
,Window,42,42
,Door,0,0
,Glass Door,0,0
,Shading,0,0
,Overhang,0,0
,Fin,0,0
,Tubular Daylighting Device Dome,0,0
,Tubular Daylighting Device Diffuser,0,0


HVAC

,,Count
,HVAC Air Loops,7
,Conditioned Zones,25
,Unconditioned Zones,0
,Supply Plenums,0
,Return Plenums,0


Input Fields

,,Count
,IDF Objects,0
,Defaulted Fields,0
,Fields with Defaults,0
,Autosized Fields,0
,Autosizable Fields,0
,Autocalculated Fields,0
,Autocalculatable Fields,0


----------------------------------------------------------------------------------------------------
REPORT:,Energy Meters
FOR:,Entire Facility
Annual and Peak Values - Electricity

,,Electricity Annual Value [GJ],Electricity Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Electricity Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Electricity:Facility,3082.09,39344.87,02-JUL-10:30,339107.25,08-JUN-13:00
,Electricity:Building,2482.26,38138.16,01-JUL-10:30,162039.47,02-JAN-11:10
,Electricity:Zone:BATH_ZN_1_FLR_1,36.66,516.09,30-JUN-23:10,2377.28,02-JAN-08:10
,InteriorLights:Electricity,1233.05,15863.94,01-JAN-00:10,80527.63,02-JAN-07:10
,InteriorLights:Electricity:Zone:BATH_ZN_1_FLR_1,25.35,326.09,01-JAN-00:10,1655.28,02-JAN-07:10
,General:InteriorLights:Electricity,1233.05,15863.94,01-JAN-00:10,80527.63,02-JAN-07:10
,Electricity:Zone:CAFETERIA_ZN_1_FLR_1,95.02,1640.88,01-JAN-00:10,6268.97,02-JAN-10:10
,InteriorLights:Electricity:Zone:CAFETERIA_ZN_1_FLR_1,65.38,841.09,01-JAN-00:10,4269.51,02-JAN-07:10
,Electricity:Zone:COMPUTER_CLASS_ZN_1_FLR_1,81.88,1242.56,30-JUN-23:10,5273.75,02-JAN-08:10
,InteriorLights:Electricity:Zone:COMPUTER_CLASS_ZN_1_FLR_1,33.62,432.56,01-JAN-00:10,2195.75,02-JAN-07:10
,Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1,42.66,635.59,30-JUN-23:10,2752.60,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1,20.55,264.34,01-JAN-00:10,1341.85,02-JAN-07:10
,Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1,42.66,635.59,30-JUN-23:10,2752.60,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1,20.55,264.34,01-JAN-00:10,1341.85,02-JAN-07:10
,Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1,42.66,635.59,30-JUN-23:10,2752.60,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1,20.55,264.34,01-JAN-00:10,1341.85,02-JAN-07:10
,Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1,42.66,635.59,30-JUN-23:10,2752.60,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1,20.55,264.34,01-JAN-00:10,1341.85,02-JAN-07:10
