Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:07
,Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1,42.66,635.59,30-JUN-23:10,2752.60,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1,20.55,264.34,01-JAN-00:10,1341.85,02-JAN-07:10
,Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1,42.66,635.59,30-JUN-23:10,2752.60,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1,20.55,264.34,01-JAN-00:10,1341.85,02-JAN-07:10
,Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_1,25.67,375.14,30-JUN-23:10,1659.26,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_1,14.24,183.14,01-JAN-00:10,929.66,02-JAN-07:10
,Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_1,25.67,375.14,30-JUN-23:10,1659.26,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_1,14.24,183.14,01-JAN-00:10,929.66,02-JAN-07:10
,Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_1,25.67,375.14,30-JUN-23:10,1659.26,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_1,14.24,183.14,01-JAN-00:10,929.66,02-JAN-07:10
,Electricity:Zone:GYM_ZN_1_FLR_1,100.68,1399.49,30-JUN-23:10,6534.53,02-JAN-08:10
,InteriorLights:Electricity:Zone:GYM_ZN_1_FLR_1,74.09,953.24,01-JAN-00:10,4838.78,02-JAN-07:10
,Electricity:Zone:KITCHEN_ZN_1_FLR_1,175.32,3828.27,01-JAN-11:30,12947.72,02-JAN-11:10
,InteriorLights:Electricity:Zone:KITCHEN_ZN_1_FLR_1,29.89,384.54,01-JAN-00:10,1951.99,02-JAN-07:10
,Electricity:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,166.06,2485.94,30-JUN-23:10,10709.56,02-JAN-08:10
,InteriorLights:Electricity:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,76.93,989.69,01-JAN-00:10,5023.81,02-JAN-07:10
,Electricity:Zone:LOBBY_ZN_1_FLR_1,43.15,595.15,30-JUN-23:10,2802.86,02-JAN-08:10
,InteriorLights:Electricity:Zone:LOBBY_ZN_1_FLR_1,32.97,424.15,01-JAN-00:10,2153.06,02-JAN-07:10
,Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_1,73.01,1066.82,30-JUN-23:10,4718.53,02-JAN-08:10
,InteriorLights:Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_1,40.48,520.82,01-JAN-00:10,2643.73,02-JAN-07:10
,Electricity:Zone:MECH_ZN_1_FLR_1,71.06,973.13,30-JUN-23:10,4618.15,02-JAN-08:10
,InteriorLights:Electricity:Zone:MECH_ZN_1_FLR_1,56.05,721.13,01-JAN-00:10,3660.55,02-JAN-07:10
,Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1,205.56,3062.41,30-JUN-23:10,13262.51,02-JAN-08:10
,InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1,99.00,1273.66,01-JAN-00:10,6465.26,02-JAN-07:10
,Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1,205.56,3062.41,30-JUN-23:10,13262.51,02-JAN-08:10
,InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1,99.00,1273.66,01-JAN-00:10,6465.26,02-JAN-07:10
,Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1,205.56,3062.41,30-JUN-23:10,13262.51,02-JAN-08:10
,InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1,99.00,1273.66,01-JAN-00:10,6465.26,02-JAN-07:10
,Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1,205.56,3062.41,30-JUN-23:10,13262.51,02-JAN-08:10
,InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1,99.00,1273.66,01-JAN-00:10,6465.26,02-JAN-07:10
,Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1,205.56,3062.41,30-JUN-23:10,13262.51,02-JAN-08:10
,InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1,99.00,1273.66,01-JAN-00:10,6465.26,02-JAN-07:10
,Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1,135.75,2022.34,30-JUN-23:10,8758.26,02-JAN-08:10
,InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1,65.38,841.09,01-JAN-00:10,4269.51,02-JAN-07:10
,Electricity:Zone:OFFICES_ZN_1_FLR_1,142.89,2116.46,30-JUN-23:10,9223.96,02-JAN-08:10
,InteriorLights:Electricity:Zone:OFFICES_ZN_1_FLR_1,71.96,925.76,01-JAN-00:10,4699.30,02-JAN-07:10
,InteriorEquipment:Electricity,1230.23,22030.08,30-JUN-23:10,79091.12,02-JAN-10:10
,InteriorEquipment:Electricity:Zone:BATH_ZN_1_FLR_1,11.32,190.00,30-JUN-23:10,722.00,02-JAN-08:10
,General:InteriorEquipment:Electricity,1103.79,18830.49,30-JUN-23:10,70516.12,02-JAN-10:10
,InteriorEquipment:Electricity:Zone:CAFETERIA_ZN_1_FLR_1,29.65,799.79,01-JAN-00:10,1999.46,02-JAN-10:10
,InteriorEquipment:Electricity:Zone:COMPUTER_CLASS_ZN_1_FLR_1,48.25,810.00,30-JUN-23:10,3078.00,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1,22.12,371.25,30-JUN-23:10,1410.75,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1,22.12,371.25,30-JUN-23:10,1410.75,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1,22.12,371.25,30-JUN-23:10,1410.75,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1,22.12,371.25,30-JUN-23:10,1410.75,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1,22.12,371.25,30-JUN-23:10,1410.75,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1,22.12,371.25,30-JUN-23:10,1410.75,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_1,11.44,192.00,30-JUN-23:10,729.60,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_1,11.44,192.00,30-JUN-23:10,729.60,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_1,11.44,192.00,30-JUN-23:10,729.60,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:GYM_ZN_1_FLR_1,26.58,446.25,30-JUN-23:10,1695.75,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:KITCHEN_ZN_1_FLR_1,126.44,3199.60,01-JAN-00:10,8575.00,02-JAN-10:10
,KitchenExhFan:InteriorEquipment:Electricity,7.84,0.00,01-JAN-00:10,576.00,02-JAN-06:10
,MiscElec:InteriorEquipment:Electricity,118.60,3199.60,01-JAN-00:10,7999.00,02-JAN-10:10
,InteriorEquipment:Electricity:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,89.14,1496.25,30-JUN-23:10,5685.75,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:LOBBY_ZN_1_FLR_1,10.19,171.00,30-JUN-23:10,649.80,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_1,32.53,546.00,30-JUN-23:10,2074.80,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MECH_ZN_1_FLR_1,15.01,252.00,30-JUN-23:10,957.60,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1,106.56,1788.75,30-JUN-23:10,6797.25,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1,106.56,1788.75,30-JUN-23:10,6797.25,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1,106.56,1788.75,30-JUN-23:10,6797.25,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1,106.56,1788.75,30-JUN-23:10,6797.25,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1,106.56,1788.75,30-JUN-23:10,6797.25,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1,70.37,1181.25,30-JUN-23:10,4488.75,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:OFFICES_ZN_1_FLR_1,70.93,1190.70,30-JUN-23:10,4524.66,02-JAN-08:10
,Refrigeration:Electricity,68.34,1068.27,07-JAN-23:30,4038.76,08-JUN-10:50
,Refrigeration:Electricity:Zone:KITCHEN_ZN_1_FLR_1,18.99,244.13,01-JAN-11:30,2420.72,02-JAN-11:10
,General:Refrigeration:Electricity,18.99,244.13,01-JAN-11:30,2420.72,02-JAN-11:10
,Electricity:Plant,52.63,849.41,05-FEB-23:10,4654.35,29-DEC-06:10
,Low Temp Refrigeration:Refrigeration:Electricity,14.85,0.00,01-JAN-11:10,2199.51,19-JUL-10:50
,Med Temp Refrigeration:Refrigeration:Electricity,34.50,804.33,08-JAN-05:40,1245.48,14-APR-12:10
,ElectricityPurchased:Facility,3082.09,39344.87,02-JUL-10:30,339107.25,08-JUN-13:00
,ElectricityPurchased:Plant,3082.09,39344.87,02-JUL-10:30,339107.25,08-JUN-13:00
,Cogeneration:ElectricityPurchased,3082.09,39344.87,02-JUL-10:30,339107.25,08-JUN-13:00
,ElectricitySurplusSold:Facility,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,ElectricitySurplusSold:Plant,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cogeneration:ElectricitySurplusSold,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,ElectricityNet:Facility,3082.09,39344.87,02-JUL-10:30,339107.25,08-JUN-13:00
,ElectricityNet:Plant,3082.09,39344.87,02-JUL-10:30,339107.25,08-JUN-13:00
,Cogeneration:ElectricityNet,3082.09,39344.87,02-JUL-10:30,339107.25,08-JUN-13:00
,Electricity:HVAC,412.48,0.00,01-JAN-10:00,180772.55,08-JUN-13:00
,Fans:Electricity,130.92,0.00,01-JAN-10:00,27113.53,08-JUN-13:00
,Fan Energy:Fans:Electricity,129.36,0.00,01-JAN-10:00,27008.80,08-JUN-13:00
,Zone Exhaust Fans:Fans:Electricity,1.56,0.00,01-JAN-10:00,104.73,02-JAN-06:10
,ExteriorLights:Electricity,134.71,0.00,01-JAN-07:30,8575.00,01-JAN-00:10
,Exterior Facade Lighting:ExteriorLights:Electricity,134.71,0.00,01-JAN-07:30,8575.00,01-JAN-00:10
,Cooling:Electricity,281.56,0.00,01-JAN-00:10,153659.02,08-JUN-13:00
,Heating:Electricity,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Boiler Parasitic:Heating:Electricity,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Pumps:Electricity,3.27,0.00,19-AUG-00:20,2994.61,06-FEB-06:10
,General:Pumps:Electricity,3.27,0.00,19-AUG-00:20,2994.61,06-FEB-06:10


Annual and Peak Values - Gas

,,Gas Annual Value [GJ],Gas Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Gas Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Gas:Facility,2091.11,3225.68,01-JAN-10:00,883848.56,27-JAN-06:10
,Gas:Building,234.34,3205.68,01-JAN-00:10,32056.80,02-JAN-10:10
,Gas:Zone:KITCHEN_ZN_1_FLR_1,234.34,3205.68,01-JAN-00:10,32056.80,02-JAN-10:10
,InteriorEquipment:Gas,234.34,3205.68,01-JAN-00:10,32056.80,02-JAN-10:10
,InteriorEquipment:Gas:Zone:KITCHEN_ZN_1_FLR_1,234.34,3205.68,01-JAN-00:10,32056.80,02-JAN-10:10
,MiscGas:InteriorEquipment:Gas,234.34,3205.68,01-JAN-00:10,32056.80,02-JAN-10:10
,Gas:Plant,1162.26,20.00,01-JAN-10:00,600954.60,20-DEC-06:10
,WaterSystems:Gas,184.63,20.00,01-JAN-00:10,35303.94,17-FEB-13:40
,Water Heater:WaterSystems:Gas,184.63,20.00,01-JAN-00:10,35303.94,17-FEB-13:40
,Gas:HVAC,694.51,0.00,01-JAN-00:40,284531.28,06-FEB-06:10
,Heating:Gas,1672.15,0.00,01-JAN-10:00,880622.88,27-JAN-06:10
,Boiler:Heating:Gas,977.64,0.00,01-JAN-10:00,600934.60,20-DEC-06:10


Annual and Peak Values - Cooling

,,Cooling Annual Value [GJ],Cooling Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Cooling Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Water

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,Water:Facility,971.75,0.00,01-JAN-00:20,0.00,02-JAN-13:20
,Water:Plant,971.75,0.00,01-JAN-00:20,0.00,02-JAN-13:20
,WaterSystems:Water,971.75,0.00,01-JAN-00:20,0.00,02-JAN-13:20
,Water Heater:WaterSystems:Water,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,MainsWater:Facility,971.75,0.00,01-JAN-00:20,0.00,02-JAN-13:20
,MainsWater:Plant,971.75,0.00,01-JAN-00:20,0.00,02-JAN-13:20
,WaterSystems:MainsWater,971.75,0.00,01-JAN-00:20,0.00,02-JAN-13:20
,Water Heater:WaterSystems:MainsWater,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,SHW_default:WaterSystems:Water,971.75,0.00,01-JAN-00:20,0.00,02-JAN-13:20
,SHW_default:WaterSystems:MainsWater,971.75,0.00,01-JAN-00:20,0.00,02-JAN-13:20


Annual and Peak Values - Other by Weight/Mass

,,Annual Value [kg],Minimum Value [kg/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [kg/s],Timestamp of Maximum {TIMESTAMP}
,CO2:Facility,1162095.66,0.014,26-AUG-10:30,0.119,08-JUN-13:00
,ElectricEmissions:CO2,1053148.62,0.013,02-JUL-10:30,0.116,08-JUN-13:00
,CO:Facility,448.97,0.000,26-AUG-10:30,0.000,06-FEB-08:10
,ElectricEmissions:CO,365.54,0.000,02-JUL-10:30,0.000,08-JUN-13:00
,CH4:Facility,2305.15,0.000,26-AUG-10:30,0.000,08-JUN-13:00
,ElectricEmissions:CH4,2302.93,0.000,02-JUL-10:30,0.000,08-JUN-13:00
,NOx:Facility,2016.58,0.000,26-AUG-10:30,0.000,08-JUN-13:00
,ElectricEmissions:NOx,1917.67,0.000,02-JUL-10:30,0.000,08-JUN-13:00
,N2O:Facility,26.96,0.000,26-AUG-10:30,0.000,08-JUN-13:00
,ElectricEmissions:N2O,24.74,0.000,02-JUL-10:30,0.000,08-JUN-13:00
,SO2:Facility,5770.22,0.000,26-AUG-10:30,0.001,08-JUN-13:00
,ElectricEmissions:SO2,5769.66,0.000,02-JUL-10:30,0.001,08-JUN-13:00
,PM:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:PM,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,PM10:Facility,61.10,0.000,26-AUG-10:30,0.000,08-JUN-13:00
,ElectricEmissions:PM10,53.60,0.000,02-JUL-10:30,0.000,08-JUN-13:00
,PM2.5:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:PM2.5,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NH3:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:NH3,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NMVOC:Facility,36.86,0.000,26-AUG-10:30,0.000,06-FEB-08:10
,ElectricEmissions:NMVOC,31.41,0.000,02-JUL-10:30,0.000,08-JUN-13:00
,Hg:Facility,0.02,0.000,26-AUG-10:30,0.000,08-JUN-13:00
,ElectricEmissions:Hg,0.02,0.000,02-JUL-10:30,0.000,08-JUN-13:00
,Pb:Facility,0.09,0.000,26-AUG-10:30,0.000,08-JUN-13:00
,ElectricEmissions:Pb,0.09,0.000,02-JUL-10:30,0.000,08-JUN-13:00
,Nuclear High:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:Nuclear High,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:CO2,108947.04,0.000,01-JAN-12:40,0.046,27-JAN-06:10
,NaturalGasEmissions:CO,83.44,0.000,01-JAN-12:40,0.000,27-JAN-06:10
,NaturalGasEmissions:CH4,2.22,0.000,01-JAN-12:40,0.000,27-JAN-06:10
,NaturalGasEmissions:NOx,98.91,0.000,01-JAN-12:40,0.000,27-JAN-06:10
,NaturalGasEmissions:N2O,2.22,0.000,01-JAN-12:40,0.000,27-JAN-06:10
,NaturalGasEmissions:SO2,0.56,0.000,01-JAN-12:40,0.000,27-JAN-06:10
,NaturalGasEmissions:PM,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:PM10,7.51,0.000,01-JAN-12:40,0.000,27-JAN-06:10
,NaturalGasEmissions:PM2.5,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:NH3,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:NMVOC,5.46,0.000,01-JAN-12:40,0.000,27-JAN-06:10
,NaturalGasEmissions:Hg,0.00,0.000,01-JAN-12:40,0.000,27-JAN-06:10
,NaturalGasEmissions:Pb,0.00,0.000,01-JAN-12:40,0.000,27-JAN-06:10
,NaturalGasEmissions:Nuclear High,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,Carbon Equivalent:Facility,333539.38,0.004,26-AUG-10:30,0.034,08-JUN-13:00
,CarbonEquivalentEmissions:Carbon Equivalent,333539.38,0.004,26-AUG-10:30,0.034,08-JUN-13:00


Annual and Peak Values - Other Volumetric

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,Nuclear Low:Facility,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:Nuclear Low,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:Nuclear Low,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10


Annual and Peak Values - Other Liquid/Gas

,,Annual Value [L],Minimum Value [L],Timestamp of Minimum {TIMESTAMP},Maximum Value [L],Timestamp of Maximum {TIMESTAMP}
,WaterEnvironmentalFactors:Facility,1328242.017,0.017,02-JUL-10:30,0.146,08-JUN-13:00
,ElectricEmissions:WaterEnvironmentalFactors,1328242.017,0.017,02-JUL-10:30,0.146,08-JUN-13:00
,NaturalGasEmissions:WaterEnvironmentalFactors,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10


Annual and Peak Values - Other

,,Annual Value [GJ],Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,EnergyTransfer:Facility,4835.64,3825.91,05-FEB-23:10,1295128.87,27-JAN-06:10
,EnergyTransfer:Building,1424.20,1498.24,05-FEB-23:10,237140.64,06-FEB-06:10
,EnergyTransfer:Zone:KITCHEN_ZN_1_FLR_1,123.32,1422.43,07-JAN-23:30,11662.69,27-JAN-11:50
,Refrigeration:EnergyTransfer,184.84,2844.87,07-JAN-23:30,10745.76,17-APR-10:40
,Refrigeration:EnergyTransfer:Zone:KITCHEN_ZN_1_FLR_1,92.42,1422.43,07-JAN-23:30,5372.88,17-APR-10:40
,EnergyTransfer:Plant,966.18,2327.67,05-FEB-23:10,455071.04,28-NOV-06:10
,Low Temp Refrigeration:Refrigeration:EnergyTransfer,22.03,0.00,01-JAN-11:10,2686.44,01-JAN-11:40
,Med Temp Refrigeration:Refrigeration:EnergyTransfer,70.39,1363.00,08-JAN-05:40,2686.44,14-APR-12:10
,PlantLoopHeatingDemand:Facility,878.02,567.69,13-AUG-00:10,396186.30,06-FEB-06:10
,PlantLoopHeatingDemand:Plant,140.53,567.69,13-AUG-00:10,22986.80,14-FEB-13:10
,WaterSystems:PlantLoopHeatingDemand,140.53,567.69,13-AUG-00:10,22986.80,14-FEB-13:10
,Water Heater:WaterSystems:PlantLoopHeatingDemand,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,EnergyTransfer:Zone:BATH_ZN_1_FLR_1,23.22,0.00,01-JAN-00:10,3884.15,08-JAN-07:00
,Heating:EnergyTransfer,190.86,0.00,01-JAN-10:00,231267.54,06-FEB-06:10
,Heating:EnergyTransfer:Zone:BATH_ZN_1_FLR_1,1.13,0.00,01-JAN-00:10,3884.15,08-JAN-07:00
,Cooling:EnergyTransfer,1140.92,0.00,01-JAN-02:20,221139.49,16-JUN-15:00
,Cooling:EnergyTransfer:Zone:BATH_ZN_1_FLR_1,22.09,0.00,01-JAN-00:10,2911.34,29-JUL-16:40
,EnergyTransfer:Zone:CAFETERIA_ZN_1_FLR_1,78.89,0.00,01-JAN-00:40,30535.89,27-JAN-06:10
,Heating:EnergyTransfer:Zone:CAFETERIA_ZN_1_FLR_1,15.90,0.00,01-JAN-00:40,30535.89,27-JAN-06:10
,Cooling:EnergyTransfer:Zone:CAFETERIA_ZN_1_FLR_1,62.99,0.00,01-JAN-00:10,20921.14,28-JUN-12:00
,EnergyTransfer:Zone:COMPUTER_CLASS_ZN_1_FLR_1,38.58,0.00,01-JAN-00:10,7174.03,16-JUN-15:00
,Heating:EnergyTransfer:Zone:COMPUTER_CLASS_ZN_1_FLR_1,4.13,0.00,01-JAN-00:10,5673.53,18-DEC-06:10
,Cooling:EnergyTransfer:Zone:COMPUTER_CLASS_ZN_1_FLR_1,34.45,0.00,01-JAN-00:10,7174.03,16-JUN-15:00
,EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1,32.86,0.00,01-JAN-00:40,6741.46,27-SEP-15:00
,Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1,7.01,0.00,01-JAN-00:40,6007.92,21-FEB-06:10
,Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1,25.85,0.00,01-JAN-00:10,6741.46,27-SEP-15:00
,EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1,32.46,0.00,01-JAN-00:40,6675.31,27-SEP-15:00
,Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1,7.08,0.00,01-JAN-00:40,5971.94,21-FEB-06:10
,Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1,25.38,0.00,01-JAN-00:10,6675.31,27-SEP-15:00
,EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1,32.48,0.00,01-JAN-00:40,6687.41,27-SEP-15:00
,Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1,7.04,0.00,01-JAN-00:40,5973.06,21-FEB-06:10
,Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1,25.45,0.00,01-JAN-00:10,6687.41,27-SEP-15:00
,EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1,30.43,0.00,01-JAN-00:40,6067.52,15-JUN-15:00
,Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1,8.48,0.00,01-JAN-00:40,5909.08,21-FEB-06:10
,Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1,21.95,0.00,01-JAN-00:10,6067.52,15-JUN-15:00
,EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1,30.22,0.00,01-JAN-00:40,6074.96,15-JUN-15:00
,Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1,8.49,0.00,01-JAN-00:40,5911.91,21-FEB-06:10
,Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1,21.72,0.00,01-JAN-00:10,6074.96,15-JUN-15:00
,EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1,30.84,0.00,01-JAN-00:40,6163.08,15-JUN-15:00
,Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1,8.48,0.00,01-JAN-00:40,5944.68,21-FEB-06:10
,Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1,22.36,0.00,01-JAN-00:10,6163.08,15-JUN-15:00
,EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_1,19.16,0.00,01-JAN-00:40,2649.87,08-JAN-06:30
,Heating:EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_1,0.41,0.00,01-JAN-00:10,2649.87,08-JAN-06:30
,Cooling:EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_1,18.75,0.00,01-JAN-00:40,1921.63,08-JUN-14:30
,EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_1,18.75,0.00,01-JAN-00:40,2661.65,08-JAN-06:30
,Heating:EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_1,0.43,0.00,01-JAN-00:10,2661.65,08-JAN-06:30
,Cooling:EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_1,18.32,0.00,01-JAN-00:40,1885.82,28-JUN-15:00
,EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_1,19.38,0.00,01-JAN-00:40,2669.29,08-JAN-06:30
,Heating:EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_1,0.42,0.00,01-JAN-00:10,2669.29,08-JAN-06:30
,Cooling:EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_1,18.96,0.00,01-JAN-00:40,1935.72,08-JUN-14:30
,EnergyTransfer:Zone:GYM_ZN_1_FLR_1,88.88,0.00,01-JAN-00:10,27159.49,06-FEB-06:10
,Heating:EnergyTransfer:Zone:GYM_ZN_1_FLR_1,7.53,0.00,01-JAN-00:10,27159.49,06-FEB-06:10
,Cooling:EnergyTransfer:Zone:GYM_ZN_1_FLR_1,81.35,0.00,01-JAN-00:10,15487.24,21-JUN-15:30
,Heating:EnergyTransfer:Zone:KITCHEN_ZN_1_FLR_1,2.36,0.00,01-JAN-00:10,2810.14,08-JAN-07:00
,Cooling:EnergyTransfer:Zone:KITCHEN_ZN_1_FLR_1,28.55,0.00,01-JAN-00:10,7169.97,27-JAN-13:00
,EnergyTransfer:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,81.17,0.00,01-JAN-00:10,15460.34,08-JUN-13:20
,Heating:EnergyTransfer:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,10.52,0.00,01-JAN-00:10,13090.29,18-DEC-06:10
,Cooling:EnergyTransfer:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,70.65,0.00,01-JAN-00:10,15460.34,08-JUN-13:20
,EnergyTransfer:Zone:LOBBY_ZN_1_FLR_1,24.93,0.00,01-JAN-00:10,5679.70,08-JAN-07:00
,Heating:EnergyTransfer:Zone:LOBBY_ZN_1_FLR_1,9.03,0.00,01-JAN-00:10,5679.70,08-JAN-07:00
,Cooling:EnergyTransfer:Zone:LOBBY_ZN_1_FLR_1,15.91,0.00,01-JAN-00:10,5090.71,05-SEP-13:40
,EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_1,40.44,0.00,01-JAN-00:10,5743.13,08-JAN-07:00
,Heating:EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_1,0.63,0.00,01-JAN-00:10,5743.13,08-JAN-07:00
,Cooling:EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_1,39.81,0.00,01-JAN-00:10,4435.46,28-JUN-15:00
,EnergyTransfer:Zone:MECH_ZN_1_FLR_1,19.03,0.00,01-JAN-00:10,1983.52,28-JUN-16:10
,Heating:EnergyTransfer:Zone:MECH_ZN_1_FLR_1,0.02,0.00,01-JAN-00:10,976.29,08-JAN-07:40
,Cooling:EnergyTransfer:Zone:MECH_ZN_1_FLR_1,19.01,0.00,01-JAN-00:10,1983.52,28-JUN-16:10
,EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1,113.49,0.00,01-JAN-00:40,20912.96,05-SEP-13:50
,Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1,12.12,0.00,01-JAN-00:40,17151.56,21-FEB-06:10
,Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1,101.37,0.00,01-JAN-00:10,20912.96,05-SEP-13:50
,EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1,109.05,0.00,01-JAN-00:40,20305.91,05-SEP-14:00
,Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1,12.33,0.00,01-JAN-00:40,16938.53,21-FEB-06:10
,Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1,96.72,0.00,01-JAN-00:10,20305.91,05-SEP-14:00
,EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1,111.04,0.00,01-JAN-00:40,20434.79,05-SEP-14:00
,Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1,12.18,0.00,01-JAN-00:40,16910.98,21-FEB-06:10
,Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1,98.86,0.00,01-JAN-00:10,20434.79,05-SEP-14:00
,EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1,95.84,0.00,01-JAN-00:40,18251.67,08-JUN-14:30
,Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1,15.37,0.00,01-JAN-00:40,16246.35,21-FEB-06:10
,Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1,80.48,0.00,01-JAN-00:10,18251.67,08-JUN-14:30
,EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1,95.32,0.00,01-JAN-00:40,18073.72,28-JUN-14:50
,Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1,15.41,0.00,01-JAN-00:40,16260.41,21-FEB-06:10
,Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1,79.91,0.00,01-JAN-00:10,18073.72,28-JUN-14:50
,EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1,65.94,0.00,01-JAN-00:40,12537.81,08-JUN-14:30
,Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1,10.24,0.00,01-JAN-00:40,10935.91,21-FEB-06:10
,Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1,55.70,0.00,01-JAN-00:10,12537.81,08-JUN-14:30
,EnergyTransfer:Zone:OFFICES_ZN_1_FLR_1,68.46,0.00,01-JAN-00:10,13868.00,08-JUN-13:10
,Heating:EnergyTransfer:Zone:OFFICES_ZN_1_FLR_1,14.12,0.00,01-JAN-00:10,13794.97,18-DEC-06:10
,Cooling:EnergyTransfer:Zone:OFFICES_ZN_1_FLR_1,54.34,0.00,01-JAN-00:10,13868.00,08-JUN-13:10
,WaterSystems:EnergyTransfer,140.53,567.69,13-AUG-22:40,22986.80,14-FEB-13:40
,SHW_default:WaterSystems:EnergyTransfer,140.53,567.69,13-AUG-22:40,22986.80,14-FEB-13:40
,EnergyTransfer:HVAC,2445.26,0.00,01-JAN-10:00,616864.34,06-FEB-06:10
,HeatingCoils:EnergyTransfer,1279.26,0.00,01-JAN-10:00,616864.34,06-FEB-06:10
,PlantLoopHeatingDemand:HVAC,737.50,0.00,01-JAN-10:00,394803.40,06-FEB-06:10
,HeatingCoils:PlantLoopHeatingDemand,737.50,0.00,01-JAN-10:00,394803.40,06-FEB-06:10
,CoolingCoils:EnergyTransfer,1166.01,0.00,01-JAN-00:10,605193.43,19-JUL-12:00
,Boilers:EnergyTransfer,733.23,0.00,01-JAN-10:00,450700.95,20-DEC-06:10
,Source:Facility,24141.65,282561.61,26-AUG-10:30,2460769.18,08-JUN-13:00
,ElectricEmissions:Source,10929.08,139516.92,02-JUL-10:30,1202474.32,08-JUN-13:00
,PurchasedElectricEmissions:Source,10929.08,139516.92,02-JUL-10:30,1202474.32,08-JUN-13:00
,SoldElectricEmissions:Source,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,NaturalGasEmissions:Source,2283.50,3522.44,01-JAN-10:00,965162.62,27-JAN-06:10


----------------------------------------------------------------------------------------------------
REPORT:,Sensible Heat Gain Summary
FOR:,Entire Facility
Annual Building Sensible Heat Gain Components

,,HVAC Zone Eq & Other Sensible Air Heating [GJ],HVAC Zone Eq & Other Sensible Air Cooling [GJ],HVAC Terminal Unit Sensible Air Heating [GJ],HVAC Terminal Unit Sensible Air Cooling [GJ],HVAC Input Heated Surface Heating [GJ],HVAC Input Cooled Surface Cooling [GJ],People Sensible Heat Addition [GJ],Lights Sensible Heat Addition [GJ],Equipment Sensible Heat Addition [GJ],Window Heat Addition [GJ],Interzone Air Transfer Heat Addition [GJ],Infiltration Heat Addition [GJ],Opaque Surface Conduction and Other Heat Addition [GJ],Equipment Sensible Heat Removal [GJ],Window Heat Removal [GJ],Interzone Air Transfer Heat Removal [GJ],Infiltration Heat Removal [GJ],Opaque Surface Conduction and Other Heat Removal [GJ]
,BATH_ZN_1_FLR_1,0.000,0.000,1.135,-22.089,0.000,0.000,8.103,25.346,11.319,7.379,0.000,0.073,0.000,0.000,-10.485,0.000,-4.085,-16.696
,CAFETERIA_ZN_1_FLR_1,0.000,0.000,15.904,-62.987,0.000,0.000,38.597,65.375,29.647,20.085,0.000,0.237,0.002,0.000,-36.873,0.000,-14.722,-55.263
,COMPUTER_CLASS_ZN_1_FLR_1,0.000,0.000,4.130,-34.452,0.000,0.000,18.977,33.622,48.254,5.899,0.000,0.122,0.000,0.000,-20.658,0.000,-7.904,-47.989
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,0.000,0.000,7.012,-25.850,0.000,0.000,10.114,20.547,22.116,20.262,0.000,0.147,0.000,0.000,-19.246,0.000,-8.277,-26.826
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,0.000,0.000,7.081,-25.383,0.000,0.000,10.119,20.547,22.116,19.390,0.000,0.149,0.001,0.000,-19.216,0.000,-8.272,-26.530
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,0.000,0.000,7.037,-25.446,0.000,0.000,10.116,20.547,22.116,19.452,0.000,0.148,0.000,0.000,-19.219,0.000,-8.279,-26.471
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,0.000,0.000,8.477,-21.953,0.000,0.000,10.254,20.547,22.116,11.027,0.000,0.155,0.000,0.000,-20.387,0.000,-8.133,-22.103
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,0.000,0.000,8.491,-21.724,0.000,0.000,10.253,20.547,22.116,11.054,0.000,0.151,0.000,0.000,-20.399,0.000,-8.141,-22.348
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,0.000,0.000,8.478,-22.360,0.000,0.000,10.249,20.547,22.116,11.766,0.000,0.153,0.000,0.000,-20.424,0.000,-8.143,-22.383
,CORRIDOR_POD_1_ZN_1_FLR_1,0.000,0.000,0.406,-18.755,0.000,0.000,8.103,14.235,11.438,2.851,0.000,0.022,0.000,0.000,-3.189,0.000,-1.259,-13.852
,CORRIDOR_POD_2_ZN_1_FLR_1,0.000,0.000,0.428,-18.317,0.000,0.000,8.108,14.235,11.438,2.852,0.000,0.022,0.000,0.000,-3.187,0.000,-1.258,-14.321
,CORRIDOR_POD_3_ZN_1_FLR_1,0.000,0.000,0.420,-18.955,0.000,0.000,8.082,14.235,11.438,2.844,0.000,0.022,0.000,0.000,-3.201,0.000,-1.263,-13.620
,GYM_ZN_1_FLR_1,0.000,0.000,7.526,-81.354,0.000,0.000,52.600,74.092,26.584,34.632,0.000,0.107,0.000,0.000,-29.789,0.000,-7.237,-77.162
,KITCHEN_ZN_1_FLR_1,0.000,0.000,2.355,-28.547,0.000,0.000,10.045,29.889,112.100,7.643,8.966,0.038,0.000,0.000,-8.368,-20.867,-3.362,-109.891
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,0.000,0.000,10.522,-70.646,0.000,0.000,36.227,76.925,89.136,23.833,0.000,0.270,0.001,0.000,-42.962,0.000,-17.344,-105.962
,MAIN_CORRIDOR_ZN_1_FLR_1,0.000,0.000,0.628,-39.809,0.000,0.000,23.747,40.481,32.527,6.643,0.000,0.079,0.000,0.000,-9.489,0.000,-3.682,-51.126
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,0.000,0.000,12.122,-101.369,0.000,0.000,46.524,98.997,106.561,60.344,0.000,0.373,0.001,0.000,-53.758,0.000,-23.108,-146.684
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,0.000,0.000,12.335,-96.715,0.000,0.000,46.575,98.997,106.561,53.601,0.000,0.369,0.001,0.000,-53.828,0.000,-23.088,-144.807
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,0.000,0.000,12.182,-98.861,0.000,0.000,46.539,98.997,106.561,53.999,0.000,0.374,0.001,0.000,-53.838,0.000,-23.120,-142.833
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,0.000,0.000,15.365,-80.475,0.000,0.000,47.338,98.997,106.561,13.181,0.000,0.396,0.000,0.000,-59.767,0.000,-22.643,-118.953
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,0.000,0.000,15.411,-79.906,0.000,0.000,47.329,98.997,106.561,13.381,0.000,0.386,0.000,0.000,-59.753,0.000,-22.655,-119.752
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,0.000,0.000,10.240,-55.701,0.000,0.000,31.232,65.375,70.370,11.668,0.000,0.255,0.000,0.000,-39.329,0.000,-14.990,-79.121
,OFFICES_ZN_1_FLR_1,0.000,0.000,14.124,-54.337,0.000,0.000,12.646,71.956,70.933,42.853,0.000,0.291,0.000,0.000,-41.021,0.000,-17.796,-99.649
,LOBBY_ZN_1_FLR_1,0.000,0.000,9.026,-15.905,0.000,0.000,0.000,32.968,10.187,22.037,0.000,0.142,0.000,0.000,-18.465,0.000,-7.821,-32.170
,MECH_ZN_1_FLR_1,0.000,0.000,0.020,-19.009,0.000,0.000,0.000,56.051,15.012,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-52.074
,Total Facility,0.000,0.000,190.855,-1140.905,0.000,0.000,551.879,1233.051,1215.887,478.676,8.966,4.479,0.008,0.000,-666.851,-20.867,-266.582,-1588.587


Peak Cooling Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,BATH_ZN_1_FLR_1,29-JUL-16:32,0.00,0.00,0.00,-4457.61,0.00,0.00,0.00,326.09,190.00,3778.96,0.00,0.00,163.54,0.00,-0.00,0.00,-0.99,0.00
,CAFETERIA_ZN_1_FLR_1,01-SEP-05:02,0.00,0.00,0.00,-25080.44,0.00,0.00,0.00,841.09,799.79,0.00,0.00,0.00,25726.17,0.00,-1744.53,0.00,-542.08,0.00
,COMPUTER_CLASS_ZN_1_FLR_1,16-JUN-15:00,0.00,0.00,0.00,-7174.01,0.00,0.00,2359.12,2195.75,3078.00,1431.75,0.00,75.08,0.00,0.00,-0.00,0.00,0.00,-1965.68
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,16-JUL-16:52,0.00,0.00,0.00,-8347.83,0.00,0.00,0.00,264.34,371.25,3622.10,0.00,79.08,4011.06,0.00,-0.00,0.00,0.00,0.00
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,16-JUL-16:52,0.00,0.00,0.00,-8005.82,0.00,0.00,0.00,264.34,371.25,3556.57,0.00,79.18,3734.47,0.00,-0.00,0.00,0.00,0.00
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,16-JUL-17:02,0.00,0.00,0.00,-8153.23,0.00,0.00,0.00,264.34,371.25,3410.68,0.00,76.65,4030.31,0.00,-0.00,0.00,0.00,0.00
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,16-JUL-16:52,0.00,0.00,0.00,-7296.14,0.00,0.00,0.00,264.34,371.25,3685.23,0.00,79.41,2895.91,0.00,-0.00,0.00,0.00,0.00
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,16-JUL-16:52,0.00,0.00,0.00,-7598.63,0.00,0.00,0.00,264.34,371.25,3683.17,0.00,79.32,3200.54,0.00,-0.00,0.00,0.00,0.00
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,16-JUL-17:02,0.00,0.00,0.00,-7831.56,0.00,0.00,0.00,264.34,371.25,3605.04,0.00,76.75,3514.18,0.00,-0.00,0.00,0.00,0.00
,CORRIDOR_POD_1_ZN_1_FLR_1,08-JUN-14:30,0.00,0.00,0.00,-1921.20,0.00,0.00,831.26,929.66,729.60,95.17,0.00,1.17,0.00,0.00,-0.00,0.00,0.00,-665.67
,CORRIDOR_POD_2_ZN_1_FLR_1,16-JUL-17:32,0.00,0.00,0.00,-1906.41,0.00,0.00,0.00,183.14,192.00,864.79,0.00,11.47,654.99,0.00,-0.00,0.00,0.00,0.00
,CORRIDOR_POD_3_ZN_1_FLR_1,16-JUL-17:04,0.00,0.00,0.00,-1946.24,0.00,0.00,0.00,183.14,192.00,1050.06,0.00,12.71,508.32,0.00,-0.00,0.00,0.00,0.00
,GYM_ZN_1_FLR_1,21-JUN-15:30,0.00,0.00,0.00,-15489.41,0.00,0.00,7084.11,4838.78,1695.75,4041.73,0.00,74.04,0.00,0.00,-0.00,0.00,0.00,-2245.00
,KITCHEN_ZN_1_FLR_1,27-JAN-13:00,0.00,0.00,0.00,-7170.05,0.00,0.00,1623.66,1951.99,10810.81,0.00,1270.54,0.00,0.00,0.00,-748.12,0.00,-229.13,-7509.70
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,08-JUN-13:20,0.00,0.00,0.00,-15457.29,0.00,0.00,4503.29,5023.81,5685.75,3481.79,0.00,199.27,0.00,0.00,-0.00,0.00,0.00,-3436.62
,MAIN_CORRIDOR_ZN_1_FLR_1,28-JUN-15:00,0.00,0.00,0.00,-4435.57,0.00,0.00,2447.42,2643.73,2074.80,2263.61,0.00,14.14,0.00,0.00,-0.00,0.00,0.00,-5008.13
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,05-SEP-13:50,0.00,0.00,0.00,-20912.51,0.00,0.00,5740.61,6465.26,6797.25,10972.69,0.00,216.47,0.00,0.00,-0.00,0.00,0.00,-9279.77
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,05-SEP-14:00,0.00,0.00,0.00,-20305.54,0.00,0.00,5735.32,6465.26,6797.25,9567.29,0.00,219.17,0.00,0.00,-0.00,0.00,0.00,-8478.75
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,05-SEP-14:00,0.00,0.00,0.00,-20434.34,0.00,0.00,5737.80,6465.26,6797.25,9607.38,0.00,219.38,0.00,0.00,-0.00,0.00,0.00,-8392.73
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,08-JUN-14:30,0.00,0.00,0.00,-18243.69,0.00,0.00,5780.95,6465.26,6797.25,1479.39,0.00,73.41,0.00,0.00,-0.00,0.00,0.00,-2352.56
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,28-JUN-14:50,0.00,0.00,0.00,-18070.16,0.00,0.00,5845.88,6465.26,6797.25,2931.61,0.00,138.40,0.00,0.00,-0.00,0.00,0.00,-4108.25
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,08-JUN-14:30,0.00,0.00,0.00,-12532.43,0.00,0.00,3814.66,4269.51,4488.75,1113.71,0.00,48.72,0.00,0.00,-0.00,0.00,0.00,-1202.93
,OFFICES_ZN_1_FLR_1,07-JUN-05:02,0.00,0.00,0.00,-14408.65,0.00,0.00,0.00,925.76,1666.98,1359.34,0.00,0.00,10549.42,0.00,-0.00,0.00,-92.85,0.00
,LOBBY_ZN_1_FLR_1,05-SEP-13:40,0.00,0.00,0.00,-5090.62,0.00,0.00,0.00,2153.06,649.80,4198.35,0.00,89.46,0.00,0.00,-0.00,0.00,0.00,-2000.05
,MECH_ZN_1_FLR_1,28-JUN-16:10,0.00,0.00,0.00,-1983.52,0.00,0.00,0.00,3660.55,352.80,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,0.00,-2029.83
,Total Facility,16-JUN-15:00,-1516.81,1516.81,1516.81,-221133.96,0.00,0.00,58968.60,80527.63,71717.36,69615.69,0.00,2816.69,0.00,0.00,0.00,-4719.52,0.00,-59309.29


Peak Heating Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,BATH_ZN_1_FLR_1,08-JAN-06:52,0.00,0.00,7812.52,-0.00,0.00,0.00,0.00,326.09,266.00,0.00,0.00,0.00,0.00,0.00,-1226.02,0.00,-640.22,-6538.37
,CAFETERIA_ZN_1_FLR_1,16-FEB-06:02,0.00,0.00,70258.66,0.00,0.00,0.00,0.00,841.09,799.79,0.00,0.00,0.00,0.00,0.00,-3558.68,0.00,-1962.68,-66378.17
,COMPUTER_CLASS_ZN_1_FLR_1,08-JAN-06:52,0.00,0.00,6060.59,-0.00,0.00,0.00,0.00,432.56,1134.00,0.00,0.00,0.00,0.00,0.00,-2253.86,0.00,-1132.25,-4241.03
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,08-JAN-06:22,0.00,0.00,6590.56,-0.00,0.00,0.00,0.00,264.34,519.75,0.00,0.00,0.00,0.00,0.00,-2412.60,0.00,-1229.97,-3732.08
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,08-JAN-06:22,0.00,0.00,6547.10,-0.00,0.00,0.00,0.00,264.34,519.75,0.00,0.00,0.00,0.00,0.00,-2392.27,0.00,-1229.90,-3709.03
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,08-JAN-06:22,0.00,0.00,6548.85,-0.00,0.00,0.00,0.00,264.34,519.75,0.00,0.00,0.00,0.00,0.00,-2393.78,0.00,-1229.92,-3709.25
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,08-JAN-06:22,0.00,0.00,6461.80,-0.00,0.00,0.00,0.00,264.34,519.75,0.00,0.00,0.00,0.00,0.00,-2397.52,0.00,-1226.94,-3621.43
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,08-JAN-06:22,0.00,0.00,6464.95,-0.00,0.00,0.00,0.00,264.34,519.75,0.00,0.00,0.00,0.00,0.00,-2398.80,0.00,-1226.90,-3623.35
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,08-JAN-06:22,0.00,0.00,6505.74,-0.00,0.00,0.00,0.00,264.34,519.75,0.00,0.00,0.00,0.00,0.00,-2416.77,0.00,-1226.76,-3646.31
,CORRIDOR_POD_1_ZN_1_FLR_1,08-JAN-07:02,0.00,0.00,6075.88,-0.00,0.00,0.00,0.00,183.14,268.80,0.00,0.00,0.00,0.00,0.00,-379.10,0.00,-96.23,-6052.50
,CORRIDOR_POD_2_ZN_1_FLR_1,08-JAN-07:02,0.00,0.00,6040.30,-0.00,0.00,0.00,0.00,183.14,268.80,0.00,0.00,0.00,0.00,0.00,-379.02,0.00,-96.20,-6017.02
,CORRIDOR_POD_3_ZN_1_FLR_1,08-JAN-07:02,0.00,0.00,6081.61,-0.00,0.00,0.00,0.00,183.14,268.80,0.00,0.00,0.00,0.00,0.00,-379.00,0.00,-96.21,-6058.35
,GYM_ZN_1_FLR_1,23-JAN-06:02,0.00,0.00,42211.57,0.00,0.00,0.00,0.00,953.24,624.75,0.00,0.00,0.00,0.00,0.00,-2560.74,0.00,-727.06,-40501.76
,KITCHEN_ZN_1_FLR_1,08-JAN-06:52,0.00,0.00,6991.25,0.00,0.00,0.00,0.00,384.54,2400.92,0.00,0.00,0.00,0.00,0.00,-1018.32,0.00,-516.32,-8242.07
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,08-JAN-06:52,0.00,0.00,13925.02,-0.00,0.00,0.00,0.00,989.69,2094.75,0.00,0.00,0.00,0.00,0.00,-4974.71,0.00,-2512.28,-9522.47
,MAIN_CORRIDOR_ZN_1_FLR_1,08-JAN-06:52,0.00,0.00,15213.56,-0.00,0.00,0.00,0.00,520.82,764.40,0.00,0.00,0.00,0.00,0.00,-1116.16,0.00,-580.77,-14801.84
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,08-JAN-06:22,0.00,0.00,18153.30,-0.00,0.00,0.00,0.00,1273.66,2504.25,0.00,0.00,0.00,0.00,0.00,-6606.77,0.00,-3334.63,-11989.81
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,08-JAN-06:22,0.00,0.00,17912.73,-0.00,0.00,0.00,0.00,1273.66,2504.25,0.00,0.00,0.00,0.00,0.00,-6472.60,0.00,-3334.17,-11883.87
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,08-JAN-06:22,0.00,0.00,17891.36,-0.00,0.00,0.00,0.00,1273.66,2504.25,0.00,0.00,0.00,0.00,0.00,-6478.85,0.00,-3333.68,-11856.73
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,08-JAN-06:22,0.00,0.00,17134.48,-0.00,0.00,0.00,0.00,1273.66,2504.25,0.00,0.00,0.00,0.00,0.00,-6528.76,0.00,-3320.02,-11063.61
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,08-JAN-06:22,0.00,0.00,17149.87,-0.00,0.00,0.00,0.00,1273.66,2504.25,0.00,0.00,0.00,0.00,0.00,-6535.08,0.00,-3319.81,-11072.89
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,08-JAN-06:22,0.00,0.00,11552.06,-0.00,0.00,0.00,0.00,841.09,1653.75,0.00,0.00,0.00,0.00,0.00,-4395.17,0.00,-2191.71,-7460.02
,OFFICES_ZN_1_FLR_1,08-JAN-06:52,0.00,0.00,14590.60,-0.00,0.00,0.00,0.00,925.76,1666.98,0.00,0.00,0.00,0.00,0.00,-5229.01,0.00,-2635.18,-9319.16
,LOBBY_ZN_1_FLR_1,08-JAN-06:52,0.00,0.00,5841.17,-0.00,0.00,0.00,0.00,424.15,239.40,0.00,0.00,0.00,0.00,0.00,-2352.38,0.00,-1183.33,-2969.01
,MECH_ZN_1_FLR_1,08-JAN-07:32,0.00,0.00,2640.84,-0.00,0.00,0.00,0.00,721.13,352.80,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,0.00,-3714.77
,Total Facility,20-DEC-06:02,-909.27,909.27,290379.62,-909.27,0.00,0.00,0.00,15863.94,28443.68,0.00,0.00,0.00,0.00,0.00,-73315.26,-2167.62,-35119.02,-223176.07


----------------------------------------------------------------------------------------------------
REPORT:,Standard 62.1 Summary
FOR:,Entire Facility
System Ventilation Requirements for Cooling

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow - Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,PSZ-AC_1:6,0.5914,0.0000,25.2000,1.0000,0.2016,0.5914,0.3409,1.0000,0.2016,0.3409,,
,PSZ-AC_2:5,1.1247,0.0000,107.2072,1.0000,1.0721,1.1247,0.9532,1.0000,1.0721,0.9532,,
,PSZ-AC_2:7,2.2662,0.0000,226.6187,1.0000,2.2662,2.2662,1.0000,1.0000,2.2662,1.0000,,
,VAV_OTHER,4.8188,0.0000,236.0228,1.0000,2.2400,4.8188,0.4800,1.0000,2.2400,0.4648,,
,VAV_POD_1,4.6915,0.0000,331.9500,1.0000,2.5980,4.6915,0.5538,1.0000,2.5980,0.5538,,
,VAV_POD_2,3.5367,0.0000,282.4500,1.0000,2.2020,3.5367,0.6226,1.0000,2.2020,0.6226,,
,VAV_POD_3,3.7218,0.0000,266.7000,1.0000,2.0760,3.7218,0.5578,1.0000,2.0760,0.5578,,


System Ventilation Requirements for Heating

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,PSZ-AC_1:6,0.5914,0.0000,25.2000,1.0000,0.2016,0.5914,1.0000,1.0000,0.2016,0.3409,,
,PSZ-AC_2:5,1.1247,0.0000,107.2072,1.0000,1.0721,1.1247,1.0000,1.0000,1.0721,0.9532,,
,PSZ-AC_2:7,2.2662,0.0000,226.6187,1.0000,2.2662,2.2662,1.0000,1.0000,2.2662,1.0000,,
,VAV_OTHER,1.4456,0.0000,236.0228,1.0000,2.2400,1.4456,1.0000,1.0000,2.2400,1.5495,,
,VAV_POD_1,1.4074,0.0000,331.9500,1.0000,2.5980,1.4074,1.0000,1.0000,2.5980,1.8459,,
,VAV_POD_2,1.0610,0.0000,282.4500,1.0000,2.2020,1.0610,1.0000,1.0000,2.2020,2.0754,,
,VAV_POD_3,1.1165,0.0000,266.7000,1.0000,2.0760,1.1165,1.0000,1.0000,2.0760,1.8593,,


Zone Ventilation Parameters

,,AirLoop Name,People Outdoor Air Rate - Rp [m3/s-person],Zone Population - Pz,Area Outdoor Air Rate - Ra [m3/s-m2],Zone Floor Area - Az [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Air Distribution Effectiveness - Ez-clg,Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Air Distribution Effectiveness - Ez-htg,Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,BATH_ZN_1_FLR_1,VAV_OTHER,0.025000,19.0000,0.000000,190.00,0.4750,1.0000,0.4750,1.000,0.4750
,CAFETERIA_ZN_1_FLR_1,PSZ-AC_2:7,0.010000,226.6187,0.000000,315.00,2.2662,1.0000,2.2662,1.000,2.2662
,COMPUTER_CLASS_ZN_1_FLR_1,VAV_OTHER,0.008000,48.6486,0.000000,162.00,0.3892,1.0000,0.3892,1.000,0.3892
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,VAV_POD_1,0.008000,24.7500,0.000000,99.00,0.1980,1.0000,0.1980,1.000,0.1980
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,VAV_POD_1,0.008000,24.7500,0.000000,99.00,0.1980,1.0000,0.1980,1.000,0.1980
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,VAV_POD_3,0.008000,24.7500,0.000000,99.00,0.1980,1.0000,0.1980,1.000,0.1980
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,VAV_POD_1,0.008000,24.7500,0.000000,99.00,0.1980,1.0000,0.1980,1.000,0.1980
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,VAV_POD_2,0.008000,24.7500,0.000000,99.00,0.1980,1.0000,0.1980,1.000,0.1980
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,VAV_POD_3,0.008000,24.7500,0.000000,99.00,0.1980,1.0000,0.1980,1.000,0.1980
,CORRIDOR_POD_1_ZN_1_FLR_1,VAV_POD_1,0.000000,19.2000,0.000500,192.00,0.0960,1.0000,0.0960,1.000,0.0960
,CORRIDOR_POD_2_ZN_1_FLR_1,VAV_POD_2,0.000000,19.2000,0.000500,192.00,0.0960,1.0000,0.0960,1.000,0.0960
,CORRIDOR_POD_3_ZN_1_FLR_1,VAV_POD_3,0.000000,19.2000,0.000500,192.00,0.0960,1.0000,0.0960,1.000,0.0960
,GYM_ZN_1_FLR_1,PSZ-AC_2:5,0.010000,107.2072,0.000000,357.00,1.0721,1.0000,1.0721,1.000,1.0721
,KITCHEN_ZN_1_FLR_1,PSZ-AC_1:6,0.008000,25.2000,0.000000,168.00,0.2016,1.0000,0.2016,1.000,0.2016
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,VAV_OTHER,0.008000,91.7241,0.000000,399.00,0.7338,1.0000,0.7338,1.000,0.7338
,MAIN_CORRIDOR_ZN_1_FLR_1,VAV_OTHER,0.000000,54.6000,0.000500,546.00,0.2730,1.0000,0.2730,1.000,0.2730
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,VAV_POD_1,0.008000,119.2500,0.000000,477.00,0.9540,1.0000,0.9540,1.000,0.9540
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,VAV_POD_2,0.008000,119.2500,0.000000,477.00,0.9540,1.0000,0.9540,1.000,0.9540
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,VAV_POD_3,0.008000,119.2500,0.000000,477.00,0.9540,1.0000,0.9540,1.000,0.9540
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,VAV_POD_1,0.008000,119.2500,0.000000,477.00,0.9540,1.0000,0.9540,1.000,0.9540
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,VAV_POD_2,0.008000,119.2500,0.000000,477.00,0.9540,1.0000,0.9540,1.000,0.9540
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,VAV_POD_3,0.008000,78.7500,0.000000,315.00,0.6300,1.0000,0.6300,1.000,0.6300
,OFFICES_ZN_1_FLR_1,VAV_OTHER,0.010000,22.0500,0.000000,441.00,0.2205,1.0000,0.2205,1.000,0.2205
,LOBBY_ZN_1_FLR_1,VAV_OTHER,0.000000,0.0000,0.000500,171.00,0.0855,1.0000,0.0855,1.000,0.0855
,MECH_ZN_1_FLR_1,VAV_OTHER,0.000000,0.0000,0.000250,252.00,0.0630,1.0000,0.0630,1.000,0.0630


System Ventilation Parameters

,,People Outdoor Air Rate - Rp [m3/s-person],Sum of Zone Population - Pz-sum,Area Outdoor Air Rate - Ra [m3/s-m2],Sum of Zone Floor Area - Az-sum [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,PSZ-AC_1:6,0.008000,25.20,0.000000,168.0000,0.2016,0.2016,0.2016
,PSZ-AC_2:5,0.010000,107.21,0.000000,357.0000,1.0721,1.0721,1.0721
,PSZ-AC_2:7,0.010000,226.62,0.000000,315.0000,2.2662,2.2662,2.2662
,VAV_OTHER,0.007705,236.02,0.000195,2161.0000,2.2400,2.2400,2.2400
,VAV_POD_1,0.007537,331.95,0.000067,1443.0000,2.5980,2.5980,2.5980
,VAV_POD_2,0.007456,282.45,0.000077,1245.0000,2.2020,2.2020,2.2020
,VAV_POD_3,0.007424,266.70,0.000081,1182.0000,2.0760,2.0760,2.0760


Zone Ventilation Calculations for Cooling Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,BATH_ZN_1_FLR_1,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.5065,0.5065,0.1520,0.4750,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CAFETERIA_ZN_1_FLR_1,PSZ-AC_2:7,,2.2662,2.2662,2.2662,2.2662,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,COMPUTER_CLASS_ZN_1_FLR_1,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4871,0.4871,0.1461,0.3892,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.5586,0.5586,0.1676,0.1980,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.5518,0.5518,0.1655,0.1980,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.5526,0.5526,0.1658,0.1980,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.5318,0.5318,0.1595,0.1980,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,VAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.5322,0.5322,0.1597,0.1980,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.5386,0.5386,0.1616,0.1980,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_POD_1_ZN_1_FLR_1,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3902,0.3902,0.1171,0.0960,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_POD_2_ZN_1_FLR_1,VAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3866,0.3866,0.1160,0.0960,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_POD_3_ZN_1_FLR_1,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3932,0.3932,0.1179,0.0960,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,GYM_ZN_1_FLR_1,PSZ-AC_2:5,,1.1247,1.1247,1.1247,1.0721,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,KITCHEN_ZN_1_FLR_1,PSZ-AC_1:6,,0.5914,0.5914,0.5914,0.2016,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.0712,1.0712,0.3214,0.7338,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MAIN_CORRIDOR_ZN_1_FLR_1,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.9247,0.9247,0.2774,0.2730,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.4133,1.4133,0.4240,0.9540,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,VAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.3706,1.3706,0.4112,0.9540,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.3805,1.3805,0.4141,0.9540,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.2457,1.2457,0.3737,0.9540,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
