Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:07
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,VAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.2473,1.2473,0.3742,0.9540,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.8569,0.8569,0.2571,0.6300,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,OFFICES_ZN_1_FLR_1,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.0674,1.0674,0.3202,0.2205,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LOBBY_ZN_1_FLR_1,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3741,0.3741,0.1122,0.0855,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MECH_ZN_1_FLR_1,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3877,0.3877,0.1163,0.0630,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Cooling Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Zone Ventilation Efficiency - Evz-min
,PSZ-AC_1:6,0.5914,0.5914,0.5914,0.5914,0.2016,1.0000
,PSZ-AC_2:5,1.1247,1.1247,1.1247,1.1247,1.0721,1.0000
,PSZ-AC_2:7,2.2662,2.2662,2.2662,2.2662,2.2662,1.0000
,VAV_OTHER,4.8188,4.8188,4.8188,1.4456,2.2400,1.0000
,VAV_POD_1,4.6915,4.6915,4.6915,1.4074,2.5980,1.0000
,VAV_POD_2,3.5367,3.5367,3.5367,1.0610,2.2020,1.0000
,VAV_POD_3,3.7218,3.7218,3.7218,1.1165,2.0760,1.0000


Zone Ventilation Calculations for Heating Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,BATH_ZN_1_FLR_1,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1520,0.1520,0.1520,0.4750,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CAFETERIA_ZN_1_FLR_1,PSZ-AC_2:7,,2.2662,2.2662,2.2662,2.2662,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,COMPUTER_CLASS_ZN_1_FLR_1,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1461,0.1461,0.1461,0.3892,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1676,0.1676,0.1676,0.1980,0.8085,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1655,0.1655,0.1655,0.1980,0.8111,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1658,0.1658,0.1658,0.1980,0.8114,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1595,0.1595,0.1595,0.1980,0.8125,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,VAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1597,0.1597,0.1597,0.1980,0.8123,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1616,0.1616,0.1616,0.1980,0.8104,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_POD_1_ZN_1_FLR_1,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1171,0.1171,0.1171,0.0960,0.2951,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_POD_2_ZN_1_FLR_1,VAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1160,0.1160,0.1160,0.0960,0.2951,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_POD_3_ZN_1_FLR_1,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1179,0.1179,0.1179,0.0960,0.2986,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,GYM_ZN_1_FLR_1,PSZ-AC_2:5,,1.1247,1.1247,1.1247,1.0721,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,KITCHEN_ZN_1_FLR_1,PSZ-AC_1:6,,0.5914,0.5914,0.5914,0.2016,0.5938,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3214,0.3214,0.3214,0.7338,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MAIN_CORRIDOR_ZN_1_FLR_1,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2774,0.2774,0.2774,0.2730,0.2952,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4240,0.4240,0.4240,0.9540,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,VAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4112,0.4112,0.4112,0.9540,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4141,0.4141,0.4141,0.9540,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3737,0.3737,0.3737,0.9540,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,VAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3742,0.3742,0.3742,0.9540,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2571,0.2571,0.2571,0.6300,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,OFFICES_ZN_1_FLR_1,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3202,0.3202,0.3202,0.2205,0.3492,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LOBBY_ZN_1_FLR_1,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1122,0.1122,0.1122,0.0855,0.2881,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MECH_ZN_1_FLR_1,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1163,0.1163,0.1163,0.0630,0.1856,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Heating Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Zone Ventilation Efficiency - Evz-min
,PSZ-AC_1:6,0.5914,0.5914,0.5914,0.5914,0.2016,1.0000
,PSZ-AC_2:5,1.1247,1.1247,1.1247,1.1247,1.0721,1.0000
,PSZ-AC_2:7,2.2662,2.2662,2.2662,2.2662,2.2662,1.0000
,VAV_OTHER,1.4456,1.4456,1.4456,1.4456,2.2400,1.0000
,VAV_POD_1,1.4074,1.4074,1.4074,1.4074,2.5980,1.0000
,VAV_POD_2,1.0610,1.0610,1.0610,1.0610,2.2020,1.0000
,VAV_POD_3,1.1165,1.1165,1.1165,1.1165,2.0760,1.0000


----------------------------------------------------------------------------------------------------
REPORT:,LEED Summary
FOR:,Entire Facility
Sec1.1A-General Information

,,Data
,Weather File,RUNPERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300
,Total gross floor area [m2],6871.00
,Principal Heating Source,Natural Gas


EAp2-1. Space Usage Type

,,Space Area [m2],Regularly Occupied Area [m2],Unconditioned Area [m2],Typical Hours/Week in Operation [hr/wk]
,BATH_ZN_1_FLR_1,190.00,190.00,0.00,62.83
,CAFETERIA_ZN_1_FLR_1,315.00,315.00,0.00,36.98
,COMPUTER_CLASS_ZN_1_FLR_1,162.00,162.00,0.00,62.83
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,99.00,99.00,0.00,62.83
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,99.00,99.00,0.00,62.83
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,99.00,99.00,0.00,62.83
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,99.00,99.00,0.00,62.83
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,99.00,99.00,0.00,62.83
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,99.00,99.00,0.00,62.83
,CORRIDOR_POD_1_ZN_1_FLR_1,192.00,192.00,0.00,62.83
,CORRIDOR_POD_2_ZN_1_FLR_1,192.00,192.00,0.00,62.83
,CORRIDOR_POD_3_ZN_1_FLR_1,192.00,192.00,0.00,62.83
,GYM_ZN_1_FLR_1,357.00,357.00,0.00,62.83
,KITCHEN_ZN_1_FLR_1,168.00,168.00,0.00,62.83
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,399.00,399.00,0.00,62.83
,MAIN_CORRIDOR_ZN_1_FLR_1,546.00,546.00,0.00,62.83
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,477.00,477.00,0.00,62.83
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,477.00,477.00,0.00,62.83
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,477.00,477.00,0.00,62.83
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,477.00,477.00,0.00,62.83
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,477.00,477.00,0.00,62.83
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,315.00,315.00,0.00,62.83
,OFFICES_ZN_1_FLR_1,441.00,441.00,0.00,59.45
,LOBBY_ZN_1_FLR_1,171.00,171.00,0.00,0.00
,MECH_ZN_1_FLR_1,252.00,252.00,0.00,0.00
,Totals,6871.00,6871.00,0.00,


EAp2-2. Advisory Messages

,,Data
,Number of hours heating loads not met,0.33
,Number of hours cooling loads not met,94.50
,Number of hours not met,94.83


EAp2-3. Energy Type Summary

,,Utility Rate,Virtual Rate [$/unit energy],Units of Energy,Units of Demand
,Electricity,PSI_LLF_LOWLOADFACTORSERVICE,0.089,kWh,kW
,Natural Gas,IN_EIAMONTHLYRATEGAS,8.871,MCF,MCF/Hr
,Other,,,,


EAp2-4/5. Performance Rating Method Compliance

,,Electric Energy Use [GJ],Electric Demand [W],Natural Gas Energy Use [GJ],Natural Gas Demand [W],Additional Fuel Use [GJ],Additional Fuel Demand [W],District Cooling Use [GJ],District Cooling Demand [W],District Heating Use [GJ],District Heating Demand [W]
,Heating -- Boiler,0.00,0.00,977.64,600934.60,0.00,0.00,0.00,0.00,0.00,0.00
,Heating -- Boiler Parasitic,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heating -- Other,0.00,0.00,694.51,279688.28,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling -- Not Subdivided,281.56,153659.02,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting -- General,1233.05,80527.63,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting -- Exterior Facade Lighting,134.71,8575.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- General,1103.79,70516.12,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- KitchenExhFan,7.84,576.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- MiscElec,118.60,7999.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- MiscGas,0.00,0.00,234.34,32056.80,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Fan Energy,129.36,27008.80,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Zone Exhaust Fans,1.56,104.73,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps -- General,3.27,2994.61,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- Water Heater,0.00,0.00,184.63,35303.94,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- SHW_default,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- General,18.99,2420.72,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Low Temp Refrigeration,14.85,2199.51,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Med Temp Refrigeration,34.50,1245.48,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


EAp2-6. Energy Use Summary

,,Process Subtotal [GJ],Total Energy Use [GJ]
,Electricity,1298.57,3082.09
,Natural Gas,234.34,2091.11
,Total,1532.91,5173.20
,Additional,0.00,0.00


EAp2-7. Energy Cost Summary

,,Process Subtotal [$],Total Energy Cost [$]
,Electricity,31946.87,75824.27
,Natural Gas,1970.30,17581.80
,Other,,0.00
,Total,33917.17,93406.07
,Additional,0.00,
Process energy cost based on ratio of process to total energy.


L-1. Renewable Energy Source Summary

,,Rated Capacity [kW],Annual Energy Generated [GJ]
,Photovoltaic,0.00,0.00
,Wind,0.00,0.00


EAp2-17a. Energy Use Intensity - Electricity

,,Electricty [MJ/m2]
,Interior Lighting (All),179.46
,Space Heating,0.00
,Space Cooling,40.98
,Fans (All),19.05
,Service Water Heating,0.00
,Receptacle Equipment,179.05
,Miscellaneous (All),448.56
,Subtotal,448.56


EAp2-17b. Energy Use Intensity - Natural Gas

,,Natural Gas [MJ/m2]
,Space Heating,243.36
,Service Water Heating,26.87
,Miscellaneous (All),304.34
,Subtotal,304.34


EAp2-17c. Energy Use Intensity - Additional

,,Additional [MJ/m2]
,Subtotal,0.00
,Miscellaneous,0.00


EAp2-18. End Use Percentage

,,Percent [%]
,Interior Lighting (All),23.84
,Space Heating,32.32
,Space Cooling,5.44
,Fans (All),2.53
,Service Water Heating,3.57
,Receptacle Equipment,28.31
,Miscellaneous,3.99


Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)

,,Equivalent Full Load Hours of Operation Per Year [hr],Hours > 1% [hr]
,BLDG_EQUIP_SCH,4177.,8760.
,BLDG_LIGHT_SCH,3903.,8760.
,BLDG_OCC_SCH,1539.,3380.
,BLDG_OCC_SCH_CAFETERIA,627.,1990.
,BLDG_OCC_SCH_GYM,1828.,3380.
,BLDG_OCC_SCH_OFFICES,2170.,3200.
,KITCHEN_ELEC_EQUIP_SCH,1035.,8760.
,KITCHEN_GAS_EQUIP_SCH,414.,8760.
,KITCHEN_EXHAUST_SCH,3900.,3900.
,INFIL_SCH,6205.,8760.
,WORK_EFF_SCH,0.,0.
,KITCHEN_ZN_1_FLR_1_CASE:1_WALKINFREEZER_CASECREDITREDUXSCHED,2774.,8760.
,BLDG_SWH_SCH,1686.,8760.
,SHW_DEFAULT LATENT FRACT SCHED,438.,8760.
,SHW_DEFAULT SENSIBLE FRACT SCHED,1752.,8760.


Schedules-SetPoints (Schedule Type=Temperature)

,,First Object Used,Month Assumed,11am First Wednesday [C],Days with Same 11am Value,11pm First Wednesday [C],Days with Same 11pm Value
,HTGSETP_SCH_BATHCORRMECHKITCHEN,BATH_ZN_1_FLR_1 DUALSPSCHED,January,16.00,365,16.00,365
,CLGSETP_SCH_BATHCORRMECHKITCHEN,BATH_ZN_1_FLR_1 DUALSPSCHED,July,27.00,365,27.00,365
,HTGSETP_SCH,CAFETERIA_ZN_1_FLR_1 DUALSPSCHED,January,21.00,365,16.00,365
,CLGSETP_SCH,CAFETERIA_ZN_1_FLR_1 DUALSPSCHED,July,24.00,365,27.00,365


----------------------------------------------------------------------------------------------------
REPORT:,Economics Results Summary Report
FOR:,Entire Facility
Annual Cost

,,Electric,Gas,Other,Total
,Cost [$],75824.27,17581.80,0.00,93406.07
,Cost per Total Building Area [$/m2],11.04,2.56,0.00,13.59
,Cost per Net Conditioned Building Area [$/m2],11.04,2.56,0.00,13.59


Tariff Summary

,,Selected,Qualified,Meter,Buy or Sell,Group,Annual Cost ($)
,PSI_LLF_LOWLOADFACTORSERVICE,Yes,Yes,ELECTRICITY:FACILITY,Buy,COMM ELECT,75824.27
,PSI_CS_COMMERCIALELECTRICSERVICE,No,No,ELECTRICITY:FACILITY,Buy,COMM ELECT,43069.15
,IN_EIAMONTHLYRATEGAS,Yes,Yes,GAS:FACILITY,Buy,COMM GAS,17581.80


----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,PSI_LLF_LOWLOADFACTORSERVICE
General

,,Parameter
,Meter,ELECTRICITY:FACILITY
,Selected,Yes
,Group,COMM ELECT
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,kWh


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),6293.08,5467.57,6294.98,5096.71,6170.77,7080.89,4968.03,4684.13,5917.49,6015.20,5904.50,6134.32,70027.66,7080.89
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,180.00,15.00
,Basis ($),6308.08,5482.57,6309.98,5111.71,6185.77,7095.89,4983.03,4699.13,5932.49,6030.20,5919.50,6149.32,70207.66,7095.89
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),6308.08,5482.57,6309.98,5111.71,6185.77,7095.89,4983.03,4699.13,5932.49,6030.20,5919.50,6149.32,70207.66,7095.89
,Taxes ($),504.65,438.61,504.80,408.94,494.86,567.67,398.64,375.93,474.60,482.42,473.56,491.95,5616.61,567.67
,Total ($),6812.72,5921.18,6814.77,5520.64,6680.63,7663.56,5381.68,5075.06,6407.09,6512.62,6393.06,6641.26,75824.27,7663.56


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FUELCOSTADJUSTENERGYCHARGE ($),142.59,127.66,145.77,140.40,156.27,183.88,133.50,126.52,155.68,143.27,141.23,139.59,1736.38,183.88,EnergyCharges
,QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($),37.69,33.74,38.53,37.11,41.30,48.60,35.28,33.44,41.15,37.87,37.33,36.89,458.93,48.60,EnergyCharges
,SOXNOXRIDERADJUSTENERGYCHARGE ($),79.24,70.94,81.01,78.02,86.84,102.19,74.19,70.31,86.51,79.62,78.49,77.57,964.94,102.19,EnergyCharges
,DSMRIDERADJUSTENERGYCHARGE ($),-26.0,-23.3,-26.6,-25.6,-28.5,-33.5,-24.4,-23.1,-28.4,-26.1,-25.8,-25.5,-316.8,-23.1,EnergyCharges
,PURCHPOWERTRACKERADJUSTENERGYCHARGE ($),-2.2,-2.0,-2.2,-2.1,-2.4,-2.8,-2.0,-1.9,-2.4,-2.2,-2.2,-2.1,-26.5,-1.9,EnergyCharges
,MIDWESTISOADJUSTENERGYCHARGE ($),-15.2,-13.6,-15.5,-15.0,-16.6,-19.6,-14.2,-13.5,-16.6,-15.3,-15.0,-14.9,-184.9,-13.5,EnergyCharges
,CLEANCOALRIDERENERGYCHARGE ($),58.57,52.44,59.87,57.67,64.19,75.53,54.83,51.97,63.94,58.85,58.01,57.34,713.22,75.53,EnergyCharges
,TAXOFEIGHTPERCENT ($),504.65,438.61,504.80,408.94,494.86,567.67,398.64,375.93,474.60,482.42,473.56,491.95,5616.61,567.67,Taxes
,ANNUALENERGYCHARGE ($),4165.70,3736.43,4257.06,4102.83,4559.24,5353.26,3904.30,3703.68,4542.11,4185.42,4126.76,4079.51,50716.32,5353.26,EnergyCharges
,ANNUALDEMANDBASECHARGE ($),1852.67,1485.20,1757.09,723.38,1310.46,1373.37,806.55,736.70,1075.46,1553.75,1505.65,1785.88,15966.16,1852.67,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,6308.08,5482.57,6309.98,5111.71,6185.77,7095.89,4983.03,4699.13,5932.49,6030.20,5919.50,6149.32,70207.66,7095.89
,TotalEnergy,70310.23,62949.54,71876.77,69232.21,77058.19,90672.99,65827.91,62388.04,76764.34,70648.38,69642.47,68832.29,856203.36,90672.99


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,MINDEMAND75KW,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,70310.23,62949.54,71876.77,69232.21,77058.19,90672.99,65827.91,62388.04,76764.34,70648.38,69642.47,68832.29,856203.36,90672.99
,TotalDemand,172.67,175.26,192.82,290.84,272.35,337.61,264.47,253.47,294.69,210.17,210.27,172.36,2846.97,337.61
,PeakEnergy,70310.23,62949.54,71876.77,69232.21,77058.19,90672.99,65827.91,62388.04,76764.34,70648.38,69642.47,68832.29,856203.36,90672.99
,PeakDemand,172.67,175.26,192.82,290.84,272.35,337.61,264.47,253.47,294.69,210.17,210.27,172.36,2846.97,337.61
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,172.67,175.26,192.82,290.84,272.35,337.61,264.47,253.47,294.69,210.17,210.27,172.36,2846.97,337.61
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,172.67,175.26,192.82,290.84,272.35,337.61,264.47,253.47,294.69,210.17,210.27,172.36,2846.97,337.61
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,172.67,175.26,192.82,290.84,272.35,337.61,264.47,253.47,294.69,210.17,210.27,172.36,2846.97,337.61
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,70310.23,62949.54,71876.77,69232.21,77058.19,90672.99,65827.91,62388.04,76764.34,70648.38,69642.47,68832.29,856203.36,90672.99
,PeakAndShoulderDemand,172.67,175.26,192.82,290.84,272.35,337.61,264.47,253.47,294.69,210.17,210.27,172.36,2846.97,337.61
,PeakAndMidPeakEnergy,70310.23,62949.54,71876.77,69232.21,77058.19,90672.99,65827.91,62388.04,76764.34,70648.38,69642.47,68832.29,856203.36,90672.99
,PeakAndMidPeakDemand,172.67,175.26,192.82,290.84,272.35,337.61,264.47,253.47,294.69,210.17,210.27,172.36,2846.97,337.61
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,70310.23,62949.54,71876.77,69232.21,77058.19,90672.99,65827.91,62388.04,76764.34,70648.38,69642.47,68832.29,856203.36,90672.99
,PeakAndOffPeakDemand,172.67,175.26,192.82,290.84,272.35,337.61,264.47,253.47,294.69,210.17,210.27,172.36,2846.97,337.61
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
MINDEMAND75KW FROM TotalDemand
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy
ANNUALENERGYCHARGE FROM TotalEnergy
ANNUALDEMANDBASECHARGE FROM TotalEnergy TotalDemand
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE ANNUALDEMANDBASECHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,PSI_CS_COMMERCIALELECTRICSERVICE
General

,,Parameter
,Meter,ELECTRICITY:FACILITY
,Selected,No
,Group,COMM ELECT
,Qualified,No
,Disqualifier,MAXDEMAND75KW
,Computation,automatic
,Units,kWh


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),3266.48,2931.36,3337.81,3217.40,3573.71,4193.58,3062.41,2905.80,3560.33,3281.88,3236.08,3199.20,39766.05,4193.58
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,112.80,9.40
,Basis ($),3275.88,2940.76,3347.21,3226.80,3583.11,4202.98,3071.81,2915.20,3569.73,3291.28,3245.48,3208.60,39878.85,4202.98
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),3275.88,2940.76,3347.21,3226.80,3583.11,4202.98,3071.81,2915.20,3569.73,3291.28,3245.48,3208.60,39878.85,4202.98
,Taxes ($),262.07,235.26,267.78,258.14,286.65,336.24,245.74,233.22,285.58,263.30,259.64,256.69,3190.31,336.24
,Total ($),3537.96,3176.02,3614.98,3484.95,3869.76,4539.22,3317.55,3148.41,3855.31,3554.58,3505.12,3465.28,43069.15,4539.22


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FUELCOSTADJUSTENERGYCHARGE ($),142.59,127.66,145.77,140.40,156.27,183.88,133.50,126.52,155.68,143.27,141.23,139.59,1736.38,183.88,EnergyCharges
,QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($),37.69,33.74,38.53,37.11,41.30,48.60,35.28,33.44,41.15,37.87,37.33,36.89,458.93,48.60,EnergyCharges
,SOXNOXRIDERADJUSTENERGYCHARGE ($),79.24,70.94,81.01,78.02,86.84,102.19,74.19,70.31,86.51,79.62,78.49,77.57,964.94,102.19,EnergyCharges
,DSMRIDERADJUSTENERGYCHARGE ($),1.48,1.32,1.51,1.45,1.62,1.90,1.38,1.31,1.61,1.48,1.46,1.45,17.98,1.90,EnergyCharges
,PURCHPOWERTRACKERADJUSTENERGYCHARGE ($),2.39,2.14,2.44,2.35,2.62,3.08,2.24,2.12,2.61,2.40,2.37,2.34,29.11,3.08,EnergyCharges
,MIDWESTISOADJUSTENERGYCHARGE ($),-14.3,-12.8,-14.6,-14.1,-15.6,-18.4,-13.4,-12.7,-15.6,-14.3,-14.1,-14.0,-173.8,-12.7,EnergyCharges
,CLEANCOALRIDERENERGYCHARGE ($),56.74,50.80,58.00,55.87,62.19,73.17,53.12,50.35,61.95,57.01,56.20,55.55,690.96,73.17,EnergyCharges
,TAXOFEIGHTPERCENT ($),262.07,235.26,267.78,258.14,286.65,336.24,245.74,233.22,285.58,263.30,259.64,256.69,3190.31,336.24,Taxes
,ANNUALENERGYCHARGE ($),2960.64,2657.53,3025.14,2916.24,3238.51,3799.15,2776.06,2634.41,3226.41,2974.56,2933.14,2899.78,36041.56,3799.15,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,3275.88,2940.76,3347.21,3226.80,3583.11,4202.98,3071.81,2915.20,3569.73,3291.28,3245.48,3208.60,39878.85,4202.98
,TotalEnergy,70310.23,62949.54,71876.77,69232.21,77058.19,90672.99,65827.91,62388.04,76764.34,70648.38,69642.47,68832.29,856203.36,90672.99


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,MAXDEMAND75KW,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,70310.23,62949.54,71876.77,69232.21,77058.19,90672.99,65827.91,62388.04,76764.34,70648.38,69642.47,68832.29,856203.36,90672.99
,TotalDemand,172.67,175.26,192.82,290.84,272.35,337.61,264.47,253.47,294.69,210.17,210.27,172.36,2846.97,337.61
,PeakEnergy,70310.23,62949.54,71876.77,69232.21,77058.19,90672.99,65827.91,62388.04,76764.34,70648.38,69642.47,68832.29,856203.36,90672.99
,PeakDemand,172.67,175.26,192.82,290.84,272.35,337.61,264.47,253.47,294.69,210.17,210.27,172.36,2846.97,337.61
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,172.67,175.26,192.82,290.84,272.35,337.61,264.47,253.47,294.69,210.17,210.27,172.36,2846.97,337.61
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,172.67,175.26,192.82,290.84,272.35,337.61,264.47,253.47,294.69,210.17,210.27,172.36,2846.97,337.61
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,172.67,175.26,192.82,290.84,272.35,337.61,264.47,253.47,294.69,210.17,210.27,172.36,2846.97,337.61
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,70310.23,62949.54,71876.77,69232.21,77058.19,90672.99,65827.91,62388.04,76764.34,70648.38,69642.47,68832.29,856203.36,90672.99
,PeakAndShoulderDemand,172.67,175.26,192.82,290.84,272.35,337.61,264.47,253.47,294.69,210.17,210.27,172.36,2846.97,337.61
,PeakAndMidPeakEnergy,70310.23,62949.54,71876.77,69232.21,77058.19,90672.99,65827.91,62388.04,76764.34,70648.38,69642.47,68832.29,856203.36,90672.99
,PeakAndMidPeakDemand,172.67,175.26,192.82,290.84,272.35,337.61,264.47,253.47,294.69,210.17,210.27,172.36,2846.97,337.61
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,70310.23,62949.54,71876.77,69232.21,77058.19,90672.99,65827.91,62388.04,76764.34,70648.38,69642.47,68832.29,856203.36,90672.99
,PeakAndOffPeakDemand,172.67,175.26,192.82,290.84,272.35,337.61,264.47,253.47,294.69,210.17,210.27,172.36,2846.97,337.61
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
MAXDEMAND75KW FROM TotalDemand
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy
ANNUALENERGYCHARGE FROM TotalEnergy
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,IN_EIAMONTHLYRATEGAS
General

,,Parameter
,Meter,GAS:FACILITY
,Selected,Yes
,Group,COMM GAS
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,MCF


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),3573.94,2547.90,2061.77,1162.34,523.98,376.65,224.04,240.08,348.10,718.74,1594.04,2907.86,16279.44,3573.94
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Basis ($),3573.94,2547.90,2061.77,1162.34,523.98,376.65,224.04,240.08,348.10,718.74,1594.04,2907.86,16279.44,3573.94
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),3573.94,2547.90,2061.77,1162.34,523.98,376.65,224.04,240.08,348.10,718.74,1594.04,2907.86,16279.44,3573.94
,Taxes ($),285.92,203.83,164.94,92.99,41.92,30.13,17.92,19.21,27.85,57.50,127.52,232.63,1302.36,285.92
,Total ($),3859.86,2751.73,2226.71,1255.32,565.90,406.78,241.97,259.29,375.95,776.24,1721.56,3140.49,17581.80,3859.86


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,MONTHLYRATEGASCHARGE ($),3573.94,2547.90,2061.77,1162.34,523.98,376.65,224.04,240.08,348.10,718.74,1594.04,2907.86,16279.44,3573.94,EnergyCharges
,TAXOFEIGHTPERCENT ($),285.92,203.83,164.94,92.99,41.92,30.13,17.92,19.21,27.85,57.50,127.52,232.63,1302.36,285.92,Taxes


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,3573.94,2547.90,2061.77,1162.34,523.98,376.65,224.04,240.08,348.10,718.74,1594.04,2907.86,16279.44,3573.94
,TotalEnergy,434.79,339.27,229.85,129.01,57.20,36.08,21.71,23.70,37.84,87.87,203.58,381.11,1981.99,434.79


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,434.79,339.27,229.85,129.01,57.20,36.08,21.71,23.70,37.84,87.87,203.58,381.11,1981.99,434.79
,TotalDemand,2.78,2.76,2.09,1.94,1.16,0.2685,0.1062,0.1889,0.6128,1.45,2.40,2.67,18.42,2.78
,PeakEnergy,434.79,339.27,229.85,129.01,57.20,36.08,21.71,23.70,37.84,87.87,203.58,381.11,1981.99,434.79
,PeakDemand,2.78,2.76,2.09,1.94,1.16,0.2685,0.1062,0.1889,0.6128,1.45,2.40,2.67,18.42,2.78
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,2.78,2.76,2.09,1.94,1.16,0.2685,0.1062,0.1889,0.6128,1.45,2.40,2.67,18.42,2.78
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,2.78,2.76,2.09,1.94,1.16,0.2685,0.1062,0.1889,0.6128,1.45,2.40,2.67,18.42,2.78
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,2.78,2.76,2.09,1.94,1.16,0.2685,0.1062,0.1889,0.6128,1.45,2.40,2.67,18.42,2.78
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,434.79,339.27,229.85,129.01,57.20,36.08,21.71,23.70,37.84,87.87,203.58,381.11,1981.99,434.79
,PeakAndShoulderDemand,2.78,2.76,2.09,1.94,1.16,0.2685,0.1062,0.1889,0.6128,1.45,2.40,2.67,18.42,2.78
,PeakAndMidPeakEnergy,434.79,339.27,229.85,129.01,57.20,36.08,21.71,23.70,37.84,87.87,203.58,381.11,1981.99,434.79
,PeakAndMidPeakDemand,2.78,2.76,2.09,1.94,1.16,0.2685,0.1062,0.1889,0.6128,1.45,2.40,2.67,18.42,2.78
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,434.79,339.27,229.85,129.01,57.20,36.08,21.71,23.70,37.84,87.87,203.58,381.11,1981.99,434.79
,PeakAndOffPeakDemand,2.78,2.76,2.09,1.94,1.16,0.2685,0.1062,0.1889,0.6128,1.45,2.40,2.67,18.42,2.78
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IN_MONTHLYGASRATES,8.22,7.51,8.97,9.01,9.16,10.44,10.32,10.13,9.20,8.18,7.83,7.63,106.60,10.44


Computation -  Automatic
MONTHLYRATEGASCHARGE FROM TotalEnergy IN_MONTHLYGASRATES
EnergyCharges SUM MONTHLYRATEGASCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
