    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00703957</td>
    <td align="right">     44.5133</td>
    <td align="right">    25987.63</td>
    <td align="right">        0.00</td>
    <td align="right">    23655.85</td>
    <td align="right">    23655.85</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX</td>
    <td align="right">   29576.881</td>
    <td align="right">   29576.881</td>
    <td align="right">    0.414148</td>
    <td align="right">  0.00064758</td>
    <td align="right">     724.208</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">    29576.88</td>
    <td align="right">    29576.88</td>
    <td align="right">    0.414148</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00703266</td>
    <td align="right">     44.4701</td>
    <td align="right">    25765.64</td>
    <td align="right">        0.00</td>
    <td align="right">    23639.85</td>
    <td align="right">    23639.85</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX</td>
    <td align="right">   29701.719</td>
    <td align="right">   29701.719</td>
    <td align="right">    0.373715</td>
    <td align="right">  0.00065031</td>
    <td align="right">     727.265</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">    29701.72</td>
    <td align="right">    29701.72</td>
    <td align="right">    0.373715</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00703590</td>
    <td align="right">     44.4904</td>
    <td align="right">    25874.38</td>
    <td align="right">        0.00</td>
    <td align="right">    22454.69</td>
    <td align="right">    22454.69</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX</td>
    <td align="right">   29713.992</td>
    <td align="right">   29713.992</td>
    <td align="right">    0.374183</td>
    <td align="right">  0.00065058</td>
    <td align="right">     727.566</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">    29713.99</td>
    <td align="right">    29713.99</td>
    <td align="right">    0.374183</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00703625</td>
    <td align="right">     44.4925</td>
    <td align="right">    25885.06</td>
    <td align="right">        0.00</td>
    <td align="right">    22474.16</td>
    <td align="right">    22474.16</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX</td>
    <td align="right">   19618.651</td>
    <td align="right">   19618.651</td>
    <td align="right">    0.257073</td>
    <td align="right">  0.00042955</td>
    <td align="right">     480.375</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">    19618.65</td>
    <td align="right">    19618.65</td>
    <td align="right">    0.257073</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00703638</td>
    <td align="right">     44.4934</td>
    <td align="right">    17090.60</td>
    <td align="right">        0.00</td>
    <td align="right">    15156.84</td>
    <td align="right">    15156.84</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">OFFICES_ZN_1_FLR_1 VAV BOX</td>
    <td align="right">   25209.164</td>
    <td align="right">   25209.164</td>
    <td align="right">    0.320225</td>
    <td align="right">  0.00055195</td>
    <td align="right">     617.265</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">    25209.16</td>
    <td align="right">    25209.16</td>
    <td align="right">    0.320225</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00709271</td>
    <td align="right">     44.8431</td>
    <td align="right">    21959.77</td>
    <td align="right">        0.00</td>
    <td align="right">    19156.74</td>
    <td align="right">    19156.74</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:6_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_1:6</td>
    <td align="right">   14685.799</td>
    <td align="right">   10251.910</td>
    <td align="right">    0.591397</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">    11588.59</td>
    <td align="right">     4980.75</td>
    <td align="right">    0.591397</td>
    <td align="right">       30.66</td>
    <td align="right">       25.35</td>
    <td align="right">  0.01878287</td>
    <td align="right">       11.85</td>
    <td align="right">       11.49</td>
    <td align="right">  0.00850000</td>
    <td align="right">       30.66</td>
    <td align="right">  0.01878287</td>
    <td align="right">       25.35</td>
    <td align="right">     34.0888</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01058090</td>
    <td align="right">     55.4567</td>
    <td align="right">     5296.86</td>
    <td align="right">        0.00</td>
    <td align="right">    14684.31</td>
    <td align="right">    10194.03</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:6_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_1:6</td>
    <td align="right">   42346.890</td>
    <td align="right">   42346.890</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    42346.89</td>
    <td align="right">    42346.89</td>
    <td align="right">    0.591397</td>
    <td align="right">      -20.60</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">     34.0888</td>
    <td align="right">       21.01</td>
    <td align="right">  0.00975946</td>
    <td align="right">     61.4018</td>
    <td align="right">     8054.54</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_2:5</td>
    <td align="right">   27929.837</td>
    <td align="right">   19497.350</td>
    <td align="right">    1.124735</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">    22293.84</td>
    <td align="right">     9874.28</td>
    <td align="right">    1.124735</td>
    <td align="right">       30.86</td>
    <td align="right">       25.14</td>
    <td align="right">  0.01834659</td>
    <td align="right">       11.87</td>
    <td align="right">       11.50</td>
    <td align="right">  0.00850000</td>
    <td align="right">       31.20</td>
    <td align="right">  0.01878287</td>
    <td align="right">       25.48</td>
    <td align="right">     95.3178</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00946508</td>
    <td align="right">     49.6906</td>
    <td align="right">    10075.29</td>
    <td align="right">        0.00</td>
    <td align="right">    27927.00</td>
    <td align="right">    19387.27</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_2:5</td>
    <td align="right">   77947.938</td>
    <td align="right">   77947.938</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    77947.94</td>
    <td align="right">    77947.94</td>
    <td align="right">    1.124735</td>
    <td align="right">      -18.65</td>
    <td align="right">      -18.65</td>
    <td align="right">  0.00093245</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">     95.3178</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00745035</td>
    <td align="right">     47.0802</td>
    <td align="right">     9927.11</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_2:7</td>
    <td align="right">   56274.821</td>
    <td align="right">   39284.508</td>
    <td align="right">    2.266187</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 00:50:00</td>
    <td align="right">    45214.05</td>
    <td align="right">    19730.19</td>
    <td align="right">    2.266187</td>
    <td align="right">       31.20</td>
    <td align="right">       25.48</td>
    <td align="right">  0.01878287</td>
    <td align="right">       11.91</td>
    <td align="right">       11.52</td>
    <td align="right">  0.00850000</td>
    <td align="right">       31.20</td>
    <td align="right">  0.01878287</td>
    <td align="right">       25.48</td>
    <td align="right">    100.0000</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01012945</td>
    <td align="right">     53.1331</td>
    <td align="right">     9332.89</td>
    <td align="right">        0.00</td>
    <td align="right">    56269.33</td>
    <td align="right">    39062.81</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_2:7</td>
    <td align="right">  162269.933</td>
    <td align="right">  162269.933</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:30:00</td>
    <td align="right">   162269.93</td>
    <td align="right">   162269.93</td>
    <td align="right">    2.266187</td>
    <td align="right">      -20.60</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">    100.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00707651</td>
    <td align="right">     44.7519</td>
    <td align="right">    12174.66</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">  119661.665</td>
    <td align="right">   83533.800</td>
    <td align="right">    4.818775</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">   108641.20</td>
    <td align="right">    59403.67</td>
    <td align="right">    4.818775</td>
    <td align="right">       26.90</td>
    <td align="right">       21.08</td>
    <td align="right">  0.01369368</td>
    <td align="right">       11.25</td>
    <td align="right">       11.24</td>
    <td align="right">  0.00850000</td>
    <td align="right">       30.05</td>
    <td align="right">  0.01878287</td>
    <td align="right">       25.20</td>
    <td align="right">     46.4845</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00902796</td>
    <td align="right">     47.4221</td>
    <td align="right">    40511.69</td>
    <td align="right">        0.00</td>
    <td align="right">   119649.99</td>
    <td align="right">    83062.39</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">   63714.230</td>
    <td align="right">   63714.230</td>
    <td align="right">    1.445633</td>
    <td align="right">  0.00139501</td>
    <td align="right">     837.059</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    63714.23</td>
    <td align="right">    63714.23</td>
    <td align="right">    1.445633</td>
    <td align="right">      -20.60</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">    154.9482</td>
    <td align="right">       10.84</td>
    <td align="right">  0.00365423</td>
    <td align="right">     44.4804</td>
    <td align="right">    85433.39</td>
    <td align="right">        0.00</td>
    <td align="right">    40705.90</td>
    <td align="right">    40705.90</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">  116499.881</td>
    <td align="right">   81326.612</td>
    <td align="right">    4.691450</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">   103618.51</td>
    <td align="right">    53800.18</td>
    <td align="right">    4.691450</td>
    <td align="right">       27.30</td>
    <td align="right">       21.72</td>
    <td align="right">  0.01444819</td>
    <td align="right">       11.25</td>
    <td align="right">       11.25</td>
    <td align="right">  0.00850000</td>
    <td align="right">       29.96</td>
    <td align="right">  0.01878287</td>
    <td align="right">       25.18</td>
    <td align="right">     55.3773</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00908357</td>
    <td align="right">     47.7124</td>
    <td align="right">    41083.95</td>
    <td align="right">        0.00</td>
    <td align="right">   116488.52</td>
    <td align="right">    80867.65</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">   62030.728</td>
    <td align="right">   62030.728</td>
    <td align="right">    1.407435</td>
    <td align="right">  0.00135815</td>
    <td align="right">     814.941</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:30:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    62030.73</td>
    <td align="right">    62030.73</td>
    <td align="right">    1.407435</td>
    <td align="right">      -20.60</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">    184.5911</td>
    <td align="right">       20.09</td>
    <td align="right">  0.00691528</td>
    <td align="right">     46.2598</td>
    <td align="right">    48677.19</td>
    <td align="right">        0.00</td>
    <td align="right">    39630.34</td>
    <td align="right">    39630.34</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">   87825.567</td>
    <td align="right">   61309.555</td>
    <td align="right">    3.536736</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">    76757.90</td>
    <td align="right">    38299.88</td>
    <td align="right">    3.536736</td>
    <td align="right">       27.76</td>
    <td align="right">       22.31</td>
    <td align="right">  0.01513127</td>
    <td align="right">       11.23</td>
    <td align="right">       11.23</td>
    <td align="right">  0.00850000</td>
    <td align="right">       30.03</td>
    <td align="right">  0.01878287</td>
    <td align="right">       25.20</td>
    <td align="right">     62.2608</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00912552</td>
    <td align="right">     47.9292</td>
    <td align="right">    30944.75</td>
    <td align="right">        0.00</td>
    <td align="right">    87817.00</td>
    <td align="right">    60963.56</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">   46763.000</td>
    <td align="right">   46763.000</td>
    <td align="right">    1.061021</td>
    <td align="right">  0.00102386</td>
    <td align="right">     614.359</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:30:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    46763.00</td>
    <td align="right">    46763.00</td>
    <td align="right">    1.061021</td>
    <td align="right">      -20.60</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">    207.5360</td>
    <td align="right">       19.84</td>
    <td align="right">  0.00685465</td>
    <td align="right">     46.5670</td>
    <td align="right">    38205.94</td>
    <td align="right">        0.00</td>
    <td align="right">    29876.06</td>
    <td align="right">    29876.06</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">   92420.041</td>
    <td align="right">   64516.880</td>
    <td align="right">    3.721755</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">    82130.94</td>
    <td align="right">    42586.01</td>
    <td align="right">    3.721755</td>
    <td align="right">       27.36</td>
    <td align="right">       21.76</td>
    <td align="right">  0.01448594</td>
    <td align="right">       11.23</td>
    <td align="right">       11.23</td>
    <td align="right">  0.00850000</td>
    <td align="right">       30.02</td>
    <td align="right">  0.01878287</td>
    <td align="right">       25.19</td>
    <td align="right">     55.7801</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00908483</td>
    <td align="right">     47.7188</td>
    <td align="right">    32411.66</td>
    <td align="right">        0.00</td>
    <td align="right">    92411.03</td>
    <td align="right">    64152.78</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">   49209.342</td>
    <td align="right">   49209.342</td>
    <td align="right">    1.116527</td>
    <td align="right">  0.00107743</td>
    <td align="right">     646.498</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:30:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    49209.34</td>
    <td align="right">    49209.34</td>
    <td align="right">    1.116527</td>
    <td align="right">      -20.60</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">    185.9338</td>
    <td align="right">       19.84</td>
    <td align="right">  0.00683829</td>
    <td align="right">     46.4503</td>
    <td align="right">    38282.80</td>
    <td align="right">        0.00</td>
    <td align="right">    31438.98</td>
    <td align="right">    31438.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    18:07:14</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">BATH_ZN_1_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   16353.274</td>
    <td align="right">   16353.274</td>
    <td align="right">    0.151953</td>
    <td align="right">  0.00035805</td>
    <td align="right">     404.235</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 13.69458261</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">   638126.78</td>
    <td align="right">      2.5627</td>
    <td align="right">    2.614275</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    16353.27</td>
    <td align="right">    16353.27</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.17867897</td>
    <td align="right">    0.151953</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.35801408</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    16353.27</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.81</td>
    <td align="right">  0.00697632</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00697632</td>
    <td align="right">     44.1290</td>
    <td align="right">    14288.78</td>
    <td align="right">        0.00</td>
    <td align="right">    10312.38</td>
    <td align="right">    10312.38</td>
    <td align="right">  0.17867897</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       73.20</td>
    <td align="right">       29.42</td>
    <td align="right">  0.00800000</td>
    <td align="right">     94649.3</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    9703.670</td>
    <td align="right">    9703.670</td>
    <td align="right">    0.146133</td>
    <td align="right">  0.00021246</td>
    <td align="right">     237.599</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 13.69458261</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">   638126.78</td>
    <td align="right">      1.5206</td>
    <td align="right">    1.551253</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">     9703.67</td>
    <td align="right">     9703.67</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.17183512</td>
    <td align="right">    0.146133</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.21243760</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">     9703.67</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00700316</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00700316</td>
    <td align="right">     44.2855</td>
    <td align="right">     8453.31</td>
    <td align="right">        0.00</td>
    <td align="right">     8033.77</td>
    <td align="right">     8033.77</td>
    <td align="right">  0.17183512</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       62.45</td>
    <td align="right">       27.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">     83687.5</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    9776.801</td>
    <td align="right">    9776.801</td>
    <td align="right">    0.167581</td>
    <td align="right">  0.00021406</td>
    <td align="right">     239.392</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 13.69458261</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">   638126.78</td>
    <td align="right">      1.5321</td>
    <td align="right">    1.562944</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">     9776.80</td>
    <td align="right">     9776.80</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.19705618</td>
    <td align="right">    0.167581</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.21403863</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">     9776.80</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00691652</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00691652</td>
    <td align="right">     43.7477</td>
    <td align="right">     8517.69</td>
    <td align="right">        0.00</td>
    <td align="right">     8573.57</td>
    <td align="right">     8573.57</td>
    <td align="right">  0.19705618</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       59.27</td>
    <td align="right">       26.28</td>
    <td align="right">  0.00800000</td>
    <td align="right">     80443.0</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    9745.667</td>
    <td align="right">    9745.667</td>
    <td align="right">    0.165548</td>
    <td align="right">  0.00021338</td>
    <td align="right">     238.630</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 13.69458261</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">   638126.78</td>
    <td align="right">      1.5272</td>
    <td align="right">    1.557967</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">     9745.67</td>
    <td align="right">     9745.67</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.19466525</td>
    <td align="right">    0.165548</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.21335702</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">     9745.67</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00691356</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00691356</td>
    <td align="right">     43.7292</td>
    <td align="right">     8490.57</td>
    <td align="right">        0.00</td>
    <td align="right">     8513.84</td>
    <td align="right">     8513.84</td>
    <td align="right">  0.19466525</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       59.49</td>
    <td align="right">       26.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">     80670.5</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    9742.013</td>
    <td align="right">    9742.013</td>
    <td align="right">    0.165767</td>
    <td align="right">  0.00021330</td>
    <td align="right">     238.540</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 13.69458261</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">   638126.78</td>
    <td align="right">      1.5267</td>
    <td align="right">    1.557383</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">     9742.01</td>
    <td align="right">     9742.01</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.19492252</td>
    <td align="right">    0.165767</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.21327704</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">     9742.01</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00691322</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00691322</td>
    <td align="right">     43.7271</td>
    <td align="right">     8487.38</td>
    <td align="right">        0.00</td>
    <td align="right">     8516.75</td>
    <td align="right">     8516.75</td>
    <td align="right">  0.19492252</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       59.45</td>
    <td align="right">       26.32</td>
    <td align="right">  0.00800000</td>
    <td align="right">     80627.7</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    9729.108</td>
    <td align="right">    9729.108</td>
    <td align="right">    0.159547</td>
    <td align="right">  0.00021302</td>
    <td align="right">     238.224</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 13.69458261</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">   638126.78</td>
    <td align="right">      1.5246</td>
    <td align="right">    1.555319</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">     9729.11</td>
    <td align="right">     9729.11</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.18760943</td>
    <td align="right">    0.159547</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.21299451</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">     9729.11</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00691198</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00691198</td>
    <td align="right">     43.7193</td>
    <td align="right">     8476.14</td>
    <td align="right">        0.00</td>
    <td align="right">     8371.69</td>
    <td align="right">     8371.69</td>
    <td align="right">  0.18760943</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       60.36</td>
    <td align="right">       26.54</td>
    <td align="right">  0.00800000</td>
    <td align="right">     81557.7</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    9731.739</td>
    <td align="right">    9731.739</td>
    <td align="right">    0.159662</td>
    <td align="right">  0.00021307</td>
    <td align="right">     238.289</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 13.69458261</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">   638126.78</td>
    <td align="right">      1.5250</td>
    <td align="right">    1.555740</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">     9731.74</td>
    <td align="right">     9731.74</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.18774377</td>
    <td align="right">    0.159662</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.21305212</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">     9731.74</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00691223</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00691223</td>
    <td align="right">     43.7209</td>
    <td align="right">     8478.44</td>
    <td align="right">        0.00</td>
    <td align="right">     8375.58</td>
    <td align="right">     8375.58</td>
    <td align="right">  0.18774377</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       60.35</td>
    <td align="right">       26.54</td>
    <td align="right">  0.00800000</td>
    <td align="right">     81546.5</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    9753.598</td>
    <td align="right">    9753.598</td>
    <td align="right">    0.161590</td>
    <td align="right">  0.00021355</td>
    <td align="right">     238.824</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 13.69458261</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">   638126.78</td>
    <td align="right">      1.5285</td>
    <td align="right">    1.559235</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">     9753.60</td>
    <td align="right">     9753.60</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.19001126</td>
    <td align="right">    0.161590</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.21353066</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">     9753.60</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00691432</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00691432</td>
    <td align="right">     43.7340</td>
    <td align="right">     8497.48</td>
    <td align="right">        0.00</td>
    <td align="right">     8430.07</td>
    <td align="right">     8430.07</td>
    <td align="right">  0.19001126</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       60.11</td>
    <td align="right">       26.48</td>
    <td align="right">  0.00800000</td>
    <td align="right">     81300.9</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   13182.264</td>
    <td align="right">   13182.264</td>
    <td align="right">    0.117063</td>
    <td align="right">  0.00028862</td>
    <td align="right">     325.098</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 13.69458261</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">   638126.78</td>
    <td align="right">      2.0658</td>
    <td align="right">    2.107350</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    13182.26</td>
    <td align="right">    13182.26</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.13765271</td>
    <td align="right">    0.117063</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.28859274</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    13182.26</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.86</td>
    <td align="right">  0.00738814</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00738814</td>
    <td align="right">     46.6932</td>
    <td align="right">    11507.65</td>
    <td align="right">        0.00</td>
    <td align="right">     8053.17</td>
    <td align="right">     8053.17</td>
    <td align="right">  0.13765271</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       73.97</td>
    <td align="right">       29.58</td>
    <td align="right">  0.00800000</td>
    <td align="right">     95438.3</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   13182.422</td>
    <td align="right">   13182.422</td>
    <td align="right">    0.115990</td>
    <td align="right">  0.00028863</td>
    <td align="right">     325.102</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 13.69458261</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">   638126.78</td>
    <td align="right">      2.0658</td>
    <td align="right">    2.107375</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    13182.42</td>
    <td align="right">    13182.42</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.13639064</td>
    <td align="right">    0.115990</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.28859618</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    13182.42</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.86</td>
    <td align="right">  0.00738810</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00738810</td>
    <td align="right">     46.6929</td>
    <td align="right">    11507.79</td>
    <td align="right">        0.00</td>
    <td align="right">     8001.65</td>
    <td align="right">     8001.65</td>
    <td align="right">  0.13639064</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       74.13</td>
    <td align="right">       29.61</td>
    <td align="right">  0.00800000</td>
    <td align="right">     95601.9</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   13024.406</td>
    <td align="right">   13024.406</td>
    <td align="right">    0.117949</td>
    <td align="right">  0.00028517</td>
    <td align="right">     321.185</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 13.69458261</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">   638126.78</td>
    <td align="right">      2.0410</td>
    <td align="right">    2.082114</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    13024.41</td>
    <td align="right">    13024.41</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.13869425</td>
    <td align="right">    0.117949</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.28513683</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    13024.41</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.86</td>
    <td align="right">  0.00738196</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00738196</td>
    <td align="right">     46.6545</td>
    <td align="right">    11369.66</td>
    <td align="right">        0.00</td>
    <td align="right">     8065.02</td>
    <td align="right">     8065.02</td>
    <td align="right">  0.13869425</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       73.63</td>
    <td align="right">       29.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">     95084.3</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   23016.250</td>
    <td align="right">   23016.250</td>
    <td align="right">    0.321356</td>
    <td align="right">  0.00050393</td>
    <td align="right">     563.568</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 13.69458261</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">   638126.78</td>
    <td align="right">      3.6068</td>
    <td align="right">    3.679435</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">    23016.25</td>
    <td align="right">    23016.25</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.37787766</td>
    <td align="right">    0.321356</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.50388328</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    23016.25</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00705830</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00705830</td>
    <td align="right">     44.6299</td>
    <td align="right">    20050.15</td>
    <td align="right">        0.00</td>
    <td align="right">    18369.72</td>
    <td align="right">    18369.72</td>
    <td align="right">  0.37787766</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       64.27</td>
    <td align="right">       27.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     85547.6</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">LOBBY_ZN_1_FLR_1 VAV BOX</td>
    <td align="right">LOBBY_ZN_1_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   11849.641</td>
    <td align="right">   11849.641</td>
    <td align="right">    0.112235</td>
    <td align="right">  0.00025944</td>
    <td align="right">     290.149</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 13.69458261</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">   638126.78</td>
    <td align="right">      1.8569</td>
    <td align="right">    1.894313</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">    11849.64</td>
    <td align="right">    11849.64</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.13197540</td>
    <td align="right">    0.112235</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.25941829</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    11849.64</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00712225</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00712225</td>
    <td align="right">     45.0283</td>
    <td align="right">    10322.26</td>
    <td align="right">        0.00</td>
    <td align="right">     7547.91</td>
    <td align="right">     7547.91</td>
    <td align="right">  0.13197540</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       72.69</td>
    <td align="right">       29.31</td>
    <td align="right">  0.00800000</td>
    <td align="right">     94126.6</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   37789.431</td>
    <td align="right">   37789.431</td>
    <td align="right">    0.277419</td>
    <td align="right">  0.00082739</td>
    <td align="right">     935.936</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 13.69458261</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">   638126.78</td>
    <td align="right">      5.9219</td>
    <td align="right">    6.041113</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    37789.43</td>
    <td align="right">    36923.41</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.32621318</td>
    <td align="right">    0.277419</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.82730517</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    37789.43</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.82</td>
    <td align="right">  0.00735233</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00735233</td>
    <td align="right">     46.4706</td>
    <td align="right">    33030.58</td>
    <td align="right">        0.00</td>
    <td align="right">    20087.26</td>
    <td align="right">    20087.26</td>
    <td align="right">  0.32621318</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       76.99</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00800000</td>
    <td align="right">     98511.8</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">MECH_ZN_1_FLR_1 VAV BOX</td>
    <td align="right">MECH_ZN_1_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   13782.950</td>
    <td align="right">   13782.950</td>
    <td align="right">    0.116311</td>
    <td align="right">  0.00030177</td>
    <td align="right">     340.278</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 13.69458261</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">   638126.78</td>
    <td align="right">      2.1599</td>
    <td align="right">    2.203377</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    13782.95</td>
    <td align="right">    13782.95</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.13676868</td>
    <td align="right">    0.116311</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.30174325</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    13782.95</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5027</td>
    <td align="right">    12032.80</td>
    <td align="right">        0.00</td>
    <td align="right">     8124.48</td>
    <td align="right">     8124.48</td>
    <td align="right">  0.13676868</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       74.85</td>
    <td align="right">       29.76</td>
    <td align="right">  0.00800000</td>
    <td align="right">     96337.8</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   29804.892</td>
    <td align="right">   29804.892</td>
    <td align="right">    0.423980</td>
    <td align="right">  0.00065257</td>
    <td align="right">     729.792</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 13.69458261</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">   638126.78</td>
    <td align="right">      4.6707</td>
    <td align="right">    4.764684</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">    29804.89</td>
    <td align="right">    29804.89</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.49855165</td>
    <td align="right">    0.423980</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.65250364</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    29804.89</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00703908</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00703908</td>
    <td align="right">     44.5102</td>
    <td align="right">    25964.23</td>
    <td align="right">        0.00</td>
    <td align="right">    24009.02</td>
    <td align="right">    24009.02</td>
    <td align="right">  0.49855165</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       63.83</td>
    <td align="right">       27.35</td>
    <td align="right">  0.00800000</td>
    <td align="right">     85092.3</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   29831.758</td>
    <td align="right">   29831.758</td>
    <td align="right">    0.411186</td>
    <td align="right">  0.00065316</td>
    <td align="right">     730.450</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 13.69458261</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">   638126.78</td>
    <td align="right">      4.6749</td>
    <td align="right">    4.768979</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">    29831.76</td>
    <td align="right">    29831.76</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.48350776</td>
    <td align="right">    0.411186</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.65309180</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    29831.76</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00703957</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00703957</td>
    <td align="right">     44.5133</td>
    <td align="right">    25987.63</td>
    <td align="right">        0.00</td>
    <td align="right">    23655.85</td>
    <td align="right">    23655.85</td>
    <td align="right">  0.48350776</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       64.58</td>
    <td align="right">       27.53</td>
    <td align="right">  0.00800000</td>
    <td align="right">     85860.2</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   29576.881</td>
    <td align="right">   29576.881</td>
    <td align="right">    0.414148</td>
    <td align="right">  0.00064758</td>
    <td align="right">     724.208</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 13.69458261</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">   638126.78</td>
    <td align="right">      4.6350</td>
    <td align="right">    4.728234</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">    29576.88</td>
    <td align="right">    29576.88</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.48699071</td>
    <td align="right">    0.414148</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.64751191</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    29576.88</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00703266</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00703266</td>
    <td align="right">     44.4701</td>
    <td align="right">    25765.64</td>
    <td align="right">        0.00</td>
    <td align="right">    23639.85</td>
    <td align="right">    23639.85</td>
    <td align="right">  0.48699071</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       64.20</td>
    <td align="right">       27.44</td>
    <td align="right">  0.00800000</td>
    <td align="right">     85477.5</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   29701.719</td>
    <td align="right">   29701.719</td>
    <td align="right">    0.373715</td>
    <td align="right">  0.00065031</td>
    <td align="right">     727.265</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 13.69458261</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">   638126.78</td>
    <td align="right">      4.6545</td>
    <td align="right">    4.748191</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">    29701.72</td>
    <td align="right">    29701.72</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.43944611</td>
    <td align="right">    0.373715</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.65024492</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    29701.72</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00703590</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00703590</td>
    <td align="right">     44.4904</td>
    <td align="right">    25874.38</td>
    <td align="right">        0.00</td>
    <td align="right">    22454.69</td>
    <td align="right">    22454.69</td>
    <td align="right">  0.43944611</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       66.71</td>
    <td align="right">       28.01</td>
    <td align="right">  0.00800000</td>
    <td align="right">     88032.4</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   29713.992</td>
    <td align="right">   29713.992</td>
    <td align="right">    0.374183</td>
    <td align="right">  0.00065058</td>
    <td align="right">     727.566</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 13.69458261</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">   638126.78</td>
    <td align="right">      4.6564</td>
    <td align="right">    4.750153</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">    29713.99</td>
    <td align="right">    29713.99</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.43999579</td>
    <td align="right">    0.374183</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.65051361</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    29713.99</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00703625</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00703625</td>
    <td align="right">     44.4925</td>
    <td align="right">    25885.06</td>
    <td align="right">        0.00</td>
    <td align="right">    22474.16</td>
    <td align="right">    22474.16</td>
    <td align="right">  0.43999579</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       66.69</td>
    <td align="right">       28.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     88012.9</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   19618.651</td>
    <td align="right">   19618.651</td>
    <td align="right">    0.257073</td>
    <td align="right">  0.00042955</td>
    <td align="right">     480.375</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 13.69458261</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">   638126.78</td>
    <td align="right">      3.0744</td>
    <td align="right">    3.136286</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">    19618.65</td>
    <td align="right">    19618.65</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.30228768</td>
    <td align="right">    0.257073</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.42950134</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    19618.65</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00703638</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00703638</td>
    <td align="right">     44.4934</td>
    <td align="right">    17090.60</td>
    <td align="right">        0.00</td>
    <td align="right">    15156.84</td>
    <td align="right">    15156.84</td>
    <td align="right">  0.30228768</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       65.77</td>
    <td align="right">       27.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     87075.2</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">OFFICES_ZN_1_FLR_1 VAV BOX</td>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   25209.164</td>
    <td align="right">   25209.164</td>
    <td align="right">    0.320225</td>
    <td align="right">  0.00055195</td>
    <td align="right">     617.265</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 13.69458261</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">   638126.78</td>
    <td align="right">      3.9505</td>
    <td align="right">    4.030000</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">    25209.16</td>
    <td align="right">    25209.16</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.37654819</td>
    <td align="right">    0.320225</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.55189167</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    25209.16</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00709271</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00709271</td>
    <td align="right">     44.8431</td>
    <td align="right">    21959.77</td>
    <td align="right">        0.00</td>
    <td align="right">    19156.74</td>
    <td align="right">    19156.74</td>
    <td align="right">  0.37654819</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       66.49</td>
    <td align="right">       27.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     87809.3</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:6_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_1:6</td>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   14685.799</td>
    <td align="right">   10251.910</td>
    <td align="right">    0.591397</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.62674</td>
    <td align="right">   1039.7564</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">PSZ-AC_1:6_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.591397</td>
    <td align="right">  0.69541484</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">    11588.59</td>
    <td align="right">     4980.75</td>
    <td align="right">      1.2673</td>
    <td align="right">  0.69541484</td>
    <td align="right">    0.591397</td>
    <td align="right">       30.66</td>
    <td align="right">       25.35</td>
    <td align="right">  0.01878287</td>
    <td align="right">     78859.0</td>
    <td align="right">       11.85</td>
    <td align="right">       11.49</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33353.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     685.966</td>
    <td align="right">    10902.63</td>
    <td align="right">       30.66</td>
    <td align="right">  0.01878287</td>
    <td align="right">       25.35</td>
    <td align="right">  0.20160000</td>
    <td align="right">     34.0888</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01058090</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01058090</td>
    <td align="right">     55.4567</td>
    <td align="right">     5296.86</td>
    <td align="right">        0.00</td>
    <td align="right">    14684.31</td>
    <td align="right">    10194.03</td>
    <td align="right">  0.66788233</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.71</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00854290</td>
    <td align="right">     33321.3</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:6_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_1:6</td>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   42346.890</td>
    <td align="right">   42346.890</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">PSZ-AC_1:6_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.591397</td>
    <td align="right">  0.69541484</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    42346.89</td>
    <td align="right">    42346.89</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.69541484</td>
    <td align="right">    0.591397</td>
    <td align="right">      -20.60</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">    -19191.1</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    42346.89</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.20160000</td>
    <td align="right">     34.0888</td>
    <td align="right">       20.83</td>
    <td align="right">  0.00975946</td>
    <td align="right">       21.01</td>
    <td align="right">  0.00975946</td>
    <td align="right">     61.4018</td>
    <td align="right">     8054.54</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_2:5</td>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   27929.837</td>
    <td align="right">   19497.350</td>
    <td align="right">    1.124735</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.63246</td>
    <td align="right">   1038.9454</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">PSZ-AC_2:5_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    1.124735</td>
    <td align="right">  1.32255809</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">    22293.84</td>
    <td align="right">     9874.28</td>
    <td align="right">      1.2528</td>
    <td align="right">  1.32255809</td>
    <td align="right">    1.124735</td>
    <td align="right">       30.86</td>
    <td align="right">       25.14</td>
    <td align="right">  0.01834659</td>
    <td align="right">     77948.4</td>
    <td align="right">       11.87</td>
    <td align="right">       11.50</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33370.5</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    1281.291</td>
    <td align="right">    21012.55</td>
    <td align="right">       31.20</td>
    <td align="right">  0.01878287</td>
    <td align="right">       25.48</td>
    <td align="right">  1.07207207</td>
    <td align="right">     95.3178</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00946508</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00946508</td>
    <td align="right">     49.6906</td>
    <td align="right">    10075.29</td>
    <td align="right">        0.00</td>
    <td align="right">    27927.00</td>
    <td align="right">    19387.27</td>
    <td align="right">  1.27019604</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.71</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00854290</td>
    <td align="right">     33321.3</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_2:5</td>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   77947.938</td>
    <td align="right">   77947.938</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">PSZ-AC_2:5_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    1.124735</td>
    <td align="right">  1.32255809</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    77947.94</td>
    <td align="right">    77947.94</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.32255809</td>
    <td align="right">    1.124735</td>
    <td align="right">      -18.65</td>
    <td align="right">      -18.65</td>
    <td align="right">  0.00093245</td>
    <td align="right">    -16442.9</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    77947.94</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  1.07207207</td>
    <td align="right">     95.3178</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00744420</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00745035</td>
    <td align="right">     47.0802</td>
    <td align="right">     9927.11</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_2:7</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   56274.821</td>
    <td align="right">   39284.508</td>
    <td align="right">    2.266187</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.60997</td>
    <td align="right">   1039.7564</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">PSZ-AC_2:7_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    2.266187</td>
    <td align="right">  2.66477463</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 00:50:00</td>
    <td align="right">    45214.05</td>
    <td align="right">    19730.19</td>
    <td align="right">      1.2446</td>
    <td align="right">  2.66477463</td>
    <td align="right">    2.266187</td>
    <td align="right">       31.20</td>
    <td align="right">       25.48</td>
    <td align="right">  0.01878287</td>
    <td align="right">     79415.2</td>
    <td align="right">       11.91</td>
    <td align="right">       11.52</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33409.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    2478.362</td>
    <td align="right">    42735.69</td>
    <td align="right">       31.20</td>
    <td align="right">  0.01878287</td>
    <td align="right">       25.48</td>
    <td align="right">  2.26618705</td>
    <td align="right">    100.0000</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01008264</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01012945</td>
    <td align="right">     53.1331</td>
    <td align="right">     9332.89</td>
    <td align="right">        0.00</td>
    <td align="right">    56269.33</td>
    <td align="right">    39062.81</td>
    <td align="right">  2.55927223</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.71</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00854288</td>
    <td align="right">     33321.2</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_2:7</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  162269.933</td>
    <td align="right">  162269.933</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">PSZ-AC_2:7_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    2.266187</td>
    <td align="right">  2.66477463</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:30:00</td>
    <td align="right">   162269.93</td>
    <td align="right">   162269.93</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.66477463</td>
    <td align="right">    2.266187</td>
    <td align="right">      -20.60</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">    -19191.1</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   162269.93</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  2.26618705</td>
    <td align="right">    100.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00708671</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00707651</td>
    <td align="right">     44.7519</td>
    <td align="right">    12174.66</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1; MAIN_CORRIDOR_ZN_1_FLR_1; LOBBY_ZN_1_FLR_1; MECH_ZN_1_FLR_1; BATH_ZN_1_FLR_1; OFFICES_ZN_1_FLR_1; LIBRARY_MEDIA_CENTER_ZN_1_FLR_1;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  119661.665</td>
    <td align="right">   83533.800</td>
    <td align="right">    4.818775</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.83016</td>
    <td align="right">   1030.2959</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">VAV_OTHER_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    4.818775</td>
    <td align="right">  5.66632398</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">   108641.20</td>
    <td align="right">    59403.67</td>
    <td align="right">      1.1014</td>
    <td align="right">  5.66632398</td>
    <td align="right">    4.818775</td>
    <td align="right">       26.90</td>
    <td align="right">       21.08</td>
    <td align="right">  0.01369368</td>
    <td align="right">     61962.8</td>
    <td align="right">       11.25</td>
    <td align="right">       11.24</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32741.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    9039.973</td>
    <td align="right">    99601.23</td>
    <td align="right">       30.05</td>
    <td align="right">  0.01878287</td>
    <td align="right">       25.20</td>
    <td align="right">  2.23998229</td>
    <td align="right">     46.4845</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00899642</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00902796</td>
    <td align="right">     47.4221</td>
    <td align="right">    40511.69</td>
    <td align="right">        0.00</td>
    <td align="right">   119649.99</td>
    <td align="right">    83062.39</td>
    <td align="right">  5.44198577</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.71</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00854288</td>
    <td align="right">     33321.2</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1; MAIN_CORRIDOR_ZN_1_FLR_1; LOBBY_ZN_1_FLR_1; MECH_ZN_1_FLR_1; BATH_ZN_1_FLR_1; OFFICES_ZN_1_FLR_1; LIBRARY_MEDIA_CENTER_ZN_1_FLR_1;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   63714.230</td>
    <td align="right">   63714.230</td>
    <td align="right">    1.445633</td>
    <td align="right">  0.00139501</td>
    <td align="right">     837.059</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">VAV_OTHER_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    4.818775</td>
    <td align="right">  5.66632398</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 13.69458261</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">   638126.78</td>
    <td align="right">      9.9846</td>
    <td align="right">   10.185516</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    63714.23</td>
    <td align="right">    63714.23</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.69989719</td>
    <td align="right">    1.445633</td>
    <td align="right">      -20.60</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">    -19191.1</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">  1.39486388</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    63714.23</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  2.23998229</td>
    <td align="right">    154.9482</td>
    <td align="right">       20.92</td>
    <td align="right">  0.00720917</td>
    <td align="right">       10.84</td>
    <td align="right">  0.00365423</td>
    <td align="right">     44.4804</td>
    <td align="right">    85433.39</td>
    <td align="right">        0.00</td>
    <td align="right">    40705.90</td>
    <td align="right">    40705.90</td>
    <td align="right">  1.69989719</td>
    <td align="right">       16.60</td>
    <td align="right">        4.84</td>
    <td align="right">  0.00061258</td>
    <td align="right">     18231.3</td>
    <td align="right">       40.40</td>
    <td align="right">       15.26</td>
    <td align="right">  0.00061258</td>
    <td align="right">     42177.4</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1; MULT_CLASS_1_POD_1_ZN_1_FLR_1; CORRIDOR_POD_1_ZN_1_FLR_1; CORNER_CLASS_2_POD_1_ZN_1_FLR_1; MULT_CLASS_2_POD_1_ZN_1_FLR_1; CORNER_CLASS_1_POD_2_ZN_1_FLR_1;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  116499.881</td>
    <td align="right">   81326.612</td>
    <td align="right">    4.691450</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.78672</td>
    <td align="right">   1031.6985</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">VAV_POD_1_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    4.691450</td>
    <td align="right">  5.51660443</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">   103618.51</td>
    <td align="right">    53800.18</td>
    <td align="right">      1.1243</td>
    <td align="right">  5.51660443</td>
    <td align="right">    4.691450</td>
    <td align="right">       27.30</td>
    <td align="right">       21.72</td>
    <td align="right">  0.01444819</td>
    <td align="right">     64298.7</td>
    <td align="right">       11.25</td>
    <td align="right">       11.25</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32743.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    8801.113</td>
    <td align="right">    94817.40</td>
    <td align="right">       29.96</td>
    <td align="right">  0.01878287</td>
    <td align="right">       25.18</td>
    <td align="right">  2.59800000</td>
    <td align="right">     55.3773</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00906880</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00908357</td>
    <td align="right">     47.7124</td>
    <td align="right">    41083.95</td>
    <td align="right">        0.00</td>
    <td align="right">   116488.52</td>
    <td align="right">    80867.65</td>
    <td align="right">  5.29819384</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.71</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00854288</td>
    <td align="right">     33321.2</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1; MULT_CLASS_1_POD_1_ZN_1_FLR_1; CORRIDOR_POD_1_ZN_1_FLR_1; CORNER_CLASS_2_POD_1_ZN_1_FLR_1; MULT_CLASS_2_POD_1_ZN_1_FLR_1; CORNER_CLASS_1_POD_2_ZN_1_FLR_1;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   62030.728</td>
    <td align="right">   62030.728</td>
    <td align="right">    1.407435</td>
    <td align="right">  0.00135815</td>
    <td align="right">     814.941</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">VAV_POD_1_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    4.691450</td>
    <td align="right">  5.51660443</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 13.69458261</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">   638126.78</td>
    <td align="right">      9.7208</td>
    <td align="right">    9.916387</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    62030.73</td>
    <td align="right">    62030.73</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.65498133</td>
    <td align="right">    1.407435</td>
    <td align="right">      -20.60</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">    -19191.1</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">  1.35800781</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    62030.73</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  2.59800000</td>
    <td align="right">    184.5911</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00704545</td>
    <td align="right">       20.09</td>
    <td align="right">  0.00691528</td>
    <td align="right">     46.2598</td>
    <td align="right">    48677.19</td>
    <td align="right">        0.00</td>
    <td align="right">    39630.34</td>
    <td align="right">    39630.34</td>
    <td align="right">  1.65498133</td>
    <td align="right">       16.60</td>
    <td align="right">        4.84</td>
    <td align="right">  0.00061258</td>
    <td align="right">     18231.3</td>
    <td align="right">       40.40</td>
    <td align="right">       15.26</td>
    <td align="right">  0.00061258</td>
    <td align="right">     42177.4</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1; CORRIDOR_POD_2_ZN_1_FLR_1; CORNER_CLASS_2_POD_2_ZN_1_FLR_1; MULT_CLASS_2_POD_2_ZN_1_FLR_1;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   87825.567</td>
    <td align="right">   61309.555</td>
    <td align="right">    3.536736</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.74950</td>
    <td align="right">   1032.9683</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">VAV_POD_2_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    3.536736</td>
    <td align="right">  4.15879319</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">    76757.90</td>
    <td align="right">    38299.88</td>
    <td align="right">      1.1442</td>
    <td align="right">  4.15879319</td>
    <td align="right">    3.536736</td>
    <td align="right">       27.76</td>
    <td align="right">       22.31</td>
    <td align="right">  0.01513127</td>
    <td align="right">     66513.2</td>
    <td align="right">       11.23</td>
    <td align="right">       11.23</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32719.4</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    6746.079</td>
    <td align="right">    70011.82</td>
    <td align="right">       30.03</td>
    <td align="right">  0.01878287</td>
    <td align="right">       25.20</td>
    <td align="right">  2.20200000</td>
    <td align="right">     62.2608</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00910699</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00912552</td>
    <td align="right">     47.9292</td>
    <td align="right">    30944.75</td>
    <td align="right">        0.00</td>
    <td align="right">    87817.00</td>
    <td align="right">    60963.56</td>
    <td align="right">  3.99414037</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.71</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00854288</td>
    <td align="right">     33321.2</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1; CORRIDOR_POD_2_ZN_1_FLR_1; CORNER_CLASS_2_POD_2_ZN_1_FLR_1; MULT_CLASS_2_POD_2_ZN_1_FLR_1;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   46763.000</td>
    <td align="right">   46763.000</td>
    <td align="right">    1.061021</td>
    <td align="right">  0.00102386</td>
    <td align="right">     614.359</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">VAV_POD_2_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    3.536736</td>
    <td align="right">  4.15879319</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 13.69458261</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">   638126.78</td>
    <td align="right">      7.3282</td>
    <td align="right">    7.475650</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    46763.00</td>
    <td align="right">    46763.00</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.24763796</td>
    <td align="right">    1.061021</td>
    <td align="right">      -20.60</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">    -19191.1</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">  1.02375904</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    46763.00</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  2.20200000</td>
    <td align="right">    207.5360</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00707154</td>
    <td align="right">       19.84</td>
    <td align="right">  0.00685465</td>
    <td align="right">     46.5670</td>
    <td align="right">    38205.94</td>
    <td align="right">        0.00</td>
    <td align="right">    29876.06</td>
    <td align="right">    29876.06</td>
    <td align="right">  1.24763796</td>
    <td align="right">       16.60</td>
    <td align="right">        4.84</td>
    <td align="right">  0.00061258</td>
    <td align="right">     18231.3</td>
    <td align="right">       40.40</td>
    <td align="right">       15.26</td>
    <td align="right">  0.00061258</td>
    <td align="right">     42177.4</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1; MULT_CLASS_1_POD_3_ZN_1_FLR_1; CORRIDOR_POD_3_ZN_1_FLR_1; CORNER_CLASS_2_POD_3_ZN_1_FLR_1; MULT_CLASS_2_POD_3_ZN_1_FLR_1;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   92420.041</td>
    <td align="right">   64516.880</td>
    <td align="right">    3.721755</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.78304</td>
    <td align="right">   1031.7686</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">VAV_POD_3_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    3.721755</td>
    <td align="right">  4.37635474</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">    82130.94</td>
    <td align="right">    42586.01</td>
    <td align="right">      1.1253</td>
    <td align="right">  4.37635474</td>
    <td align="right">    3.721755</td>
    <td align="right">       27.36</td>
    <td align="right">       21.76</td>
    <td align="right">  0.01448594</td>
    <td align="right">     64454.1</td>
    <td align="right">       11.23</td>
    <td align="right">       11.23</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32717.6</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    7098.991</td>
    <td align="right">    75031.95</td>
    <td align="right">       30.02</td>
    <td align="right">  0.01878287</td>
    <td align="right">       25.19</td>
    <td align="right">  2.07600000</td>
    <td align="right">     55.7801</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00906569</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00908483</td>
    <td align="right">     47.7188</td>
    <td align="right">    32411.66</td>
    <td align="right">        0.00</td>
    <td align="right">    92411.03</td>
    <td align="right">    64152.78</td>
    <td align="right">  4.20308834</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.71</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00854288</td>
    <td align="right">     33321.2</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1; MULT_CLASS_1_POD_3_ZN_1_FLR_1; CORRIDOR_POD_3_ZN_1_FLR_1; CORNER_CLASS_2_POD_3_ZN_1_FLR_1; MULT_CLASS_2_POD_3_ZN_1_FLR_1;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   49209.342</td>
    <td align="right">   49209.342</td>
    <td align="right">    1.116527</td>
    <td align="right">  0.00107743</td>
    <td align="right">     646.498</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">VAV_POD_3_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    3.721755</td>
    <td align="right">  4.37635474</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 13.69458261</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">   638126.78</td>
    <td align="right">      7.7115</td>
    <td align="right">    7.866728</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    49209.34</td>
    <td align="right">    49209.34</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.31290642</td>
    <td align="right">    1.116527</td>
    <td align="right">      -20.60</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">    -19191.1</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">  1.07731558</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    49209.34</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  2.07600000</td>
    <td align="right">    185.9338</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00705630</td>
    <td align="right">       19.84</td>
    <td align="right">  0.00683829</td>
    <td align="right">     46.4503</td>
    <td align="right">    38282.80</td>
    <td align="right">        0.00</td>
    <td align="right">    31438.98</td>
    <td align="right">    31438.98</td>
    <td align="right">  1.31290642</td>
    <td align="right">       16.60</td>
    <td align="right">        4.84</td>
    <td align="right">  0.00061258</td>
    <td align="right">     18231.3</td>
    <td align="right">       40.40</td>
    <td align="right">       15.26</td>
    <td align="right">  0.00061258</td>
    <td align="right">     42177.4</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    18:07:14</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        2.27</td>
    <td align="right">        2.27</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        2.24</td>
    <td align="right">        4.82</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        2.60</td>
    <td align="right">        4.69</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        2.20</td>
    <td align="right">        3.54</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        2.08</td>
    <td align="right">        3.72</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1</td>
    <td align="right">     1955.50</td>
    <td align="right">     2771.33</td>
    <td align="right">     1566.50</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">     1198.17</td>
    <td align="right">     1733.17</td>
    <td align="right">     1072.00</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">     1367.00</td>
    <td align="right">     1948.33</td>
    <td align="right">      447.33</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">     1730.67</td>
    <td align="right">     2107.17</td>
    <td align="right">      851.17</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">     1728.17</td>
    <td align="right">     2125.17</td>
    <td align="right">      864.67</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">     1727.17</td>
    <td align="right">     2117.67</td>
    <td align="right">      858.17</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">     1822.67</td>
    <td align="right">     2270.83</td>
    <td align="right">     1074.50</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">     1827.83</td>
    <td align="right">     2271.50</td>
    <td align="right">     1079.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">     1838.50</td>
    <td align="right">     2249.50</td>
    <td align="right">     1065.83</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">     1636.17</td>
    <td align="right">     2383.33</td>
    <td align="right">      995.67</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">     1639.00</td>
    <td align="right">     2393.17</td>
    <td align="right">     1007.83</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">     1629.33</td>
    <td align="right">     2357.83</td>
    <td align="right">      968.00</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">     1971.50</td>
    <td align="right">     2419.83</td>
    <td align="right">     1298.83</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">     1912.50</td>
    <td align="right">     2711.83</td>
    <td align="right">     1444.83</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">     1507.17</td>
    <td align="right">     1958.33</td>
    <td align="right">      579.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">     1678.33</td>
    <td align="right">     2665.00</td>
    <td align="right">     1273.17</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">     1381.67</td>
    <td align="right">     1892.33</td>
    <td align="right">      427.50</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">     1375.67</td>
    <td align="right">     1928.50</td>
    <td align="right">      454.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">     1375.67</td>
    <td align="right">     1903.83</td>
    <td align="right">      434.50</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">     1438.67</td>
    <td align="right">     2087.17</td>
    <td align="right">      632.33</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">     1446.00</td>
    <td align="right">     2090.17</td>
    <td align="right">      639.83</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">     1464.67</td>
    <td align="right">     2045.33</td>
    <td align="right">      615.33</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">     1615.50</td>
    <td align="right">     2119.33</td>
    <td align="right">      953.83</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     2789.83</td>
    <td align="right">     3359.33</td>
    <td align="right">     2381.17</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1</td>
    <td align="right">        4.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">       62.00</td>
    <td align="right">        3.17</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">       71.83</td>
    <td align="right">       21.00</td>
    <td align="right">        0.17</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">      163.00</td>
    <td align="right">        5.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">      164.33</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">      162.33</td>
    <td align="right">        2.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">      208.50</td>
    <td align="right">        0.67</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">      209.50</td>
    <td align="right">        2.33</td>
    <td align="right">        0.17</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">      208.00</td>
    <td align="right">        0.83</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">        8.67</td>
    <td align="right">       61.67</td>
    <td align="right">        0.00</td>
    <td align="right">       60.17</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">       74.50</td>
    <td align="right">        8.17</td>
    <td align="right">        0.17</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">       72.17</td>
    <td align="right">       28.17</td>
    <td align="right">        0.00</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">       72.83</td>
    <td align="right">       35.33</td>
    <td align="right">        0.00</td>
    <td align="right">       35.17</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">       73.33</td>
    <td align="right">       28.50</td>
    <td align="right">        0.00</td>
    <td align="right">       28.50</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">       91.00</td>
    <td align="right">       13.17</td>
    <td align="right">        0.17</td>
    <td align="right">       13.17</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">       91.17</td>
    <td align="right">       19.17</td>
    <td align="right">        0.17</td>
    <td align="right">       19.17</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">       91.50</td>
    <td align="right">       13.50</td>
    <td align="right">        0.17</td>
    <td align="right">       13.50</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">       83.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1</td>
    <td align="right">      140.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      320.17</td>
    <td align="right">      104.83</td>
    <td align="right">        0.33</td>
    <td align="right">       94.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    18:07:14</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1</td>
    <td align="right">        8.48</td>
    <td align="right">       19.00</td>
    <td align="right">      760.00</td>
    <td align="right">       0.718</td>
    <td align="right">       0.030</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">       71.01</td>
    <td align="right">      226.62</td>
    <td align="right">     1260.00</td>
    <td align="right">       6.572</td>
    <td align="right">       0.065</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">       21.72</td>
    <td align="right">       48.65</td>
    <td align="right">      648.00</td>
    <td align="right">       1.206</td>
    <td align="right">       0.063</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">       11.05</td>
    <td align="right">       24.75</td>
    <td align="right">      396.00</td>
    <td align="right">       1.736</td>
    <td align="right">       0.114</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">       11.05</td>
    <td align="right">       24.75</td>
    <td align="right">      396.00</td>
    <td align="right">       1.710</td>
    <td align="right">       0.114</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">       11.05</td>
    <td align="right">       24.75</td>
    <td align="right">      396.00</td>
    <td align="right">       1.715</td>
    <td align="right">       0.114</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">       11.05</td>
    <td align="right">       24.75</td>
    <td align="right">      396.00</td>
    <td align="right">       1.598</td>
    <td align="right">       0.114</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">       11.05</td>
    <td align="right">       24.75</td>
    <td align="right">      396.00</td>
    <td align="right">       1.615</td>
    <td align="right">       0.114</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">       11.05</td>
    <td align="right">       24.75</td>
    <td align="right">      396.00</td>
    <td align="right">       1.624</td>
    <td align="right">       0.114</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">        8.57</td>
    <td align="right">       19.20</td>
    <td align="right">      768.00</td>
    <td align="right">       0.547</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">        8.57</td>
    <td align="right">       19.20</td>
    <td align="right">      768.00</td>
    <td align="right">       0.544</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">        8.57</td>
    <td align="right">       19.20</td>
    <td align="right">      768.00</td>
    <td align="right">       0.551</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">       57.39</td>
    <td align="right">      107.21</td>
    <td align="right">     1428.00</td>
    <td align="right">       2.749</td>
    <td align="right">       0.027</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">       11.25</td>
    <td align="right">       25.20</td>
    <td align="right">      672.00</td>
    <td align="right">       1.102</td>
    <td align="right">       0.027</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">       40.96</td>
    <td align="right">       91.72</td>
    <td align="right">     1596.00</td>
    <td align="right">       1.031</td>
    <td align="right">       0.057</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">       24.38</td>
    <td align="right">       54.60</td>
    <td align="right">     2184.00</td>
    <td align="right">       0.454</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">       53.25</td>
    <td align="right">      119.25</td>
    <td align="right">     1908.00</td>
    <td align="right">       1.178</td>
    <td align="right">       0.063</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">       53.25</td>
    <td align="right">      119.25</td>
    <td align="right">     1908.00</td>
    <td align="right">       1.148</td>
    <td align="right">       0.063</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">       53.25</td>
    <td align="right">      119.25</td>
    <td align="right">     1908.00</td>
    <td align="right">       1.151</td>
    <td align="right">       0.063</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">       53.25</td>
    <td align="right">      119.25</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.976</td>
    <td align="right">       0.063</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">       53.25</td>
    <td align="right">      119.25</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.987</td>
    <td align="right">       0.063</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">       35.16</td>
    <td align="right">       78.75</td>
    <td align="right">     1260.00</td>
    <td align="right">       1.022</td>
    <td align="right">       0.063</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">       14.87</td>
    <td align="right">       22.05</td>
    <td align="right">     1764.00</td>
    <td align="right">       0.809</td>
    <td align="right">       0.054</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1</td>
    <td align="right">        8.48</td>
    <td align="right">       19.00</td>
    <td align="right">      760.00</td>
    <td align="right">       0.478</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">       71.01</td>
    <td align="right">      226.62</td>
    <td align="right">     1260.00</td>
    <td align="right">       6.352</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">       21.72</td>
    <td align="right">       48.65</td>
    <td align="right">      648.00</td>
    <td align="right">       0.796</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">       11.05</td>
    <td align="right">       24.75</td>
    <td align="right">      396.00</td>
    <td align="right">       1.495</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">       11.05</td>
    <td align="right">       24.75</td>
    <td align="right">      396.00</td>
    <td align="right">       1.476</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">       11.05</td>
    <td align="right">       24.75</td>
    <td align="right">      396.00</td>
    <td align="right">       1.478</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">       11.05</td>
    <td align="right">       24.75</td>
    <td align="right">      396.00</td>
    <td align="right">       1.255</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">       11.05</td>
    <td align="right">       24.75</td>
    <td align="right">      396.00</td>
    <td align="right">       1.342</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">       11.05</td>
    <td align="right">       24.75</td>
    <td align="right">      396.00</td>
    <td align="right">       1.252</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">        8.57</td>
    <td align="right">       19.20</td>
    <td align="right">      768.00</td>
    <td align="right">       0.331</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">        8.57</td>
    <td align="right">       19.20</td>
    <td align="right">      768.00</td>
    <td align="right">       0.376</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">        8.57</td>
    <td align="right">       19.20</td>
    <td align="right">      768.00</td>
    <td align="right">       0.343</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">       57.39</td>
    <td align="right">      107.21</td>
    <td align="right">     1428.00</td>
    <td align="right">       2.651</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">       11.25</td>
    <td align="right">       25.20</td>
    <td align="right">      672.00</td>
    <td align="right">       1.050</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">       40.96</td>
    <td align="right">       91.72</td>
    <td align="right">     1596.00</td>
    <td align="right">       0.711</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">       24.38</td>
    <td align="right">       54.60</td>
    <td align="right">     2184.00</td>
    <td align="right">       0.301</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">       53.25</td>
    <td align="right">      119.25</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.785</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">       53.25</td>
    <td align="right">      119.25</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.761</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">       53.25</td>
    <td align="right">      119.25</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.766</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">       53.25</td>
    <td align="right">      119.25</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.690</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">       53.25</td>
    <td align="right">      119.25</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.691</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">       35.16</td>
    <td align="right">       78.75</td>
    <td align="right">     1260.00</td>
    <td align="right">       0.719</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">       14.87</td>
    <td align="right">       22.05</td>
    <td align="right">     1764.00</td>
    <td align="right">       0.641</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    18:07:14</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">         121</td>
    <td align="right">          33</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          25</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          25</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          25</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          42</td>
    <td align="right">          42</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           7</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    18:07:14</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     3082.09</td>
    <td align="right">    39344.87</td>
    <td align="right">02-JUL-10:30</td>
    <td align="right">   339107.25</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     2482.26</td>
    <td align="right">    38138.16</td>
    <td align="right">01-JUL-10:30</td>
    <td align="right">   162039.47</td>
    <td align="right">02-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BATH_ZN_1_FLR_1</td>
    <td align="right">       36.66</td>
    <td align="right">      516.09</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     2377.28</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">     1233.05</td>
    <td align="right">    15863.94</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    80527.63</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BATH_ZN_1_FLR_1</td>
    <td align="right">       25.35</td>
    <td align="right">      326.09</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1655.28</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">     1233.05</td>
    <td align="right">    15863.94</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    80527.63</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">       95.02</td>
    <td align="right">     1640.88</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6268.97</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">       65.38</td>
    <td align="right">      841.09</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4269.51</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">       81.88</td>
    <td align="right">     1242.56</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     5273.75</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">       33.62</td>
    <td align="right">      432.56</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2195.75</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">       42.66</td>
    <td align="right">      635.59</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     2752.60</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">       20.55</td>
    <td align="right">      264.34</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1341.85</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">       42.66</td>
    <td align="right">      635.59</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     2752.60</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">       20.55</td>
    <td align="right">      264.34</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1341.85</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">       42.66</td>
    <td align="right">      635.59</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     2752.60</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">       20.55</td>
    <td align="right">      264.34</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1341.85</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">       42.66</td>
    <td align="right">      635.59</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     2752.60</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">       20.55</td>
    <td align="right">      264.34</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1341.85</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">       42.66</td>
    <td align="right">      635.59</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     2752.60</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">       20.55</td>
    <td align="right">      264.34</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1341.85</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">       42.66</td>
    <td align="right">      635.59</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     2752.60</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">       20.55</td>
    <td align="right">      264.34</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1341.85</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">       25.67</td>
    <td align="right">      375.14</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     1659.26</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">       14.24</td>
    <td align="right">      183.14</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      929.66</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">       25.67</td>
    <td align="right">      375.14</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     1659.26</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">       14.24</td>
    <td align="right">      183.14</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      929.66</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">       25.67</td>
    <td align="right">      375.14</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     1659.26</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">       14.24</td>
    <td align="right">      183.14</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      929.66</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:GYM_ZN_1_FLR_1</td>
    <td align="right">      100.68</td>
    <td align="right">     1399.49</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     6534.53</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:GYM_ZN_1_FLR_1</td>
    <td align="right">       74.09</td>
    <td align="right">      953.24</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4838.78</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:KITCHEN_ZN_1_FLR_1</td>
    <td align="right">      175.32</td>
    <td align="right">     3828.27</td>
    <td align="right">01-JAN-11:30</td>
    <td align="right">    12947.72</td>
    <td align="right">02-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:KITCHEN_ZN_1_FLR_1</td>
    <td align="right">       29.89</td>
    <td align="right">      384.54</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1951.99</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">      166.06</td>
    <td align="right">     2485.94</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">    10709.56</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">       76.93</td>
    <td align="right">      989.69</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5023.81</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LOBBY_ZN_1_FLR_1</td>
    <td align="right">       43.15</td>
    <td align="right">      595.15</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     2802.86</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LOBBY_ZN_1_FLR_1</td>
    <td align="right">       32.97</td>
    <td align="right">      424.15</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2153.06</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">       73.01</td>
    <td align="right">     1066.82</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     4718.53</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">       40.48</td>
    <td align="right">      520.82</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2643.73</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MECH_ZN_1_FLR_1</td>
    <td align="right">       71.06</td>
    <td align="right">      973.13</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     4618.15</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MECH_ZN_1_FLR_1</td>
    <td align="right">       56.05</td>
    <td align="right">      721.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3660.55</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">      205.56</td>
    <td align="right">     3062.41</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">    13262.51</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">       99.00</td>
    <td align="right">     1273.66</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6465.26</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">      205.56</td>
    <td align="right">     3062.41</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">    13262.51</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">       99.00</td>
    <td align="right">     1273.66</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6465.26</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">      205.56</td>
    <td align="right">     3062.41</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">    13262.51</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">       99.00</td>
    <td align="right">     1273.66</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6465.26</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">      205.56</td>
    <td align="right">     3062.41</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">    13262.51</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">       99.00</td>
    <td align="right">     1273.66</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6465.26</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">      205.56</td>
    <td align="right">     3062.41</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">    13262.51</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">       99.00</td>
    <td align="right">     1273.66</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6465.26</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">      135.75</td>
    <td align="right">     2022.34</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     8758.26</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">       65.38</td>
    <td align="right">      841.09</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4269.51</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFFICES_ZN_1_FLR_1</td>
    <td align="right">      142.89</td>
    <td align="right">     2116.46</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     9223.96</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFFICES_ZN_1_FLR_1</td>
    <td align="right">       71.96</td>
    <td align="right">      925.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4699.30</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">     1230.23</td>
    <td align="right">    22030.08</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">    79091.12</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BATH_ZN_1_FLR_1</td>
    <td align="right">       11.32</td>
    <td align="right">      190.00</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">      722.00</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">     1103.79</td>
    <td align="right">    18830.49</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">    70516.12</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">       29.65</td>
    <td align="right">      799.79</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1999.46</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">       48.25</td>
    <td align="right">      810.00</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     3078.00</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">       22.12</td>
    <td align="right">      371.25</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     1410.75</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">       22.12</td>
    <td align="right">      371.25</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     1410.75</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">       22.12</td>
    <td align="right">      371.25</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     1410.75</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">       22.12</td>
    <td align="right">      371.25</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     1410.75</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">       22.12</td>
    <td align="right">      371.25</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     1410.75</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">       22.12</td>
    <td align="right">      371.25</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     1410.75</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">       11.44</td>
    <td align="right">      192.00</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">      729.60</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">       11.44</td>
    <td align="right">      192.00</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">      729.60</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">       11.44</td>
    <td align="right">      192.00</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">      729.60</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:GYM_ZN_1_FLR_1</td>
    <td align="right">       26.58</td>
    <td align="right">      446.25</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     1695.75</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:KITCHEN_ZN_1_FLR_1</td>
    <td align="right">      126.44</td>
    <td align="right">     3199.60</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8575.00</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">KitchenExhFan:InteriorEquipment:Electricity</td>
    <td align="right">        7.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      576.00</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">MiscElec:InteriorEquipment:Electricity</td>
    <td align="right">      118.60</td>
    <td align="right">     3199.60</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7999.00</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">       89.14</td>
    <td align="right">     1496.25</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     5685.75</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LOBBY_ZN_1_FLR_1</td>
    <td align="right">       10.19</td>
    <td align="right">      171.00</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">      649.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">       32.53</td>
    <td align="right">      546.00</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     2074.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MECH_ZN_1_FLR_1</td>
    <td align="right">       15.01</td>
    <td align="right">      252.00</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">      957.60</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">      106.56</td>
    <td align="right">     1788.75</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     6797.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">      106.56</td>
    <td align="right">     1788.75</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     6797.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">      106.56</td>
    <td align="right">     1788.75</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     6797.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">      106.56</td>
    <td align="right">     1788.75</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     6797.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">      106.56</td>
    <td align="right">     1788.75</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     6797.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">       70.37</td>
    <td align="right">     1181.25</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     4488.75</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFFICES_ZN_1_FLR_1</td>
    <td align="right">       70.93</td>
    <td align="right">     1190.70</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     4524.66</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:Electricity</td>
    <td align="right">       68.34</td>
    <td align="right">     1068.27</td>
    <td align="right">07-JAN-23:30</td>
    <td align="right">     4038.76</td>
    <td align="right">08-JUN-10:50</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:Electricity:Zone:KITCHEN_ZN_1_FLR_1</td>
    <td align="right">       18.99</td>
    <td align="right">      244.13</td>
    <td align="right">01-JAN-11:30</td>
    <td align="right">     2420.72</td>
    <td align="right">02-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">General:Refrigeration:Electricity</td>
    <td align="right">       18.99</td>
    <td align="right">      244.13</td>
    <td align="right">01-JAN-11:30</td>
    <td align="right">     2420.72</td>
    <td align="right">02-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">       52.63</td>
    <td align="right">      849.41</td>
    <td align="right">05-FEB-23:10</td>
    <td align="right">     4654.35</td>
    <td align="right">29-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Low Temp Refrigeration:Refrigeration:Electricity</td>
    <td align="right">       14.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:10</td>
    <td align="right">     2199.51</td>
    <td align="right">19-JUL-10:50</td>
  </tr>
  <tr>
    <td align="right">Med Temp Refrigeration:Refrigeration:Electricity</td>
    <td align="right">       34.50</td>
    <td align="right">      804.33</td>
    <td align="right">08-JAN-05:40</td>
    <td align="right">     1245.48</td>
    <td align="right">14-APR-12:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     3082.09</td>
    <td align="right">    39344.87</td>
    <td align="right">02-JUL-10:30</td>
    <td align="right">   339107.25</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     3082.09</td>
    <td align="right">    39344.87</td>
    <td align="right">02-JUL-10:30</td>
    <td align="right">   339107.25</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     3082.09</td>
    <td align="right">    39344.87</td>
    <td align="right">02-JUL-10:30</td>
    <td align="right">   339107.25</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     3082.09</td>
    <td align="right">    39344.87</td>
    <td align="right">02-JUL-10:30</td>
    <td align="right">   339107.25</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     3082.09</td>
    <td align="right">    39344.87</td>
    <td align="right">02-JUL-10:30</td>
    <td align="right">   339107.25</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     3082.09</td>
    <td align="right">    39344.87</td>
    <td align="right">02-JUL-10:30</td>
    <td align="right">   339107.25</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">      412.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">   180772.55</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">      130.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">    27113.53</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">Fan Energy:Fans:Electricity</td>
    <td align="right">      129.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">    27008.80</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">Zone Exhaust Fans:Fans:Electricity</td>
    <td align="right">        1.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">      104.73</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">      134.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">     8575.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Exterior Facade Lighting:ExteriorLights:Electricity</td>
    <td align="right">      134.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">     8575.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">      281.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   153659.02</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        3.27</td>
    <td align="right">        0.00</td>
    <td align="right">19-AUG-00:20</td>
    <td align="right">     2994.61</td>
    <td align="right">06-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">        3.27</td>
    <td align="right">        0.00</td>
    <td align="right">19-AUG-00:20</td>
    <td align="right">     2994.61</td>
    <td align="right">06-FEB-06:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">     2091.11</td>
    <td align="right">     3225.68</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">   883848.56</td>
    <td align="right">27-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Gas:Building</td>
    <td align="right">      234.34</td>
    <td align="right">     3205.68</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    32056.80</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:KITCHEN_ZN_1_FLR_1</td>
    <td align="right">      234.34</td>
    <td align="right">     3205.68</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    32056.80</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas</td>
    <td align="right">      234.34</td>
    <td align="right">     3205.68</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    32056.80</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:KITCHEN_ZN_1_FLR_1</td>
    <td align="right">      234.34</td>
    <td align="right">     3205.68</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    32056.80</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">MiscGas:InteriorEquipment:Gas</td>
    <td align="right">      234.34</td>
    <td align="right">     3205.68</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    32056.80</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">     1162.26</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">   600954.60</td>
    <td align="right">20-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">      184.63</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    35303.94</td>
    <td align="right">17-FEB-13:40</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Gas</td>
    <td align="right">      184.63</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    35303.94</td>
    <td align="right">17-FEB-13:40</td>
  </tr>
  <tr>
    <td align="right">Gas:HVAC</td>
    <td align="right">      694.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   284531.28</td>
    <td align="right">06-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">     1672.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">   880622.88</td>
    <td align="right">27-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Boiler:Heating:Gas</td>
    <td align="right">      977.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">   600934.60</td>
    <td align="right">20-DEC-06:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">      971.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:20</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">      971.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:20</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">      971.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:20</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">      971.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:20</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">      971.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:20</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">      971.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:20</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">SHW_default:WaterSystems:Water</td>
    <td align="right">      971.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:20</td>
  </tr>
  <tr>
    <td align="right">SHW_default:WaterSystems:MainsWater</td>
    <td align="right">      971.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:20</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">CO2:Facility</td>
    <td align="right">  1162095.66</td>
    <td align="right">       0.014</td>
    <td align="right">26-AUG-10:30</td>
    <td align="right">       0.119</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:CO2</td>
    <td align="right">  1053148.62</td>
    <td align="right">       0.013</td>
    <td align="right">02-JUL-10:30</td>
    <td align="right">       0.116</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">CO:Facility</td>
    <td align="right">      448.97</td>
    <td align="right">       0.000</td>
    <td align="right">26-AUG-10:30</td>
    <td align="right">       0.000</td>
    <td align="right">06-FEB-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:CO</td>
    <td align="right">      365.54</td>
    <td align="right">       0.000</td>
    <td align="right">02-JUL-10:30</td>
    <td align="right">       0.000</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">CH4:Facility</td>
    <td align="right">     2305.15</td>
    <td align="right">       0.000</td>
    <td align="right">26-AUG-10:30</td>
    <td align="right">       0.000</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:CH4</td>
    <td align="right">     2302.93</td>
    <td align="right">       0.000</td>
    <td align="right">02-JUL-10:30</td>
    <td align="right">       0.000</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">NOx:Facility</td>
    <td align="right">     2016.58</td>
    <td align="right">       0.000</td>
    <td align="right">26-AUG-10:30</td>
    <td align="right">       0.000</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:NOx</td>
    <td align="right">     1917.67</td>
    <td align="right">       0.000</td>
    <td align="right">02-JUL-10:30</td>
    <td align="right">       0.000</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">N2O:Facility</td>
    <td align="right">       26.96</td>
    <td align="right">       0.000</td>
    <td align="right">26-AUG-10:30</td>
    <td align="right">       0.000</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:N2O</td>
    <td align="right">       24.74</td>
    <td align="right">       0.000</td>
    <td align="right">02-JUL-10:30</td>
    <td align="right">       0.000</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">SO2:Facility</td>
    <td align="right">     5770.22</td>
    <td align="right">       0.000</td>
    <td align="right">26-AUG-10:30</td>
    <td align="right">       0.001</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:SO2</td>
    <td align="right">     5769.66</td>
    <td align="right">       0.000</td>
    <td align="right">02-JUL-10:30</td>
    <td align="right">       0.001</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">PM:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:PM</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">PM10:Facility</td>
    <td align="right">       61.10</td>
    <td align="right">       0.000</td>
    <td align="right">26-AUG-10:30</td>
    <td align="right">       0.000</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:PM10</td>
    <td align="right">       53.60</td>
    <td align="right">       0.000</td>
    <td align="right">02-JUL-10:30</td>
    <td align="right">       0.000</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">PM2.5:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:PM2.5</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">NH3:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:NH3</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">NMVOC:Facility</td>
    <td align="right">       36.86</td>
    <td align="right">       0.000</td>
    <td align="right">26-AUG-10:30</td>
    <td align="right">       0.000</td>
    <td align="right">06-FEB-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:NMVOC</td>
    <td align="right">       31.41</td>
    <td align="right">       0.000</td>
    <td align="right">02-JUL-10:30</td>
    <td align="right">       0.000</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">Hg:Facility</td>
    <td align="right">        0.02</td>
    <td align="right">       0.000</td>
    <td align="right">26-AUG-10:30</td>
    <td align="right">       0.000</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:Hg</td>
    <td align="right">        0.02</td>
    <td align="right">       0.000</td>
    <td align="right">02-JUL-10:30</td>
    <td align="right">       0.000</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">Pb:Facility</td>
    <td align="right">        0.09</td>
    <td align="right">       0.000</td>
    <td align="right">26-AUG-10:30</td>
    <td align="right">       0.000</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:Pb</td>
    <td align="right">        0.09</td>
    <td align="right">       0.000</td>
    <td align="right">02-JUL-10:30</td>
    <td align="right">       0.000</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">Nuclear High:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:Nuclear High</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:CO2</td>
    <td align="right">   108947.04</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-12:40</td>
    <td align="right">       0.046</td>
    <td align="right">27-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:CO</td>
    <td align="right">       83.44</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-12:40</td>
    <td align="right">       0.000</td>
    <td align="right">27-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:CH4</td>
    <td align="right">        2.22</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-12:40</td>
    <td align="right">       0.000</td>
    <td align="right">27-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:NOx</td>
    <td align="right">       98.91</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-12:40</td>
    <td align="right">       0.000</td>
    <td align="right">27-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:N2O</td>
    <td align="right">        2.22</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-12:40</td>
    <td align="right">       0.000</td>
    <td align="right">27-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:SO2</td>
    <td align="right">        0.56</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-12:40</td>
    <td align="right">       0.000</td>
    <td align="right">27-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:PM</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:PM10</td>
    <td align="right">        7.51</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-12:40</td>
    <td align="right">       0.000</td>
    <td align="right">27-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:PM2.5</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:NH3</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:NMVOC</td>
    <td align="right">        5.46</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-12:40</td>
    <td align="right">       0.000</td>
    <td align="right">27-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:Hg</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-12:40</td>
    <td align="right">       0.000</td>
    <td align="right">27-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:Pb</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-12:40</td>
    <td align="right">       0.000</td>
    <td align="right">27-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:Nuclear High</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">   333539.38</td>
    <td align="right">       0.004</td>
    <td align="right">26-AUG-10:30</td>
    <td align="right">       0.034</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">   333539.38</td>
    <td align="right">       0.004</td>
    <td align="right">26-AUG-10:30</td>
    <td align="right">       0.034</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Nuclear Low:Facility</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:Nuclear Low</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:Nuclear Low</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">WaterEnvironmentalFactors:Facility</td>
    <td align="right"> 1328242.017</td>
    <td align="right">       0.017</td>
    <td align="right">02-JUL-10:30</td>
    <td align="right">       0.146</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:WaterEnvironmentalFactors</td>
    <td align="right"> 1328242.017</td>
    <td align="right">       0.017</td>
    <td align="right">02-JUL-10:30</td>
    <td align="right">       0.146</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:WaterEnvironmentalFactors</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">     4835.64</td>
    <td align="right">     3825.91</td>
    <td align="right">05-FEB-23:10</td>
    <td align="right">  1295128.87</td>
    <td align="right">27-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     1424.20</td>
    <td align="right">     1498.24</td>
    <td align="right">05-FEB-23:10</td>
    <td align="right">   237140.64</td>
    <td align="right">06-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:KITCHEN_ZN_1_FLR_1</td>
    <td align="right">      123.32</td>
    <td align="right">     1422.43</td>
    <td align="right">07-JAN-23:30</td>
    <td align="right">    11662.69</td>
    <td align="right">27-JAN-11:50</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:EnergyTransfer</td>
    <td align="right">      184.84</td>
    <td align="right">     2844.87</td>
    <td align="right">07-JAN-23:30</td>
    <td align="right">    10745.76</td>
    <td align="right">17-APR-10:40</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:EnergyTransfer:Zone:KITCHEN_ZN_1_FLR_1</td>
    <td align="right">       92.42</td>
    <td align="right">     1422.43</td>
    <td align="right">07-JAN-23:30</td>
    <td align="right">     5372.88</td>
    <td align="right">17-APR-10:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">      966.18</td>
    <td align="right">     2327.67</td>
    <td align="right">05-FEB-23:10</td>
    <td align="right">   455071.04</td>
    <td align="right">28-NOV-06:10</td>
  </tr>
  <tr>
    <td align="right">Low Temp Refrigeration:Refrigeration:EnergyTransfer</td>
    <td align="right">       22.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:10</td>
    <td align="right">     2686.44</td>
    <td align="right">01-JAN-11:40</td>
  </tr>
  <tr>
    <td align="right">Med Temp Refrigeration:Refrigeration:EnergyTransfer</td>
    <td align="right">       70.39</td>
    <td align="right">     1363.00</td>
    <td align="right">08-JAN-05:40</td>
    <td align="right">     2686.44</td>
    <td align="right">14-APR-12:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">      878.02</td>
    <td align="right">      567.69</td>
    <td align="right">13-AUG-00:10</td>
    <td align="right">   396186.30</td>
    <td align="right">06-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">      140.53</td>
    <td align="right">      567.69</td>
    <td align="right">13-AUG-00:10</td>
    <td align="right">    22986.80</td>
    <td align="right">14-FEB-13:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">      140.53</td>
    <td align="right">      567.69</td>
    <td align="right">13-AUG-00:10</td>
    <td align="right">    22986.80</td>
    <td align="right">14-FEB-13:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BATH_ZN_1_FLR_1</td>
    <td align="right">       23.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3884.15</td>
    <td align="right">08-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">      190.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">   231267.54</td>
    <td align="right">06-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BATH_ZN_1_FLR_1</td>
    <td align="right">        1.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3884.15</td>
    <td align="right">08-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">     1140.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:20</td>
    <td align="right">   221139.49</td>
    <td align="right">16-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BATH_ZN_1_FLR_1</td>
    <td align="right">       22.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2911.34</td>
    <td align="right">29-JUL-16:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">       78.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    30535.89</td>
    <td align="right">27-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">       15.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    30535.89</td>
    <td align="right">27-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">       62.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    20921.14</td>
    <td align="right">28-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">       38.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7174.03</td>
    <td align="right">16-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">        4.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5673.53</td>
    <td align="right">18-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">       34.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7174.03</td>
    <td align="right">16-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">       32.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     6741.46</td>
    <td align="right">27-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">        7.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     6007.92</td>
    <td align="right">21-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">       25.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6741.46</td>
    <td align="right">27-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">       32.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     6675.31</td>
    <td align="right">27-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">        7.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     5971.94</td>
    <td align="right">21-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">       25.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6675.31</td>
    <td align="right">27-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">       32.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     6687.41</td>
    <td align="right">27-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">        7.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     5973.06</td>
    <td align="right">21-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">       25.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6687.41</td>
    <td align="right">27-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">       30.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     6067.52</td>
    <td align="right">15-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">        8.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     5909.08</td>
    <td align="right">21-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">       21.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6067.52</td>
    <td align="right">15-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">       30.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     6074.96</td>
    <td align="right">15-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">        8.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     5911.91</td>
    <td align="right">21-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">       21.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6074.96</td>
    <td align="right">15-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">       30.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     6163.08</td>
    <td align="right">15-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">        8.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     5944.68</td>
    <td align="right">21-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">       22.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6163.08</td>
    <td align="right">15-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">       19.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     2649.87</td>
    <td align="right">08-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">        0.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2649.87</td>
    <td align="right">08-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">       18.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     1921.63</td>
    <td align="right">08-JUN-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">       18.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     2661.65</td>
    <td align="right">08-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">        0.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2661.65</td>
    <td align="right">08-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">       18.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     1885.82</td>
    <td align="right">28-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">       19.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     2669.29</td>
    <td align="right">08-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">        0.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2669.29</td>
    <td align="right">08-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">       18.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     1935.72</td>
    <td align="right">08-JUN-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:GYM_ZN_1_FLR_1</td>
    <td align="right">       88.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    27159.49</td>
    <td align="right">06-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:GYM_ZN_1_FLR_1</td>
    <td align="right">        7.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    27159.49</td>
    <td align="right">06-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:GYM_ZN_1_FLR_1</td>
    <td align="right">       81.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    15487.24</td>
    <td align="right">21-JUN-15:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:KITCHEN_ZN_1_FLR_1</td>
    <td align="right">        2.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2810.14</td>
    <td align="right">08-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:KITCHEN_ZN_1_FLR_1</td>
    <td align="right">       28.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7169.97</td>
    <td align="right">27-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">       81.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    15460.34</td>
    <td align="right">08-JUN-13:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">       10.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    13090.29</td>
    <td align="right">18-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">       70.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    15460.34</td>
    <td align="right">08-JUN-13:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LOBBY_ZN_1_FLR_1</td>
    <td align="right">       24.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5679.70</td>
    <td align="right">08-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LOBBY_ZN_1_FLR_1</td>
    <td align="right">        9.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5679.70</td>
    <td align="right">08-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LOBBY_ZN_1_FLR_1</td>
    <td align="right">       15.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5090.71</td>
    <td align="right">05-SEP-13:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">       40.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5743.13</td>
    <td align="right">08-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5743.13</td>
    <td align="right">08-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">       39.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4435.46</td>
    <td align="right">28-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MECH_ZN_1_FLR_1</td>
    <td align="right">       19.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1983.52</td>
    <td align="right">28-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MECH_ZN_1_FLR_1</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      976.29</td>
    <td align="right">08-JAN-07:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MECH_ZN_1_FLR_1</td>
    <td align="right">       19.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1983.52</td>
    <td align="right">28-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">      113.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    20912.96</td>
    <td align="right">05-SEP-13:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">       12.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    17151.56</td>
    <td align="right">21-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">      101.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    20912.96</td>
    <td align="right">05-SEP-13:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">      109.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    20305.91</td>
    <td align="right">05-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">       12.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    16938.53</td>
    <td align="right">21-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">       96.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    20305.91</td>
    <td align="right">05-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">      111.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    20434.79</td>
    <td align="right">05-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">       12.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    16910.98</td>
    <td align="right">21-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">       98.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    20434.79</td>
    <td align="right">05-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">       95.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    18251.67</td>
    <td align="right">08-JUN-14:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">       15.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    16246.35</td>
    <td align="right">21-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">       80.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    18251.67</td>
    <td align="right">08-JUN-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">       95.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    18073.72</td>
    <td align="right">28-JUN-14:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">       15.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    16260.41</td>
    <td align="right">21-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">       79.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    18073.72</td>
    <td align="right">28-JUN-14:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">       65.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    12537.81</td>
    <td align="right">08-JUN-14:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">       10.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    10935.91</td>
    <td align="right">21-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">       55.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12537.81</td>
    <td align="right">08-JUN-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFFICES_ZN_1_FLR_1</td>
    <td align="right">       68.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    13868.00</td>
    <td align="right">08-JUN-13:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFFICES_ZN_1_FLR_1</td>
    <td align="right">       14.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    13794.97</td>
    <td align="right">18-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFFICES_ZN_1_FLR_1</td>
    <td align="right">       54.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    13868.00</td>
    <td align="right">08-JUN-13:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">      140.53</td>
    <td align="right">      567.69</td>
    <td align="right">13-AUG-22:40</td>
    <td align="right">    22986.80</td>
    <td align="right">14-FEB-13:40</td>
  </tr>
  <tr>
    <td align="right">SHW_default:WaterSystems:EnergyTransfer</td>
    <td align="right">      140.53</td>
    <td align="right">      567.69</td>
    <td align="right">13-AUG-22:40</td>
    <td align="right">    22986.80</td>
    <td align="right">14-FEB-13:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">     2445.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">   616864.34</td>
    <td align="right">06-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">     1279.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">   616864.34</td>
    <td align="right">06-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">      737.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">   394803.40</td>
    <td align="right">06-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">      737.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">   394803.40</td>
    <td align="right">06-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">     1166.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   605193.43</td>
    <td align="right">19-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">      733.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">   450700.95</td>
    <td align="right">20-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Source:Facility</td>
    <td align="right">    24141.65</td>
    <td align="right">   282561.61</td>
    <td align="right">26-AUG-10:30</td>
    <td align="right">  2460769.18</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:Source</td>
    <td align="right">    10929.08</td>
    <td align="right">   139516.92</td>
    <td align="right">02-JUL-10:30</td>
    <td align="right">  1202474.32</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">PurchasedElectricEmissions:Source</td>
    <td align="right">    10929.08</td>
    <td align="right">   139516.92</td>
    <td align="right">02-JUL-10:30</td>
    <td align="right">  1202474.32</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">SoldElectricEmissions:Source</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:Source</td>
    <td align="right">     2283.50</td>
    <td align="right">     3522.44</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">   965162.62</td>
    <td align="right">27-JAN-06:10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    18:07:14</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.135</td>
    <td align="right">     -22.089</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.103</td>
    <td align="right">      25.346</td>
    <td align="right">      11.319</td>
    <td align="right">       7.379</td>
    <td align="right">       0.000</td>
    <td align="right">       0.073</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.485</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.085</td>
    <td align="right">     -16.696</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      15.904</td>
    <td align="right">     -62.987</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      38.597</td>
    <td align="right">      65.375</td>
    <td align="right">      29.647</td>
    <td align="right">      20.085</td>
    <td align="right">       0.000</td>
    <td align="right">       0.237</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">     -36.873</td>
    <td align="right">       0.000</td>
    <td align="right">     -14.722</td>
    <td align="right">     -55.263</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.130</td>
    <td align="right">     -34.452</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      18.977</td>
    <td align="right">      33.622</td>
    <td align="right">      48.254</td>
    <td align="right">       5.899</td>
    <td align="right">       0.000</td>
    <td align="right">       0.122</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -20.658</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.904</td>
    <td align="right">     -47.989</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.012</td>
    <td align="right">     -25.850</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.114</td>
    <td align="right">      20.547</td>
    <td align="right">      22.116</td>
    <td align="right">      20.262</td>
    <td align="right">       0.000</td>
    <td align="right">       0.147</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -19.246</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.277</td>
    <td align="right">     -26.826</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.081</td>
    <td align="right">     -25.383</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.119</td>
    <td align="right">      20.547</td>
    <td align="right">      22.116</td>
    <td align="right">      19.390</td>
    <td align="right">       0.000</td>
    <td align="right">       0.149</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -19.216</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.272</td>
    <td align="right">     -26.530</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.037</td>
    <td align="right">     -25.446</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.116</td>
    <td align="right">      20.547</td>
    <td align="right">      22.116</td>
    <td align="right">      19.452</td>
    <td align="right">       0.000</td>
    <td align="right">       0.148</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -19.219</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.279</td>
    <td align="right">     -26.471</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.477</td>
    <td align="right">     -21.953</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.254</td>
    <td align="right">      20.547</td>
    <td align="right">      22.116</td>
    <td align="right">      11.027</td>
    <td align="right">       0.000</td>
    <td align="right">       0.155</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -20.387</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.133</td>
    <td align="right">     -22.103</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.491</td>
    <td align="right">     -21.724</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.253</td>
    <td align="right">      20.547</td>
    <td align="right">      22.116</td>
    <td align="right">      11.054</td>
    <td align="right">       0.000</td>
    <td align="right">       0.151</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -20.399</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.141</td>
    <td align="right">     -22.348</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.478</td>
    <td align="right">     -22.360</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.249</td>
    <td align="right">      20.547</td>
    <td align="right">      22.116</td>
    <td align="right">      11.766</td>
    <td align="right">       0.000</td>
    <td align="right">       0.153</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -20.424</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.143</td>
    <td align="right">     -22.383</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.406</td>
    <td align="right">     -18.755</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.103</td>
    <td align="right">      14.235</td>
    <td align="right">      11.438</td>
    <td align="right">       2.851</td>
    <td align="right">       0.000</td>
    <td align="right">       0.022</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.189</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.259</td>
    <td align="right">     -13.852</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.428</td>
    <td align="right">     -18.317</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.108</td>
    <td align="right">      14.235</td>
    <td align="right">      11.438</td>
    <td align="right">       2.852</td>
    <td align="right">       0.000</td>
    <td align="right">       0.022</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.187</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.258</td>
    <td align="right">     -14.321</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.420</td>
    <td align="right">     -18.955</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.082</td>
    <td align="right">      14.235</td>
    <td align="right">      11.438</td>
    <td align="right">       2.844</td>
    <td align="right">       0.000</td>
    <td align="right">       0.022</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.201</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.263</td>
    <td align="right">     -13.620</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.526</td>
    <td align="right">     -81.354</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      52.600</td>
    <td align="right">      74.092</td>
    <td align="right">      26.584</td>
    <td align="right">      34.632</td>
    <td align="right">       0.000</td>
    <td align="right">       0.107</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -29.789</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.237</td>
    <td align="right">     -77.162</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.355</td>
    <td align="right">     -28.547</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.045</td>
    <td align="right">      29.889</td>
    <td align="right">     112.100</td>
    <td align="right">       7.643</td>
    <td align="right">       8.966</td>
    <td align="right">       0.038</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.368</td>
    <td align="right">     -20.867</td>
    <td align="right">      -3.362</td>
    <td align="right">    -109.891</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.522</td>
    <td align="right">     -70.646</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      36.227</td>
    <td align="right">      76.925</td>
    <td align="right">      89.136</td>
    <td align="right">      23.833</td>
    <td align="right">       0.000</td>
    <td align="right">       0.270</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -42.962</td>
    <td align="right">       0.000</td>
    <td align="right">     -17.344</td>
    <td align="right">    -105.962</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.628</td>
    <td align="right">     -39.809</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      23.747</td>
    <td align="right">      40.481</td>
    <td align="right">      32.527</td>
    <td align="right">       6.643</td>
    <td align="right">       0.000</td>
    <td align="right">       0.079</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.489</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.682</td>
    <td align="right">     -51.126</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      12.122</td>
    <td align="right">    -101.369</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      46.524</td>
    <td align="right">      98.997</td>
    <td align="right">     106.561</td>
    <td align="right">      60.344</td>
    <td align="right">       0.000</td>
    <td align="right">       0.373</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -53.758</td>
    <td align="right">       0.000</td>
    <td align="right">     -23.108</td>
    <td align="right">    -146.684</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      12.335</td>
    <td align="right">     -96.715</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      46.575</td>
    <td align="right">      98.997</td>
    <td align="right">     106.561</td>
    <td align="right">      53.601</td>
    <td align="right">       0.000</td>
    <td align="right">       0.369</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -53.828</td>
    <td align="right">       0.000</td>
    <td align="right">     -23.088</td>
    <td align="right">    -144.807</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      12.182</td>
    <td align="right">     -98.861</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      46.539</td>
    <td align="right">      98.997</td>
    <td align="right">     106.561</td>
    <td align="right">      53.999</td>
    <td align="right">       0.000</td>
    <td align="right">       0.374</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -53.838</td>
    <td align="right">       0.000</td>
    <td align="right">     -23.120</td>
    <td align="right">    -142.833</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      15.365</td>
    <td align="right">     -80.475</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      47.338</td>
    <td align="right">      98.997</td>
    <td align="right">     106.561</td>
    <td align="right">      13.181</td>
    <td align="right">       0.000</td>
    <td align="right">       0.396</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -59.767</td>
    <td align="right">       0.000</td>
    <td align="right">     -22.643</td>
    <td align="right">    -118.953</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      15.411</td>
    <td align="right">     -79.906</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      47.329</td>
    <td align="right">      98.997</td>
    <td align="right">     106.561</td>
    <td align="right">      13.381</td>
    <td align="right">       0.000</td>
    <td align="right">       0.386</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -59.753</td>
    <td align="right">       0.000</td>
    <td align="right">     -22.655</td>
    <td align="right">    -119.752</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.240</td>
    <td align="right">     -55.701</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      31.232</td>
    <td align="right">      65.375</td>
    <td align="right">      70.370</td>
    <td align="right">      11.668</td>
    <td align="right">       0.000</td>
    <td align="right">       0.255</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -39.329</td>
    <td align="right">       0.000</td>
    <td align="right">     -14.990</td>
    <td align="right">     -79.121</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      14.124</td>
    <td align="right">     -54.337</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      12.646</td>
    <td align="right">      71.956</td>
    <td align="right">      70.933</td>
    <td align="right">      42.853</td>
    <td align="right">       0.000</td>
    <td align="right">       0.291</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -41.021</td>
    <td align="right">       0.000</td>
    <td align="right">     -17.796</td>
    <td align="right">     -99.649</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       9.026</td>
    <td align="right">     -15.905</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      32.968</td>
    <td align="right">      10.187</td>
    <td align="right">      22.037</td>
    <td align="right">       0.000</td>
    <td align="right">       0.142</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -18.465</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.821</td>
    <td align="right">     -32.170</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.020</td>
    <td align="right">     -19.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      56.051</td>
    <td align="right">      15.012</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -52.074</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     190.855</td>
    <td align="right">   -1140.905</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     551.879</td>
    <td align="right">    1233.051</td>
    <td align="right">    1215.887</td>
    <td align="right">     478.676</td>
    <td align="right">       8.966</td>
    <td align="right">       4.479</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">    -666.851</td>
    <td align="right">     -20.867</td>
    <td align="right">    -266.582</td>
    <td align="right">   -1588.587</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1</td>
    <td align="right">29-JUL-16:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4457.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      326.09</td>
    <td align="right">      190.00</td>
    <td align="right">     3778.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      163.54</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.99</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">01-SEP-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -25080.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      841.09</td>
    <td align="right">      799.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    25726.17</td>
    <td align="right">        0.00</td>
    <td align="right">    -1744.53</td>
    <td align="right">        0.00</td>
    <td align="right">     -542.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">16-JUN-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7174.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2359.12</td>
    <td align="right">     2195.75</td>
    <td align="right">     3078.00</td>
    <td align="right">     1431.75</td>
    <td align="right">        0.00</td>
    <td align="right">       75.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1965.68</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">16-JUL-16:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8347.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      264.34</td>
    <td align="right">      371.25</td>
    <td align="right">     3622.10</td>
    <td align="right">        0.00</td>
    <td align="right">       79.08</td>
    <td align="right">     4011.06</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">16-JUL-16:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8005.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      264.34</td>
    <td align="right">      371.25</td>
    <td align="right">     3556.57</td>
    <td align="right">        0.00</td>
    <td align="right">       79.18</td>
    <td align="right">     3734.47</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">16-JUL-17:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8153.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      264.34</td>
    <td align="right">      371.25</td>
    <td align="right">     3410.68</td>
    <td align="right">        0.00</td>
    <td align="right">       76.65</td>
    <td align="right">     4030.31</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">16-JUL-16:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7296.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      264.34</td>
    <td align="right">      371.25</td>
    <td align="right">     3685.23</td>
    <td align="right">        0.00</td>
    <td align="right">       79.41</td>
    <td align="right">     2895.91</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">16-JUL-16:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7598.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      264.34</td>
    <td align="right">      371.25</td>
    <td align="right">     3683.17</td>
    <td align="right">        0.00</td>
    <td align="right">       79.32</td>
    <td align="right">     3200.54</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">16-JUL-17:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7831.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      264.34</td>
    <td align="right">      371.25</td>
    <td align="right">     3605.04</td>
    <td align="right">        0.00</td>
    <td align="right">       76.75</td>
    <td align="right">     3514.18</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">08-JUN-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1921.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      831.26</td>
    <td align="right">      929.66</td>
    <td align="right">      729.60</td>
    <td align="right">       95.17</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -665.67</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">16-JUL-17:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1906.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      183.14</td>
    <td align="right">      192.00</td>
    <td align="right">      864.79</td>
    <td align="right">        0.00</td>
    <td align="right">       11.47</td>
    <td align="right">      654.99</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">16-JUL-17:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1946.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      183.14</td>
    <td align="right">      192.00</td>
    <td align="right">     1050.06</td>
    <td align="right">        0.00</td>
    <td align="right">       12.71</td>
    <td align="right">      508.32</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">21-JUN-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -15489.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7084.11</td>
    <td align="right">     4838.78</td>
    <td align="right">     1695.75</td>
    <td align="right">     4041.73</td>
    <td align="right">        0.00</td>
    <td align="right">       74.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2245.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">27-JAN-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7170.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1623.66</td>
    <td align="right">     1951.99</td>
    <td align="right">    10810.81</td>
    <td align="right">        0.00</td>
    <td align="right">     1270.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -748.12</td>
    <td align="right">        0.00</td>
    <td align="right">     -229.13</td>
    <td align="right">    -7509.70</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">08-JUN-13:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -15457.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4503.29</td>
    <td align="right">     5023.81</td>
    <td align="right">     5685.75</td>
    <td align="right">     3481.79</td>
    <td align="right">        0.00</td>
    <td align="right">      199.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3436.62</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">28-JUN-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4435.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2447.42</td>
    <td align="right">     2643.73</td>
    <td align="right">     2074.80</td>
    <td align="right">     2263.61</td>
    <td align="right">        0.00</td>
    <td align="right">       14.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5008.13</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">05-SEP-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -20912.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5740.61</td>
    <td align="right">     6465.26</td>
    <td align="right">     6797.25</td>
    <td align="right">    10972.69</td>
    <td align="right">        0.00</td>
    <td align="right">      216.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9279.77</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">05-SEP-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -20305.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5735.32</td>
    <td align="right">     6465.26</td>
    <td align="right">     6797.25</td>
    <td align="right">     9567.29</td>
    <td align="right">        0.00</td>
    <td align="right">      219.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8478.75</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">05-SEP-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -20434.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5737.80</td>
    <td align="right">     6465.26</td>
    <td align="right">     6797.25</td>
    <td align="right">     9607.38</td>
    <td align="right">        0.00</td>
    <td align="right">      219.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8392.73</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">08-JUN-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -18243.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5780.95</td>
    <td align="right">     6465.26</td>
    <td align="right">     6797.25</td>
    <td align="right">     1479.39</td>
    <td align="right">        0.00</td>
    <td align="right">       73.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2352.56</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">28-JUN-14:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -18070.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5845.88</td>
    <td align="right">     6465.26</td>
    <td align="right">     6797.25</td>
    <td align="right">     2931.61</td>
    <td align="right">        0.00</td>
    <td align="right">      138.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4108.25</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">08-JUN-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12532.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3814.66</td>
    <td align="right">     4269.51</td>
    <td align="right">     4488.75</td>
    <td align="right">     1113.71</td>
    <td align="right">        0.00</td>
    <td align="right">       48.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1202.93</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">07-JUN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -14408.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      925.76</td>
    <td align="right">     1666.98</td>
    <td align="right">     1359.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10549.42</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -92.85</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1</td>
    <td align="right">05-SEP-13:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5090.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2153.06</td>
    <td align="right">      649.80</td>
    <td align="right">     4198.35</td>
    <td align="right">        0.00</td>
    <td align="right">       89.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2000.05</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1</td>
    <td align="right">28-JUN-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1983.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3660.55</td>
    <td align="right">      352.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2029.83</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">16-JUN-15:00</td>
    <td align="right">    -1516.81</td>
    <td align="right">     1516.81</td>
    <td align="right">     1516.81</td>
    <td align="right">  -221133.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    58968.60</td>
    <td align="right">    80527.63</td>
    <td align="right">    71717.36</td>
    <td align="right">    69615.69</td>
    <td align="right">        0.00</td>
    <td align="right">     2816.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4719.52</td>
    <td align="right">        0.00</td>
    <td align="right">   -59309.29</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1</td>
    <td align="right">08-JAN-06:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7812.52</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      326.09</td>
    <td align="right">      266.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1226.02</td>
    <td align="right">        0.00</td>
    <td align="right">     -640.22</td>
    <td align="right">    -6538.37</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">16-FEB-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    70258.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      841.09</td>
    <td align="right">      799.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3558.68</td>
    <td align="right">        0.00</td>
    <td align="right">    -1962.68</td>
    <td align="right">   -66378.17</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">08-JAN-06:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6060.59</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      432.56</td>
    <td align="right">     1134.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2253.86</td>
    <td align="right">        0.00</td>
    <td align="right">    -1132.25</td>
    <td align="right">    -4241.03</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">08-JAN-06:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6590.56</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      264.34</td>
    <td align="right">      519.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2412.60</td>
    <td align="right">        0.00</td>
    <td align="right">    -1229.97</td>
    <td align="right">    -3732.08</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">08-JAN-06:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6547.10</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      264.34</td>
    <td align="right">      519.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2392.27</td>
    <td align="right">        0.00</td>
    <td align="right">    -1229.90</td>
    <td align="right">    -3709.03</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">08-JAN-06:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6548.85</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      264.34</td>
    <td align="right">      519.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2393.78</td>
    <td align="right">        0.00</td>
    <td align="right">    -1229.92</td>
    <td align="right">    -3709.25</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">08-JAN-06:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6461.80</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      264.34</td>
    <td align="right">      519.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2397.52</td>
    <td align="right">        0.00</td>
    <td align="right">    -1226.94</td>
    <td align="right">    -3621.43</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">08-JAN-06:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6464.95</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      264.34</td>
    <td align="right">      519.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2398.80</td>
    <td align="right">        0.00</td>
    <td align="right">    -1226.90</td>
    <td align="right">    -3623.35</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">08-JAN-06:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6505.74</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      264.34</td>
    <td align="right">      519.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2416.77</td>
    <td align="right">        0.00</td>
    <td align="right">    -1226.76</td>
    <td align="right">    -3646.31</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">08-JAN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6075.88</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      183.14</td>
    <td align="right">      268.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -379.10</td>
    <td align="right">        0.00</td>
    <td align="right">      -96.23</td>
    <td align="right">    -6052.50</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">08-JAN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6040.30</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      183.14</td>
    <td align="right">      268.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -379.02</td>
    <td align="right">        0.00</td>
    <td align="right">      -96.20</td>
    <td align="right">    -6017.02</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">08-JAN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6081.61</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      183.14</td>
    <td align="right">      268.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -379.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -96.21</td>
    <td align="right">    -6058.35</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">23-JAN-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    42211.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      953.24</td>
    <td align="right">      624.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2560.74</td>
    <td align="right">        0.00</td>
    <td align="right">     -727.06</td>
    <td align="right">   -40501.76</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">08-JAN-06:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6991.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      384.54</td>
    <td align="right">     2400.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1018.32</td>
    <td align="right">        0.00</td>
    <td align="right">     -516.32</td>
    <td align="right">    -8242.07</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">08-JAN-06:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13925.02</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      989.69</td>
    <td align="right">     2094.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4974.71</td>
    <td align="right">        0.00</td>
    <td align="right">    -2512.28</td>
    <td align="right">    -9522.47</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">08-JAN-06:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15213.56</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      520.82</td>
    <td align="right">      764.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1116.16</td>
    <td align="right">        0.00</td>
    <td align="right">     -580.77</td>
    <td align="right">   -14801.84</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">08-JAN-06:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18153.30</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1273.66</td>
    <td align="right">     2504.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6606.77</td>
    <td align="right">        0.00</td>
    <td align="right">    -3334.63</td>
    <td align="right">   -11989.81</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">08-JAN-06:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17912.73</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1273.66</td>
    <td align="right">     2504.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6472.60</td>
    <td align="right">        0.00</td>
    <td align="right">    -3334.17</td>
    <td align="right">   -11883.87</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">08-JAN-06:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17891.36</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1273.66</td>
    <td align="right">     2504.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6478.85</td>
    <td align="right">        0.00</td>
    <td align="right">    -3333.68</td>
    <td align="right">   -11856.73</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">08-JAN-06:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17134.48</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1273.66</td>
    <td align="right">     2504.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6528.76</td>
    <td align="right">        0.00</td>
    <td align="right">    -3320.02</td>
    <td align="right">   -11063.61</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">08-JAN-06:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17149.87</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1273.66</td>
    <td align="right">     2504.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6535.08</td>
    <td align="right">        0.00</td>
    <td align="right">    -3319.81</td>
    <td align="right">   -11072.89</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">08-JAN-06:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11552.06</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      841.09</td>
    <td align="right">     1653.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4395.17</td>
    <td align="right">        0.00</td>
    <td align="right">    -2191.71</td>
    <td align="right">    -7460.02</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">08-JAN-06:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14590.60</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      925.76</td>
    <td align="right">     1666.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5229.01</td>
    <td align="right">        0.00</td>
    <td align="right">    -2635.18</td>
    <td align="right">    -9319.16</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1</td>
    <td align="right">08-JAN-06:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5841.17</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      424.15</td>
    <td align="right">      239.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2352.38</td>
    <td align="right">        0.00</td>
    <td align="right">    -1183.33</td>
    <td align="right">    -2969.01</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1</td>
    <td align="right">08-JAN-07:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2640.84</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      721.13</td>
    <td align="right">      352.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3714.77</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">20-DEC-06:02</td>
    <td align="right">     -909.27</td>
    <td align="right">      909.27</td>
    <td align="right">   290379.62</td>
    <td align="right">     -909.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15863.94</td>
    <td align="right">    28443.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -73315.26</td>
    <td align="right">    -2167.62</td>
    <td align="right">   -35119.02</td>
    <td align="right">  -223176.07</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    18:07:14</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:6</td>
    <td align="right">      0.5914</td>
    <td align="right">      0.0000</td>
    <td align="right">     25.2000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2016</td>
    <td align="right">      0.5914</td>
    <td align="right">      0.3409</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2016</td>
    <td align="right">      0.3409</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5</td>
    <td align="right">      1.1247</td>
    <td align="right">      0.0000</td>
    <td align="right">    107.2072</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0721</td>
    <td align="right">      1.1247</td>
    <td align="right">      0.9532</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0721</td>
    <td align="right">      0.9532</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7</td>
    <td align="right">      2.2662</td>
    <td align="right">      0.0000</td>
    <td align="right">    226.6187</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.2662</td>
    <td align="right">      2.2662</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.2662</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER</td>
    <td align="right">      4.8188</td>
    <td align="right">      0.0000</td>
    <td align="right">    236.0228</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.2400</td>
    <td align="right">      4.8188</td>
    <td align="right">      0.4800</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.2400</td>
    <td align="right">      0.4648</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1</td>
    <td align="right">      4.6915</td>
    <td align="right">      0.0000</td>
    <td align="right">    331.9500</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.5980</td>
    <td align="right">      4.6915</td>
    <td align="right">      0.5538</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.5980</td>
    <td align="right">      0.5538</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2</td>
    <td align="right">      3.5367</td>
    <td align="right">      0.0000</td>
    <td align="right">    282.4500</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.2020</td>
    <td align="right">      3.5367</td>
    <td align="right">      0.6226</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.2020</td>
    <td align="right">      0.6226</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3</td>
    <td align="right">      3.7218</td>
    <td align="right">      0.0000</td>
    <td align="right">    266.7000</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.0760</td>
    <td align="right">      3.7218</td>
    <td align="right">      0.5578</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.0760</td>
    <td align="right">      0.5578</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:6</td>
    <td align="right">      0.5914</td>
    <td align="right">      0.0000</td>
    <td align="right">     25.2000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2016</td>
    <td align="right">      0.5914</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2016</td>
    <td align="right">      0.3409</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5</td>
    <td align="right">      1.1247</td>
    <td align="right">      0.0000</td>
    <td align="right">    107.2072</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0721</td>
    <td align="right">      1.1247</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0721</td>
    <td align="right">      0.9532</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7</td>
    <td align="right">      2.2662</td>
    <td align="right">      0.0000</td>
    <td align="right">    226.6187</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.2662</td>
    <td align="right">      2.2662</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.2662</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER</td>
    <td align="right">      1.4456</td>
    <td align="right">      0.0000</td>
    <td align="right">    236.0228</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.2400</td>
    <td align="right">      1.4456</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.2400</td>
    <td align="right">      1.5495</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1</td>
    <td align="right">      1.4074</td>
    <td align="right">      0.0000</td>
    <td align="right">    331.9500</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.5980</td>
    <td align="right">      1.4074</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.5980</td>
    <td align="right">      1.8459</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2</td>
    <td align="right">      1.0610</td>
    <td align="right">      0.0000</td>
    <td align="right">    282.4500</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.2020</td>
    <td align="right">      1.0610</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.2020</td>
    <td align="right">      2.0754</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3</td>
    <td align="right">      1.1165</td>
    <td align="right">      0.0000</td>
    <td align="right">    266.7000</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.0760</td>
    <td align="right">      1.1165</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.0760</td>
    <td align="right">      1.8593</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.025000</td>
    <td align="right">     19.0000</td>
    <td align="right">    0.000000</td>
    <td align="right">      190.00</td>
    <td align="right">      0.4750</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.4750</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4750</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">PSZ-AC_2:7</td>
    <td align="right">    0.010000</td>
    <td align="right">    226.6187</td>
    <td align="right">    0.000000</td>
    <td align="right">      315.00</td>
    <td align="right">      2.2662</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.2662</td>
    <td align="right">       1.000</td>
    <td align="right">      2.2662</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.008000</td>
    <td align="right">     48.6486</td>
    <td align="right">    0.000000</td>
    <td align="right">      162.00</td>
    <td align="right">      0.3892</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3892</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3892</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.008000</td>
    <td align="right">     24.7500</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1980</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1980</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1980</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.008000</td>
    <td align="right">     24.7500</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1980</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1980</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1980</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.008000</td>
    <td align="right">     24.7500</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1980</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1980</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1980</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.008000</td>
    <td align="right">     24.7500</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1980</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1980</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1980</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">    0.008000</td>
    <td align="right">     24.7500</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1980</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1980</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1980</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.008000</td>
    <td align="right">     24.7500</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1980</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1980</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1980</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.000000</td>
    <td align="right">     19.2000</td>
    <td align="right">    0.000500</td>
    <td align="right">      192.00</td>
    <td align="right">      0.0960</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0960</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0960</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">    0.000000</td>
    <td align="right">     19.2000</td>
    <td align="right">    0.000500</td>
    <td align="right">      192.00</td>
    <td align="right">      0.0960</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0960</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0960</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.000000</td>
    <td align="right">     19.2000</td>
    <td align="right">    0.000500</td>
    <td align="right">      192.00</td>
    <td align="right">      0.0960</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0960</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0960</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">PSZ-AC_2:5</td>
    <td align="right">    0.010000</td>
    <td align="right">    107.2072</td>
    <td align="right">    0.000000</td>
    <td align="right">      357.00</td>
    <td align="right">      1.0721</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0721</td>
    <td align="right">       1.000</td>
    <td align="right">      1.0721</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">PSZ-AC_1:6</td>
    <td align="right">    0.008000</td>
    <td align="right">     25.2000</td>
    <td align="right">    0.000000</td>
    <td align="right">      168.00</td>
    <td align="right">      0.2016</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2016</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2016</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.008000</td>
    <td align="right">     91.7241</td>
    <td align="right">    0.000000</td>
    <td align="right">      399.00</td>
    <td align="right">      0.7338</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.7338</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7338</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.000000</td>
    <td align="right">     54.6000</td>
    <td align="right">    0.000500</td>
    <td align="right">      546.00</td>
    <td align="right">      0.2730</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2730</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2730</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.008000</td>
    <td align="right">    119.2500</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.9540</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.9540</td>
    <td align="right">       1.000</td>
    <td align="right">      0.9540</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">    0.008000</td>
    <td align="right">    119.2500</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.9540</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.9540</td>
    <td align="right">       1.000</td>
    <td align="right">      0.9540</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.008000</td>
    <td align="right">    119.2500</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.9540</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.9540</td>
    <td align="right">       1.000</td>
    <td align="right">      0.9540</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.008000</td>
    <td align="right">    119.2500</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.9540</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.9540</td>
    <td align="right">       1.000</td>
    <td align="right">      0.9540</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">    0.008000</td>
    <td align="right">    119.2500</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.9540</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.9540</td>
    <td align="right">       1.000</td>
    <td align="right">      0.9540</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.008000</td>
    <td align="right">     78.7500</td>
    <td align="right">    0.000000</td>
    <td align="right">      315.00</td>
    <td align="right">      0.6300</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.6300</td>
    <td align="right">       1.000</td>
    <td align="right">      0.6300</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.010000</td>
    <td align="right">     22.0500</td>
    <td align="right">    0.000000</td>
    <td align="right">      441.00</td>
    <td align="right">      0.2205</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2205</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2205</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.000000</td>
    <td align="right">      0.0000</td>
    <td align="right">    0.000500</td>
    <td align="right">      171.00</td>
    <td align="right">      0.0855</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0855</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0855</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.000000</td>
    <td align="right">      0.0000</td>
    <td align="right">    0.000250</td>
    <td align="right">      252.00</td>
    <td align="right">      0.0630</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0630</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0630</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:6</td>
    <td align="right">    0.008000</td>
    <td align="right">       25.20</td>
    <td align="right">    0.000000</td>
    <td align="right">    168.0000</td>
    <td align="right">      0.2016</td>
    <td align="right">      0.2016</td>
    <td align="right">      0.2016</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5</td>
    <td align="right">    0.010000</td>
    <td align="right">      107.21</td>
    <td align="right">    0.000000</td>
    <td align="right">    357.0000</td>
    <td align="right">      1.0721</td>
    <td align="right">      1.0721</td>
    <td align="right">      1.0721</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7</td>
    <td align="right">    0.010000</td>
    <td align="right">      226.62</td>
    <td align="right">    0.000000</td>
    <td align="right">    315.0000</td>
    <td align="right">      2.2662</td>
    <td align="right">      2.2662</td>
    <td align="right">      2.2662</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.007705</td>
    <td align="right">      236.02</td>
    <td align="right">    0.000195</td>
    <td align="right">   2161.0000</td>
    <td align="right">      2.2400</td>
    <td align="right">      2.2400</td>
    <td align="right">      2.2400</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.007537</td>
    <td align="right">      331.95</td>
    <td align="right">    0.000067</td>
    <td align="right">   1443.0000</td>
    <td align="right">      2.5980</td>
    <td align="right">      2.5980</td>
    <td align="right">      2.5980</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2</td>
    <td align="right">    0.007456</td>
    <td align="right">      282.45</td>
    <td align="right">    0.000077</td>
    <td align="right">   1245.0000</td>
    <td align="right">      2.2020</td>
    <td align="right">      2.2020</td>
    <td align="right">      2.2020</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.007424</td>
    <td align="right">      266.70</td>
    <td align="right">    0.000081</td>
    <td align="right">   1182.0000</td>
    <td align="right">      2.0760</td>
    <td align="right">      2.0760</td>
    <td align="right">      2.0760</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5065</td>
    <td align="right">      0.5065</td>
    <td align="right">      0.1520</td>
    <td align="right">      0.4750</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">PSZ-AC_2:7</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.2662</td>
    <td align="right">      2.2662</td>
    <td align="right">      2.2662</td>
    <td align="right">      2.2662</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.4871</td>
    <td align="right">      0.4871</td>
    <td align="right">      0.1461</td>
    <td align="right">      0.3892</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5586</td>
    <td align="right">      0.5586</td>
    <td align="right">      0.1676</td>
    <td align="right">      0.1980</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5518</td>
    <td align="right">      0.5518</td>
    <td align="right">      0.1655</td>
    <td align="right">      0.1980</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5526</td>
    <td align="right">      0.5526</td>
    <td align="right">      0.1658</td>
    <td align="right">      0.1980</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5318</td>
    <td align="right">      0.5318</td>
    <td align="right">      0.1595</td>
    <td align="right">      0.1980</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5322</td>
    <td align="right">      0.5322</td>
    <td align="right">      0.1597</td>
    <td align="right">      0.1980</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5386</td>
    <td align="right">      0.5386</td>
    <td align="right">      0.1616</td>
    <td align="right">      0.1980</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.3902</td>
    <td align="right">      0.3902</td>
    <td align="right">      0.1171</td>
    <td align="right">      0.0960</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.3866</td>
    <td align="right">      0.3866</td>
    <td align="right">      0.1160</td>
    <td align="right">      0.0960</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.3932</td>
    <td align="right">      0.3932</td>
    <td align="right">      0.1179</td>
    <td align="right">      0.0960</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">PSZ-AC_2:5</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.1247</td>
    <td align="right">      1.1247</td>
    <td align="right">      1.1247</td>
    <td align="right">      1.0721</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">PSZ-AC_1:6</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.5914</td>
    <td align="right">      0.5914</td>
    <td align="right">      0.5914</td>
    <td align="right">      0.2016</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.0712</td>
    <td align="right">      1.0712</td>
    <td align="right">      0.3214</td>
    <td align="right">      0.7338</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.9247</td>
    <td align="right">      0.9247</td>
    <td align="right">      0.2774</td>
    <td align="right">      0.2730</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.4133</td>
    <td align="right">      1.4133</td>
    <td align="right">      0.4240</td>
    <td align="right">      0.9540</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.3706</td>
    <td align="right">      1.3706</td>
    <td align="right">      0.4112</td>
    <td align="right">      0.9540</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.3805</td>
    <td align="right">      1.3805</td>
    <td align="right">      0.4141</td>
    <td align="right">      0.9540</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.2457</td>
    <td align="right">      1.2457</td>
    <td align="right">      0.3737</td>
    <td align="right">      0.9540</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.2473</td>
    <td align="right">      1.2473</td>
    <td align="right">      0.3742</td>
    <td align="right">      0.9540</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.8569</td>
    <td align="right">      0.8569</td>
    <td align="right">      0.2571</td>
    <td align="right">      0.6300</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.0674</td>
    <td align="right">      1.0674</td>
    <td align="right">      0.3202</td>
    <td align="right">      0.2205</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.3741</td>
    <td align="right">      0.3741</td>
    <td align="right">      0.1122</td>
    <td align="right">      0.0855</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.3877</td>
    <td align="right">      0.3877</td>
    <td align="right">      0.1163</td>
    <td align="right">      0.0630</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:6</td>
    <td align="right">      0.5914</td>
    <td align="right">      0.5914</td>
    <td align="right">      0.5914</td>
    <td align="right">      0.5914</td>
    <td align="right">      0.2016</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5</td>
    <td align="right">      1.1247</td>
    <td align="right">      1.1247</td>
    <td align="right">      1.1247</td>
    <td align="right">      1.1247</td>
    <td align="right">      1.0721</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7</td>
    <td align="right">      2.2662</td>
    <td align="right">      2.2662</td>
    <td align="right">      2.2662</td>
    <td align="right">      2.2662</td>
    <td align="right">      2.2662</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER</td>
    <td align="right">      4.8188</td>
    <td align="right">      4.8188</td>
    <td align="right">      4.8188</td>
    <td align="right">      1.4456</td>
    <td align="right">      2.2400</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1</td>
    <td align="right">      4.6915</td>
    <td align="right">      4.6915</td>
    <td align="right">      4.6915</td>
    <td align="right">      1.4074</td>
    <td align="right">      2.5980</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2</td>
    <td align="right">      3.5367</td>
    <td align="right">      3.5367</td>
    <td align="right">      3.5367</td>
    <td align="right">      1.0610</td>
    <td align="right">      2.2020</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3</td>
    <td align="right">      3.7218</td>
    <td align="right">      3.7218</td>
    <td align="right">      3.7218</td>
    <td align="right">      1.1165</td>
    <td align="right">      2.0760</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1520</td>
    <td align="right">      0.1520</td>
    <td align="right">      0.1520</td>
    <td align="right">      0.4750</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">PSZ-AC_2:7</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.2662</td>
    <td align="right">      2.2662</td>
    <td align="right">      2.2662</td>
    <td align="right">      2.2662</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1461</td>
    <td align="right">      0.1461</td>
    <td align="right">      0.1461</td>
    <td align="right">      0.3892</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1676</td>
    <td align="right">      0.1676</td>
    <td align="right">      0.1676</td>
    <td align="right">      0.1980</td>
    <td align="right">      0.8085</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1655</td>
    <td align="right">      0.1655</td>
    <td align="right">      0.1655</td>
    <td align="right">      0.1980</td>
    <td align="right">      0.8111</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1658</td>
    <td align="right">      0.1658</td>
    <td align="right">      0.1658</td>
    <td align="right">      0.1980</td>
    <td align="right">      0.8114</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1595</td>
    <td align="right">      0.1595</td>
    <td align="right">      0.1595</td>
    <td align="right">      0.1980</td>
    <td align="right">      0.8125</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1597</td>
    <td align="right">      0.1597</td>
    <td align="right">      0.1597</td>
    <td align="right">      0.1980</td>
    <td align="right">      0.8123</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1616</td>
    <td align="right">      0.1616</td>
    <td align="right">      0.1616</td>
    <td align="right">      0.1980</td>
    <td align="right">      0.8104</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1171</td>
    <td align="right">      0.1171</td>
    <td align="right">      0.1171</td>
    <td align="right">      0.0960</td>
    <td align="right">      0.2951</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1160</td>
    <td align="right">      0.1160</td>
    <td align="right">      0.1160</td>
    <td align="right">      0.0960</td>
    <td align="right">      0.2951</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1179</td>
    <td align="right">      0.1179</td>
    <td align="right">      0.1179</td>
    <td align="right">      0.0960</td>
    <td align="right">      0.2986</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">PSZ-AC_2:5</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.1247</td>
    <td align="right">      1.1247</td>
    <td align="right">      1.1247</td>
    <td align="right">      1.0721</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">PSZ-AC_1:6</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.5914</td>
    <td align="right">      0.5914</td>
    <td align="right">      0.5914</td>
    <td align="right">      0.2016</td>
    <td align="right">      0.5938</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.3214</td>
    <td align="right">      0.3214</td>
    <td align="right">      0.3214</td>
    <td align="right">      0.7338</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2774</td>
    <td align="right">      0.2774</td>
    <td align="right">      0.2774</td>
    <td align="right">      0.2730</td>
    <td align="right">      0.2952</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.4240</td>
    <td align="right">      0.4240</td>
    <td align="right">      0.4240</td>
    <td align="right">      0.9540</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.4112</td>
    <td align="right">      0.4112</td>
    <td align="right">      0.4112</td>
    <td align="right">      0.9540</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.4141</td>
    <td align="right">      0.4141</td>
    <td align="right">      0.4141</td>
    <td align="right">      0.9540</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.3737</td>
    <td align="right">      0.3737</td>
    <td align="right">      0.3737</td>
    <td align="right">      0.9540</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.3742</td>
    <td align="right">      0.3742</td>
    <td align="right">      0.3742</td>
    <td align="right">      0.9540</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2571</td>
    <td align="right">      0.2571</td>
    <td align="right">      0.2571</td>
    <td align="right">      0.6300</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.3202</td>
    <td align="right">      0.3202</td>
    <td align="right">      0.3202</td>
    <td align="right">      0.2205</td>
    <td align="right">      0.3492</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1122</td>
    <td align="right">      0.1122</td>
    <td align="right">      0.1122</td>
    <td align="right">      0.0855</td>
    <td align="right">      0.2881</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1163</td>
    <td align="right">      0.1163</td>
    <td align="right">      0.1163</td>
    <td align="right">      0.0630</td>
    <td align="right">      0.1856</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:6</td>
    <td align="right">      0.5914</td>
    <td align="right">      0.5914</td>
    <td align="right">      0.5914</td>
    <td align="right">      0.5914</td>
    <td align="right">      0.2016</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5</td>
    <td align="right">      1.1247</td>
    <td align="right">      1.1247</td>
    <td align="right">      1.1247</td>
    <td align="right">      1.1247</td>
    <td align="right">      1.0721</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7</td>
    <td align="right">      2.2662</td>
    <td align="right">      2.2662</td>
    <td align="right">      2.2662</td>
    <td align="right">      2.2662</td>
    <td align="right">      2.2662</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER</td>
    <td align="right">      1.4456</td>
    <td align="right">      1.4456</td>
    <td align="right">      1.4456</td>
    <td align="right">      1.4456</td>
    <td align="right">      2.2400</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1</td>
    <td align="right">      1.4074</td>
    <td align="right">      1.4074</td>
    <td align="right">      1.4074</td>
    <td align="right">      1.4074</td>
    <td align="right">      2.5980</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2</td>
    <td align="right">      1.0610</td>
    <td align="right">      1.0610</td>
    <td align="right">      1.0610</td>
    <td align="right">      1.0610</td>
    <td align="right">      2.2020</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3</td>
    <td align="right">      1.1165</td>
    <td align="right">      1.1165</td>
    <td align="right">      1.1165</td>
    <td align="right">      1.1165</td>
    <td align="right">      2.0760</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    18:07:14</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUNPERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     6871.00</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1</td>
    <td align="right">      190.00</td>
    <td align="right">      190.00</td>
    <td align="right">0.00</td>
    <td align="right">       62.83</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">      315.00</td>
    <td align="right">      315.00</td>
    <td align="right">0.00</td>
    <td align="right">       36.98</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">      162.00</td>
    <td align="right">      162.00</td>
    <td align="right">0.00</td>
    <td align="right">       62.83</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       62.83</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       62.83</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       62.83</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       62.83</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       62.83</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       62.83</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">      192.00</td>
    <td align="right">      192.00</td>
    <td align="right">0.00</td>
    <td align="right">       62.83</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">      192.00</td>
    <td align="right">      192.00</td>
    <td align="right">0.00</td>
    <td align="right">       62.83</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">      192.00</td>
    <td align="right">      192.00</td>
    <td align="right">0.00</td>
    <td align="right">       62.83</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">      357.00</td>
    <td align="right">      357.00</td>
    <td align="right">0.00</td>
    <td align="right">       62.83</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">0.00</td>
    <td align="right">       62.83</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">      399.00</td>
    <td align="right">      399.00</td>
    <td align="right">0.00</td>
    <td align="right">       62.83</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">      546.00</td>
    <td align="right">      546.00</td>
    <td align="right">0.00</td>
    <td align="right">       62.83</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       62.83</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       62.83</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       62.83</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       62.83</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       62.83</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">      315.00</td>
    <td align="right">      315.00</td>
    <td align="right">0.00</td>
    <td align="right">       62.83</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">      441.00</td>
    <td align="right">      441.00</td>
    <td align="right">0.00</td>
    <td align="right">       59.45</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1</td>
    <td align="right">      171.00</td>
    <td align="right">      171.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1</td>
    <td align="right">      252.00</td>
    <td align="right">      252.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     6871.00</td>
    <td align="right">     6871.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">       94.50</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">       94.83</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right"> PSI_LLF_LOWLOADFACTORSERVICE</td>
    <td align="right">       0.089</td>
    <td align="right">kWh</td>
    <td align="right">kW</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right"> IN_EIAMONTHLYRATEGAS</td>
    <td align="right">       8.871</td>
    <td align="right">MCF</td>
    <td align="right">MCF/Hr</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Fuel Use [GJ]</td>
    <td align="right">Additional Fuel Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      977.64</td>
    <td align="right">   600934.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heating -- Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heating -- Other</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      694.51</td>
    <td align="right">   279688.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- Not Subdivided</td>
    <td align="right">      281.56</td>
    <td align="right">   153659.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- General</td>
    <td align="right">     1233.05</td>
    <td align="right">    80527.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Exterior Facade Lighting</td>
    <td align="right">      134.71</td>
    <td align="right">     8575.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- General</td>
    <td align="right">     1103.79</td>
    <td align="right">    70516.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- KitchenExhFan</td>
    <td align="right">        7.84</td>
    <td align="right">      576.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- MiscElec</td>
    <td align="right">      118.60</td>
    <td align="right">     7999.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- MiscGas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      234.34</td>
    <td align="right">    32056.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- Fan Energy</td>
    <td align="right">      129.36</td>
    <td align="right">    27008.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- Zone Exhaust Fans</td>
    <td align="right">        1.56</td>
    <td align="right">      104.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">        3.27</td>
    <td align="right">     2994.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      184.63</td>
    <td align="right">    35303.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- SHW_default</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- General</td>
    <td align="right">       18.99</td>
    <td align="right">     2420.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Low Temp Refrigeration</td>
    <td align="right">       14.85</td>
    <td align="right">     2199.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Med Temp Refrigeration</td>
    <td align="right">       34.50</td>
    <td align="right">     1245.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">     1298.57</td>
    <td align="right">     3082.09</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">      234.34</td>
    <td align="right">     2091.11</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1532.91</td>
    <td align="right">     5173.20</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">    31946.87</td>
    <td align="right">    75824.27</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">     1970.30</td>
    <td align="right">    17581.80</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    33917.17</td>
    <td align="right">    93406.07</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      179.46</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       40.98</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       19.05</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      179.05</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      448.56</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      448.56</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      243.36</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       26.87</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      304.34</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      304.34</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       23.84</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       32.32</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        5.44</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        2.53</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        3.57</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       28.31</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        3.99</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours > 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">       4177.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       3903.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">       1539.</td>
    <td align="right">       3380.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_CAFETERIA</td>
    <td align="right">        627.</td>
    <td align="right">       1990.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_GYM</td>
    <td align="right">       1828.</td>
    <td align="right">       3380.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_OFFICES</td>
    <td align="right">       2170.</td>
    <td align="right">       3200.</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ELEC_EQUIP_SCH</td>
    <td align="right">       1035.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_GAS_EQUIP_SCH</td>
    <td align="right">        414.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_EXHAUST_SCH</td>
    <td align="right">       3900.</td>
    <td align="right">       3900.</td>
  </tr>
  <tr>
    <td align="right">INFIL_SCH</td>
    <td align="right">       6205.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_CASE:1_WALKINFREEZER_CASECREDITREDUXSCHED</td>
    <td align="right">       2774.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_SWH_SCH</td>
    <td align="right">       1686.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">SHW_DEFAULT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">SHW_DEFAULT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_BATHCORRMECHKITCHEN</td>
    <td align="right">BATH_ZN_1_FLR_1 DUALSPSCHED</td>
    <td align="right">January</td>
    <td align="right">       16.00</td>
    <td align="right">         365</td>
    <td align="right">       16.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_BATHCORRMECHKITCHEN</td>
    <td align="right">BATH_ZN_1_FLR_1 DUALSPSCHED</td>
    <td align="right">July</td>
    <td align="right">       27.00</td>
    <td align="right">         365</td>
    <td align="right">       27.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 DUALSPSCHED</td>
    <td align="right">January</td>
    <td align="right">       21.00</td>
    <td align="right">         365</td>
    <td align="right">       16.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 DUALSPSCHED</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       27.00</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    18:07:14</b></p>
<b>Annual Cost</b><br><br>
<!-- FullName:Economics Results Summary Report_Entire Facility_Annual Cost-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost [$]</td>
    <td align="right">    75824.27</td>
    <td align="right">    17581.80</td>
    <td align="right">        0.00</td>
    <td align="right">    93406.07</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area [$/m2]</td>
    <td align="right">       11.04</td>
    <td align="right">        2.56</td>
    <td align="right">        0.00</td>
    <td align="right">       13.59</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area [$/m2]</td>
    <td align="right">       11.04</td>
    <td align="right">        2.56</td>
    <td align="right">        0.00</td>
    <td align="right">       13.59</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<!-- FullName:Economics Results Summary Report_Entire Facility_Tariff Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">PSI_LLF_LOWLOADFACTORSERVICE</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    75824.27</td>
  </tr>
  <tr>
    <td align="right">PSI_CS_COMMERCIALELECTRICSERVICE</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    43069.15</td>
  </tr>
  <tr>
    <td align="right">IN_EIAMONTHLYRATEGAS</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM GAS</td>
    <td align="right">    17581.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::PSI_LLF_LOWLOADFACTORSERVICE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> PSI_LLF_LOWLOADFACTORSERVICE</b></p>
<p>Timestamp: <b>2020-12-22
    18:07:14</b></p>
<b>General</b><br><br>
<!-- FullName:Tariff Report_PSI_LLF_LOWLOADFACTORSERVICE_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<!-- FullName:Tariff Report_PSI_LLF_LOWLOADFACTORSERVICE_Categories-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     6293.08</td>
    <td align="right">     5467.57</td>
    <td align="right">     6294.98</td>
    <td align="right">     5096.71</td>
    <td align="right">     6170.77</td>
    <td align="right">     7080.89</td>
    <td align="right">     4968.03</td>
    <td align="right">     4684.13</td>
    <td align="right">     5917.49</td>
    <td align="right">     6015.20</td>
    <td align="right">     5904.50</td>
    <td align="right">     6134.32</td>
    <td align="right">    70027.66</td>
    <td align="right">     7080.89</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">      180.00</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     6308.08</td>
    <td align="right">     5482.57</td>
    <td align="right">     6309.98</td>
    <td align="right">     5111.71</td>
    <td align="right">     6185.77</td>
    <td align="right">     7095.89</td>
    <td align="right">     4983.03</td>
    <td align="right">     4699.13</td>
    <td align="right">     5932.49</td>
    <td align="right">     6030.20</td>
    <td align="right">     5919.50</td>
    <td align="right">     6149.32</td>
    <td align="right">    70207.66</td>
    <td align="right">     7095.89</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     6308.08</td>
    <td align="right">     5482.57</td>
    <td align="right">     6309.98</td>
    <td align="right">     5111.71</td>
    <td align="right">     6185.77</td>
    <td align="right">     7095.89</td>
    <td align="right">     4983.03</td>
    <td align="right">     4699.13</td>
    <td align="right">     5932.49</td>
    <td align="right">     6030.20</td>
    <td align="right">     5919.50</td>
    <td align="right">     6149.32</td>
    <td align="right">    70207.66</td>
    <td align="right">     7095.89</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      504.65</td>
    <td align="right">      438.61</td>
    <td align="right">      504.80</td>
    <td align="right">      408.94</td>
    <td align="right">      494.86</td>
    <td align="right">      567.67</td>
    <td align="right">      398.64</td>
    <td align="right">      375.93</td>
    <td align="right">      474.60</td>
    <td align="right">      482.42</td>
    <td align="right">      473.56</td>
    <td align="right">      491.95</td>
    <td align="right">     5616.61</td>
    <td align="right">      567.67</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     6812.72</td>
    <td align="right">     5921.18</td>
    <td align="right">     6814.77</td>
    <td align="right">     5520.64</td>
    <td align="right">     6680.63</td>
    <td align="right">     7663.56</td>
    <td align="right">     5381.68</td>
    <td align="right">     5075.06</td>
    <td align="right">     6407.09</td>
    <td align="right">     6512.62</td>
    <td align="right">     6393.06</td>
    <td align="right">     6641.26</td>
    <td align="right">    75824.27</td>
    <td align="right">     7663.56</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<!-- FullName:Tariff Report_PSI_LLF_LOWLOADFACTORSERVICE_Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">FUELCOSTADJUSTENERGYCHARGE ($)</td>
    <td align="right">      142.59</td>
    <td align="right">      127.66</td>
    <td align="right">      145.77</td>
    <td align="right">      140.40</td>
    <td align="right">      156.27</td>
    <td align="right">      183.88</td>
    <td align="right">      133.50</td>
    <td align="right">      126.52</td>
    <td align="right">      155.68</td>
    <td align="right">      143.27</td>
    <td align="right">      141.23</td>
    <td align="right">      139.59</td>
    <td align="right">     1736.38</td>
    <td align="right">      183.88</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($)</td>
    <td align="right">       37.69</td>
    <td align="right">       33.74</td>
    <td align="right">       38.53</td>
    <td align="right">       37.11</td>
    <td align="right">       41.30</td>
    <td align="right">       48.60</td>
    <td align="right">       35.28</td>
    <td align="right">       33.44</td>
    <td align="right">       41.15</td>
    <td align="right">       37.87</td>
    <td align="right">       37.33</td>
    <td align="right">       36.89</td>
    <td align="right">      458.93</td>
    <td align="right">       48.60</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">SOXNOXRIDERADJUSTENERGYCHARGE ($)</td>
    <td align="right">       79.24</td>
    <td align="right">       70.94</td>
    <td align="right">       81.01</td>
    <td align="right">       78.02</td>
    <td align="right">       86.84</td>
    <td align="right">      102.19</td>
    <td align="right">       74.19</td>
    <td align="right">       70.31</td>
    <td align="right">       86.51</td>
    <td align="right">       79.62</td>
    <td align="right">       78.49</td>
    <td align="right">       77.57</td>
    <td align="right">      964.94</td>
    <td align="right">      102.19</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">DSMRIDERADJUSTENERGYCHARGE ($)</td>
    <td align="right">       -26.0</td>
    <td align="right">       -23.3</td>
    <td align="right">       -26.6</td>
    <td align="right">       -25.6</td>
    <td align="right">       -28.5</td>
    <td align="right">       -33.5</td>
    <td align="right">       -24.4</td>
    <td align="right">       -23.1</td>
    <td align="right">       -28.4</td>
    <td align="right">       -26.1</td>
    <td align="right">       -25.8</td>
    <td align="right">       -25.5</td>
    <td align="right">      -316.8</td>
    <td align="right">       -23.1</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">PURCHPOWERTRACKERADJUSTENERGYCHARGE ($)</td>
    <td align="right">        -2.2</td>
    <td align="right">        -2.0</td>
    <td align="right">        -2.2</td>
    <td align="right">        -2.1</td>
    <td align="right">        -2.4</td>
    <td align="right">        -2.8</td>
    <td align="right">        -2.0</td>
    <td align="right">        -1.9</td>
    <td align="right">        -2.4</td>
    <td align="right">        -2.2</td>
    <td align="right">        -2.2</td>
    <td align="right">        -2.1</td>
    <td align="right">       -26.5</td>
    <td align="right">        -1.9</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">MIDWESTISOADJUSTENERGYCHARGE ($)</td>
    <td align="right">       -15.2</td>
    <td align="right">       -13.6</td>
    <td align="right">       -15.5</td>
    <td align="right">       -15.0</td>
    <td align="right">       -16.6</td>
    <td align="right">       -19.6</td>
    <td align="right">       -14.2</td>
    <td align="right">       -13.5</td>
    <td align="right">       -16.6</td>
    <td align="right">       -15.3</td>
    <td align="right">       -15.0</td>
    <td align="right">       -14.9</td>
    <td align="right">      -184.9</td>
    <td align="right">       -13.5</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">CLEANCOALRIDERENERGYCHARGE ($)</td>
    <td align="right">       58.57</td>
    <td align="right">       52.44</td>
    <td align="right">       59.87</td>
    <td align="right">       57.67</td>
    <td align="right">       64.19</td>
    <td align="right">       75.53</td>
    <td align="right">       54.83</td>
    <td align="right">       51.97</td>
    <td align="right">       63.94</td>
    <td align="right">       58.85</td>
    <td align="right">       58.01</td>
    <td align="right">       57.34</td>
    <td align="right">      713.22</td>
    <td align="right">       75.53</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPERCENT ($)</td>
    <td align="right">      504.65</td>
    <td align="right">      438.61</td>
    <td align="right">      504.80</td>
    <td align="right">      408.94</td>
    <td align="right">      494.86</td>
    <td align="right">      567.67</td>
    <td align="right">      398.64</td>
    <td align="right">      375.93</td>
    <td align="right">      474.60</td>
    <td align="right">      482.42</td>
    <td align="right">      473.56</td>
    <td align="right">      491.95</td>
    <td align="right">     5616.61</td>
    <td align="right">      567.67</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">     4165.70</td>
    <td align="right">     3736.43</td>
    <td align="right">     4257.06</td>
    <td align="right">     4102.83</td>
    <td align="right">     4559.24</td>
    <td align="right">     5353.26</td>
    <td align="right">     3904.30</td>
    <td align="right">     3703.68</td>
    <td align="right">     4542.11</td>
    <td align="right">     4185.42</td>
    <td align="right">     4126.76</td>
    <td align="right">     4079.51</td>
    <td align="right">    50716.32</td>
    <td align="right">     5353.26</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALDEMANDBASECHARGE ($)</td>
    <td align="right">     1852.67</td>
    <td align="right">     1485.20</td>
    <td align="right">     1757.09</td>
    <td align="right">      723.38</td>
    <td align="right">     1310.46</td>
    <td align="right">     1373.37</td>
    <td align="right">      806.55</td>
    <td align="right">      736.70</td>
    <td align="right">     1075.46</td>
    <td align="right">     1553.75</td>
    <td align="right">     1505.65</td>
    <td align="right">     1785.88</td>
    <td align="right">    15966.16</td>
    <td align="right">     1852.67</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<!-- FullName:Tariff Report_PSI_LLF_LOWLOADFACTORSERVICE_Corresponding Sources for Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     6308.08</td>
    <td align="right">     5482.57</td>
    <td align="right">     6309.98</td>
    <td align="right">     5111.71</td>
    <td align="right">     6185.77</td>
    <td align="right">     7095.89</td>
    <td align="right">     4983.03</td>
    <td align="right">     4699.13</td>
    <td align="right">     5932.49</td>
    <td align="right">     6030.20</td>
    <td align="right">     5919.50</td>
    <td align="right">     6149.32</td>
    <td align="right">    70207.66</td>
    <td align="right">     7095.89</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    70310.23</td>
    <td align="right">    62949.54</td>
    <td align="right">    71876.77</td>
    <td align="right">    69232.21</td>
    <td align="right">    77058.19</td>
    <td align="right">    90672.99</td>
    <td align="right">    65827.91</td>
    <td align="right">    62388.04</td>
    <td align="right">    76764.34</td>
    <td align="right">    70648.38</td>
    <td align="right">    69642.47</td>
    <td align="right">    68832.29</td>
    <td align="right">   856203.36</td>
    <td align="right">    90672.99</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<!-- FullName:Tariff Report_PSI_LLF_LOWLOADFACTORSERVICE_Ratchets-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<!-- FullName:Tariff Report_PSI_LLF_LOWLOADFACTORSERVICE_Qualifies-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND75KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<!-- FullName:Tariff Report_PSI_LLF_LOWLOADFACTORSERVICE_Native Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    70310.23</td>
    <td align="right">    62949.54</td>
    <td align="right">    71876.77</td>
    <td align="right">    69232.21</td>
    <td align="right">    77058.19</td>
    <td align="right">    90672.99</td>
    <td align="right">    65827.91</td>
    <td align="right">    62388.04</td>
    <td align="right">    76764.34</td>
    <td align="right">    70648.38</td>
    <td align="right">    69642.47</td>
    <td align="right">    68832.29</td>
    <td align="right">   856203.36</td>
    <td align="right">    90672.99</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      172.67</td>
    <td align="right">      175.26</td>
    <td align="right">      192.82</td>
    <td align="right">      290.84</td>
    <td align="right">      272.35</td>
    <td align="right">      337.61</td>
    <td align="right">      264.47</td>
    <td align="right">      253.47</td>
    <td align="right">      294.69</td>
    <td align="right">      210.17</td>
    <td align="right">      210.27</td>
    <td align="right">      172.36</td>
    <td align="right">     2846.97</td>
    <td align="right">      337.61</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    70310.23</td>
    <td align="right">    62949.54</td>
    <td align="right">    71876.77</td>
    <td align="right">    69232.21</td>
    <td align="right">    77058.19</td>
    <td align="right">    90672.99</td>
    <td align="right">    65827.91</td>
    <td align="right">    62388.04</td>
    <td align="right">    76764.34</td>
    <td align="right">    70648.38</td>
    <td align="right">    69642.47</td>
    <td align="right">    68832.29</td>
    <td align="right">   856203.36</td>
    <td align="right">    90672.99</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      172.67</td>
    <td align="right">      175.26</td>
    <td align="right">      192.82</td>
    <td align="right">      290.84</td>
    <td align="right">      272.35</td>
    <td align="right">      337.61</td>
    <td align="right">      264.47</td>
    <td align="right">      253.47</td>
    <td align="right">      294.69</td>
    <td align="right">      210.17</td>
    <td align="right">      210.27</td>
    <td align="right">      172.36</td>
    <td align="right">     2846.97</td>
    <td align="right">      337.61</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      172.67</td>
    <td align="right">      175.26</td>
    <td align="right">      192.82</td>
    <td align="right">      290.84</td>
    <td align="right">      272.35</td>
    <td align="right">      337.61</td>
    <td align="right">      264.47</td>
    <td align="right">      253.47</td>
    <td align="right">      294.69</td>
    <td align="right">      210.17</td>
    <td align="right">      210.27</td>
    <td align="right">      172.36</td>
    <td align="right">     2846.97</td>
    <td align="right">      337.61</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      172.67</td>
    <td align="right">      175.26</td>
    <td align="right">      192.82</td>
    <td align="right">      290.84</td>
    <td align="right">      272.35</td>
    <td align="right">      337.61</td>
    <td align="right">      264.47</td>
    <td align="right">      253.47</td>
    <td align="right">      294.69</td>
    <td align="right">      210.17</td>
    <td align="right">      210.27</td>
    <td align="right">      172.36</td>
    <td align="right">     2846.97</td>
    <td align="right">      337.61</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      172.67</td>
    <td align="right">      175.26</td>
    <td align="right">      192.82</td>
    <td align="right">      290.84</td>
    <td align="right">      272.35</td>
    <td align="right">      337.61</td>
    <td align="right">      264.47</td>
    <td align="right">      253.47</td>
    <td align="right">      294.69</td>
    <td align="right">      210.17</td>
    <td align="right">      210.27</td>
    <td align="right">      172.36</td>
    <td align="right">     2846.97</td>
    <td align="right">      337.61</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    70310.23</td>
    <td align="right">    62949.54</td>
    <td align="right">    71876.77</td>
    <td align="right">    69232.21</td>
    <td align="right">    77058.19</td>
    <td align="right">    90672.99</td>
    <td align="right">    65827.91</td>
    <td align="right">    62388.04</td>
    <td align="right">    76764.34</td>
    <td align="right">    70648.38</td>
    <td align="right">    69642.47</td>
    <td align="right">    68832.29</td>
    <td align="right">   856203.36</td>
    <td align="right">    90672.99</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      172.67</td>
    <td align="right">      175.26</td>
    <td align="right">      192.82</td>
    <td align="right">      290.84</td>
    <td align="right">      272.35</td>
    <td align="right">      337.61</td>
    <td align="right">      264.47</td>
    <td align="right">      253.47</td>
    <td align="right">      294.69</td>
    <td align="right">      210.17</td>
    <td align="right">      210.27</td>
    <td align="right">      172.36</td>
    <td align="right">     2846.97</td>
    <td align="right">      337.61</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    70310.23</td>
    <td align="right">    62949.54</td>
    <td align="right">    71876.77</td>
    <td align="right">    69232.21</td>
    <td align="right">    77058.19</td>
    <td align="right">    90672.99</td>
    <td align="right">    65827.91</td>
    <td align="right">    62388.04</td>
    <td align="right">    76764.34</td>
    <td align="right">    70648.38</td>
    <td align="right">    69642.47</td>
    <td align="right">    68832.29</td>
    <td align="right">   856203.36</td>
    <td align="right">    90672.99</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      172.67</td>
    <td align="right">      175.26</td>
    <td align="right">      192.82</td>
    <td align="right">      290.84</td>
    <td align="right">      272.35</td>
    <td align="right">      337.61</td>
    <td align="right">      264.47</td>
    <td align="right">      253.47</td>
    <td align="right">      294.69</td>
    <td align="right">      210.17</td>
    <td align="right">      210.27</td>
    <td align="right">      172.36</td>
    <td align="right">     2846.97</td>
    <td align="right">      337.61</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    70310.23</td>
    <td align="right">    62949.54</td>
    <td align="right">    71876.77</td>
    <td align="right">    69232.21</td>
    <td align="right">    77058.19</td>
    <td align="right">    90672.99</td>
    <td align="right">    65827.91</td>
    <td align="right">    62388.04</td>
    <td align="right">    76764.34</td>
    <td align="right">    70648.38</td>
    <td align="right">    69642.47</td>
    <td align="right">    68832.29</td>
    <td align="right">   856203.36</td>
    <td align="right">    90672.99</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      172.67</td>
    <td align="right">      175.26</td>
    <td align="right">      192.82</td>
    <td align="right">      290.84</td>
    <td align="right">      272.35</td>
    <td align="right">      337.61</td>
    <td align="right">      264.47</td>
    <td align="right">      253.47</td>
    <td align="right">      294.69</td>
    <td align="right">      210.17</td>
    <td align="right">      210.27</td>
    <td align="right">      172.36</td>
    <td align="right">     2846.97</td>
    <td align="right">      337.61</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<!-- FullName:Tariff Report_PSI_LLF_LOWLOADFACTORSERVICE_Other Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
MINDEMAND75KW FROM TotalDemand<br>
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy<br>
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy<br>
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy<br>
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy<br>
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy<br>
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy<br>
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy<br>
ANNUALENERGYCHARGE FROM TotalEnergy<br>
ANNUALDEMANDBASECHARGE FROM TotalEnergy TotalDemand<br>
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE ANNUALDEMANDBASECHARGE<br>
Basis SUM EnergyCharges DemandCharges ServiceCharges<br>
Subtotal SUM Basis Adjustment Surcharge<br>
TAXOFEIGHTPERCENT FROM Subtotal<br>
Taxes SUM TAXOFEIGHTPERCENT<br>
Total SUM Subtotal Taxes<br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::PSI_CS_COMMERCIALELECTRICSERVICE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> PSI_CS_COMMERCIALELECTRICSERVICE</b></p>
<p>Timestamp: <b>2020-12-22
    18:07:14</b></p>
<b>General</b><br><br>
<!-- FullName:Tariff Report_PSI_CS_COMMERCIALELECTRICSERVICE_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MAXDEMAND75KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<!-- FullName:Tariff Report_PSI_CS_COMMERCIALELECTRICSERVICE_Categories-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     3266.48</td>
    <td align="right">     2931.36</td>
    <td align="right">     3337.81</td>
    <td align="right">     3217.40</td>
    <td align="right">     3573.71</td>
    <td align="right">     4193.58</td>
    <td align="right">     3062.41</td>
    <td align="right">     2905.80</td>
    <td align="right">     3560.33</td>
    <td align="right">     3281.88</td>
    <td align="right">     3236.08</td>
    <td align="right">     3199.20</td>
    <td align="right">    39766.05</td>
    <td align="right">     4193.58</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">      112.80</td>
    <td align="right">        9.40</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     3275.88</td>
    <td align="right">     2940.76</td>
    <td align="right">     3347.21</td>
    <td align="right">     3226.80</td>
    <td align="right">     3583.11</td>
    <td align="right">     4202.98</td>
    <td align="right">     3071.81</td>
    <td align="right">     2915.20</td>
    <td align="right">     3569.73</td>
    <td align="right">     3291.28</td>
    <td align="right">     3245.48</td>
    <td align="right">     3208.60</td>
    <td align="right">    39878.85</td>
    <td align="right">     4202.98</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     3275.88</td>
    <td align="right">     2940.76</td>
    <td align="right">     3347.21</td>
    <td align="right">     3226.80</td>
    <td align="right">     3583.11</td>
    <td align="right">     4202.98</td>
    <td align="right">     3071.81</td>
    <td align="right">     2915.20</td>
    <td align="right">     3569.73</td>
    <td align="right">     3291.28</td>
    <td align="right">     3245.48</td>
    <td align="right">     3208.60</td>
    <td align="right">    39878.85</td>
    <td align="right">     4202.98</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      262.07</td>
    <td align="right">      235.26</td>
    <td align="right">      267.78</td>
    <td align="right">      258.14</td>
    <td align="right">      286.65</td>
    <td align="right">      336.24</td>
    <td align="right">      245.74</td>
    <td align="right">      233.22</td>
    <td align="right">      285.58</td>
    <td align="right">      263.30</td>
    <td align="right">      259.64</td>
    <td align="right">      256.69</td>
    <td align="right">     3190.31</td>
    <td align="right">      336.24</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     3537.96</td>
    <td align="right">     3176.02</td>
    <td align="right">     3614.98</td>
    <td align="right">     3484.95</td>
    <td align="right">     3869.76</td>
    <td align="right">     4539.22</td>
    <td align="right">     3317.55</td>
    <td align="right">     3148.41</td>
    <td align="right">     3855.31</td>
    <td align="right">     3554.58</td>
    <td align="right">     3505.12</td>
    <td align="right">     3465.28</td>
    <td align="right">    43069.15</td>
    <td align="right">     4539.22</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<!-- FullName:Tariff Report_PSI_CS_COMMERCIALELECTRICSERVICE_Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">FUELCOSTADJUSTENERGYCHARGE ($)</td>
    <td align="right">      142.59</td>
    <td align="right">      127.66</td>
    <td align="right">      145.77</td>
    <td align="right">      140.40</td>
    <td align="right">      156.27</td>
    <td align="right">      183.88</td>
    <td align="right">      133.50</td>
    <td align="right">      126.52</td>
    <td align="right">      155.68</td>
    <td align="right">      143.27</td>
    <td align="right">      141.23</td>
    <td align="right">      139.59</td>
    <td align="right">     1736.38</td>
    <td align="right">      183.88</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($)</td>
    <td align="right">       37.69</td>
    <td align="right">       33.74</td>
    <td align="right">       38.53</td>
    <td align="right">       37.11</td>
    <td align="right">       41.30</td>
    <td align="right">       48.60</td>
    <td align="right">       35.28</td>
    <td align="right">       33.44</td>
    <td align="right">       41.15</td>
    <td align="right">       37.87</td>
    <td align="right">       37.33</td>
    <td align="right">       36.89</td>
    <td align="right">      458.93</td>
    <td align="right">       48.60</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">SOXNOXRIDERADJUSTENERGYCHARGE ($)</td>
    <td align="right">       79.24</td>
    <td align="right">       70.94</td>
    <td align="right">       81.01</td>
    <td align="right">       78.02</td>
    <td align="right">       86.84</td>
    <td align="right">      102.19</td>
    <td align="right">       74.19</td>
    <td align="right">       70.31</td>
    <td align="right">       86.51</td>
    <td align="right">       79.62</td>
    <td align="right">       78.49</td>
    <td align="right">       77.57</td>
    <td align="right">      964.94</td>
    <td align="right">      102.19</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">DSMRIDERADJUSTENERGYCHARGE ($)</td>
    <td align="right">        1.48</td>
    <td align="right">        1.32</td>
    <td align="right">        1.51</td>
    <td align="right">        1.45</td>
    <td align="right">        1.62</td>
    <td align="right">        1.90</td>
    <td align="right">        1.38</td>
    <td align="right">        1.31</td>
    <td align="right">        1.61</td>
    <td align="right">        1.48</td>
    <td align="right">        1.46</td>
    <td align="right">        1.45</td>
    <td align="right">       17.98</td>
    <td align="right">        1.90</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">PURCHPOWERTRACKERADJUSTENERGYCHARGE ($)</td>
    <td align="right">        2.39</td>
    <td align="right">        2.14</td>
    <td align="right">        2.44</td>
    <td align="right">        2.35</td>
    <td align="right">        2.62</td>
    <td align="right">        3.08</td>
    <td align="right">        2.24</td>
    <td align="right">        2.12</td>
    <td align="right">        2.61</td>
    <td align="right">        2.40</td>
    <td align="right">        2.37</td>
    <td align="right">        2.34</td>
    <td align="right">       29.11</td>
    <td align="right">        3.08</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">MIDWESTISOADJUSTENERGYCHARGE ($)</td>
    <td align="right">       -14.3</td>
    <td align="right">       -12.8</td>
    <td align="right">       -14.6</td>
    <td align="right">       -14.1</td>
    <td align="right">       -15.6</td>
    <td align="right">       -18.4</td>
    <td align="right">       -13.4</td>
    <td align="right">       -12.7</td>
    <td align="right">       -15.6</td>
    <td align="right">       -14.3</td>
    <td align="right">       -14.1</td>
    <td align="right">       -14.0</td>
    <td align="right">      -173.8</td>
    <td align="right">       -12.7</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">CLEANCOALRIDERENERGYCHARGE ($)</td>
    <td align="right">       56.74</td>
    <td align="right">       50.80</td>
    <td align="right">       58.00</td>
    <td align="right">       55.87</td>
    <td align="right">       62.19</td>
    <td align="right">       73.17</td>
    <td align="right">       53.12</td>
    <td align="right">       50.35</td>
    <td align="right">       61.95</td>
    <td align="right">       57.01</td>
    <td align="right">       56.20</td>
    <td align="right">       55.55</td>
    <td align="right">      690.96</td>
    <td align="right">       73.17</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPERCENT ($)</td>
    <td align="right">      262.07</td>
    <td align="right">      235.26</td>
    <td align="right">      267.78</td>
    <td align="right">      258.14</td>
    <td align="right">      286.65</td>
    <td align="right">      336.24</td>
    <td align="right">      245.74</td>
    <td align="right">      233.22</td>
    <td align="right">      285.58</td>
    <td align="right">      263.30</td>
    <td align="right">      259.64</td>
    <td align="right">      256.69</td>
    <td align="right">     3190.31</td>
    <td align="right">      336.24</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">     2960.64</td>
    <td align="right">     2657.53</td>
    <td align="right">     3025.14</td>
    <td align="right">     2916.24</td>
    <td align="right">     3238.51</td>
    <td align="right">     3799.15</td>
    <td align="right">     2776.06</td>
    <td align="right">     2634.41</td>
    <td align="right">     3226.41</td>
    <td align="right">     2974.56</td>
    <td align="right">     2933.14</td>
    <td align="right">     2899.78</td>
    <td align="right">    36041.56</td>
    <td align="right">     3799.15</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<!-- FullName:Tariff Report_PSI_CS_COMMERCIALELECTRICSERVICE_Corresponding Sources for Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     3275.88</td>
    <td align="right">     2940.76</td>
    <td align="right">     3347.21</td>
    <td align="right">     3226.80</td>
    <td align="right">     3583.11</td>
    <td align="right">     4202.98</td>
    <td align="right">     3071.81</td>
    <td align="right">     2915.20</td>
    <td align="right">     3569.73</td>
    <td align="right">     3291.28</td>
    <td align="right">     3245.48</td>
    <td align="right">     3208.60</td>
    <td align="right">    39878.85</td>
    <td align="right">     4202.98</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    70310.23</td>
    <td align="right">    62949.54</td>
    <td align="right">    71876.77</td>
    <td align="right">    69232.21</td>
    <td align="right">    77058.19</td>
    <td align="right">    90672.99</td>
    <td align="right">    65827.91</td>
    <td align="right">    62388.04</td>
    <td align="right">    76764.34</td>
    <td align="right">    70648.38</td>
    <td align="right">    69642.47</td>
    <td align="right">    68832.29</td>
    <td align="right">   856203.36</td>
    <td align="right">    90672.99</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<!-- FullName:Tariff Report_PSI_CS_COMMERCIALELECTRICSERVICE_Ratchets-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<!-- FullName:Tariff Report_PSI_CS_COMMERCIALELECTRICSERVICE_Qualifies-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND75KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<!-- FullName:Tariff Report_PSI_CS_COMMERCIALELECTRICSERVICE_Native Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    70310.23</td>
    <td align="right">    62949.54</td>
    <td align="right">    71876.77</td>
    <td align="right">    69232.21</td>
    <td align="right">    77058.19</td>
    <td align="right">    90672.99</td>
    <td align="right">    65827.91</td>
    <td align="right">    62388.04</td>
    <td align="right">    76764.34</td>
    <td align="right">    70648.38</td>
    <td align="right">    69642.47</td>
    <td align="right">    68832.29</td>
    <td align="right">   856203.36</td>
    <td align="right">    90672.99</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      172.67</td>
    <td align="right">      175.26</td>
    <td align="right">      192.82</td>
    <td align="right">      290.84</td>
    <td align="right">      272.35</td>
    <td align="right">      337.61</td>
    <td align="right">      264.47</td>
    <td align="right">      253.47</td>
    <td align="right">      294.69</td>
    <td align="right">      210.17</td>
    <td align="right">      210.27</td>
    <td align="right">      172.36</td>
    <td align="right">     2846.97</td>
    <td align="right">      337.61</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    70310.23</td>
    <td align="right">    62949.54</td>
    <td align="right">    71876.77</td>
    <td align="right">    69232.21</td>
    <td align="right">    77058.19</td>
    <td align="right">    90672.99</td>
    <td align="right">    65827.91</td>
    <td align="right">    62388.04</td>
    <td align="right">    76764.34</td>
    <td align="right">    70648.38</td>
    <td align="right">    69642.47</td>
    <td align="right">    68832.29</td>
    <td align="right">   856203.36</td>
    <td align="right">    90672.99</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      172.67</td>
    <td align="right">      175.26</td>
    <td align="right">      192.82</td>
    <td align="right">      290.84</td>
    <td align="right">      272.35</td>
    <td align="right">      337.61</td>
    <td align="right">      264.47</td>
    <td align="right">      253.47</td>
    <td align="right">      294.69</td>
    <td align="right">      210.17</td>
    <td align="right">      210.27</td>
    <td align="right">      172.36</td>
    <td align="right">     2846.97</td>
    <td align="right">      337.61</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      172.67</td>
    <td align="right">      175.26</td>
    <td align="right">      192.82</td>
    <td align="right">      290.84</td>
    <td align="right">      272.35</td>
    <td align="right">      337.61</td>
    <td align="right">      264.47</td>
    <td align="right">      253.47</td>
    <td align="right">      294.69</td>
    <td align="right">      210.17</td>
    <td align="right">      210.27</td>
    <td align="right">      172.36</td>
    <td align="right">     2846.97</td>
    <td align="right">      337.61</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      172.67</td>
    <td align="right">      175.26</td>
    <td align="right">      192.82</td>
    <td align="right">      290.84</td>
    <td align="right">      272.35</td>
    <td align="right">      337.61</td>
    <td align="right">      264.47</td>
    <td align="right">      253.47</td>
    <td align="right">      294.69</td>
    <td align="right">      210.17</td>
    <td align="right">      210.27</td>
    <td align="right">      172.36</td>
    <td align="right">     2846.97</td>
    <td align="right">      337.61</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      172.67</td>
    <td align="right">      175.26</td>
    <td align="right">      192.82</td>
    <td align="right">      290.84</td>
    <td align="right">      272.35</td>
    <td align="right">      337.61</td>
    <td align="right">      264.47</td>
    <td align="right">      253.47</td>
    <td align="right">      294.69</td>
    <td align="right">      210.17</td>
    <td align="right">      210.27</td>
    <td align="right">      172.36</td>
    <td align="right">     2846.97</td>
    <td align="right">      337.61</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    70310.23</td>
    <td align="right">    62949.54</td>
    <td align="right">    71876.77</td>
    <td align="right">    69232.21</td>
    <td align="right">    77058.19</td>
    <td align="right">    90672.99</td>
    <td align="right">    65827.91</td>
    <td align="right">    62388.04</td>
    <td align="right">    76764.34</td>
    <td align="right">    70648.38</td>
    <td align="right">    69642.47</td>
    <td align="right">    68832.29</td>
    <td align="right">   856203.36</td>
    <td align="right">    90672.99</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      172.67</td>
    <td align="right">      175.26</td>
    <td align="right">      192.82</td>
    <td align="right">      290.84</td>
    <td align="right">      272.35</td>
    <td align="right">      337.61</td>
    <td align="right">      264.47</td>
    <td align="right">      253.47</td>
    <td align="right">      294.69</td>
    <td align="right">      210.17</td>
    <td align="right">      210.27</td>
    <td align="right">      172.36</td>
    <td align="right">     2846.97</td>
    <td align="right">      337.61</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    70310.23</td>
    <td align="right">    62949.54</td>
    <td align="right">    71876.77</td>
    <td align="right">    69232.21</td>
    <td align="right">    77058.19</td>
    <td align="right">    90672.99</td>
    <td align="right">    65827.91</td>
    <td align="right">    62388.04</td>
    <td align="right">    76764.34</td>
    <td align="right">    70648.38</td>
    <td align="right">    69642.47</td>
    <td align="right">    68832.29</td>
    <td align="right">   856203.36</td>
    <td align="right">    90672.99</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      172.67</td>
    <td align="right">      175.26</td>
    <td align="right">      192.82</td>
    <td align="right">      290.84</td>
    <td align="right">      272.35</td>
    <td align="right">      337.61</td>
    <td align="right">      264.47</td>
    <td align="right">      253.47</td>
    <td align="right">      294.69</td>
    <td align="right">      210.17</td>
    <td align="right">      210.27</td>
    <td align="right">      172.36</td>
    <td align="right">     2846.97</td>
    <td align="right">      337.61</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    70310.23</td>
    <td align="right">    62949.54</td>
    <td align="right">    71876.77</td>
    <td align="right">    69232.21</td>
    <td align="right">    77058.19</td>
    <td align="right">    90672.99</td>
    <td align="right">    65827.91</td>
    <td align="right">    62388.04</td>
    <td align="right">    76764.34</td>
    <td align="right">    70648.38</td>
    <td align="right">    69642.47</td>
    <td align="right">    68832.29</td>
    <td align="right">   856203.36</td>
    <td align="right">    90672.99</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      172.67</td>
    <td align="right">      175.26</td>
    <td align="right">      192.82</td>
    <td align="right">      290.84</td>
    <td align="right">      272.35</td>
    <td align="right">      337.61</td>
    <td align="right">      264.47</td>
    <td align="right">      253.47</td>
    <td align="right">      294.69</td>
    <td align="right">      210.17</td>
    <td align="right">      210.27</td>
    <td align="right">      172.36</td>
    <td align="right">     2846.97</td>
    <td align="right">      337.61</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<!-- FullName:Tariff Report_PSI_CS_COMMERCIALELECTRICSERVICE_Other Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
MAXDEMAND75KW FROM TotalDemand<br>
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy<br>
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy<br>
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy<br>
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy<br>
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy<br>
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy<br>
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy<br>
ANNUALENERGYCHARGE FROM TotalEnergy<br>
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE<br>
Basis SUM EnergyCharges DemandCharges ServiceCharges<br>
Subtotal SUM Basis Adjustment Surcharge<br>
TAXOFEIGHTPERCENT FROM Subtotal<br>
Taxes SUM TAXOFEIGHTPERCENT<br>
Total SUM Subtotal Taxes<br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::IN_EIAMONTHLYRATEGAS></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> IN_EIAMONTHLYRATEGAS</b></p>
<p>Timestamp: <b>2020-12-22
    18:07:14</b></p>
<b>General</b><br><br>
<!-- FullName:Tariff Report_IN_EIAMONTHLYRATEGAS_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM GAS</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MCF</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<!-- FullName:Tariff Report_IN_EIAMONTHLYRATEGAS_Categories-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     3573.94</td>
    <td align="right">     2547.90</td>
    <td align="right">     2061.77</td>
    <td align="right">     1162.34</td>
    <td align="right">      523.98</td>
    <td align="right">      376.65</td>
    <td align="right">      224.04</td>
    <td align="right">      240.08</td>
    <td align="right">      348.10</td>
    <td align="right">      718.74</td>
    <td align="right">     1594.04</td>
    <td align="right">     2907.86</td>
    <td align="right">    16279.44</td>
    <td align="right">     3573.94</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     3573.94</td>
    <td align="right">     2547.90</td>
    <td align="right">     2061.77</td>
    <td align="right">     1162.34</td>
    <td align="right">      523.98</td>
    <td align="right">      376.65</td>
    <td align="right">      224.04</td>
    <td align="right">      240.08</td>
    <td align="right">      348.10</td>
    <td align="right">      718.74</td>
    <td align="right">     1594.04</td>
    <td align="right">     2907.86</td>
    <td align="right">    16279.44</td>
    <td align="right">     3573.94</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     3573.94</td>
    <td align="right">     2547.90</td>
    <td align="right">     2061.77</td>
    <td align="right">     1162.34</td>
    <td align="right">      523.98</td>
    <td align="right">      376.65</td>
    <td align="right">      224.04</td>
    <td align="right">      240.08</td>
    <td align="right">      348.10</td>
    <td align="right">      718.74</td>
    <td align="right">     1594.04</td>
    <td align="right">     2907.86</td>
    <td align="right">    16279.44</td>
    <td align="right">     3573.94</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      285.92</td>
    <td align="right">      203.83</td>
    <td align="right">      164.94</td>
    <td align="right">       92.99</td>
    <td align="right">       41.92</td>
    <td align="right">       30.13</td>
    <td align="right">       17.92</td>
    <td align="right">       19.21</td>
    <td align="right">       27.85</td>
    <td align="right">       57.50</td>
    <td align="right">      127.52</td>
    <td align="right">      232.63</td>
    <td align="right">     1302.36</td>
    <td align="right">      285.92</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     3859.86</td>
    <td align="right">     2751.73</td>
    <td align="right">     2226.71</td>
    <td align="right">     1255.32</td>
    <td align="right">      565.90</td>
    <td align="right">      406.78</td>
    <td align="right">      241.97</td>
    <td align="right">      259.29</td>
    <td align="right">      375.95</td>
    <td align="right">      776.24</td>
    <td align="right">     1721.56</td>
    <td align="right">     3140.49</td>
    <td align="right">    17581.80</td>
    <td align="right">     3859.86</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<!-- FullName:Tariff Report_IN_EIAMONTHLYRATEGAS_Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">MONTHLYRATEGASCHARGE ($)</td>
    <td align="right">     3573.94</td>
    <td align="right">     2547.90</td>
    <td align="right">     2061.77</td>
    <td align="right">     1162.34</td>
    <td align="right">      523.98</td>
    <td align="right">      376.65</td>
    <td align="right">      224.04</td>
    <td align="right">      240.08</td>
    <td align="right">      348.10</td>
    <td align="right">      718.74</td>
    <td align="right">     1594.04</td>
    <td align="right">     2907.86</td>
    <td align="right">    16279.44</td>
    <td align="right">     3573.94</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPERCENT ($)</td>
    <td align="right">      285.92</td>
    <td align="right">      203.83</td>
    <td align="right">      164.94</td>
    <td align="right">       92.99</td>
    <td align="right">       41.92</td>
    <td align="right">       30.13</td>
    <td align="right">       17.92</td>
    <td align="right">       19.21</td>
    <td align="right">       27.85</td>
    <td align="right">       57.50</td>
    <td align="right">      127.52</td>
    <td align="right">      232.63</td>
    <td align="right">     1302.36</td>
    <td align="right">      285.92</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<!-- FullName:Tariff Report_IN_EIAMONTHLYRATEGAS_Corresponding Sources for Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     3573.94</td>
    <td align="right">     2547.90</td>
    <td align="right">     2061.77</td>
    <td align="right">     1162.34</td>
    <td align="right">      523.98</td>
    <td align="right">      376.65</td>
    <td align="right">      224.04</td>
    <td align="right">      240.08</td>
    <td align="right">      348.10</td>
    <td align="right">      718.74</td>
    <td align="right">     1594.04</td>
    <td align="right">     2907.86</td>
    <td align="right">    16279.44</td>
    <td align="right">     3573.94</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      434.79</td>
    <td align="right">      339.27</td>
    <td align="right">      229.85</td>
    <td align="right">      129.01</td>
    <td align="right">       57.20</td>
    <td align="right">       36.08</td>
    <td align="right">       21.71</td>
    <td align="right">       23.70</td>
    <td align="right">       37.84</td>
    <td align="right">       87.87</td>
    <td align="right">      203.58</td>
    <td align="right">      381.11</td>
    <td align="right">     1981.99</td>
    <td align="right">      434.79</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<!-- FullName:Tariff Report_IN_EIAMONTHLYRATEGAS_Ratchets-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<!-- FullName:Tariff Report_IN_EIAMONTHLYRATEGAS_Qualifies-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<!-- FullName:Tariff Report_IN_EIAMONTHLYRATEGAS_Native Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      434.79</td>
    <td align="right">      339.27</td>
    <td align="right">      229.85</td>
    <td align="right">      129.01</td>
    <td align="right">       57.20</td>
    <td align="right">       36.08</td>
    <td align="right">       21.71</td>
    <td align="right">       23.70</td>
    <td align="right">       37.84</td>
    <td align="right">       87.87</td>
    <td align="right">      203.58</td>
    <td align="right">      381.11</td>
    <td align="right">     1981.99</td>
    <td align="right">      434.79</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">        2.78</td>
    <td align="right">        2.76</td>
    <td align="right">        2.09</td>
    <td align="right">        1.94</td>
    <td align="right">        1.16</td>
    <td align="right">      0.2685</td>
    <td align="right">      0.1062</td>
    <td align="right">      0.1889</td>
    <td align="right">      0.6128</td>
    <td align="right">        1.45</td>
    <td align="right">        2.40</td>
    <td align="right">        2.67</td>
    <td align="right">       18.42</td>
    <td align="right">        2.78</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">      434.79</td>
    <td align="right">      339.27</td>
    <td align="right">      229.85</td>
    <td align="right">      129.01</td>
    <td align="right">       57.20</td>
    <td align="right">       36.08</td>
    <td align="right">       21.71</td>
    <td align="right">       23.70</td>
    <td align="right">       37.84</td>
    <td align="right">       87.87</td>
    <td align="right">      203.58</td>
    <td align="right">      381.11</td>
    <td align="right">     1981.99</td>
    <td align="right">      434.79</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">        2.78</td>
    <td align="right">        2.76</td>
    <td align="right">        2.09</td>
    <td align="right">        1.94</td>
    <td align="right">        1.16</td>
    <td align="right">      0.2685</td>
    <td align="right">      0.1062</td>
    <td align="right">      0.1889</td>
    <td align="right">      0.6128</td>
    <td align="right">        1.45</td>
    <td align="right">        2.40</td>
    <td align="right">        2.67</td>
    <td align="right">       18.42</td>
    <td align="right">        2.78</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">        2.78</td>
    <td align="right">        2.76</td>
    <td align="right">        2.09</td>
    <td align="right">        1.94</td>
    <td align="right">        1.16</td>
    <td align="right">      0.2685</td>
    <td align="right">      0.1062</td>
    <td align="right">      0.1889</td>
    <td align="right">      0.6128</td>
    <td align="right">        1.45</td>
    <td align="right">        2.40</td>
    <td align="right">        2.67</td>
    <td align="right">       18.42</td>
    <td align="right">        2.78</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">        2.78</td>
    <td align="right">        2.76</td>
    <td align="right">        2.09</td>
    <td align="right">        1.94</td>
    <td align="right">        1.16</td>
    <td align="right">      0.2685</td>
    <td align="right">      0.1062</td>
    <td align="right">      0.1889</td>
    <td align="right">      0.6128</td>
    <td align="right">        1.45</td>
    <td align="right">        2.40</td>
    <td align="right">        2.67</td>
    <td align="right">       18.42</td>
    <td align="right">        2.78</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">        2.78</td>
    <td align="right">        2.76</td>
    <td align="right">        2.09</td>
    <td align="right">        1.94</td>
    <td align="right">        1.16</td>
    <td align="right">      0.2685</td>
    <td align="right">      0.1062</td>
    <td align="right">      0.1889</td>
    <td align="right">      0.6128</td>
    <td align="right">        1.45</td>
    <td align="right">        2.40</td>
    <td align="right">        2.67</td>
    <td align="right">       18.42</td>
    <td align="right">        2.78</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">      434.79</td>
    <td align="right">      339.27</td>
    <td align="right">      229.85</td>
    <td align="right">      129.01</td>
    <td align="right">       57.20</td>
    <td align="right">       36.08</td>
    <td align="right">       21.71</td>
    <td align="right">       23.70</td>
    <td align="right">       37.84</td>
    <td align="right">       87.87</td>
    <td align="right">      203.58</td>
    <td align="right">      381.11</td>
    <td align="right">     1981.99</td>
    <td align="right">      434.79</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">        2.78</td>
    <td align="right">        2.76</td>
    <td align="right">        2.09</td>
    <td align="right">        1.94</td>
    <td align="right">        1.16</td>
    <td align="right">      0.2685</td>
    <td align="right">      0.1062</td>
    <td align="right">      0.1889</td>
    <td align="right">      0.6128</td>
    <td align="right">        1.45</td>
    <td align="right">        2.40</td>
    <td align="right">        2.67</td>
    <td align="right">       18.42</td>
    <td align="right">        2.78</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">      434.79</td>
    <td align="right">      339.27</td>
    <td align="right">      229.85</td>
    <td align="right">      129.01</td>
    <td align="right">       57.20</td>
    <td align="right">       36.08</td>
    <td align="right">       21.71</td>
    <td align="right">       23.70</td>
    <td align="right">       37.84</td>
    <td align="right">       87.87</td>
    <td align="right">      203.58</td>
    <td align="right">      381.11</td>
    <td align="right">     1981.99</td>
    <td align="right">      434.79</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">        2.78</td>
    <td align="right">        2.76</td>
    <td align="right">        2.09</td>
    <td align="right">        1.94</td>
    <td align="right">        1.16</td>
    <td align="right">      0.2685</td>
    <td align="right">      0.1062</td>
    <td align="right">      0.1889</td>
    <td align="right">      0.6128</td>
    <td align="right">        1.45</td>
    <td align="right">        2.40</td>
    <td align="right">        2.67</td>
    <td align="right">       18.42</td>
    <td align="right">        2.78</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">      434.79</td>
    <td align="right">      339.27</td>
    <td align="right">      229.85</td>
    <td align="right">      129.01</td>
    <td align="right">       57.20</td>
    <td align="right">       36.08</td>
    <td align="right">       21.71</td>
    <td align="right">       23.70</td>
    <td align="right">       37.84</td>
    <td align="right">       87.87</td>
    <td align="right">      203.58</td>
    <td align="right">      381.11</td>
    <td align="right">     1981.99</td>
    <td align="right">      434.79</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">        2.78</td>
    <td align="right">        2.76</td>
    <td align="right">        2.09</td>
    <td align="right">        1.94</td>
    <td align="right">        1.16</td>
    <td align="right">      0.2685</td>
    <td align="right">      0.1062</td>
    <td align="right">      0.1889</td>
    <td align="right">      0.6128</td>
    <td align="right">        1.45</td>
    <td align="right">        2.40</td>
    <td align="right">        2.67</td>
    <td align="right">       18.42</td>
    <td align="right">        2.78</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<!-- FullName:Tariff Report_IN_EIAMONTHLYRATEGAS_Other Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IN_MONTHLYGASRATES</td>
    <td align="right">        8.22</td>
    <td align="right">        7.51</td>
    <td align="right">        8.97</td>
    <td align="right">        9.01</td>
    <td align="right">        9.16</td>
    <td align="right">       10.44</td>
    <td align="right">       10.32</td>
    <td align="right">       10.13</td>
    <td align="right">        9.20</td>
    <td align="right">        8.18</td>
    <td align="right">        7.83</td>
    <td align="right">        7.63</td>
    <td align="right">      106.60</td>
    <td align="right">       10.44</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
MONTHLYRATEGASCHARGE FROM TotalEnergy IN_MONTHLYGASRATES<br>
EnergyCharges SUM MONTHLYRATEGASCHARGE<br>
Basis SUM EnergyCharges DemandCharges ServiceCharges<br>
Subtotal SUM Basis Adjustment Surcharge<br>
TAXOFEIGHTPERCENT FROM Subtotal<br>
Taxes SUM TAXOFEIGHTPERCENT<br>
Total SUM Subtotal Taxes<br>
</body>
</html>
