Program Version,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:00
! <Version>, Version ID
 Version, 9.2
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  6, 10
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 2, 25, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, Yes, No, Yes, No
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.556, 0.556, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  19.53,  19.50,  19.54,  19.60,  20.00,  21.64,  22.23,  22.38,  21.45,  20.12,  19.80,  19.63
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,  -1.89,  -3.06,  -0.99,   2.23,  10.68,  17.20,  21.60,  22.94,  20.66,  15.60,   8.83,   2.56
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,41.98,-87.92,-6.00,201.00,98934,1.1759
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,Correlation,NA,9.69,28.10,NA
! Schedule Details Report=Hourly =====================
! <ScheduleType>,Name,Limited? {Yes/No},Minimum,Maximum,Continuous? {Yes/No - Discrete}
! <DaySchedule>,Name,ScheduleType,Interpolated {Yes/No},Time (HH:MM) =>,01:00,02:00,03:00,04:00,05:00,06:00,07:00,08:00,09:00,10:00,11:00,12:00,13:00,14:00,15:00,16:00,17:00,18:00,19:00,20:00,21:00,22:00,23:00,24:00
! <WeekSchedule>,Name,Sunday,Monday,Tuesday,Wednesday,Thursday,Friday,Saturday,Holiday,SummerDesignDay,WinterDesignDay,CustomDay1,CustomDay2
! <Schedule>,Name,ScheduleType,{Until Date,WeekSchedule}** Repeated until Dec 31
ScheduleTypeLimits,ANY NUMBER,No,N/A,N/A,N/A
ScheduleTypeLimits,FRACTION,Average,0.00,1.00,Yes
ScheduleTypeLimits,TEMPERATURE,Average,-60.00,200.00,Yes
ScheduleTypeLimits,ON/OFF,Average,0,1,No
ScheduleTypeLimits,CONTROL TYPE,Average,0,4,No
ScheduleTypeLimits,HUMIDITY,Average,10.00,90.00,Yes
ScheduleTypeLimits,NUMBER,No,N/A,N/A,N/A
DaySchedule,ALWAYS_ON_dy_1,ON/OFF,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
DaySchedule,BLDG_EQUIP_SCH_dy_1,FRACTION,No,Values:,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.40,0.70,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.80,0.80,0.70,0.40,0.20,0.20
DaySchedule,BLDG_EQUIP_SCH_dy_2,FRACTION,No,Values:,0.15,0.15,0.15,0.15,0.15,0.15,0.15,0.30,0.50,0.80,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.70,0.50,0.50,0.30,0.15,0.15
DaySchedule,BLDG_EQUIP_SCH_dy_3,FRACTION,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
DaySchedule,BLDG_EQUIP_SCH_dy_4,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
DaySchedule,BLDG_EQUIP_SCH_dy_5,FRACTION,No,Values:,0.15,0.15,0.15,0.15,0.15,0.15,0.15,0.15,0.30,0.30,0.60,0.60,0.80,0.80,0.80,0.80,0.80,0.60,0.40,0.15,0.15,0.15,0.15,0.15
DaySchedule,BLDG_LIGHT_SCH_dy_1,FRACTION,No,Values:,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,0.20,0.50,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.60,0.60,0.50,0.20,5.00E-002,5.00E-002
DaySchedule,BLDG_LIGHT_SCH_dy_2,FRACTION,No,Values:,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,0.10,0.30,0.60,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.50,0.30,0.30,0.10,5.00E-002,5.00E-002
DaySchedule,BLDG_LIGHT_SCH_dy_3,FRACTION,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
DaySchedule,BLDG_LIGHT_SCH_dy_4,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
DaySchedule,BLDG_LIGHT_SCH_dy_5,FRACTION,No,Values:,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,0.10,0.10,0.40,0.40,0.60,0.60,0.60,0.60,0.60,0.40,0.20,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002
DaySchedule,BLDG_OCC_SCH_dy_1,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.10,0.20,0.50,0.50,0.70,0.70,0.70,0.70,0.80,0.70,0.50,0.50,0.30,0.30,0.00,0.00,0.00
DaySchedule,BLDG_OCC_SCH_dy_2,FRACTION,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
DaySchedule,BLDG_OCC_SCH_dy_3,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.10,0.20,0.50,0.60,0.80,0.80,0.80,0.80,0.80,0.80,0.60,0.20,0.20,0.20,0.10,0.00,0.00
DaySchedule,BLDG_OCC_SCH_dy_4,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.10,0.20,0.20,0.40,0.40,0.40,0.40,0.40,0.20,0.10,0.00,0.00,0.00,0.00,0.00
DaySchedule,INFIL_HALF_ON_SCH_dy_1,FRACTION,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,1.00,1.00,1.00
DaySchedule,INFIL_HALF_ON_SCH_dy_2,FRACTION,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,1.00,1.00
DaySchedule,INFIL_HALF_ON_SCH_dy_3,FRACTION,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
DaySchedule,INFIL_HALF_ON_SCH_dy_4,FRACTION,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,1.00,1.00,1.00,1.00,1.00,1.00,1.00
DaySchedule,CLOTHING_SCH_dy_1,ANY NUMBER,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
DaySchedule,CLOTHING_SCH_dy_2,ANY NUMBER,No,Values:,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50
DaySchedule,CLOTHING_SCH_dy_3,ANY NUMBER,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
DaySchedule,ACTIVITY_SCH_dy_1,ANY NUMBER,No,Values:,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00
DaySchedule,AIR_VELO_SCH_dy_1,ANY NUMBER,No,Values:,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20
DaySchedule,WORK_EFF_SCH_dy_1,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
DaySchedule,CLGSETP_SCH_dy_1,TEMPERATURE,No,Values:,30.00,30.00,30.00,30.00,30.00,30.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,30.00,30.00,30.00
DaySchedule,CLGSETP_SCH_dy_2,TEMPERATURE,No,Values:,30.00,30.00,30.00,30.00,30.00,30.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,30.00,30.00
DaySchedule,CLGSETP_SCH_dy_3,TEMPERATURE,No,Values:,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00
DaySchedule,CLGSETP_SCH_dy_4,TEMPERATURE,No,Values:,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,30.00,30.00,30.00,30.00,30.00
DaySchedule,DUAL ZONE CONTROL TYPE SCHED_dy_1,CONTROL TYPE,No,Values:,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00
DaySchedule,HTGSETP_SCH_dy_1,TEMPERATURE,No,Values:,15.60,15.60,15.60,15.60,15.60,15.60,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,15.60,15.60,15.60
DaySchedule,HTGSETP_SCH_dy_2,TEMPERATURE,No,Values:,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60
DaySchedule,HTGSETP_SCH_dy_3,TEMPERATURE,No,Values:,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00
DaySchedule,HTGSETP_SCH_dy_4,TEMPERATURE,No,Values:,15.60,15.60,15.60,15.60,15.60,15.60,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,15.60,15.60
DaySchedule,HTGSETP_SCH_dy_5,TEMPERATURE,No,Values:,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,15.60,15.60,15.60,15.60,15.60
DaySchedule,HVACOPERATIONSCHD_dy_1,ON/OFF,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00
DaySchedule,HVACOPERATIONSCHD_dy_2,ON/OFF,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.00,0.00
DaySchedule,HVACOPERATIONSCHD_dy_3,ON/OFF,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00,0.00,0.00
DaySchedule,MINOA_SCHED_dy_1,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00
DaySchedule,MINOA_SCHED_dy_2,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.00,0.00
DaySchedule,MINOA_SCHED_dy_3,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00,0.00,0.00
Schedule:Week:Daily,ALWAYS_ON_wk_1,ALWAYS_ON_dy_1,ALWAYS_ON_dy_1,ALWAYS_ON_dy_1,ALWAYS_ON_dy_1,ALWAYS_ON_dy_1,ALWAYS_ON_dy_1,ALWAYS_ON_dy_1,ALWAYS_ON_dy_1,ALWAYS_ON_dy_1,ALWAYS_ON_dy_1,ALWAYS_ON_dy_1,ALWAYS_ON_dy_1
Schedule:Week:Daily,BLDG_EQUIP_SCH_wk_1,BLDG_EQUIP_SCH_dy_5,BLDG_EQUIP_SCH_dy_1,BLDG_EQUIP_SCH_dy_1,BLDG_EQUIP_SCH_dy_1,BLDG_EQUIP_SCH_dy_1,BLDG_EQUIP_SCH_dy_1,BLDG_EQUIP_SCH_dy_2,BLDG_EQUIP_SCH_dy_5,BLDG_EQUIP_SCH_dy_3,BLDG_EQUIP_SCH_dy_4,BLDG_EQUIP_SCH_dy_5,BLDG_EQUIP_SCH_dy_5
Schedule:Week:Daily,BLDG_LIGHT_SCH_wk_1,BLDG_LIGHT_SCH_dy_5,BLDG_LIGHT_SCH_dy_1,BLDG_LIGHT_SCH_dy_1,BLDG_LIGHT_SCH_dy_1,BLDG_LIGHT_SCH_dy_1,BLDG_LIGHT_SCH_dy_1,BLDG_LIGHT_SCH_dy_2,BLDG_LIGHT_SCH_dy_5,BLDG_LIGHT_SCH_dy_3,BLDG_LIGHT_SCH_dy_4,BLDG_LIGHT_SCH_dy_5,BLDG_LIGHT_SCH_dy_5
Schedule:Week:Daily,BLDG_OCC_SCH_wk_1,BLDG_OCC_SCH_dy_4,BLDG_OCC_SCH_dy_1,BLDG_OCC_SCH_dy_1,BLDG_OCC_SCH_dy_1,BLDG_OCC_SCH_dy_1,BLDG_OCC_SCH_dy_1,BLDG_OCC_SCH_dy_3,BLDG_OCC_SCH_dy_4,BLDG_OCC_SCH_dy_2,BLDG_OCC_SCH_dy_2,BLDG_OCC_SCH_dy_4,BLDG_OCC_SCH_dy_4
Schedule:Week:Daily,INFIL_HALF_ON_SCH_wk_1,INFIL_HALF_ON_SCH_dy_4,INFIL_HALF_ON_SCH_dy_1,INFIL_HALF_ON_SCH_dy_1,INFIL_HALF_ON_SCH_dy_1,INFIL_HALF_ON_SCH_dy_1,INFIL_HALF_ON_SCH_dy_1,INFIL_HALF_ON_SCH_dy_2,INFIL_HALF_ON_SCH_dy_4,INFIL_HALF_ON_SCH_dy_1,INFIL_HALF_ON_SCH_dy_3,INFIL_HALF_ON_SCH_dy_4,INFIL_HALF_ON_SCH_dy_4
Schedule:Week:Daily,CLOTHING_SCH_wk_1,CLOTHING_SCH_dy_1,CLOTHING_SCH_dy_1,CLOTHING_SCH_dy_1,CLOTHING_SCH_dy_1,CLOTHING_SCH_dy_1,CLOTHING_SCH_dy_1,CLOTHING_SCH_dy_1,CLOTHING_SCH_dy_1,CLOTHING_SCH_dy_1,CLOTHING_SCH_dy_1,CLOTHING_SCH_dy_1,CLOTHING_SCH_dy_1
Schedule:Week:Daily,CLOTHING_SCH_wk_2,CLOTHING_SCH_dy_2,CLOTHING_SCH_dy_2,CLOTHING_SCH_dy_2,CLOTHING_SCH_dy_2,CLOTHING_SCH_dy_2,CLOTHING_SCH_dy_2,CLOTHING_SCH_dy_2,CLOTHING_SCH_dy_2,CLOTHING_SCH_dy_2,CLOTHING_SCH_dy_2,CLOTHING_SCH_dy_2,CLOTHING_SCH_dy_2
Schedule:Week:Daily,CLOTHING_SCH_wk_3,CLOTHING_SCH_dy_3,CLOTHING_SCH_dy_3,CLOTHING_SCH_dy_3,CLOTHING_SCH_dy_3,CLOTHING_SCH_dy_3,CLOTHING_SCH_dy_3,CLOTHING_SCH_dy_3,CLOTHING_SCH_dy_3,CLOTHING_SCH_dy_3,CLOTHING_SCH_dy_3,CLOTHING_SCH_dy_3,CLOTHING_SCH_dy_3
Schedule:Week:Daily,ACTIVITY_SCH_wk_1,ACTIVITY_SCH_dy_1,ACTIVITY_SCH_dy_1,ACTIVITY_SCH_dy_1,ACTIVITY_SCH_dy_1,ACTIVITY_SCH_dy_1,ACTIVITY_SCH_dy_1,ACTIVITY_SCH_dy_1,ACTIVITY_SCH_dy_1,ACTIVITY_SCH_dy_1,ACTIVITY_SCH_dy_1,ACTIVITY_SCH_dy_1,ACTIVITY_SCH_dy_1
Schedule:Week:Daily,AIR_VELO_SCH_wk_1,AIR_VELO_SCH_dy_1,AIR_VELO_SCH_dy_1,AIR_VELO_SCH_dy_1,AIR_VELO_SCH_dy_1,AIR_VELO_SCH_dy_1,AIR_VELO_SCH_dy_1,AIR_VELO_SCH_dy_1,AIR_VELO_SCH_dy_1,AIR_VELO_SCH_dy_1,AIR_VELO_SCH_dy_1,AIR_VELO_SCH_dy_1,AIR_VELO_SCH_dy_1
Schedule:Week:Daily,WORK_EFF_SCH_wk_1,WORK_EFF_SCH_dy_1,WORK_EFF_SCH_dy_1,WORK_EFF_SCH_dy_1,WORK_EFF_SCH_dy_1,WORK_EFF_SCH_dy_1,WORK_EFF_SCH_dy_1,WORK_EFF_SCH_dy_1,WORK_EFF_SCH_dy_1,WORK_EFF_SCH_dy_1,WORK_EFF_SCH_dy_1,WORK_EFF_SCH_dy_1,WORK_EFF_SCH_dy_1
Schedule:Week:Daily,CLGSETP_SCH_wk_1,CLGSETP_SCH_dy_4,CLGSETP_SCH_dy_1,CLGSETP_SCH_dy_1,CLGSETP_SCH_dy_1,CLGSETP_SCH_dy_1,CLGSETP_SCH_dy_1,CLGSETP_SCH_dy_2,CLGSETP_SCH_dy_4,CLGSETP_SCH_dy_1,CLGSETP_SCH_dy_3,CLGSETP_SCH_dy_4,CLGSETP_SCH_dy_4
Schedule:Week:Daily,DUAL ZONE CONTROL TYPE SCHED_wk_1,DUAL ZONE CONTROL TYPE SCHED_dy_1,DUAL ZONE CONTROL TYPE SCHED_dy_1,DUAL ZONE CONTROL TYPE SCHED_dy_1,DUAL ZONE CONTROL TYPE SCHED_dy_1,DUAL ZONE CONTROL TYPE SCHED_dy_1,DUAL ZONE CONTROL TYPE SCHED_dy_1,DUAL ZONE CONTROL TYPE SCHED_dy_1,DUAL ZONE CONTROL TYPE SCHED_dy_1,DUAL ZONE CONTROL TYPE SCHED_dy_1,DUAL ZONE CONTROL TYPE SCHED_dy_1,DUAL ZONE CONTROL TYPE SCHED_dy_1,DUAL ZONE CONTROL TYPE SCHED_dy_1
Schedule:Week:Daily,HTGSETP_SCH_wk_1,HTGSETP_SCH_dy_5,HTGSETP_SCH_dy_1,HTGSETP_SCH_dy_1,HTGSETP_SCH_dy_1,HTGSETP_SCH_dy_1,HTGSETP_SCH_dy_1,HTGSETP_SCH_dy_4,HTGSETP_SCH_dy_5,HTGSETP_SCH_dy_2,HTGSETP_SCH_dy_3,HTGSETP_SCH_dy_5,HTGSETP_SCH_dy_5
Schedule:Week:Daily,HVACOPERATIONSCHD_wk_1,HVACOPERATIONSCHD_dy_3,HVACOPERATIONSCHD_dy_1,HVACOPERATIONSCHD_dy_1,HVACOPERATIONSCHD_dy_1,HVACOPERATIONSCHD_dy_1,HVACOPERATIONSCHD_dy_1,HVACOPERATIONSCHD_dy_2,HVACOPERATIONSCHD_dy_3,HVACOPERATIONSCHD_dy_1,HVACOPERATIONSCHD_dy_2,HVACOPERATIONSCHD_dy_3,HVACOPERATIONSCHD_dy_3
Schedule:Week:Daily,MINOA_SCHED_wk_1,MINOA_SCHED_dy_3,MINOA_SCHED_dy_1,MINOA_SCHED_dy_1,MINOA_SCHED_dy_1,MINOA_SCHED_dy_1,MINOA_SCHED_dy_1,MINOA_SCHED_dy_2,MINOA_SCHED_dy_3,MINOA_SCHED_dy_1,MINOA_SCHED_dy_2,MINOA_SCHED_dy_3,MINOA_SCHED_dy_3
Schedule,ALWAYS_ON,ON/OFF,Through Dec 31,ALWAYS_ON_wk_1
Schedule,BLDG_EQUIP_SCH,FRACTION,Through Dec 31,BLDG_EQUIP_SCH_wk_1
Schedule,BLDG_LIGHT_SCH,FRACTION,Through Dec 31,BLDG_LIGHT_SCH_wk_1
Schedule,BLDG_OCC_SCH,FRACTION,Through Dec 31,BLDG_OCC_SCH_wk_1
Schedule,INFIL_HALF_ON_SCH,FRACTION,Through Dec 31,INFIL_HALF_ON_SCH_wk_1
Schedule,CLOTHING_SCH,ANY NUMBER,Through Apr 30,CLOTHING_SCH_wk_1,Through Sep 30,CLOTHING_SCH_wk_2,Through Dec 31,CLOTHING_SCH_wk_3
Schedule,ACTIVITY_SCH,ANY NUMBER,Through Dec 31,ACTIVITY_SCH_wk_1
Schedule,AIR_VELO_SCH,ANY NUMBER,Through Dec 31,AIR_VELO_SCH_wk_1
Schedule,WORK_EFF_SCH,FRACTION,Through Dec 31,WORK_EFF_SCH_wk_1
Schedule,CLGSETP_SCH,TEMPERATURE,Through Dec 31,CLGSETP_SCH_wk_1
Schedule,DUAL ZONE CONTROL TYPE SCHED,CONTROL TYPE,Through Dec 31,DUAL ZONE CONTROL TYPE SCHED_wk_1
Schedule,HTGSETP_SCH,TEMPERATURE,Through Dec 31,HTGSETP_SCH_wk_1
Schedule,HVACOPERATIONSCHD,ON/OFF,Through Dec 31,HVACOPERATIONSCHD_wk_1
Schedule,MINOA_SCHED,FRACTION,Through Dec 31,MINOA_SCHED_wk_1
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Ref Bldg Strip Mall Pre1980_v1.3_5.0,0.000,City,4.00000E-002,0.20000,FullInteriorAndExterior,25,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Value {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}
 Zone Air Solution Algorithm, AnalyticalSolution
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.330,460.000,6.500000E-003
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,10,118,48
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, LGSTORE1,0.0,0.00,0.00,0.00,7.62,11.43,2.59,1,1,1,0.00,15.24,0.00,22.86,0.00,5.18,5.18,1804.64,TARP,DOE-2,348.39,276.30,247.76,20.75,6,8,0,Yes
 Zone Information, LGSTORE2,0.0,0.00,0.00,0.00,53.34,11.43,2.59,1,1,1,45.72,60.96,0.00,22.86,0.00,5.18,5.18,1804.64,TARP,DOE-2,348.39,157.89,129.43,20.70,6,8,0,Yes
 Zone Information, SMSTORE1,0.0,0.00,0.00,0.00,19.05,11.43,2.59,1,1,1,15.24,22.86,0.00,22.86,0.00,5.18,5.18,902.32,TARP,DOE-2,174.19,78.94,64.67,10.37,6,4,0,Yes
 Zone Information, SMSTORE2,0.0,0.00,0.00,0.00,26.67,11.43,2.59,1,1,1,22.86,30.48,0.00,22.86,0.00,5.18,5.18,902.32,TARP,DOE-2,174.19,78.94,64.71,10.35,6,4,0,Yes
 Zone Information, SMSTORE3,0.0,0.00,0.00,0.00,34.29,11.43,2.59,1,1,1,30.48,38.10,0.00,22.86,0.00,5.18,5.18,902.32,TARP,DOE-2,174.19,78.94,64.71,10.35,6,4,0,Yes
 Zone Information, SMSTORE4,0.0,0.00,0.00,0.00,41.91,11.43,2.59,1,1,1,38.10,45.72,0.00,22.86,0.00,5.18,5.18,902.32,TARP,DOE-2,174.19,78.94,64.71,10.35,6,4,0,Yes
 Zone Information, SMSTORE5,0.0,0.00,0.00,0.00,64.77,11.43,2.59,1,1,1,60.96,68.58,0.00,22.86,0.00,5.18,5.18,902.32,TARP,DOE-2,174.19,78.94,64.71,10.35,6,4,0,Yes
 Zone Information, SMSTORE6,0.0,0.00,0.00,0.00,72.39,11.43,2.59,1,1,1,68.58,76.20,0.00,22.86,0.00,5.18,5.18,902.32,TARP,DOE-2,174.19,78.94,64.71,10.35,6,4,0,Yes
 Zone Information, SMSTORE7,0.0,0.00,0.00,0.00,80.01,11.43,2.59,1,1,1,76.20,83.82,0.00,22.86,0.00,5.18,5.18,902.32,TARP,DOE-2,174.19,78.94,64.71,10.35,6,4,0,Yes
 Zone Information, SMSTORE8,0.0,0.00,0.00,0.00,87.63,11.43,2.59,1,1,1,83.82,91.44,0.00,22.86,0.00,5.18,5.18,902.32,TARP,DOE-2,174.19,197.36,183.13,10.35,6,4,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, LGSTORE1,348.39,56.3,6.190,0.162,60.260,4.300,0.000,0.000,0.000,0.000,64.560,No
 Zone Internal Gains Nominal, LGSTORE2,348.39,56.3,6.190,0.162,29.050,4.300,0.000,0.000,0.000,0.000,33.350,No
 Zone Internal Gains Nominal, SMSTORE1,174.19,28.1,6.190,0.162,60.260,4.300,0.000,0.000,0.000,0.000,64.560,No
 Zone Internal Gains Nominal, SMSTORE2,174.19,28.1,6.190,0.162,35.510,4.300,0.000,0.000,0.000,0.000,39.810,No
 Zone Internal Gains Nominal, SMSTORE3,174.19,28.1,6.190,0.162,35.510,4.300,0.000,0.000,0.000,0.000,39.810,No
 Zone Internal Gains Nominal, SMSTORE4,174.19,28.1,6.190,0.162,35.510,4.300,0.000,0.000,0.000,0.000,39.810,No
 Zone Internal Gains Nominal, SMSTORE5,174.19,28.1,6.190,0.162,29.050,4.300,0.000,0.000,0.000,0.000,33.350,No
 Zone Internal Gains Nominal, SMSTORE6,174.19,28.1,6.190,0.162,29.050,4.300,0.000,0.000,0.000,0.000,33.350,No
 Zone Internal Gains Nominal, SMSTORE7,174.19,28.1,6.190,0.162,29.050,4.300,0.000,0.000,0.000,0.000,33.350,No
 Zone Internal Gains Nominal, SMSTORE8,174.19,28.1,6.190,0.162,29.050,4.300,0.000,0.000,0.000,0.000,33.350,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People,MRT Calculation Type,Work Efficiency, Clothing Insulation Calculation Method,Clothing Insulation Calculation Method Schedule,Clothing,Air Velocity,Fanger Calculation,Pierce Calculation,KSU Calculation
 People Internal Gains Nominal, LGSTORE1 PEOPLE,BLDG_OCC_SCH,LGSTORE1,348.39,56.3,56.3,0.162,6.190,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,56,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, LGSTORE2 PEOPLE,BLDG_OCC_SCH,LGSTORE2,348.39,56.3,56.3,0.162,6.190,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,56,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, SMSTORE1 PEOPLE,BLDG_OCC_SCH,SMSTORE1,174.19,28.1,28.1,0.162,6.190,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,28,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, SMSTORE2 PEOPLE,BLDG_OCC_SCH,SMSTORE2,174.19,28.1,28.1,0.162,6.190,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,28,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, SMSTORE3 PEOPLE,BLDG_OCC_SCH,SMSTORE3,174.19,28.1,28.1,0.162,6.190,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,28,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, SMSTORE4 PEOPLE,BLDG_OCC_SCH,SMSTORE4,174.19,28.1,28.1,0.162,6.190,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,28,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, SMSTORE5 PEOPLE,BLDG_OCC_SCH,SMSTORE5,174.19,28.1,28.1,0.162,6.190,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,28,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, SMSTORE6 PEOPLE,BLDG_OCC_SCH,SMSTORE6,174.19,28.1,28.1,0.162,6.190,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,28,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, SMSTORE7 PEOPLE,BLDG_OCC_SCH,SMSTORE7,174.19,28.1,28.1,0.162,6.190,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,28,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, SMSTORE8 PEOPLE,BLDG_OCC_SCH,SMSTORE8,174.19,28.1,28.1,0.162,6.190,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,28,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains Nominal, LGSTORE1_LIGHTS,BLDG_LIGHT_SCH,LGSTORE1,348.39,56.3,20993.764,60.260,373.009,0.000,0.700,0.200,0.100,1.000,General,0.000,20993.764
 Lights Internal Gains Nominal, LGSTORE2_LIGHTS,BLDG_LIGHT_SCH,LGSTORE2,348.39,56.3,10120.625,29.050,179.820,0.000,0.700,0.200,0.100,1.000,General,0.000,10120.625
 Lights Internal Gains Nominal, SMSTORE1_LIGHTS,BLDG_LIGHT_SCH,SMSTORE1,174.19,28.1,10496.882,60.260,373.009,0.000,0.700,0.200,0.100,1.000,General,0.000,10496.882
 Lights Internal Gains Nominal, SMSTORE2_LIGHTS,BLDG_LIGHT_SCH,SMSTORE2,174.19,28.1,6185.601,35.510,219.807,0.000,0.700,0.200,0.100,1.000,General,0.000,6185.601
 Lights Internal Gains Nominal, SMSTORE3_LIGHTS,BLDG_LIGHT_SCH,SMSTORE3,174.19,28.1,6185.601,35.510,219.807,0.000,0.700,0.200,0.100,1.000,General,0.000,6185.601
 Lights Internal Gains Nominal, SMSTORE4_LIGHTS,BLDG_LIGHT_SCH,SMSTORE4,174.19,28.1,6185.601,35.510,219.807,0.000,0.700,0.200,0.100,1.000,General,0.000,6185.601
 Lights Internal Gains Nominal, SMSTORE5_LIGHTS,BLDG_LIGHT_SCH,SMSTORE5,174.19,28.1,5060.312,29.050,179.820,0.000,0.700,0.200,0.100,1.000,General,0.000,5060.312
 Lights Internal Gains Nominal, SMSTORE6_LIGHTS,BLDG_LIGHT_SCH,SMSTORE6,174.19,28.1,5060.312,29.050,179.820,0.000,0.700,0.200,0.100,1.000,General,0.000,5060.312
 Lights Internal Gains Nominal, SMSTORE7_LIGHTS,BLDG_LIGHT_SCH,SMSTORE7,174.19,28.1,5060.312,29.050,179.820,0.000,0.700,0.200,0.100,1.000,General,0.000,5060.312
 Lights Internal Gains Nominal, SMSTORE8_LIGHTS,BLDG_LIGHT_SCH,SMSTORE8,174.19,28.1,5060.312,29.050,179.820,0.000,0.700,0.200,0.100,1.000,General,0.000,5060.312
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 ElectricEquipment Internal Gains Nominal, LGSTORE1_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,LGSTORE1,348.39,56.3,1498.062,4.300,26.617,0.000,0.500,0.000,0.500,MiscPlug,0.000,1498.062
 ElectricEquipment Internal Gains Nominal, LGSTORE2_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,LGSTORE2,348.39,56.3,1498.062,4.300,26.617,0.000,0.500,0.000,0.500,MiscPlug,0.000,1498.062
 ElectricEquipment Internal Gains Nominal, SMSTORE1_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,SMSTORE1,174.19,28.1,749.031,4.300,26.617,0.000,0.500,0.000,0.500,MiscPlug,0.000,749.031
 ElectricEquipment Internal Gains Nominal, SMSTORE2_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,SMSTORE2,174.19,28.1,749.031,4.300,26.617,0.000,0.500,0.000,0.500,MiscPlug,0.000,749.031
 ElectricEquipment Internal Gains Nominal, SMSTORE3_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,SMSTORE3,174.19,28.1,749.031,4.300,26.617,0.000,0.500,0.000,0.500,MiscPlug,0.000,749.031
 ElectricEquipment Internal Gains Nominal, SMSTORE4_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,SMSTORE4,174.19,28.1,749.031,4.300,26.617,0.000,0.500,0.000,0.500,MiscPlug,0.000,749.031
 ElectricEquipment Internal Gains Nominal, SMSTORE5_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,SMSTORE5,174.19,28.1,749.031,4.300,26.617,0.000,0.500,0.000,0.500,MiscPlug,0.000,749.031
 ElectricEquipment Internal Gains Nominal, SMSTORE6_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,SMSTORE6,174.19,28.1,749.031,4.300,26.617,0.000,0.500,0.000,0.500,MiscPlug,0.000,749.031
 ElectricEquipment Internal Gains Nominal, SMSTORE7_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,SMSTORE7,174.19,28.1,749.031,4.300,26.617,0.000,0.500,0.000,0.500,MiscPlug,0.000,749.031
 ElectricEquipment Internal Gains Nominal, SMSTORE8_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,SMSTORE8,174.19,28.1,749.031,4.300,26.617,0.000,0.500,0.000,0.500,MiscPlug,0.000,749.031
! <Shadowing/Sun Position Calculations Annual Simulations>, Calculation Method, Value {days}, Allowable Number Figures in Shadow Overlap {}, Polygon Clipping Algorithm, Sky Diffuse Modeling Algorithm, External Shading Calculation Method, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,AverageOverDaysInFrequency,7,15000,SutherlandHodgman,SimpleSkyDiffuseModeling,InternalCalculation,No,No,No
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, LGSTORE1_INFILTRATION,INFIL_HALF_ON_SCH,LGSTORE1,348.39,56.3,0.717,2.057E-003,1.133E-003,1.430,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LGSTORE2_INFILTRATION,INFIL_HALF_ON_SCH,LGSTORE2,348.39,56.3,0.582,1.672E-003,1.133E-003,1.162,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, SMSTORE1_INFILTRATION,INFIL_HALF_ON_SCH,SMSTORE1,174.19,28.1,0.291,1.672E-003,1.133E-003,1.162,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, SMSTORE2_INFILTRATION,INFIL_HALF_ON_SCH,SMSTORE2,174.19,28.1,0.291,1.672E-003,1.133E-003,1.162,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, SMSTORE3_INFILTRATION,INFIL_HALF_ON_SCH,SMSTORE3,174.19,28.1,0.291,1.672E-003,1.133E-003,1.162,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, SMSTORE4_INFILTRATION,INFIL_HALF_ON_SCH,SMSTORE4,174.19,28.1,0.291,1.672E-003,1.133E-003,1.162,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, SMSTORE5_INFILTRATION,INFIL_HALF_ON_SCH,SMSTORE5,174.19,28.1,0.291,1.672E-003,1.133E-003,1.162,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, SMSTORE6_INFILTRATION,INFIL_HALF_ON_SCH,SMSTORE6,174.19,28.1,0.291,1.672E-003,1.133E-003,1.162,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, SMSTORE7_INFILTRATION,INFIL_HALF_ON_SCH,SMSTORE7,174.19,28.1,0.291,1.672E-003,1.133E-003,1.162,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, SMSTORE8_INFILTRATION,INFIL_HALF_ON_SCH,SMSTORE8,174.19,28.1,0.425,2.442E-003,1.133E-003,1.697,1.000,0.000,0.000,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,LGSTORE1,Mixing/Well-Stirred
RoomAir Model,LGSTORE2,Mixing/Well-Stirred
RoomAir Model,SMSTORE1,Mixing/Well-Stirred
RoomAir Model,SMSTORE2,Mixing/Well-Stirred
RoomAir Model,SMSTORE3,Mixing/Well-Stirred
RoomAir Model,SMSTORE4,Mixing/Well-Stirred
RoomAir Model,SMSTORE5,Mixing/Well-Stirred
RoomAir Model,SMSTORE6,Mixing/Well-Stirred
RoomAir Model,SMSTORE7,Mixing/Well-Stirred
RoomAir Model,SMSTORE8,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    6
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.2000    
 Heating Sizing Factor Information, Zone LGSTORE1,   1.2000    
 Heating Sizing Factor Information, Zone LGSTORE2,   1.2000    
 Heating Sizing Factor Information, Zone SMSTORE1,   1.2000    
 Heating Sizing Factor Information, Zone SMSTORE2,   1.2000    
 Heating Sizing Factor Information, Zone SMSTORE3,   1.2000    
 Heating Sizing Factor Information, Zone SMSTORE4,   1.2000    
 Heating Sizing Factor Information, Zone SMSTORE5,   1.2000    
 Heating Sizing Factor Information, Zone SMSTORE6,   1.2000    
 Heating Sizing Factor Information, Zone SMSTORE7,   1.2000    
 Heating Sizing Factor Information, Zone SMSTORE8,   1.2000    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.2000    
 Cooling Sizing Factor Information, Zone LGSTORE1,   1.2000    
 Cooling Sizing Factor Information, Zone LGSTORE2,   1.2000    
 Cooling Sizing Factor Information, Zone SMSTORE1,   1.2000    
 Cooling Sizing Factor Information, Zone SMSTORE2,   1.2000    
 Cooling Sizing Factor Information, Zone SMSTORE3,   1.2000    
 Cooling Sizing Factor Information, Zone SMSTORE4,   1.2000    
 Cooling Sizing Factor Information, Zone SMSTORE5,   1.2000    
 Cooling Sizing Factor Information, Zone SMSTORE6,   1.2000    
 Cooling Sizing Factor Information, Zone SMSTORE7,   1.2000    
 Cooling Sizing Factor Information, Zone SMSTORE8,   1.2000    
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, LGSTORE1, Cooling, 26550.47755, 31860.57306, 2.21541, 2.65850, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 16:10:00, 30.41533, 1.87829E-002, 348.38640, 56.28213, 0.52955, 0.00000
 Zone Sizing Information, LGSTORE1, Heating, 51860.50233, 62232.60280, 2.27315, 2.72777, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 21:20:00, -20.60000, 6.12575E-004, 348.38640, 56.28213, 0.52955, 0.00000
 Zone Sizing Information, LGSTORE2, Cooling, 16347.98118, 19617.57742, 1.36390, 1.63668, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 15:20:00, 30.98600, 1.87829E-002, 348.38640, 56.28213, 0.52955, 0.00000
 Zone Sizing Information, LGSTORE2, Heating, 41096.21693, 49315.46032, 1.80178, 2.16214, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 17:30:00, -20.60000, 6.12575E-004, 348.38640, 56.28213, 0.52955, 0.00000
 Zone Sizing Information, SMSTORE1, Cooling, 12309.28353, 14771.14024, 1.02688, 1.23225, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 15:10:00, 31.09300, 1.87829E-002, 174.19320, 28.14107, 0.26477, 0.00000
 Zone Sizing Information, SMSTORE1, Heating, 20774.85243, 24929.82292, 0.91087, 1.09305, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 09:00:00, -20.60000, 6.12575E-004, 174.19320, 28.14107, 0.26477, 0.00000
 Zone Sizing Information, SMSTORE2, Cooling, 9572.93908, 11487.52690, 0.79862, 0.95834, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 15:10:00, 31.09300, 1.87829E-002, 174.19320, 28.14107, 0.26477, 0.00000
 Zone Sizing Information, SMSTORE2, Heating, 20683.51820, 24820.22184, 0.90687, 1.08824, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 13:20:00, -20.60000, 6.12575E-004, 174.19320, 28.14107, 0.26477, 0.00000
 Zone Sizing Information, SMSTORE3, Cooling, 9312.51916, 11175.02299, 0.77689, 0.93227, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 15:10:00, 31.09300, 1.87829E-002, 174.19320, 28.14107, 0.26477, 0.00000
 Zone Sizing Information, SMSTORE3, Heating, 20679.35926, 24815.23111, 0.90668, 1.08802, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -20.60000, 6.12575E-004, 174.19320, 28.14107, 0.26477, 0.00000
 Zone Sizing Information, SMSTORE4, Cooling, 9264.96119, 11117.95343, 0.77293, 0.92751, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 15:10:00, 31.09300, 1.87829E-002, 174.19320, 28.14107, 0.26477, 0.00000
 Zone Sizing Information, SMSTORE4, Heating, 20693.21253, 24831.85504, 0.90729, 1.08875, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 13:50:00, -20.60000, 6.12575E-004, 174.19320, 28.14107, 0.26477, 0.00000
 Zone Sizing Information, SMSTORE5, Cooling, 8525.75865, 10230.91038, 0.71127, 0.85352, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 15:20:00, 30.98600, 1.87829E-002, 174.19320, 28.14107, 0.26477, 0.00000
 Zone Sizing Information, SMSTORE5, Heating, 20693.63755, 24832.36506, 0.90731, 1.08877, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -20.60000, 6.12575E-004, 174.19320, 28.14107, 0.26477, 0.00000
 Zone Sizing Information, SMSTORE6, Cooling, 8485.30924, 10182.37109, 0.70789, 0.84947, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 15:20:00, 30.98600, 1.87829E-002, 174.19320, 28.14107, 0.26477, 0.00000
 Zone Sizing Information, SMSTORE6, Heating, 20687.00957, 24824.41148, 0.90702, 1.08842, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 23:00:00, -20.60000, 6.12575E-004, 174.19320, 28.14107, 0.26477, 0.00000
 Zone Sizing Information, SMSTORE7, Cooling, 8526.50927, 10231.81112, 0.71133, 0.85359, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 15:20:00, 30.98600, 1.87829E-002, 174.19320, 28.14107, 0.26477, 0.00000
 Zone Sizing Information, SMSTORE7, Heating, 20822.53651, 24987.04382, 0.91296, 1.09556, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 18:50:00, -20.60000, 6.12575E-004, 174.19320, 28.14107, 0.26477, 0.00000
 Zone Sizing Information, SMSTORE8, Cooling, 9874.64300, 11849.57160, 0.82404, 0.98884, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 15:00:00, 31.20000, 1.87829E-002, 174.19320, 28.14107, 0.26477, 0.00000
 Zone Sizing Information, SMSTORE8, Heating, 31387.27093, 37664.72512, 1.37553, 1.65063, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 21:00:00, -20.60000, 6.12575E-004, 174.19320, 28.14107, 0.26477, 0.00000
! <System Sizing Information>, System Name, Load Type, Peak Load Kind, User Design Capacity, Calc Des Air Flow Rate [m3/s], User Des Air Flow Rate [m3/s], Design Day Name, Date/Time of Peak
 System Sizing Information, PSZ-AC_10:10, Cooling, Sensible, 15325.78, 0.98884, 0.98884, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 05:00:00
 System Sizing Information, PSZ-AC_10:10, Heating, Sensible, 50121.48, 1.65063, 1.65063, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 21:00:00
 System Sizing Information, PSZ-AC_1:1, Cooling, Sensible, 39160.51, 2.65850, 2.65850, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 05:00:00
 System Sizing Information, PSZ-AC_1:1, Heating, Sensible, 87338.93, 2.72777, 2.72777, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 21:20:00
 System Sizing Information, PSZ-AC_2:2, Cooling, Sensible, 18512.82, 1.23225, 1.23225, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 05:00:00
 System Sizing Information, PSZ-AC_2:2, Heating, Sensible, 37574.87, 1.09305, 1.09305, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 09:00:00
 System Sizing Information, PSZ-AC_3:3, Cooling, Sensible, 14891.65, 0.95834, 0.95834, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 05:00:00
 System Sizing Information, PSZ-AC_3:3, Heating, Sensible, 37466.86, 1.08824, 1.08824, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 13:20:00
 System Sizing Information, PSZ-AC_4:4, Cooling, Sensible, 14547.02, 0.93227, 0.93227, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 05:00:00
 System Sizing Information, PSZ-AC_4:4, Heating, Sensible, 37461.94, 1.08802, 1.08802, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 24:00:00
 System Sizing Information, PSZ-AC_5:5, Cooling, Sensible, 14484.09, 0.92751, 0.92751, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 05:00:00
 System Sizing Information, PSZ-AC_5:5, Heating, Sensible, 37478.32, 1.08875, 1.08875, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 13:50:00
 System Sizing Information, PSZ-AC_6:6, Cooling, Sensible, 26014.12, 1.63668, 1.63668, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 05:00:00
 System Sizing Information, PSZ-AC_6:6, Heating, Sensible, 74612.97, 2.16214, 2.16214, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 17:30:00
 System Sizing Information, PSZ-AC_7:7, Cooling, Sensible, 13472.40, 0.85352, 0.85352, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 05:00:00
 System Sizing Information, PSZ-AC_7:7, Heating, Sensible, 37478.83, 1.08877, 1.08877, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 24:00:00
 System Sizing Information, PSZ-AC_8:8, Cooling, Sensible, 13418.87, 0.84947, 0.84947, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 05:00:00
 System Sizing Information, PSZ-AC_8:8, Heating, Sensible, 37470.99, 1.08842, 1.08842, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 23:00:00
 System Sizing Information, PSZ-AC_9:9, Cooling, Sensible, 13473.39, 0.85359, 0.85359, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 05:00:00
 System Sizing Information, PSZ-AC_9:9, Heating, Sensible, 37631.26, 1.09556, 1.09556, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 18:50:00
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, LGSTORE1 DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 2.72777
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, LGSTORE2 DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 2.16214
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, SMSTORE1 DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 1.23225
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, SMSTORE2 DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 1.08824
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, SMSTORE3 DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 1.08802
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, SMSTORE4 DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 1.08875
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, SMSTORE5 DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 1.08877
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, SMSTORE6 DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 1.08842
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, SMSTORE7 DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 1.09556
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, SMSTORE8 DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 1.65063
 Component Sizing Information, AirLoopHVAC, PSZ-AC_10:10, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 1.65063
 Component Sizing Information, AirLoopHVAC, PSZ-AC_10:10, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 1.65063
 Component Sizing Information, AirLoopHVAC, PSZ-AC_10:10, Sum of Air Terminal Maximum Flow Rates [m3/s], 1.65063
 Component Sizing Information, AirLoopHVAC, PSZ-AC_10:10, Adjusted Heating Design Air Flow Rate [m3/s], 1.65063
 Component Sizing Information, AirLoopHVAC, PSZ-AC_10:10, Adjusted Cooling Design Air Flow Rate [m3/s], 1.65063
 Component Sizing Information, AirLoopHVAC, PSZ-AC_10:10, Adjusted Main Design Air Flow Rate [m3/s], 1.65063
 Component Sizing Information, AirLoopHVAC, PSZ-AC_10:10, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-AC_10:10, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-AC_1:1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 2.72777
 Component Sizing Information, AirLoopHVAC, PSZ-AC_1:1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 2.72777
 Component Sizing Information, AirLoopHVAC, PSZ-AC_1:1, Sum of Air Terminal Maximum Flow Rates [m3/s], 2.72777
 Component Sizing Information, AirLoopHVAC, PSZ-AC_1:1, Adjusted Heating Design Air Flow Rate [m3/s], 2.72777
 Component Sizing Information, AirLoopHVAC, PSZ-AC_1:1, Adjusted Cooling Design Air Flow Rate [m3/s], 2.72777
 Component Sizing Information, AirLoopHVAC, PSZ-AC_1:1, Adjusted Main Design Air Flow Rate [m3/s], 2.72777
 Component Sizing Information, AirLoopHVAC, PSZ-AC_1:1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-AC_1:1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-AC_2:2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 1.23225
 Component Sizing Information, AirLoopHVAC, PSZ-AC_2:2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 1.23225
 Component Sizing Information, AirLoopHVAC, PSZ-AC_2:2, Sum of Air Terminal Maximum Flow Rates [m3/s], 1.23225
 Component Sizing Information, AirLoopHVAC, PSZ-AC_2:2, Adjusted Heating Design Air Flow Rate [m3/s], 1.23225
 Component Sizing Information, AirLoopHVAC, PSZ-AC_2:2, Adjusted Cooling Design Air Flow Rate [m3/s], 1.23225
 Component Sizing Information, AirLoopHVAC, PSZ-AC_2:2, Adjusted Main Design Air Flow Rate [m3/s], 1.23225
 Component Sizing Information, AirLoopHVAC, PSZ-AC_2:2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-AC_2:2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-AC_3:3, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 1.08824
 Component Sizing Information, AirLoopHVAC, PSZ-AC_3:3, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 1.08824
 Component Sizing Information, AirLoopHVAC, PSZ-AC_3:3, Sum of Air Terminal Maximum Flow Rates [m3/s], 1.08824
 Component Sizing Information, AirLoopHVAC, PSZ-AC_3:3, Adjusted Heating Design Air Flow Rate [m3/s], 1.08824
 Component Sizing Information, AirLoopHVAC, PSZ-AC_3:3, Adjusted Cooling Design Air Flow Rate [m3/s], 1.08824
 Component Sizing Information, AirLoopHVAC, PSZ-AC_3:3, Adjusted Main Design Air Flow Rate [m3/s], 1.08824
 Component Sizing Information, AirLoopHVAC, PSZ-AC_3:3, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-AC_3:3, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-AC_4:4, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 1.08802
 Component Sizing Information, AirLoopHVAC, PSZ-AC_4:4, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 1.08802
 Component Sizing Information, AirLoopHVAC, PSZ-AC_4:4, Sum of Air Terminal Maximum Flow Rates [m3/s], 1.08802
 Component Sizing Information, AirLoopHVAC, PSZ-AC_4:4, Adjusted Heating Design Air Flow Rate [m3/s], 1.08802
 Component Sizing Information, AirLoopHVAC, PSZ-AC_4:4, Adjusted Cooling Design Air Flow Rate [m3/s], 1.08802
 Component Sizing Information, AirLoopHVAC, PSZ-AC_4:4, Adjusted Main Design Air Flow Rate [m3/s], 1.08802
 Component Sizing Information, AirLoopHVAC, PSZ-AC_4:4, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-AC_4:4, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-AC_5:5, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 1.08875
 Component Sizing Information, AirLoopHVAC, PSZ-AC_5:5, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 1.08875
 Component Sizing Information, AirLoopHVAC, PSZ-AC_5:5, Sum of Air Terminal Maximum Flow Rates [m3/s], 1.08875
 Component Sizing Information, AirLoopHVAC, PSZ-AC_5:5, Adjusted Heating Design Air Flow Rate [m3/s], 1.08875
 Component Sizing Information, AirLoopHVAC, PSZ-AC_5:5, Adjusted Cooling Design Air Flow Rate [m3/s], 1.08875
 Component Sizing Information, AirLoopHVAC, PSZ-AC_5:5, Adjusted Main Design Air Flow Rate [m3/s], 1.08875
 Component Sizing Information, AirLoopHVAC, PSZ-AC_5:5, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-AC_5:5, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-AC_6:6, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 2.16214
 Component Sizing Information, AirLoopHVAC, PSZ-AC_6:6, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 2.16214
 Component Sizing Information, AirLoopHVAC, PSZ-AC_6:6, Sum of Air Terminal Maximum Flow Rates [m3/s], 2.16214
 Component Sizing Information, AirLoopHVAC, PSZ-AC_6:6, Adjusted Heating Design Air Flow Rate [m3/s], 2.16214
 Component Sizing Information, AirLoopHVAC, PSZ-AC_6:6, Adjusted Cooling Design Air Flow Rate [m3/s], 2.16214
 Component Sizing Information, AirLoopHVAC, PSZ-AC_6:6, Adjusted Main Design Air Flow Rate [m3/s], 2.16214
 Component Sizing Information, AirLoopHVAC, PSZ-AC_6:6, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-AC_6:6, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-AC_7:7, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 1.08877
 Component Sizing Information, AirLoopHVAC, PSZ-AC_7:7, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 1.08877
 Component Sizing Information, AirLoopHVAC, PSZ-AC_7:7, Sum of Air Terminal Maximum Flow Rates [m3/s], 1.08877
 Component Sizing Information, AirLoopHVAC, PSZ-AC_7:7, Adjusted Heating Design Air Flow Rate [m3/s], 1.08877
 Component Sizing Information, AirLoopHVAC, PSZ-AC_7:7, Adjusted Cooling Design Air Flow Rate [m3/s], 1.08877
 Component Sizing Information, AirLoopHVAC, PSZ-AC_7:7, Adjusted Main Design Air Flow Rate [m3/s], 1.08877
 Component Sizing Information, AirLoopHVAC, PSZ-AC_7:7, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-AC_7:7, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-AC_8:8, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 1.08842
 Component Sizing Information, AirLoopHVAC, PSZ-AC_8:8, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 1.08842
 Component Sizing Information, AirLoopHVAC, PSZ-AC_8:8, Sum of Air Terminal Maximum Flow Rates [m3/s], 1.08842
 Component Sizing Information, AirLoopHVAC, PSZ-AC_8:8, Adjusted Heating Design Air Flow Rate [m3/s], 1.08842
 Component Sizing Information, AirLoopHVAC, PSZ-AC_8:8, Adjusted Cooling Design Air Flow Rate [m3/s], 1.08842
 Component Sizing Information, AirLoopHVAC, PSZ-AC_8:8, Adjusted Main Design Air Flow Rate [m3/s], 1.08842
 Component Sizing Information, AirLoopHVAC, PSZ-AC_8:8, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-AC_8:8, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-AC_9:9, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 1.09556
 Component Sizing Information, AirLoopHVAC, PSZ-AC_9:9, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 1.09556
 Component Sizing Information, AirLoopHVAC, PSZ-AC_9:9, Sum of Air Terminal Maximum Flow Rates [m3/s], 1.09556
 Component Sizing Information, AirLoopHVAC, PSZ-AC_9:9, Adjusted Heating Design Air Flow Rate [m3/s], 1.09556
 Component Sizing Information, AirLoopHVAC, PSZ-AC_9:9, Adjusted Cooling Design Air Flow Rate [m3/s], 1.09556
 Component Sizing Information, AirLoopHVAC, PSZ-AC_9:9, Adjusted Main Design Air Flow Rate [m3/s], 1.09556
 Component Sizing Information, AirLoopHVAC, PSZ-AC_9:9, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-AC_9:9, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-AC_10:10, Design Supply Air Flow Rate [m3/s], 1.65063
 Component Sizing Information, AirLoopHVAC, PSZ-AC_1:1, Design Supply Air Flow Rate [m3/s], 2.72777
 Component Sizing Information, AirLoopHVAC, PSZ-AC_2:2, Design Supply Air Flow Rate [m3/s], 1.23225
 Component Sizing Information, AirLoopHVAC, PSZ-AC_3:3, Design Supply Air Flow Rate [m3/s], 1.08824
 Component Sizing Information, AirLoopHVAC, PSZ-AC_4:4, Design Supply Air Flow Rate [m3/s], 1.08802
 Component Sizing Information, AirLoopHVAC, PSZ-AC_5:5, Design Supply Air Flow Rate [m3/s], 1.08875
 Component Sizing Information, AirLoopHVAC, PSZ-AC_6:6, Design Supply Air Flow Rate [m3/s], 2.16214
 Component Sizing Information, AirLoopHVAC, PSZ-AC_7:7, Design Supply Air Flow Rate [m3/s], 1.08877
 Component Sizing Information, AirLoopHVAC, PSZ-AC_8:8, Design Supply Air Flow Rate [m3/s], 1.08842
 Component Sizing Information, AirLoopHVAC, PSZ-AC_9:9, Design Supply Air Flow Rate [m3/s], 1.09556
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC_10:10_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 1.65063
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC_10:10_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.26477
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC_10:10_UNITARY_PACKAGE_COOLCOIL, Design Size Rated Air Flow Rate [m3/s], 1.65063
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC_10:10_UNITARY_PACKAGE_COOLCOIL, Design Size Gross Rated Total Cooling Capacity [W], 40989.12208
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC_10:10_UNITARY_PACKAGE_COOLCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.69808
! <DX Cooling Coil Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rated Net COP {W/W}, EER {Btu/W-h}, SEER {Btu/W-h}, IEER {Btu/W-h}
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC_10:10_UNITARY_PACKAGE_COOLCOIL, 39708.5, 2.90, 9.89, 11.41, 11.17
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_10:10_UNITARY_PACKAGE, Supply Air Flow Rate [m3/s], 1.65063
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_10:10_UNITARY_PACKAGE, Supply Air Flow Rate During Heating Operation [m3/s], 1.65063
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_10:10_UNITARY_PACKAGE, Supply Air Flow Rate During Cooling Operation [m3/s], 1.65063
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_10:10_UNITARY_PACKAGE, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.65063
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_10:10_UNITARY_PACKAGE, Nominal Heating Capacity [W], 50121.47759
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_10:10_UNITARY_PACKAGE, Nominal Cooling Capacity [W], 40989.12208
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_10:10_UNITARY_PACKAGE, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_10:10_UNITARY_PACKAGE, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, PSZ-AC_10:10_UNITARY_PACKAGE_FAN, Design Size Maximum Flow Rate [m3/s], 1.65063
 Component Sizing Information, Coil:Heating:Fuel, PSZ-AC_10:10_UNITARY_PACKAGE_HEATCOIL, Design Size Nominal Capacity [W], 50121.47759
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC_1:1_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 2.72777
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC_1:1_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.52955
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC_1:1_UNITARY_PACKAGE_COOLCOIL, Design Size Rated Air Flow Rate [m3/s], 2.72777
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC_1:1_UNITARY_PACKAGE_COOLCOIL, Design Size Gross Rated Total Cooling Capacity [W], 66269.70912
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC_1:1_UNITARY_PACKAGE_COOLCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.70451
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC_1:1_UNITARY_PACKAGE_COOLCOIL, 64153.9, 2.89, 9.86, 12.11, 11.19
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_1:1_UNITARY_PACKAGE, Supply Air Flow Rate [m3/s], 2.72777
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_1:1_UNITARY_PACKAGE, Supply Air Flow Rate During Heating Operation [m3/s], 2.72777
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_1:1_UNITARY_PACKAGE, Supply Air Flow Rate During Cooling Operation [m3/s], 2.72777
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_1:1_UNITARY_PACKAGE, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 2.72777
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_1:1_UNITARY_PACKAGE, Nominal Heating Capacity [W], 87338.93264
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_1:1_UNITARY_PACKAGE, Nominal Cooling Capacity [W], 66269.70912
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_1:1_UNITARY_PACKAGE, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_1:1_UNITARY_PACKAGE, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, PSZ-AC_1:1_UNITARY_PACKAGE_FAN, Design Size Maximum Flow Rate [m3/s], 2.72777
 Component Sizing Information, Coil:Heating:Fuel, PSZ-AC_1:1_UNITARY_PACKAGE_HEATCOIL, Design Size Nominal Capacity [W], 87338.93264
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC_2:2_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 1.23225
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC_2:2_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.26477
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC_2:2_UNITARY_PACKAGE_COOLCOIL, Design Size Rated Air Flow Rate [m3/s], 1.23225
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC_2:2_UNITARY_PACKAGE_COOLCOIL, Design Size Gross Rated Total Cooling Capacity [W], 30599.76929
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC_2:2_UNITARY_PACKAGE_COOLCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.69808
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC_2:2_UNITARY_PACKAGE_COOLCOIL, 29643.8, 3.06, 10.43, 12.03, 11.72
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_2:2_UNITARY_PACKAGE, Supply Air Flow Rate [m3/s], 1.23225
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_2:2_UNITARY_PACKAGE, Supply Air Flow Rate During Heating Operation [m3/s], 1.23225
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_2:2_UNITARY_PACKAGE, Supply Air Flow Rate During Cooling Operation [m3/s], 1.23225
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_2:2_UNITARY_PACKAGE, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.23225
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_2:2_UNITARY_PACKAGE, Nominal Heating Capacity [W], 37574.86971
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_2:2_UNITARY_PACKAGE, Nominal Cooling Capacity [W], 30599.76929
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_2:2_UNITARY_PACKAGE, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_2:2_UNITARY_PACKAGE, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, PSZ-AC_2:2_UNITARY_PACKAGE_FAN, Design Size Maximum Flow Rate [m3/s], 1.23225
 Component Sizing Information, Coil:Heating:Fuel, PSZ-AC_2:2_UNITARY_PACKAGE_HEATCOIL, Design Size Nominal Capacity [W], 37574.86971
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC_3:3_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 1.08824
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC_3:3_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.26477
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC_3:3_UNITARY_PACKAGE_COOLCOIL, Design Size Rated Air Flow Rate [m3/s], 1.08824
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC_3:3_UNITARY_PACKAGE_COOLCOIL, Design Size Gross Rated Total Cooling Capacity [W], 27023.60385
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC_3:3_UNITARY_PACKAGE_COOLCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.69808
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC_3:3_UNITARY_PACKAGE_COOLCOIL, 26179.3, 3.06, 10.43, 12.03, 11.72
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_3:3_UNITARY_PACKAGE, Supply Air Flow Rate [m3/s], 1.08824
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_3:3_UNITARY_PACKAGE, Supply Air Flow Rate During Heating Operation [m3/s], 1.08824
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_3:3_UNITARY_PACKAGE, Supply Air Flow Rate During Cooling Operation [m3/s], 1.08824
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_3:3_UNITARY_PACKAGE, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.08824
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_3:3_UNITARY_PACKAGE, Nominal Heating Capacity [W], 37466.85910
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_3:3_UNITARY_PACKAGE, Nominal Cooling Capacity [W], 27023.60385
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_3:3_UNITARY_PACKAGE, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_3:3_UNITARY_PACKAGE, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, PSZ-AC_3:3_UNITARY_PACKAGE_FAN, Design Size Maximum Flow Rate [m3/s], 1.08824
 Component Sizing Information, Coil:Heating:Fuel, PSZ-AC_3:3_UNITARY_PACKAGE_HEATCOIL, Design Size Nominal Capacity [W], 37466.85910
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC_4:4_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 1.08802
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC_4:4_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.26477
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC_4:4_UNITARY_PACKAGE_COOLCOIL, Design Size Rated Air Flow Rate [m3/s], 1.08802
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC_4:4_UNITARY_PACKAGE_COOLCOIL, Design Size Gross Rated Total Cooling Capacity [W], 27018.16859
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC_4:4_UNITARY_PACKAGE_COOLCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.69808
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC_4:4_UNITARY_PACKAGE_COOLCOIL, 26174.1, 3.06, 10.43, 12.03, 11.72
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_4:4_UNITARY_PACKAGE, Supply Air Flow Rate [m3/s], 1.08802
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_4:4_UNITARY_PACKAGE, Supply Air Flow Rate During Heating Operation [m3/s], 1.08802
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_4:4_UNITARY_PACKAGE, Supply Air Flow Rate During Cooling Operation [m3/s], 1.08802
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_4:4_UNITARY_PACKAGE, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.08802
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_4:4_UNITARY_PACKAGE, Nominal Heating Capacity [W], 37461.94073
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_4:4_UNITARY_PACKAGE, Nominal Cooling Capacity [W], 27018.16859
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_4:4_UNITARY_PACKAGE, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_4:4_UNITARY_PACKAGE, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, PSZ-AC_4:4_UNITARY_PACKAGE_FAN, Design Size Maximum Flow Rate [m3/s], 1.08802
 Component Sizing Information, Coil:Heating:Fuel, PSZ-AC_4:4_UNITARY_PACKAGE_HEATCOIL, Design Size Nominal Capacity [W], 37461.94073
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC_5:5_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 1.08875
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC_5:5_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.26477
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC_5:5_UNITARY_PACKAGE_COOLCOIL, Design Size Rated Air Flow Rate [m3/s], 1.08875
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC_5:5_UNITARY_PACKAGE_COOLCOIL, Design Size Gross Rated Total Cooling Capacity [W], 27036.27322
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC_5:5_UNITARY_PACKAGE_COOLCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.69808
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC_5:5_UNITARY_PACKAGE_COOLCOIL, 26191.6, 3.06, 10.43, 12.03, 11.72
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_5:5_UNITARY_PACKAGE, Supply Air Flow Rate [m3/s], 1.08875
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_5:5_UNITARY_PACKAGE, Supply Air Flow Rate During Heating Operation [m3/s], 1.08875
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_5:5_UNITARY_PACKAGE, Supply Air Flow Rate During Cooling Operation [m3/s], 1.08875
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_5:5_UNITARY_PACKAGE, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.08875
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_5:5_UNITARY_PACKAGE, Nominal Heating Capacity [W], 37478.32360
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_5:5_UNITARY_PACKAGE, Nominal Cooling Capacity [W], 27036.27322
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_5:5_UNITARY_PACKAGE, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_5:5_UNITARY_PACKAGE, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, PSZ-AC_5:5_UNITARY_PACKAGE_FAN, Design Size Maximum Flow Rate [m3/s], 1.08875
 Component Sizing Information, Coil:Heating:Fuel, PSZ-AC_5:5_UNITARY_PACKAGE_HEATCOIL, Design Size Nominal Capacity [W], 37478.32360
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC_6:6_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 2.16214
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC_6:6_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.52955
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC_6:6_UNITARY_PACKAGE_COOLCOIL, Design Size Rated Air Flow Rate [m3/s], 2.16214
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC_6:6_UNITARY_PACKAGE_COOLCOIL, Design Size Gross Rated Total Cooling Capacity [W], 53691.10477
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC_6:6_UNITARY_PACKAGE_COOLCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.69808
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC_6:6_UNITARY_PACKAGE_COOLCOIL, 52013.9, 2.90, 9.89, 12.15, 11.25
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_6:6_UNITARY_PACKAGE, Supply Air Flow Rate [m3/s], 2.16214
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_6:6_UNITARY_PACKAGE, Supply Air Flow Rate During Heating Operation [m3/s], 2.16214
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_6:6_UNITARY_PACKAGE, Supply Air Flow Rate During Cooling Operation [m3/s], 2.16214
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_6:6_UNITARY_PACKAGE, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 2.16214
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_6:6_UNITARY_PACKAGE, Nominal Heating Capacity [W], 74612.96539
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_6:6_UNITARY_PACKAGE, Nominal Cooling Capacity [W], 53691.10477
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_6:6_UNITARY_PACKAGE, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_6:6_UNITARY_PACKAGE, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, PSZ-AC_6:6_UNITARY_PACKAGE_FAN, Design Size Maximum Flow Rate [m3/s], 2.16214
 Component Sizing Information, Coil:Heating:Fuel, PSZ-AC_6:6_UNITARY_PACKAGE_HEATCOIL, Design Size Nominal Capacity [W], 74612.96539
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC_7:7_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 1.08877
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC_7:7_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.26477
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC_7:7_UNITARY_PACKAGE_COOLCOIL, Design Size Rated Air Flow Rate [m3/s], 1.08877
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC_7:7_UNITARY_PACKAGE_COOLCOIL, Design Size Gross Rated Total Cooling Capacity [W], 27036.82866
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC_7:7_UNITARY_PACKAGE_COOLCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.69808
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC_7:7_UNITARY_PACKAGE_COOLCOIL, 26192.1, 3.06, 10.43, 12.03, 11.72
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_7:7_UNITARY_PACKAGE, Supply Air Flow Rate [m3/s], 1.08877
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_7:7_UNITARY_PACKAGE, Supply Air Flow Rate During Heating Operation [m3/s], 1.08877
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_7:7_UNITARY_PACKAGE, Supply Air Flow Rate During Cooling Operation [m3/s], 1.08877
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_7:7_UNITARY_PACKAGE, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.08877
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_7:7_UNITARY_PACKAGE, Nominal Heating Capacity [W], 37478.82622
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_7:7_UNITARY_PACKAGE, Nominal Cooling Capacity [W], 27036.82866
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_7:7_UNITARY_PACKAGE, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_7:7_UNITARY_PACKAGE, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, PSZ-AC_7:7_UNITARY_PACKAGE_FAN, Design Size Maximum Flow Rate [m3/s], 1.08877
 Component Sizing Information, Coil:Heating:Fuel, PSZ-AC_7:7_UNITARY_PACKAGE_HEATCOIL, Design Size Nominal Capacity [W], 37478.82622
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC_8:8_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 1.08842
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC_8:8_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.26477
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC_8:8_UNITARY_PACKAGE_COOLCOIL, Design Size Rated Air Flow Rate [m3/s], 1.08842
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC_8:8_UNITARY_PACKAGE_COOLCOIL, Design Size Gross Rated Total Cooling Capacity [W], 27028.16667
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC_8:8_UNITARY_PACKAGE_COOLCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.69808
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC_8:8_UNITARY_PACKAGE_COOLCOIL, 26183.7, 3.06, 10.43, 12.03, 11.72
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_8:8_UNITARY_PACKAGE, Supply Air Flow Rate [m3/s], 1.08842
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_8:8_UNITARY_PACKAGE, Supply Air Flow Rate During Heating Operation [m3/s], 1.08842
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_8:8_UNITARY_PACKAGE, Supply Air Flow Rate During Cooling Operation [m3/s], 1.08842
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_8:8_UNITARY_PACKAGE, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.08842
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_8:8_UNITARY_PACKAGE, Nominal Heating Capacity [W], 37470.98798
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_8:8_UNITARY_PACKAGE, Nominal Cooling Capacity [W], 27028.16667
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_8:8_UNITARY_PACKAGE, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_8:8_UNITARY_PACKAGE, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, PSZ-AC_8:8_UNITARY_PACKAGE_FAN, Design Size Maximum Flow Rate [m3/s], 1.08842
 Component Sizing Information, Coil:Heating:Fuel, PSZ-AC_8:8_UNITARY_PACKAGE_HEATCOIL, Design Size Nominal Capacity [W], 37470.98798
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC_9:9_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 1.09556
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC_9:9_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.26477
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC_9:9_UNITARY_PACKAGE_COOLCOIL, Design Size Rated Air Flow Rate [m3/s], 1.09556
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC_9:9_UNITARY_PACKAGE_COOLCOIL, Design Size Gross Rated Total Cooling Capacity [W], 27205.28185
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC_9:9_UNITARY_PACKAGE_COOLCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.69808
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC_9:9_UNITARY_PACKAGE_COOLCOIL, 26355.3, 3.06, 10.43, 12.03, 11.72
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_9:9_UNITARY_PACKAGE, Supply Air Flow Rate [m3/s], 1.09556
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_9:9_UNITARY_PACKAGE, Supply Air Flow Rate During Heating Operation [m3/s], 1.09556
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_9:9_UNITARY_PACKAGE, Supply Air Flow Rate During Cooling Operation [m3/s], 1.09556
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_9:9_UNITARY_PACKAGE, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.09556
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_9:9_UNITARY_PACKAGE, Nominal Heating Capacity [W], 37631.26136
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_9:9_UNITARY_PACKAGE, Nominal Cooling Capacity [W], 27205.28185
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_9:9_UNITARY_PACKAGE, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatCool, PSZ-AC_9:9_UNITARY_PACKAGE, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, PSZ-AC_9:9_UNITARY_PACKAGE_FAN, Design Size Maximum Flow Rate [m3/s], 1.09556
 Component Sizing Information, Coil:Heating:Fuel, PSZ-AC_9:9_UNITARY_PACKAGE_HEATCOIL, Design Size Nominal Capacity [W], 37631.26136
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,RUNPERIOD 1,WeatherFileRunPeriod,01/01/2007,12/31/2007,Monday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes
Environment:Daylight Saving,Yes,InputFile,03/11,11/04
Environment:Special Days,NEW YEARS DAY,Holiday,InputFile,01/01,  1
Environment:Special Days,VETERANS DAY,Holiday,InputFile,11/11,  1
Environment:Special Days,CHRISTMAS,Holiday,InputFile,12/25,  1
Environment:Special Days,INDEPENDENCE DAY,Holiday,InputFile,07/04,  1
Environment:Special Days,MLK DAY,Holiday,InputFile,01/15,  1
Environment:Special Days,PRESIDENTS DAY,Holiday,InputFile,02/19,  1
Environment:Special Days,MEMORIAL DAY,Holiday,InputFile,05/28,  1
Environment:Special Days,LABOR DAY,Holiday,InputFile,09/03,  1
Environment:Special Days,COLUMBUS DAY,Holiday,InputFile,10/08,  1
Environment:Special Days,THANKSGIVING,Holiday,InputFile,11/22,  1
Environment:WarmupDays,  6
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,LGSTORE1,RunPeriod: RUNPERIOD 1,0.7384482169,1.2625877963,Pass,Pass,0.3103351489,0.4597703944,Pass,Pass
 Warmup Convergence Information,LGSTORE2,RunPeriod: RUNPERIOD 1,0.5892870673,1.0318674301,Pass,Pass,0.2692249583,0.4087802655,Pass,Pass
 Warmup Convergence Information,SMSTORE1,RunPeriod: RUNPERIOD 1,0.5636321894,1.0163534776,Pass,Pass,0.2722181752,0.4031225512,Pass,Pass
 Warmup Convergence Information,SMSTORE2,RunPeriod: RUNPERIOD 1,0.5716539876,1.0133640730,Pass,Pass,0.2702228947,0.4063541798,Pass,Pass
 Warmup Convergence Information,SMSTORE3,RunPeriod: RUNPERIOD 1,0.5736112749,1.0144387206,Pass,Pass,0.2700297728,0.4064442923,Pass,Pass
 Warmup Convergence Information,SMSTORE4,RunPeriod: RUNPERIOD 1,0.5742754098,1.0148339038,Pass,Pass,0.2698958819,0.4065663449,Pass,Pass
 Warmup Convergence Information,SMSTORE5,RunPeriod: RUNPERIOD 1,0.5787286315,1.0184065472,Pass,Pass,0.2692294762,0.4073821313,Pass,Pass
 Warmup Convergence Information,SMSTORE6,RunPeriod: RUNPERIOD 1,0.5793058155,1.0190182471,Pass,Pass,0.2692836624,0.4074425040,Pass,Pass
 Warmup Convergence Information,SMSTORE7,RunPeriod: RUNPERIOD 1,0.5853818684,1.0259162484,Pass,Pass,0.2690192571,0.4076993519,Pass,Pass
 Warmup Convergence Information,SMSTORE8,RunPeriod: RUNPERIOD 1,0.8887941077,1.4857820137,Pass,Pass,0.3028323846,0.4910917594,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
