Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:00
Tabular Output Report in Format: ,Comma

Building:,Ref Bldg Strip Mall Pre1980_v1.3_5.0
Environment:,RUNPERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300

----------------------------------------------------------------------------------------------------
REPORT:,Annual Building Utility Performance Summary
FOR:,Entire Facility
Values gathered over      8760.00 hours

Site and Source Energy

,,Total Energy [GJ],Energy Per Total Building Area [MJ/m2],Energy Per Conditioned Building Area [MJ/m2]
,Total Site Energy,3557.89,1702.08,1702.08
,Net Site Energy,3557.89,1702.08,1702.08
,Total Source Energy,8473.71,4053.79,4053.79
,Net Source Energy,8473.71,4053.79,4053.79


Site to Source Energy Conversion Factors

,,Site=>Source Conversion Factor
,Electricity,3.546
,Natural Gas,1.092
,District Cooling,0.848
,District Heating,1.647
,Steam,0.585
,Gasoline,1.050
,Diesel,1.050
,Coal,1.050
,Fuel Oil #1,1.050
,Fuel Oil #2,1.050
,Propane,1.050
,Other Fuel 1,1.000
,Other Fuel 2,1.000


Building Area

,,Area [m2]
,Total Building Area,2090.32
,Net Conditioned Building Area,2090.32
,Unconditioned Building Area,0.00


End Uses

,,Electricity [GJ],Natural Gas [GJ],Additional Fuel [GJ],District Cooling [GJ],District Heating [GJ],Water [m3]
,Heating,0.00,1688.09,0.00,0.00,0.00,0.00
,Cooling,137.66,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,1054.34,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,212.07,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,149.43,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,316.32,0.00,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,
,Total End Uses,1869.80,1688.09,0.00,0.00,0.00,0.00
Note: Natural gas appears to be the principal heating source based on energy usage.


End Uses By Subcategory

,,Subcategory,Electricity [GJ],Natural Gas [GJ],Additional Fuel [GJ],District Cooling [GJ],District Heating [GJ],Water [m3]
,Heating,General,0.00,1688.09,0.00,0.00,0.00,0.00
,Cooling,General,137.66,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,General,1054.34,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,Exterior Facade Lighting,212.07,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,MiscPlug,149.43,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,General,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,Unitary Fans,316.32,0.00,0.00,0.00,0.00,0.00
,Pumps,General,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,General,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,General,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,General,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,General,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,General,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,General,0.00,0.00,0.00,0.00,0.00,0.00


Normalized Metrics
Utility Use Per Conditioned Floor Area

,,Electricity Intensity [MJ/m2],Natural Gas Intensity [MJ/m2],Additional Fuel Intensity [MJ/m2],District Cooling Intensity [MJ/m2],District Heating Intensity [MJ/m2],Water Intensity [m3/m2]
,Lighting,605.84,0.00,0.00,0.00,0.00,0.00
,HVAC,217.18,807.57,0.00,0.00,0.00,0.00
,Other,71.49,0.00,0.00,0.00,0.00,0.00
,Total,894.51,807.57,0.00,0.00,0.00,0.00


Utility Use Per Total Floor Area

,,Electricity Intensity [MJ/m2],Natural Gas Intensity [MJ/m2],Additional Fuel Intensity [MJ/m2],District Cooling Intensity [MJ/m2],District Heating Intensity [MJ/m2],Water Intensity [m3/m2]
,Lighting,605.84,0.00,0.00,0.00,0.00,0.00
,HVAC,217.18,807.57,0.00,0.00,0.00,0.00
,Other,71.49,0.00,0.00,0.00,0.00,0.00
,Total,894.51,807.57,0.00,0.00,0.00,0.00


Electric Loads Satisfied

,,Electricity [GJ],Percent Electricity [%]
,Fuel-Fired Power Generation,0.000,0.00
,High Temperature Geothermal*,0.000,0.00
,Photovoltaic Power,0.000,0.00
,Wind Power,0.000,0.00
,Power Conversion,0.000,0.00
,Net Decrease in On-Site Storage,0.000,0.00
,Total On-Site Electric Sources,0.000,0.00
,,,
,Electricity Coming From Utility,1869.803,100.00
,Surplus Electricity Going To Utility,0.000,0.00
,Net Electricity From Utility,1869.803,100.00
,,,
,Total On-Site and Utility Electric Sources,1869.803,100.00
,Total Electricity End Uses,1869.803,100.00


On-Site Thermal Sources

,,Heat [GJ],Percent Heat [%]
,Water-Side Heat Recovery,0.00,
,Air to Air Heat Recovery for Cooling,0.00,
,Air to Air Heat Recovery for Heating,0.00,
,High-Temperature Geothermal*,0.00,
,Solar Water Thermal,0.00,
,Solar Air Thermal,0.00,
,Total On-Site Thermal Sources,0.00,


Water Source Summary

,,Water [m3],Percent Water [%]
,Rainwater Collection,0.00,-
,Condensate Collection,0.00,-
,Groundwater Well,0.00,-
,Total On Site Water Sources,0.00,-
,-,-,-
,Initial Storage,0.00,-
,Final Storage,0.00,-
,Change in Storage,0.00,-
,-,-,-
,Water Supplied by Utility,0.00,-
,-,-,-
,Total On Site, Change in Storage, and Utility Water Sources,0.00,-
,Total Water End Uses,0.00,-


Setpoint Not Met Criteria

,,Degrees [deltaC]
,Tolerance for Zone Heating Setpoint Not Met Time,0.56
,Tolerance for Zone Cooling Setpoint Not Met Time,0.56


Comfort and Setpoint Not Met Summary

,,Facility [Hours]
,Time Setpoint Not Met During Occupied Heating,0.00
,Time Setpoint Not Met During Occupied Cooling,0.00
,Time Not Comfortable Based on Simple ASHRAE 55-2004,2494.83


Note 1: An asterisk (*) indicates that the feature is not yet implemented.
----------------------------------------------------------------------------------------------------
REPORT:,Input Verification and Results Summary
FOR:,Entire Facility
General

,,Value
,Program Version and Build,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:00
,RunPeriod,RUNPERIOD 1
,Weather File,Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300
,Latitude [deg],41.98
,Longitude [deg],-87.9
,Elevation [m],201.00
,Time Zone,-6.0
,North Axis Angle [deg],0.00
,Rotation for Appendix G [deg],0.00
,Hours Simulated [hrs],8760.00


ENVELOPE
Window-Wall Ratio

,,Total,North (315 to 45 deg),East (45 to 135 deg),South (135 to 225 deg),West (225 to 315 deg)
,Gross Wall Area [m2],1184.15,473.66,118.41,473.66,118.41
,Above Ground Wall Area [m2],1184.15,473.66,118.41,473.66,118.41
,Window Opening Area [m2],124.29,0.00,0.00,124.29,0.00
,Gross Window-Wall Ratio [%],10.50,0.00,0.00,26.24,0.00
,Above Ground Window-Wall Ratio [%],10.50,0.00,0.00,26.24,0.00


Conditioned Window-Wall Ratio

,,Total,North (315 to 45 deg),East (45 to 135 deg),South (135 to 225 deg),West (225 to 315 deg)
,Gross Wall Area [m2],1184.15,473.66,118.41,473.66,118.41
,Above Ground Wall Area [m2],1184.15,473.66,118.41,473.66,118.41
,Window Opening Area [m2],124.29,0.00,0.00,124.29,0.00
,Gross Window-Wall Ratio [%],10.50,0.00,0.00,26.24,0.00
,Above Ground Window-Wall Ratio [%],10.50,0.00,0.00,26.24,0.00


Skylight-Roof Ratio

,,Total
,Gross Roof Area [m2],2090.32
,Skylight Area [m2],0.00
,Skylight-Roof Ratio [%],0.00


PERFORMANCE
Zone Summary

,,Area [m2],Conditioned (Y/N),Part of Total Floor Area (Y/N),Volume [m3],Multipliers,Above Ground Gross Wall Area [m2],Underground Gross Wall Area [m2],Window Glass Area [m2],Opening Area [m2],Lighting [W/m2],People [m2 per person],Plug and Process [W/m2]
,LGSTORE1,348.39,Yes,Yes,1804.64,1.00,276.30,0.00,20.75,20.75,60.2600,6.19,4.3000
,LGSTORE2,348.39,Yes,Yes,1804.64,1.00,157.89,0.00,20.70,20.70,29.0500,6.19,4.3000
,SMSTORE1,174.19,Yes,Yes,902.32,1.00,78.94,0.00,10.37,10.37,60.2600,6.19,4.3000
,SMSTORE2,174.19,Yes,Yes,902.32,1.00,78.94,0.00,10.35,10.35,35.5100,6.19,4.3000
,SMSTORE3,174.19,Yes,Yes,902.32,1.00,78.94,0.00,10.35,10.35,35.5100,6.19,4.3000
,SMSTORE4,174.19,Yes,Yes,902.32,1.00,78.94,0.00,10.35,10.35,35.5100,6.19,4.3000
,SMSTORE5,174.19,Yes,Yes,902.32,1.00,78.94,0.00,10.35,10.35,29.0500,6.19,4.3000
,SMSTORE6,174.19,Yes,Yes,902.32,1.00,78.94,0.00,10.35,10.35,29.0500,6.19,4.3000
,SMSTORE7,174.19,Yes,Yes,902.32,1.00,78.94,0.00,10.35,10.35,29.0500,6.19,4.3000
,SMSTORE8,174.19,Yes,Yes,902.32,1.00,197.36,0.00,10.35,10.35,29.0500,6.19,4.3000
,Total,2090.32,,,10827.85,,1184.15,0.00,124.29,124.29,38.4675,6.19,4.3000
,Conditioned Total,2090.32,,,10827.85,,1184.15,0.00,124.29,124.29,38.4675,6.19,4.3000
,Unconditioned Total,0.00,,,0.00,,0.00,0.00,0.00,0.00,,,
,Not Part of Total,0.00,,,0.00,,0.00,0.00,0.00,0.00,,,


----------------------------------------------------------------------------------------------------
REPORT:,Demand End Use Components Summary
FOR:,Entire Facility
End Uses

,,Electricity [W],Natural Gas [W],Propane [W],District Cooling [W],Steam [W],Water [m3/s]
,Time of Peak,19-JUL-14:00,07-JAN-08:09,-,-,-,-
,Heating,0.00,595034.79,0.00,0.00,0.00,0.00
,Cooling,75450.85,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,72368.39,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,8089.53,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,16004.48,0.00,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,
,Total End Uses,171913.25,595034.79,0.00,0.00,0.00,0.00


End Uses By Subcategory

,,Subcategory,Electricity [W],Natural Gas [W],Propane [W],District Cooling [W],Steam [W],Water [m3/s]
,Heating,General,0.00,595034.79,0.00,0.00,0.00,0.00
,Cooling,General,75450.85,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,General,72368.39,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,Exterior Facade Lighting,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,MiscPlug,8089.53,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,General,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,Unitary Fans,16004.48,0.00,0.00,0.00,0.00,0.00
,Pumps,General,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,General,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,General,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,General,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,General,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,General,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,General,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Source Energy End Use Components Summary
FOR:,Entire Facility
Values gathered over      8760.00 hours

Source Energy End Use Components Summary

,,Source Electricity [GJ],Source Natural Gas [GJ],Source Additional Fuel [GJ],Source District Cooling [GJ],Source District Heating [GJ]
,Heating,0.00,1843.39,0.00,0.00,0.00
,Cooling,488.13,0.00,0.00,0.00,0.00
,Interior Lighting,3738.67,0.00,0.00,0.00,0.00
,Exterior Lighting,751.99,0.00,0.00,0.00,0.00
,Interior Equipment,529.87,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00
,Fans,1121.66,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,0.00,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00
,,,,,,
,Total Source Energy End Use Components,6630.32,1843.39,0.00,0.00,0.00


Normalized Metrics
Source Energy End Use Components Per Conditioned Floor Area

,,Source Electricity [MJ/m2],Source Natural Gas [MJ/m2],Source Additional Fuel [MJ/m2],Source District Cooling [MJ/m2],Source District Heating [MJ/m2]
,Heating,0.00,881.87,0.00,0.00,0.00
,Cooling,233.52,0.00,0.00,0.00,0.00
,Interior Lighting,1788.57,0.00,0.00,0.00,0.00
,Exterior Lighting,359.75,0.00,0.00,0.00,0.00
,Interior Equipment,253.49,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00
,Fans,536.60,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,0.00,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00
,,,,,,
,Total Source Energy End Use Components,3171.92,881.87,0.00,0.00,0.00


Source Energy End Use Components Per Total Floor Area

,,Source Electricity [MJ/m2],Source Natural Gas [MJ/m2],Source Additional Fuel [MJ/m2],Source District Cooling [MJ/m2],Source District Heating [MJ/m2]
,Heating,0.00,881.87,0.00,0.00,0.00
,Cooling,233.52,0.00,0.00,0.00,0.00
,Interior Lighting,1788.57,0.00,0.00,0.00,0.00
,Exterior Lighting,359.75,0.00,0.00,0.00,0.00
,Interior Equipment,253.49,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00
,Fans,536.60,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,0.00,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00
,,,,,,
,Total Source Energy End Use Components,3171.92,881.87,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Component Sizing Summary
FOR:,Entire Facility
AirTerminal:SingleDuct:Uncontrolled

,,Design Size Maximum Air Flow Rate [m3/s]
,LGSTORE1 DIRECT AIR,2.73
,LGSTORE2 DIRECT AIR,2.16
,SMSTORE1 DIRECT AIR,1.23
,SMSTORE2 DIRECT AIR,1.09
,SMSTORE3 DIRECT AIR,1.09
,SMSTORE4 DIRECT AIR,1.09
,SMSTORE5 DIRECT AIR,1.09
,SMSTORE6 DIRECT AIR,1.09
,SMSTORE7 DIRECT AIR,1.10
,SMSTORE8 DIRECT AIR,1.65
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


AirLoopHVAC

,,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],Sum of Air Terminal Minimum Heating Flow Rates [m3/s],Sum of Air Terminal Maximum Flow Rates [m3/s],Adjusted Heating Design Air Flow Rate [m3/s],Adjusted Cooling Design Air Flow Rate [m3/s],Adjusted Main Design Air Flow Rate [m3/s],User Heating Air Flow Ratio [],Calculated Heating Air Flow Ratio [],Design Supply Air Flow Rate [m3/s]
,PSZ-AC_10:10,1.65,1.65,1.65,1.65,1.65,1.65,1.00,1.00,1.65
,PSZ-AC_1:1,2.73,2.73,2.73,2.73,2.73,2.73,1.00,1.00,2.73
,PSZ-AC_2:2,1.23,1.23,1.23,1.23,1.23,1.23,1.00,1.00,1.23
,PSZ-AC_3:3,1.09,1.09,1.09,1.09,1.09,1.09,1.00,1.00,1.09
,PSZ-AC_4:4,1.09,1.09,1.09,1.09,1.09,1.09,1.00,1.00,1.09
,PSZ-AC_5:5,1.09,1.09,1.09,1.09,1.09,1.09,1.00,1.00,1.09
,PSZ-AC_6:6,2.16,2.16,2.16,2.16,2.16,2.16,1.00,1.00,2.16
,PSZ-AC_7:7,1.09,1.09,1.09,1.09,1.09,1.09,1.00,1.00,1.09
,PSZ-AC_8:8,1.09,1.09,1.09,1.09,1.09,1.09,1.00,1.00,1.09
,PSZ-AC_9:9,1.10,1.10,1.10,1.10,1.10,1.10,1.00,1.00,1.10
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Controller:OutdoorAir

,,Maximum Outdoor Air Flow Rate [m3/s],Minimum Outdoor Air Flow Rate [m3/s]
,PSZ-AC_10:10_OA_CONTROLLER,1.65,0.264774
,PSZ-AC_1:1_OA_CONTROLLER,2.73,0.529547
,PSZ-AC_2:2_OA_CONTROLLER,1.23,0.264774
,PSZ-AC_3:3_OA_CONTROLLER,1.09,0.264774
,PSZ-AC_4:4_OA_CONTROLLER,1.09,0.264774
,PSZ-AC_5:5_OA_CONTROLLER,1.09,0.264774
,PSZ-AC_6:6_OA_CONTROLLER,2.16,0.529547
,PSZ-AC_7:7_OA_CONTROLLER,1.09,0.264774
,PSZ-AC_8:8_OA_CONTROLLER,1.09,0.264774
,PSZ-AC_9:9_OA_CONTROLLER,1.10,0.264774
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Coil:Cooling:DX:SingleSpeed

,,Design Size Rated Air Flow Rate [m3/s],Design Size Gross Rated Total Cooling Capacity [W],Design Size Gross Rated Sensible Heat Ratio
,PSZ-AC_10:10_UNITARY_PACKAGE_COOLCOIL,1.65,40989.12,0.698083
,PSZ-AC_1:1_UNITARY_PACKAGE_COOLCOIL,2.73,66269.71,0.704510
,PSZ-AC_2:2_UNITARY_PACKAGE_COOLCOIL,1.23,30599.77,0.698083
,PSZ-AC_3:3_UNITARY_PACKAGE_COOLCOIL,1.09,27023.60,0.698083
,PSZ-AC_4:4_UNITARY_PACKAGE_COOLCOIL,1.09,27018.17,0.698083
,PSZ-AC_5:5_UNITARY_PACKAGE_COOLCOIL,1.09,27036.27,0.698083
,PSZ-AC_6:6_UNITARY_PACKAGE_COOLCOIL,2.16,53691.10,0.698083
,PSZ-AC_7:7_UNITARY_PACKAGE_COOLCOIL,1.09,27036.83,0.698083
,PSZ-AC_8:8_UNITARY_PACKAGE_COOLCOIL,1.09,27028.17,0.698083
,PSZ-AC_9:9_UNITARY_PACKAGE_COOLCOIL,1.10,27205.28,0.698083
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


AirLoopHVAC:UnitaryHeatCool

,,Supply Air Flow Rate [m3/s],Supply Air Flow Rate During Heating Operation [m3/s],Supply Air Flow Rate During Cooling Operation [m3/s],Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s],Nominal Heating Capacity [W],Nominal Cooling Capacity [W],Maximum Supply Air Temperature from Supplemental Heater [C],Fraction of Supply Air Flow That Goes Through the Controlling Zone
,PSZ-AC_10:10_UNITARY_PACKAGE,1.65,1.65,1.65,1.65,50121.48,40989.12,40.00,1.00
,PSZ-AC_1:1_UNITARY_PACKAGE,2.73,2.73,2.73,2.73,87338.93,66269.71,40.00,1.00
,PSZ-AC_2:2_UNITARY_PACKAGE,1.23,1.23,1.23,1.23,37574.87,30599.77,40.00,1.00
,PSZ-AC_3:3_UNITARY_PACKAGE,1.09,1.09,1.09,1.09,37466.86,27023.60,40.00,1.00
,PSZ-AC_4:4_UNITARY_PACKAGE,1.09,1.09,1.09,1.09,37461.94,27018.17,40.00,1.00
,PSZ-AC_5:5_UNITARY_PACKAGE,1.09,1.09,1.09,1.09,37478.32,27036.27,40.00,1.00
,PSZ-AC_6:6_UNITARY_PACKAGE,2.16,2.16,2.16,2.16,74612.97,53691.10,40.00,1.00
,PSZ-AC_7:7_UNITARY_PACKAGE,1.09,1.09,1.09,1.09,37478.83,27036.83,40.00,1.00
,PSZ-AC_8:8_UNITARY_PACKAGE,1.09,1.09,1.09,1.09,37470.99,27028.17,40.00,1.00
,PSZ-AC_9:9_UNITARY_PACKAGE,1.10,1.10,1.10,1.10,37631.26,27205.28,40.00,1.00
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Fan:OnOff

,,Design Size Maximum Flow Rate [m3/s]
,PSZ-AC_10:10_UNITARY_PACKAGE_FAN,1.65
,PSZ-AC_1:1_UNITARY_PACKAGE_FAN,2.73
,PSZ-AC_2:2_UNITARY_PACKAGE_FAN,1.23
,PSZ-AC_3:3_UNITARY_PACKAGE_FAN,1.09
,PSZ-AC_4:4_UNITARY_PACKAGE_FAN,1.09
,PSZ-AC_5:5_UNITARY_PACKAGE_FAN,1.09
,PSZ-AC_6:6_UNITARY_PACKAGE_FAN,2.16
,PSZ-AC_7:7_UNITARY_PACKAGE_FAN,1.09
,PSZ-AC_8:8_UNITARY_PACKAGE_FAN,1.09
,PSZ-AC_9:9_UNITARY_PACKAGE_FAN,1.10
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Coil:Heating:Fuel

,,Design Size Nominal Capacity [W]
,PSZ-AC_10:10_UNITARY_PACKAGE_HEATCOIL,50121.48
,PSZ-AC_1:1_UNITARY_PACKAGE_HEATCOIL,87338.93
,PSZ-AC_2:2_UNITARY_PACKAGE_HEATCOIL,37574.87
,PSZ-AC_3:3_UNITARY_PACKAGE_HEATCOIL,37466.86
,PSZ-AC_4:4_UNITARY_PACKAGE_HEATCOIL,37461.94
,PSZ-AC_5:5_UNITARY_PACKAGE_HEATCOIL,37478.32
,PSZ-AC_6:6_UNITARY_PACKAGE_HEATCOIL,74612.97
,PSZ-AC_7:7_UNITARY_PACKAGE_HEATCOIL,37478.83
,PSZ-AC_8:8_UNITARY_PACKAGE_HEATCOIL,37470.99
,PSZ-AC_9:9_UNITARY_PACKAGE_HEATCOIL,37631.26
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


----------------------------------------------------------------------------------------------------
REPORT:,Surface Shadowing Summary
FOR:,Entire Facility
Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces

,,None


Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces

,,Possible Shadow Receivers
,LGSTORE1_WALL_1,LGSTORE1_WALL_1_DOOR_1 | LGSTORE1_WALL_1_DOOR_2 | LGSTORE1_WALL_1_WINDOW_1 | LGSTORE1_WALL_1_WINDOW_2 | LGSTORE1_WALL_1_WINDOW_3 | LGSTORE1_WALL_1_WINDOW_4 |
,LGSTORE1_WALL_3,LGSTORE1_WALL_3_DOOR_1 | LGSTORE1_WALL_3_DOOR_2 |
,LGSTORE2_WALL_1,LGSTORE2_WALL_1_DOOR_1 | LGSTORE2_WALL_1_DOOR_2 | LGSTORE2_WALL_1_WINDOW_1 | LGSTORE2_WALL_1_WINDOW_2 | LGSTORE2_WALL_1_WINDOW_3 | LGSTORE2_WALL_1_WINDOW_4 |
,LGSTORE2_WALL_3,LGSTORE2_WALL_3_DOOR_1 | LGSTORE2_WALL_3_DOOR_2 |
,SMSTORE1_WALL_1,SMSTORE1_WALL_1_DOOR | SMSTORE1_WALL_1_WINDOW_1 | SMSTORE1_WALL_1_WINDOW_2 |
,SMSTORE1_WALL_3,SMSTORE1_WALL_3_DOOR |
,SMSTORE2_WALL_1,SMSTORE2_WALL_1_DOOR | SMSTORE2_WALL_1_WINDOW_1 | SMSTORE2_WALL_1_WINDOW_2 |
,SMSTORE2_WALL_3,SMSTORE2_WALL_3_DOOR |
,SMSTORE3_WALL_1,SMSTORE3_WALL_1_DOOR | SMSTORE3_WALL_1_WINDOW_1 | SMSTORE3_WALL_1_WINDOW_2 |
,SMSTORE3_WALL_3,SMSTORE3_WALL_3_DOOR |
,SMSTORE4_WALL_1,SMSTORE4_WALL_1_DOOR | SMSTORE4_WALL_1_WINDOW_1 | SMSTORE4_WALL_1_WINDOW_2 |
,SMSTORE4_WALL_3,SMSTORE4_WALL_3_DOOR |
,SMSTORE5_WALL_1,SMSTORE5_WALL_1_DOOR | SMSTORE5_WALL_1_WINDOW_1 | SMSTORE5_WALL_1_WINDOW_2 |
,SMSTORE5_WALL_3,SMSTORE5_WALL_3_DOOR |
,SMSTORE6_WALL_1,SMSTORE6_WALL_1_DOOR | SMSTORE6_WALL_1_WINDOW_1 | SMSTORE6_WALL_1_WINDOW_2 |
,SMSTORE6_WALL_3,SMSTORE6_WALL_3_DOOR |
,SMSTORE7_WALL_1,SMSTORE7_WALL_1_DOOR | SMSTORE7_WALL_1_WINDOW_1 | SMSTORE7_WALL_1_WINDOW_2 |
,SMSTORE7_WALL_3,SMSTORE7_WALL_3_DOOR |
,SMSTORE8_WALL_1,SMSTORE8_WALL_1_DOOR | SMSTORE8_WALL_1_WINDOW_1 | SMSTORE8_WALL_1_WINDOW_2 |
,SMSTORE8_WALL_3,SMSTORE8_WALL_3_DOOR |


----------------------------------------------------------------------------------------------------
REPORT:,Adaptive Comfort Summary
FOR:,Entire Facility
Time Not Meeting the Adaptive Comfort Models during Occupied Hours

,,ASHRAE55 90% Acceptability Limits [Hours],ASHRAE55 80% Acceptability Limits  [Hours],CEN15251 Category I Acceptability Limits [Hours],CEN15251 Category II Acceptability Limits [Hours],CEN15251 Category III Acceptability Limits [Hours]


----------------------------------------------------------------------------------------------------
REPORT:,Initialization Summary
FOR:,Entire Facility
Version

,,Version ID
,           1,9.2


Timesteps per Hour

,,#TimeSteps,Minutes per TimeStep {minutes}
,           1,6,10


System Convergence Limits

,,Minimum System TimeStep {minutes},Max HVAC Iterations,Minimum Plant Iterations,Maximum Plant Iterations
,           1,2,25,2,8


Simulation Control

,,Do Zone Sizing,Do System Sizing,Do Plant Sizing,Do Design Days,Do Weather Simulation,Do HVAC Sizing Simulation
,           1,Yes,Yes,Yes,No,Yes,No


Output Reporting Tolerances

,,Tolerance for Time Heating Setpoint Not Met,Tolerance for Zone Cooling Setpoint Not Met Time
,           1,0.556,0.556


Site:GroundTemperature:BuildingSurface

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,           1,19.53,19.50,19.54,19.60,20.00,21.64,22.23,22.38,21.45,20.12,19.80,19.63


Site:GroundTemperature:FCfactorMethod

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,           1,-1.89,-3.06,-0.99,2.23,10.68,17.20,21.60,22.94,20.66,15.60,8.83,2.56


Site:GroundTemperature:Shallow

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,           1,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00


Site:GroundTemperature:Deep

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,           1,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00


Site:GroundReflectance

,,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
,           1,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20


Site:GroundReflectance:SnowModifier

,,Normal,Daylighting {dimensionless}
,           1,1.000,1.000


Site:GroundReflectance:Snow

,,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
,           1,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20


Site:GroundReflectance:Snow:Daylighting

,,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
,           1,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20


Environment:Weather Station

,,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
,           1,10.000,0.140,270.000,1.500,1.586,9.750E-003


Site:Location

,,Location Name,Latitude {N+/S- Deg},Longitude {E+/W- Deg},Time Zone Number {GMT+/-},Elevation {m},Standard Pressure at Elevation {Pa},Standard RhoAir at Elevation
,           1,Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,41.98,-87.92,-6.00,201.00,98934,1.1759


Site Water Mains Temperature Information

,,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
,           1,Correlation,NA,9.69,28.10,NA


DaySchedule

,,Name,ScheduleType,Interpolated {Yes/No},Time (HH:MM) =>,01:00,02:00,03:00,04:00,05:00,06:00,07:00,08:00,09:00,10:00,11:00,12:00,13:00,14:00,15:00,16:00,17:00,18:00,19:00,20:00,21:00,22:00,23:00,24:00
,           1,ALWAYS_ON_dy_1,ON/OFF,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,           2,BLDG_EQUIP_SCH_dy_1,FRACTION,No,Values:,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.40,0.70,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.80,0.80,0.70,0.40,0.20,0.20
,           3,BLDG_EQUIP_SCH_dy_2,FRACTION,No,Values:,0.15,0.15,0.15,0.15,0.15,0.15,0.15,0.30,0.50,0.80,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.70,0.50,0.50,0.30,0.15,0.15
,           4,BLDG_EQUIP_SCH_dy_3,FRACTION,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,           5,BLDG_EQUIP_SCH_dy_4,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,           6,BLDG_EQUIP_SCH_dy_5,FRACTION,No,Values:,0.15,0.15,0.15,0.15,0.15,0.15,0.15,0.15,0.30,0.30,0.60,0.60,0.80,0.80,0.80,0.80,0.80,0.60,0.40,0.15,0.15,0.15,0.15,0.15
,           7,BLDG_LIGHT_SCH_dy_1,FRACTION,No,Values:,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,0.20,0.50,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.60,0.60,0.50,0.20,5.00E-002,5.00E-002
,           8,BLDG_LIGHT_SCH_dy_2,FRACTION,No,Values:,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,0.10,0.30,0.60,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.50,0.30,0.30,0.10,5.00E-002,5.00E-002
,           9,BLDG_LIGHT_SCH_dy_3,FRACTION,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,          10,BLDG_LIGHT_SCH_dy_4,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          11,BLDG_LIGHT_SCH_dy_5,FRACTION,No,Values:,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,0.10,0.10,0.40,0.40,0.60,0.60,0.60,0.60,0.60,0.40,0.20,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002
,          12,BLDG_OCC_SCH_dy_1,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.10,0.20,0.50,0.50,0.70,0.70,0.70,0.70,0.80,0.70,0.50,0.50,0.30,0.30,0.00,0.00,0.00
,          13,BLDG_OCC_SCH_dy_2,FRACTION,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,          14,BLDG_OCC_SCH_dy_3,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.10,0.20,0.50,0.60,0.80,0.80,0.80,0.80,0.80,0.80,0.60,0.20,0.20,0.20,0.10,0.00,0.00
,          15,BLDG_OCC_SCH_dy_4,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.10,0.20,0.20,0.40,0.40,0.40,0.40,0.40,0.20,0.10,0.00,0.00,0.00,0.00,0.00
,          16,INFIL_HALF_ON_SCH_dy_1,FRACTION,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,1.00,1.00,1.00
,          17,INFIL_HALF_ON_SCH_dy_2,FRACTION,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,1.00,1.00
,          18,INFIL_HALF_ON_SCH_dy_3,FRACTION,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,          19,INFIL_HALF_ON_SCH_dy_4,FRACTION,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,          20,CLOTHING_SCH_dy_1,ANY NUMBER,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,          21,CLOTHING_SCH_dy_2,ANY NUMBER,No,Values:,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50
,          22,CLOTHING_SCH_dy_3,ANY NUMBER,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,          23,ACTIVITY_SCH_dy_1,ANY NUMBER,No,Values:,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00
,          24,AIR_VELO_SCH_dy_1,ANY NUMBER,No,Values:,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20
,          25,WORK_EFF_SCH_dy_1,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          26,CLGSETP_SCH_dy_1,TEMPERATURE,No,Values:,30.00,30.00,30.00,30.00,30.00,30.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,30.00,30.00,30.00
,          27,CLGSETP_SCH_dy_2,TEMPERATURE,No,Values:,30.00,30.00,30.00,30.00,30.00,30.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,30.00,30.00
,          28,CLGSETP_SCH_dy_3,TEMPERATURE,No,Values:,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00
,          29,CLGSETP_SCH_dy_4,TEMPERATURE,No,Values:,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,30.00,30.00,30.00,30.00,30.00
,          30,DUAL ZONE CONTROL TYPE SCHED_dy_1,CONTROL TYPE,No,Values:,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00
,          31,HTGSETP_SCH_dy_1,TEMPERATURE,No,Values:,15.60,15.60,15.60,15.60,15.60,15.60,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,15.60,15.60,15.60
,          32,HTGSETP_SCH_dy_2,TEMPERATURE,No,Values:,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60
,          33,HTGSETP_SCH_dy_3,TEMPERATURE,No,Values:,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00
,          34,HTGSETP_SCH_dy_4,TEMPERATURE,No,Values:,15.60,15.60,15.60,15.60,15.60,15.60,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,15.60,15.60
,          35,HTGSETP_SCH_dy_5,TEMPERATURE,No,Values:,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,15.60,15.60,15.60,15.60,15.60
,          36,HVACOPERATIONSCHD_dy_1,ON/OFF,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00
,          37,HVACOPERATIONSCHD_dy_2,ON/OFF,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.00,0.00
,          38,HVACOPERATIONSCHD_dy_3,ON/OFF,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00,0.00,0.00
,          39,MINOA_SCHED_dy_1,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00
,          40,MINOA_SCHED_dy_2,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.00,0.00
,          41,MINOA_SCHED_dy_3,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00,0.00,0.00


Schedule

,,Name,ScheduleType,{Until Date,WeekSchedule}** Repeated until Dec 31
,           1,ALWAYS_ON,ON/OFF,Through Dec 31,ALWAYS_ON_wk_1
,           2,BLDG_EQUIP_SCH,FRACTION,Through Dec 31,BLDG_EQUIP_SCH_wk_1
,           3,BLDG_LIGHT_SCH,FRACTION,Through Dec 31,BLDG_LIGHT_SCH_wk_1
,           4,BLDG_OCC_SCH,FRACTION,Through Dec 31,BLDG_OCC_SCH_wk_1
,           5,INFIL_HALF_ON_SCH,FRACTION,Through Dec 31,INFIL_HALF_ON_SCH_wk_1
,           6,CLOTHING_SCH,ANY NUMBER,Through Apr 30,CLOTHING_SCH_wk_1
,           7,ACTIVITY_SCH,ANY NUMBER,Through Dec 31,ACTIVITY_SCH_wk_1
,           8,AIR_VELO_SCH,ANY NUMBER,Through Dec 31,AIR_VELO_SCH_wk_1
,           9,WORK_EFF_SCH,FRACTION,Through Dec 31,WORK_EFF_SCH_wk_1
,          10,CLGSETP_SCH,TEMPERATURE,Through Dec 31,CLGSETP_SCH_wk_1
,          11,DUAL ZONE CONTROL TYPE SCHED,CONTROL TYPE,Through Dec 31,DUAL ZONE CONTROL TYPE SCHED_wk_1
,          12,HTGSETP_SCH,TEMPERATURE,Through Dec 31,HTGSETP_SCH_wk_1
,          13,HVACOPERATIONSCHD,ON/OFF,Through Dec 31,HVACOPERATIONSCHD_wk_1
,          14,MINOA_SCHED,FRACTION,Through Dec 31,MINOA_SCHED_wk_1


Building Information

,,Building Name,North Axis {deg},Terrain,Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
,           1,Ref Bldg Strip Mall Pre1980_v1.3_5.0,0.000,City,4.00000E-002,0.20000,FullInteriorAndExterior,25,6


Inside Convection Algorithm

,,Algorithm {Simple
,,TARP
,,CeilingDiffuser
,,AdaptiveConvectionAlgorithm}
,           1,TARP


Outside Convection Algorithm

,,Algorithm {SimpleCombined
,,TARP
,,MoWitt
,,DOE-2
,,AdaptiveConvectionAlgorithm}
,           1,DOE-2


Sky Radiance Distribution

,,Value {Anisotropic}
,           1,Anisotropic


Zone Air Solution Algorithm

,,Value {ThirdOrderBackwardDifference
,,AnalyticalSolution
,,EulerMethod}
,           1,AnalyticalSolution


Zone Air Carbon Dioxide Balance Simulation

,,Simulation {Yes/No},Carbon Dioxide Concentration
,           1,No,N/A


Zone Air Generic Contaminant Balance Simulation

,,Simulation {Yes/No},Generic Contaminant Concentration
,           1,No,N/A


Zone Air Mass Flow Balance Simulation

,,Enforce Mass Balance,Adjust Zone Mixing,Adjust Zone Infiltration {AddInfiltration,Infiltration Zones {MixingSourceZonesOnly
,,,,AdjustInfiltration,AllZones}
,,,,None},
,           1,No,N/A,N/A,N/A


HVACSystemRootFindingAlgorithm

,,Value {RegulaFalsi
,,Bisection
,,BisectionThenRegulaFalsi
,,RegulaFalsiThenBisection}
,           1,RegulaFalsi


Environment:Site Atmospheric Variation

,,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
,           1,0.330,460.000,6.500000E-003


Surface Geometry

,,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
,           1,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin


Surface Heat Transfer Algorithm

,,Value {CTF - ConductionTransferFunction,Inside Surface Max Temperature Limit{C},Surface Convection Coefficient Lower Limit {W/m2-K},Surface Convection Coefficient Upper Limit {W/m2-K}
,,EMPD - MoisturePenetrationDepthConductionTransferFunction,,,
,,CondFD - ConductionFiniteDifference,,,
,,HAMT - CombinedHeatAndMoistureFiniteElement} - Description,,,
,           1,CTF - ConductionTransferFunction,200,0.10,1000.0


Shading Summary

,,Number of Fixed Detached Shades,Number of Building Detached Shades,Number of Attached Shades
,           1,0,0,0


Zone Summary

,,Number of Zones,Number of Zone Surfaces,Number of SubSurfaces
,           1,10,118,48


Zone Information

,,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST},Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2},Number of Surfaces,Number of SubSurfaces,Number of Shading SubSurfaces,Part of Total Building Area
,           1,LGSTORE1,0.0,0.00,0.00,0.00,7.62,11.43,2.59,1,1,1,0.00,15.24,0.00,22.86,0.00,5.18,5.18,1804.64,TARP,DOE-2,348.39,276.30,247.76,20.75,6,8,0,Yes
,           2,LGSTORE2,0.0,0.00,0.00,0.00,53.34,11.43,2.59,1,1,1,45.72,60.96,0.00,22.86,0.00,5.18,5.18,1804.64,TARP,DOE-2,348.39,157.89,129.43,20.70,6,8,0,Yes
,           3,SMSTORE1,0.0,0.00,0.00,0.00,19.05,11.43,2.59,1,1,1,15.24,22.86,0.00,22.86,0.00,5.18,5.18,902.32,TARP,DOE-2,174.19,78.94,64.67,10.37,6,4,0,Yes
,           4,SMSTORE2,0.0,0.00,0.00,0.00,26.67,11.43,2.59,1,1,1,22.86,30.48,0.00,22.86,0.00,5.18,5.18,902.32,TARP,DOE-2,174.19,78.94,64.71,10.35,6,4,0,Yes
,           5,SMSTORE3,0.0,0.00,0.00,0.00,34.29,11.43,2.59,1,1,1,30.48,38.10,0.00,22.86,0.00,5.18,5.18,902.32,TARP,DOE-2,174.19,78.94,64.71,10.35,6,4,0,Yes
,           6,SMSTORE4,0.0,0.00,0.00,0.00,41.91,11.43,2.59,1,1,1,38.10,45.72,0.00,22.86,0.00,5.18,5.18,902.32,TARP,DOE-2,174.19,78.94,64.71,10.35,6,4,0,Yes
,           7,SMSTORE5,0.0,0.00,0.00,0.00,64.77,11.43,2.59,1,1,1,60.96,68.58,0.00,22.86,0.00,5.18,5.18,902.32,TARP,DOE-2,174.19,78.94,64.71,10.35,6,4,0,Yes
,           8,SMSTORE6,0.0,0.00,0.00,0.00,72.39,11.43,2.59,1,1,1,68.58,76.20,0.00,22.86,0.00,5.18,5.18,902.32,TARP,DOE-2,174.19,78.94,64.71,10.35,6,4,0,Yes
,           9,SMSTORE7,0.0,0.00,0.00,0.00,80.01,11.43,2.59,1,1,1,76.20,83.82,0.00,22.86,0.00,5.18,5.18,902.32,TARP,DOE-2,174.19,78.94,64.71,10.35,6,4,0,Yes
,          10,SMSTORE8,0.0,0.00,0.00,0.00,87.63,11.43,2.59,1,1,1,83.82,91.44,0.00,22.86,0.00,5.18,5.18,902.32,TARP,DOE-2,174.19,197.36,183.13,10.35,6,4,0,Yes


Zone Internal Gains Nominal

,,Zone Name,Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
,           1,LGSTORE1,348.39,56.3,6.190,0.162,60.260,4.300,0.000,0.000,0.000,0.000,64.560,No
,           2,LGSTORE2,348.39,56.3,6.190,0.162,29.050,4.300,0.000,0.000,0.000,0.000,33.350,No
,           3,SMSTORE1,174.19,28.1,6.190,0.162,60.260,4.300,0.000,0.000,0.000,0.000,64.560,No
,           4,SMSTORE2,174.19,28.1,6.190,0.162,35.510,4.300,0.000,0.000,0.000,0.000,39.810,No
,           5,SMSTORE3,174.19,28.1,6.190,0.162,35.510,4.300,0.000,0.000,0.000,0.000,39.810,No
,           6,SMSTORE4,174.19,28.1,6.190,0.162,35.510,4.300,0.000,0.000,0.000,0.000,39.810,No
,           7,SMSTORE5,174.19,28.1,6.190,0.162,29.050,4.300,0.000,0.000,0.000,0.000,33.350,No
,           8,SMSTORE6,174.19,28.1,6.190,0.162,29.050,4.300,0.000,0.000,0.000,0.000,33.350,No
,           9,SMSTORE7,174.19,28.1,6.190,0.162,29.050,4.300,0.000,0.000,0.000,0.000,33.350,No
,          10,SMSTORE8,174.19,28.1,6.190,0.162,29.050,4.300,0.000,0.000,0.000,0.000,33.350,No


People Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People,MRT Calculation Type,Work Efficiency,Clothing Insulation Calculation Method,Clothing Insulation Calculation Method Schedule,Clothing,Air Velocity,Fanger Calculation,Pierce Calculation,KSU Calculation
,           1,LGSTORE1 PEOPLE,BLDG_OCC_SCH,LGSTORE1,348.39,56.3,56.3,0.162,6.190,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,56,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,           2,LGSTORE2 PEOPLE,BLDG_OCC_SCH,LGSTORE2,348.39,56.3,56.3,0.162,6.190,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,56,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,           3,SMSTORE1 PEOPLE,BLDG_OCC_SCH,SMSTORE1,174.19,28.1,28.1,0.162,6.190,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,28,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,           4,SMSTORE2 PEOPLE,BLDG_OCC_SCH,SMSTORE2,174.19,28.1,28.1,0.162,6.190,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,28,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,           5,SMSTORE3 PEOPLE,BLDG_OCC_SCH,SMSTORE3,174.19,28.1,28.1,0.162,6.190,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,28,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,           6,SMSTORE4 PEOPLE,BLDG_OCC_SCH,SMSTORE4,174.19,28.1,28.1,0.162,6.190,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,28,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,           7,SMSTORE5 PEOPLE,BLDG_OCC_SCH,SMSTORE5,174.19,28.1,28.1,0.162,6.190,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,28,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,           8,SMSTORE6 PEOPLE,BLDG_OCC_SCH,SMSTORE6,174.19,28.1,28.1,0.162,6.190,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,28,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,           9,SMSTORE7 PEOPLE,BLDG_OCC_SCH,SMSTORE7,174.19,28.1,28.1,0.162,6.190,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,28,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          10,SMSTORE8 PEOPLE,BLDG_OCC_SCH,SMSTORE8,174.19,28.1,28.1,0.162,6.190,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,28,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No


Lights Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
,           1,LGSTORE1_LIGHTS,BLDG_LIGHT_SCH,LGSTORE1,348.39,56.3,20993.764,60.260,373.009,0.000,0.700,0.200,0.100,1.000,General,0.000,20993.764
,           2,LGSTORE2_LIGHTS,BLDG_LIGHT_SCH,LGSTORE2,348.39,56.3,10120.625,29.050,179.820,0.000,0.700,0.200,0.100,1.000,General,0.000,10120.625
,           3,SMSTORE1_LIGHTS,BLDG_LIGHT_SCH,SMSTORE1,174.19,28.1,10496.882,60.260,373.009,0.000,0.700,0.200,0.100,1.000,General,0.000,10496.882
,           4,SMSTORE2_LIGHTS,BLDG_LIGHT_SCH,SMSTORE2,174.19,28.1,6185.601,35.510,219.807,0.000,0.700,0.200,0.100,1.000,General,0.000,6185.601
,           5,SMSTORE3_LIGHTS,BLDG_LIGHT_SCH,SMSTORE3,174.19,28.1,6185.601,35.510,219.807,0.000,0.700,0.200,0.100,1.000,General,0.000,6185.601
,           6,SMSTORE4_LIGHTS,BLDG_LIGHT_SCH,SMSTORE4,174.19,28.1,6185.601,35.510,219.807,0.000,0.700,0.200,0.100,1.000,General,0.000,6185.601
,           7,SMSTORE5_LIGHTS,BLDG_LIGHT_SCH,SMSTORE5,174.19,28.1,5060.312,29.050,179.820,0.000,0.700,0.200,0.100,1.000,General,0.000,5060.312
,           8,SMSTORE6_LIGHTS,BLDG_LIGHT_SCH,SMSTORE6,174.19,28.1,5060.312,29.050,179.820,0.000,0.700,0.200,0.100,1.000,General,0.000,5060.312
,           9,SMSTORE7_LIGHTS,BLDG_LIGHT_SCH,SMSTORE7,174.19,28.1,5060.312,29.050,179.820,0.000,0.700,0.200,0.100,1.000,General,0.000,5060.312
,          10,SMSTORE8_LIGHTS,BLDG_LIGHT_SCH,SMSTORE8,174.19,28.1,5060.312,29.050,179.820,0.000,0.700,0.200,0.100,1.000,General,0.000,5060.312


ElectricEquipment Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
,           1,LGSTORE1_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,LGSTORE1,348.39,56.3,1498.062,4.300,26.617,0.000,0.500,0.000,0.500,MiscPlug,0.000,1498.062
,           2,LGSTORE2_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,LGSTORE2,348.39,56.3,1498.062,4.300,26.617,0.000,0.500,0.000,0.500,MiscPlug,0.000,1498.062
,           3,SMSTORE1_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,SMSTORE1,174.19,28.1,749.031,4.300,26.617,0.000,0.500,0.000,0.500,MiscPlug,0.000,749.031
,           4,SMSTORE2_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,SMSTORE2,174.19,28.1,749.031,4.300,26.617,0.000,0.500,0.000,0.500,MiscPlug,0.000,749.031
,           5,SMSTORE3_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,SMSTORE3,174.19,28.1,749.031,4.300,26.617,0.000,0.500,0.000,0.500,MiscPlug,0.000,749.031
,           6,SMSTORE4_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,SMSTORE4,174.19,28.1,749.031,4.300,26.617,0.000,0.500,0.000,0.500,MiscPlug,0.000,749.031
,           7,SMSTORE5_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,SMSTORE5,174.19,28.1,749.031,4.300,26.617,0.000,0.500,0.000,0.500,MiscPlug,0.000,749.031
,           8,SMSTORE6_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,SMSTORE6,174.19,28.1,749.031,4.300,26.617,0.000,0.500,0.000,0.500,MiscPlug,0.000,749.031
,           9,SMSTORE7_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,SMSTORE7,174.19,28.1,749.031,4.300,26.617,0.000,0.500,0.000,0.500,MiscPlug,0.000,749.031
,          10,SMSTORE8_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,SMSTORE8,174.19,28.1,749.031,4.300,26.617,0.000,0.500,0.000,0.500,MiscPlug,0.000,749.031


Shadowing/Sun Position Calculations Annual Simulations

,,Calculation Method,Value {days},Allowable Number Figures in Shadow Overlap {},Polygon Clipping Algorithm,Sky Diffuse Modeling Algorithm,External Shading Calculation Method,Output External Shading Calculation Results,Disable Self-Shading Within Shading Zone Groups,Disable Self-Shading From Shading Zone Groups to Other Zones
,           1,AverageOverDaysInFrequency,7,15000,SutherlandHodgman,SimpleSkyDiffuseModeling,InternalCalculation,No,No,No


ZoneInfiltration Airflow Stats Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m},Equation D - Velocity Squared Term Coefficient {s2/m2}
,           1,LGSTORE1_INFILTRATION,INFIL_HALF_ON_SCH,LGSTORE1,348.39,56.3,0.717,2.057E-003,1.133E-003,1.430,1.000,0.000,0.000,0.000
,           2,LGSTORE2_INFILTRATION,INFIL_HALF_ON_SCH,LGSTORE2,348.39,56.3,0.582,1.672E-003,1.133E-003,1.162,1.000,0.000,0.000,0.000
,           3,SMSTORE1_INFILTRATION,INFIL_HALF_ON_SCH,SMSTORE1,174.19,28.1,0.291,1.672E-003,1.133E-003,1.162,1.000,0.000,0.000,0.000
,           4,SMSTORE2_INFILTRATION,INFIL_HALF_ON_SCH,SMSTORE2,174.19,28.1,0.291,1.672E-003,1.133E-003,1.162,1.000,0.000,0.000,0.000
,           5,SMSTORE3_INFILTRATION,INFIL_HALF_ON_SCH,SMSTORE3,174.19,28.1,0.291,1.672E-003,1.133E-003,1.162,1.000,0.000,0.000,0.000
,           6,SMSTORE4_INFILTRATION,INFIL_HALF_ON_SCH,SMSTORE4,174.19,28.1,0.291,1.672E-003,1.133E-003,1.162,1.000,0.000,0.000,0.000
