Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:00
,           7,SMSTORE5_INFILTRATION,INFIL_HALF_ON_SCH,SMSTORE5,174.19,28.1,0.291,1.672E-003,1.133E-003,1.162,1.000,0.000,0.000,0.000
,           8,SMSTORE6_INFILTRATION,INFIL_HALF_ON_SCH,SMSTORE6,174.19,28.1,0.291,1.672E-003,1.133E-003,1.162,1.000,0.000,0.000,0.000
,           9,SMSTORE7_INFILTRATION,INFIL_HALF_ON_SCH,SMSTORE7,174.19,28.1,0.291,1.672E-003,1.133E-003,1.162,1.000,0.000,0.000,0.000
,          10,SMSTORE8_INFILTRATION,INFIL_HALF_ON_SCH,SMSTORE8,174.19,28.1,0.425,2.442E-003,1.133E-003,1.697,1.000,0.000,0.000,0.000


AirFlow Model

,,Simple
,           1,Simple


RoomAir Model

,,Zone Name,Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
,           1,LGSTORE1,Mixing/Well-Stirred
,           2,LGSTORE2,Mixing/Well-Stirred
,           3,SMSTORE1,Mixing/Well-Stirred
,           4,SMSTORE2,Mixing/Well-Stirred
,           5,SMSTORE3,Mixing/Well-Stirred
,           6,SMSTORE4,Mixing/Well-Stirred
,           7,SMSTORE5,Mixing/Well-Stirred
,           8,SMSTORE6,Mixing/Well-Stirred
,           9,SMSTORE7,Mixing/Well-Stirred
,          10,SMSTORE8,Mixing/Well-Stirred


AirflowNetwork Model:Control

,,No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
,           1,NoMultizoneOrDistribution


Zone Volume Capacitance Multiplier

,,Sensible Heat Capacity Multiplier,Moisture Capacity Multiplier,Carbon Dioxide Capacity Multiplier,Generic Contaminant Capacity Multiplier
,           1,1.000,1.000,1.000,1.000


Load Timesteps in Zone Design Calculation Averaging Window

,,Value
,           1,6


Heating Sizing Factor Information

,,Sizing Factor ID,Value
,           1,Global,1.2000
,           2,Zone LGSTORE1,1.2000
,           3,Zone LGSTORE2,1.2000
,           4,Zone SMSTORE1,1.2000
,           5,Zone SMSTORE2,1.2000
,           6,Zone SMSTORE3,1.2000
,           7,Zone SMSTORE4,1.2000
,           8,Zone SMSTORE5,1.2000
,           9,Zone SMSTORE6,1.2000
,          10,Zone SMSTORE7,1.2000
,          11,Zone SMSTORE8,1.2000


Cooling Sizing Factor Information

,,Sizing Factor ID,Value
,           1,Global,1.2000
,           2,Zone LGSTORE1,1.2000
,           3,Zone LGSTORE2,1.2000
,           4,Zone SMSTORE1,1.2000
,           5,Zone SMSTORE2,1.2000
,           6,Zone SMSTORE3,1.2000
,           7,Zone SMSTORE4,1.2000
,           8,Zone SMSTORE5,1.2000
,           9,Zone SMSTORE6,1.2000
,          10,Zone SMSTORE7,1.2000
,          11,Zone SMSTORE8,1.2000


Zone Sizing Information

,,Zone Name,Load Type,Calc Des Load {W},User Des Load {W},Calc Des Air Flow Rate {m3/s},User Des Air Flow Rate {m3/s},Design Day Name,Date/Time of Peak,Temperature at Peak {C},Humidity Ratio at Peak {kgWater/kgDryAir},Floor Area {m2},# Occupants,Calc Outdoor Air Flow Rate {m3/s},Calc DOAS Heat Addition Rate {W}
,           1,LGSTORE1,Cooling,26550.47755,31860.57306,2.21541,2.65850,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:10:00,30.41533,1.87829E-002,348.38640,56.28213,0.52955,0.00000
,           2,LGSTORE1,Heating,51860.50233,62232.60280,2.27315,2.72777,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:20:00,-20.60000,6.12575E-004,348.38640,56.28213,0.52955,0.00000
,           3,LGSTORE2,Cooling,16347.98118,19617.57742,1.36390,1.63668,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:20:00,30.98600,1.87829E-002,348.38640,56.28213,0.52955,0.00000
,           4,LGSTORE2,Heating,41096.21693,49315.46032,1.80178,2.16214,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 17:30:00,-20.60000,6.12575E-004,348.38640,56.28213,0.52955,0.00000
,           5,SMSTORE1,Cooling,12309.28353,14771.14024,1.02688,1.23225,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:10:00,31.09300,1.87829E-002,174.19320,28.14107,0.26477,0.00000
,           6,SMSTORE1,Heating,20774.85243,24929.82292,0.91087,1.09305,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 09:00:00,-20.60000,6.12575E-004,174.19320,28.14107,0.26477,0.00000
,           7,SMSTORE2,Cooling,9572.93908,11487.52690,0.79862,0.95834,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:10:00,31.09300,1.87829E-002,174.19320,28.14107,0.26477,0.00000
,           8,SMSTORE2,Heating,20683.51820,24820.22184,0.90687,1.08824,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 13:20:00,-20.60000,6.12575E-004,174.19320,28.14107,0.26477,0.00000
,           9,SMSTORE3,Cooling,9312.51916,11175.02299,0.77689,0.93227,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:10:00,31.09300,1.87829E-002,174.19320,28.14107,0.26477,0.00000
,          10,SMSTORE3,Heating,20679.35926,24815.23111,0.90668,1.08802,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,-20.60000,6.12575E-004,174.19320,28.14107,0.26477,0.00000
,          11,SMSTORE4,Cooling,9264.96119,11117.95343,0.77293,0.92751,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:10:00,31.09300,1.87829E-002,174.19320,28.14107,0.26477,0.00000
,          12,SMSTORE4,Heating,20693.21253,24831.85504,0.90729,1.08875,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 13:50:00,-20.60000,6.12575E-004,174.19320,28.14107,0.26477,0.00000
,          13,SMSTORE5,Cooling,8525.75865,10230.91038,0.71127,0.85352,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:20:00,30.98600,1.87829E-002,174.19320,28.14107,0.26477,0.00000
,          14,SMSTORE5,Heating,20693.63755,24832.36506,0.90731,1.08877,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,-20.60000,6.12575E-004,174.19320,28.14107,0.26477,0.00000
,          15,SMSTORE6,Cooling,8485.30924,10182.37109,0.70789,0.84947,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:20:00,30.98600,1.87829E-002,174.19320,28.14107,0.26477,0.00000
,          16,SMSTORE6,Heating,20687.00957,24824.41148,0.90702,1.08842,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 23:00:00,-20.60000,6.12575E-004,174.19320,28.14107,0.26477,0.00000
,          17,SMSTORE7,Cooling,8526.50927,10231.81112,0.71133,0.85359,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:20:00,30.98600,1.87829E-002,174.19320,28.14107,0.26477,0.00000
,          18,SMSTORE7,Heating,20822.53651,24987.04382,0.91296,1.09556,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 18:50:00,-20.60000,6.12575E-004,174.19320,28.14107,0.26477,0.00000
,          19,SMSTORE8,Cooling,9874.64300,11849.57160,0.82404,0.98884,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,31.20000,1.87829E-002,174.19320,28.14107,0.26477,0.00000
,          20,SMSTORE8,Heating,31387.27093,37664.72512,1.37553,1.65063,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:00:00,-20.60000,6.12575E-004,174.19320,28.14107,0.26477,0.00000


System Sizing Information

,,System Name,Load Type,Peak Load Kind,User Design Capacity,Calc Des Air Flow Rate [m3/s],User Des Air Flow Rate [m3/s],Design Day Name,Date/Time of Peak
,           1,PSZ-AC_10:10,Cooling,Sensible,15325.78,0.98884,0.98884,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 05:00:00
,           2,PSZ-AC_10:10,Heating,Sensible,50121.48,1.65063,1.65063,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:00:00
,           3,PSZ-AC_1:1,Cooling,Sensible,39160.51,2.65850,2.65850,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 05:00:00
,           4,PSZ-AC_1:1,Heating,Sensible,87338.93,2.72777,2.72777,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:20:00
,           5,PSZ-AC_2:2,Cooling,Sensible,18512.82,1.23225,1.23225,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 05:00:00
,           6,PSZ-AC_2:2,Heating,Sensible,37574.87,1.09305,1.09305,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 09:00:00
,           7,PSZ-AC_3:3,Cooling,Sensible,14891.65,0.95834,0.95834,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 05:00:00
,           8,PSZ-AC_3:3,Heating,Sensible,37466.86,1.08824,1.08824,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 13:20:00
,           9,PSZ-AC_4:4,Cooling,Sensible,14547.02,0.93227,0.93227,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 05:00:00
,          10,PSZ-AC_4:4,Heating,Sensible,37461.94,1.08802,1.08802,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00
,          11,PSZ-AC_5:5,Cooling,Sensible,14484.09,0.92751,0.92751,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 05:00:00
,          12,PSZ-AC_5:5,Heating,Sensible,37478.32,1.08875,1.08875,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 13:50:00
,          13,PSZ-AC_6:6,Cooling,Sensible,26014.12,1.63668,1.63668,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 05:00:00
,          14,PSZ-AC_6:6,Heating,Sensible,74612.97,2.16214,2.16214,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 17:30:00
,          15,PSZ-AC_7:7,Cooling,Sensible,13472.40,0.85352,0.85352,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 05:00:00
,          16,PSZ-AC_7:7,Heating,Sensible,37478.83,1.08877,1.08877,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00
,          17,PSZ-AC_8:8,Cooling,Sensible,13418.87,0.84947,0.84947,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 05:00:00
,          18,PSZ-AC_8:8,Heating,Sensible,37470.99,1.08842,1.08842,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 23:00:00
,          19,PSZ-AC_9:9,Cooling,Sensible,13473.39,0.85359,0.85359,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 05:00:00
,          20,PSZ-AC_9:9,Heating,Sensible,37631.26,1.09556,1.09556,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 18:50:00


Component Sizing Information

,,Component Type,Component Name,Input Field Description,Value
,           1,AirTerminal:SingleDuct:Uncontrolled,LGSTORE1 DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],2.72777
,           2,AirTerminal:SingleDuct:Uncontrolled,LGSTORE2 DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],2.16214
,           3,AirTerminal:SingleDuct:Uncontrolled,SMSTORE1 DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],1.23225
,           4,AirTerminal:SingleDuct:Uncontrolled,SMSTORE2 DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],1.08824
,           5,AirTerminal:SingleDuct:Uncontrolled,SMSTORE3 DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],1.08802
,           6,AirTerminal:SingleDuct:Uncontrolled,SMSTORE4 DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],1.08875
,           7,AirTerminal:SingleDuct:Uncontrolled,SMSTORE5 DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],1.08877
,           8,AirTerminal:SingleDuct:Uncontrolled,SMSTORE6 DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],1.08842
,           9,AirTerminal:SingleDuct:Uncontrolled,SMSTORE7 DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],1.09556
,          10,AirTerminal:SingleDuct:Uncontrolled,SMSTORE8 DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],1.65063
,          11,AirLoopHVAC,PSZ-AC_10:10,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],1.65063
,          12,AirLoopHVAC,PSZ-AC_10:10,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],1.65063
,          13,AirLoopHVAC,PSZ-AC_10:10,Sum of Air Terminal Maximum Flow Rates [m3/s],1.65063
,          14,AirLoopHVAC,PSZ-AC_10:10,Adjusted Heating Design Air Flow Rate [m3/s],1.65063
,          15,AirLoopHVAC,PSZ-AC_10:10,Adjusted Cooling Design Air Flow Rate [m3/s],1.65063
,          16,AirLoopHVAC,PSZ-AC_10:10,Adjusted Main Design Air Flow Rate [m3/s],1.65063
,          17,AirLoopHVAC,PSZ-AC_10:10,User Heating Air Flow Ratio [],1.00000
,          18,AirLoopHVAC,PSZ-AC_10:10,Calculated Heating Air Flow Ratio [],1.00000
,          19,AirLoopHVAC,PSZ-AC_1:1,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],2.72777
,          20,AirLoopHVAC,PSZ-AC_1:1,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],2.72777
,          21,AirLoopHVAC,PSZ-AC_1:1,Sum of Air Terminal Maximum Flow Rates [m3/s],2.72777
,          22,AirLoopHVAC,PSZ-AC_1:1,Adjusted Heating Design Air Flow Rate [m3/s],2.72777
,          23,AirLoopHVAC,PSZ-AC_1:1,Adjusted Cooling Design Air Flow Rate [m3/s],2.72777
,          24,AirLoopHVAC,PSZ-AC_1:1,Adjusted Main Design Air Flow Rate [m3/s],2.72777
,          25,AirLoopHVAC,PSZ-AC_1:1,User Heating Air Flow Ratio [],1.00000
,          26,AirLoopHVAC,PSZ-AC_1:1,Calculated Heating Air Flow Ratio [],1.00000
,          27,AirLoopHVAC,PSZ-AC_2:2,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],1.23225
,          28,AirLoopHVAC,PSZ-AC_2:2,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],1.23225
,          29,AirLoopHVAC,PSZ-AC_2:2,Sum of Air Terminal Maximum Flow Rates [m3/s],1.23225
,          30,AirLoopHVAC,PSZ-AC_2:2,Adjusted Heating Design Air Flow Rate [m3/s],1.23225
,          31,AirLoopHVAC,PSZ-AC_2:2,Adjusted Cooling Design Air Flow Rate [m3/s],1.23225
,          32,AirLoopHVAC,PSZ-AC_2:2,Adjusted Main Design Air Flow Rate [m3/s],1.23225
,          33,AirLoopHVAC,PSZ-AC_2:2,User Heating Air Flow Ratio [],1.00000
,          34,AirLoopHVAC,PSZ-AC_2:2,Calculated Heating Air Flow Ratio [],1.00000
,          35,AirLoopHVAC,PSZ-AC_3:3,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],1.08824
,          36,AirLoopHVAC,PSZ-AC_3:3,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],1.08824
,          37,AirLoopHVAC,PSZ-AC_3:3,Sum of Air Terminal Maximum Flow Rates [m3/s],1.08824
,          38,AirLoopHVAC,PSZ-AC_3:3,Adjusted Heating Design Air Flow Rate [m3/s],1.08824
,          39,AirLoopHVAC,PSZ-AC_3:3,Adjusted Cooling Design Air Flow Rate [m3/s],1.08824
,          40,AirLoopHVAC,PSZ-AC_3:3,Adjusted Main Design Air Flow Rate [m3/s],1.08824
,          41,AirLoopHVAC,PSZ-AC_3:3,User Heating Air Flow Ratio [],1.00000
,          42,AirLoopHVAC,PSZ-AC_3:3,Calculated Heating Air Flow Ratio [],1.00000
,          43,AirLoopHVAC,PSZ-AC_4:4,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],1.08802
,          44,AirLoopHVAC,PSZ-AC_4:4,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],1.08802
,          45,AirLoopHVAC,PSZ-AC_4:4,Sum of Air Terminal Maximum Flow Rates [m3/s],1.08802
,          46,AirLoopHVAC,PSZ-AC_4:4,Adjusted Heating Design Air Flow Rate [m3/s],1.08802
,          47,AirLoopHVAC,PSZ-AC_4:4,Adjusted Cooling Design Air Flow Rate [m3/s],1.08802
,          48,AirLoopHVAC,PSZ-AC_4:4,Adjusted Main Design Air Flow Rate [m3/s],1.08802
,          49,AirLoopHVAC,PSZ-AC_4:4,User Heating Air Flow Ratio [],1.00000
,          50,AirLoopHVAC,PSZ-AC_4:4,Calculated Heating Air Flow Ratio [],1.00000
,          51,AirLoopHVAC,PSZ-AC_5:5,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],1.08875
,          52,AirLoopHVAC,PSZ-AC_5:5,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],1.08875
,          53,AirLoopHVAC,PSZ-AC_5:5,Sum of Air Terminal Maximum Flow Rates [m3/s],1.08875
,          54,AirLoopHVAC,PSZ-AC_5:5,Adjusted Heating Design Air Flow Rate [m3/s],1.08875
,          55,AirLoopHVAC,PSZ-AC_5:5,Adjusted Cooling Design Air Flow Rate [m3/s],1.08875
,          56,AirLoopHVAC,PSZ-AC_5:5,Adjusted Main Design Air Flow Rate [m3/s],1.08875
,          57,AirLoopHVAC,PSZ-AC_5:5,User Heating Air Flow Ratio [],1.00000
,          58,AirLoopHVAC,PSZ-AC_5:5,Calculated Heating Air Flow Ratio [],1.00000
,          59,AirLoopHVAC,PSZ-AC_6:6,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],2.16214
,          60,AirLoopHVAC,PSZ-AC_6:6,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],2.16214
,          61,AirLoopHVAC,PSZ-AC_6:6,Sum of Air Terminal Maximum Flow Rates [m3/s],2.16214
,          62,AirLoopHVAC,PSZ-AC_6:6,Adjusted Heating Design Air Flow Rate [m3/s],2.16214
,          63,AirLoopHVAC,PSZ-AC_6:6,Adjusted Cooling Design Air Flow Rate [m3/s],2.16214
,          64,AirLoopHVAC,PSZ-AC_6:6,Adjusted Main Design Air Flow Rate [m3/s],2.16214
,          65,AirLoopHVAC,PSZ-AC_6:6,User Heating Air Flow Ratio [],1.00000
,          66,AirLoopHVAC,PSZ-AC_6:6,Calculated Heating Air Flow Ratio [],1.00000
,          67,AirLoopHVAC,PSZ-AC_7:7,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],1.08877
,          68,AirLoopHVAC,PSZ-AC_7:7,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],1.08877
,          69,AirLoopHVAC,PSZ-AC_7:7,Sum of Air Terminal Maximum Flow Rates [m3/s],1.08877
,          70,AirLoopHVAC,PSZ-AC_7:7,Adjusted Heating Design Air Flow Rate [m3/s],1.08877
,          71,AirLoopHVAC,PSZ-AC_7:7,Adjusted Cooling Design Air Flow Rate [m3/s],1.08877
,          72,AirLoopHVAC,PSZ-AC_7:7,Adjusted Main Design Air Flow Rate [m3/s],1.08877
,          73,AirLoopHVAC,PSZ-AC_7:7,User Heating Air Flow Ratio [],1.00000
,          74,AirLoopHVAC,PSZ-AC_7:7,Calculated Heating Air Flow Ratio [],1.00000
,          75,AirLoopHVAC,PSZ-AC_8:8,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],1.08842
,          76,AirLoopHVAC,PSZ-AC_8:8,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],1.08842
,          77,AirLoopHVAC,PSZ-AC_8:8,Sum of Air Terminal Maximum Flow Rates [m3/s],1.08842
,          78,AirLoopHVAC,PSZ-AC_8:8,Adjusted Heating Design Air Flow Rate [m3/s],1.08842
,          79,AirLoopHVAC,PSZ-AC_8:8,Adjusted Cooling Design Air Flow Rate [m3/s],1.08842
,          80,AirLoopHVAC,PSZ-AC_8:8,Adjusted Main Design Air Flow Rate [m3/s],1.08842
,          81,AirLoopHVAC,PSZ-AC_8:8,User Heating Air Flow Ratio [],1.00000
,          82,AirLoopHVAC,PSZ-AC_8:8,Calculated Heating Air Flow Ratio [],1.00000
,          83,AirLoopHVAC,PSZ-AC_9:9,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],1.09556
,          84,AirLoopHVAC,PSZ-AC_9:9,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],1.09556
,          85,AirLoopHVAC,PSZ-AC_9:9,Sum of Air Terminal Maximum Flow Rates [m3/s],1.09556
,          86,AirLoopHVAC,PSZ-AC_9:9,Adjusted Heating Design Air Flow Rate [m3/s],1.09556
,          87,AirLoopHVAC,PSZ-AC_9:9,Adjusted Cooling Design Air Flow Rate [m3/s],1.09556
,          88,AirLoopHVAC,PSZ-AC_9:9,Adjusted Main Design Air Flow Rate [m3/s],1.09556
,          89,AirLoopHVAC,PSZ-AC_9:9,User Heating Air Flow Ratio [],1.00000
,          90,AirLoopHVAC,PSZ-AC_9:9,Calculated Heating Air Flow Ratio [],1.00000
,          91,AirLoopHVAC,PSZ-AC_10:10,Design Supply Air Flow Rate [m3/s],1.65063
,          92,AirLoopHVAC,PSZ-AC_1:1,Design Supply Air Flow Rate [m3/s],2.72777
,          93,AirLoopHVAC,PSZ-AC_2:2,Design Supply Air Flow Rate [m3/s],1.23225
,          94,AirLoopHVAC,PSZ-AC_3:3,Design Supply Air Flow Rate [m3/s],1.08824
,          95,AirLoopHVAC,PSZ-AC_4:4,Design Supply Air Flow Rate [m3/s],1.08802
,          96,AirLoopHVAC,PSZ-AC_5:5,Design Supply Air Flow Rate [m3/s],1.08875
,          97,AirLoopHVAC,PSZ-AC_6:6,Design Supply Air Flow Rate [m3/s],2.16214
,          98,AirLoopHVAC,PSZ-AC_7:7,Design Supply Air Flow Rate [m3/s],1.08877
,          99,AirLoopHVAC,PSZ-AC_8:8,Design Supply Air Flow Rate [m3/s],1.08842
,         100,AirLoopHVAC,PSZ-AC_9:9,Design Supply Air Flow Rate [m3/s],1.09556
,         101,Controller:OutdoorAir,PSZ-AC_10:10_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],1.65063
,         102,Controller:OutdoorAir,PSZ-AC_10:10_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],0.26477
,         103,Coil:Cooling:DX:SingleSpeed,PSZ-AC_10:10_UNITARY_PACKAGE_COOLCOIL,Design Size Rated Air Flow Rate [m3/s],1.65063
,         104,Coil:Cooling:DX:SingleSpeed,PSZ-AC_10:10_UNITARY_PACKAGE_COOLCOIL,Design Size Gross Rated Total Cooling Capacity [W],40989.12208
,         105,Coil:Cooling:DX:SingleSpeed,PSZ-AC_10:10_UNITARY_PACKAGE_COOLCOIL,Design Size Gross Rated Sensible Heat Ratio,0.69808
,         106,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_10:10_UNITARY_PACKAGE,Supply Air Flow Rate [m3/s],1.65063
,         107,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_10:10_UNITARY_PACKAGE,Supply Air Flow Rate During Heating Operation [m3/s],1.65063
,         108,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_10:10_UNITARY_PACKAGE,Supply Air Flow Rate During Cooling Operation [m3/s],1.65063
,         109,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_10:10_UNITARY_PACKAGE,Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s],1.65063
,         110,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_10:10_UNITARY_PACKAGE,Nominal Heating Capacity [W],50121.47759
,         111,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_10:10_UNITARY_PACKAGE,Nominal Cooling Capacity [W],40989.12208
,         112,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_10:10_UNITARY_PACKAGE,Maximum Supply Air Temperature from Supplemental Heater [C],40.00000
,         113,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_10:10_UNITARY_PACKAGE,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,         114,Fan:OnOff,PSZ-AC_10:10_UNITARY_PACKAGE_FAN,Design Size Maximum Flow Rate [m3/s],1.65063
,         115,Coil:Heating:Fuel,PSZ-AC_10:10_UNITARY_PACKAGE_HEATCOIL,Design Size Nominal Capacity [W],50121.47759
,         116,Controller:OutdoorAir,PSZ-AC_1:1_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],2.72777
,         117,Controller:OutdoorAir,PSZ-AC_1:1_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],0.52955
,         118,Coil:Cooling:DX:SingleSpeed,PSZ-AC_1:1_UNITARY_PACKAGE_COOLCOIL,Design Size Rated Air Flow Rate [m3/s],2.72777
,         119,Coil:Cooling:DX:SingleSpeed,PSZ-AC_1:1_UNITARY_PACKAGE_COOLCOIL,Design Size Gross Rated Total Cooling Capacity [W],66269.70912
,         120,Coil:Cooling:DX:SingleSpeed,PSZ-AC_1:1_UNITARY_PACKAGE_COOLCOIL,Design Size Gross Rated Sensible Heat Ratio,0.70451
,         121,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_1:1_UNITARY_PACKAGE,Supply Air Flow Rate [m3/s],2.72777
,         122,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_1:1_UNITARY_PACKAGE,Supply Air Flow Rate During Heating Operation [m3/s],2.72777
,         123,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_1:1_UNITARY_PACKAGE,Supply Air Flow Rate During Cooling Operation [m3/s],2.72777
,         124,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_1:1_UNITARY_PACKAGE,Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s],2.72777
,         125,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_1:1_UNITARY_PACKAGE,Nominal Heating Capacity [W],87338.93264
,         126,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_1:1_UNITARY_PACKAGE,Nominal Cooling Capacity [W],66269.70912
,         127,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_1:1_UNITARY_PACKAGE,Maximum Supply Air Temperature from Supplemental Heater [C],40.00000
,         128,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_1:1_UNITARY_PACKAGE,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,         129,Fan:OnOff,PSZ-AC_1:1_UNITARY_PACKAGE_FAN,Design Size Maximum Flow Rate [m3/s],2.72777
,         130,Coil:Heating:Fuel,PSZ-AC_1:1_UNITARY_PACKAGE_HEATCOIL,Design Size Nominal Capacity [W],87338.93264
,         131,Controller:OutdoorAir,PSZ-AC_2:2_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],1.23225
,         132,Controller:OutdoorAir,PSZ-AC_2:2_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],0.26477
,         133,Coil:Cooling:DX:SingleSpeed,PSZ-AC_2:2_UNITARY_PACKAGE_COOLCOIL,Design Size Rated Air Flow Rate [m3/s],1.23225
,         134,Coil:Cooling:DX:SingleSpeed,PSZ-AC_2:2_UNITARY_PACKAGE_COOLCOIL,Design Size Gross Rated Total Cooling Capacity [W],30599.76929
,         135,Coil:Cooling:DX:SingleSpeed,PSZ-AC_2:2_UNITARY_PACKAGE_COOLCOIL,Design Size Gross Rated Sensible Heat Ratio,0.69808
,         136,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_2:2_UNITARY_PACKAGE,Supply Air Flow Rate [m3/s],1.23225
,         137,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_2:2_UNITARY_PACKAGE,Supply Air Flow Rate During Heating Operation [m3/s],1.23225
,         138,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_2:2_UNITARY_PACKAGE,Supply Air Flow Rate During Cooling Operation [m3/s],1.23225
,         139,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_2:2_UNITARY_PACKAGE,Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s],1.23225
,         140,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_2:2_UNITARY_PACKAGE,Nominal Heating Capacity [W],37574.86971
,         141,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_2:2_UNITARY_PACKAGE,Nominal Cooling Capacity [W],30599.76929
,         142,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_2:2_UNITARY_PACKAGE,Maximum Supply Air Temperature from Supplemental Heater [C],40.00000
,         143,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_2:2_UNITARY_PACKAGE,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,         144,Fan:OnOff,PSZ-AC_2:2_UNITARY_PACKAGE_FAN,Design Size Maximum Flow Rate [m3/s],1.23225
,         145,Coil:Heating:Fuel,PSZ-AC_2:2_UNITARY_PACKAGE_HEATCOIL,Design Size Nominal Capacity [W],37574.86971
,         146,Controller:OutdoorAir,PSZ-AC_3:3_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],1.08824
,         147,Controller:OutdoorAir,PSZ-AC_3:3_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],0.26477
,         148,Coil:Cooling:DX:SingleSpeed,PSZ-AC_3:3_UNITARY_PACKAGE_COOLCOIL,Design Size Rated Air Flow Rate [m3/s],1.08824
,         149,Coil:Cooling:DX:SingleSpeed,PSZ-AC_3:3_UNITARY_PACKAGE_COOLCOIL,Design Size Gross Rated Total Cooling Capacity [W],27023.60385
,         150,Coil:Cooling:DX:SingleSpeed,PSZ-AC_3:3_UNITARY_PACKAGE_COOLCOIL,Design Size Gross Rated Sensible Heat Ratio,0.69808
,         151,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_3:3_UNITARY_PACKAGE,Supply Air Flow Rate [m3/s],1.08824
,         152,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_3:3_UNITARY_PACKAGE,Supply Air Flow Rate During Heating Operation [m3/s],1.08824
,         153,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_3:3_UNITARY_PACKAGE,Supply Air Flow Rate During Cooling Operation [m3/s],1.08824
,         154,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_3:3_UNITARY_PACKAGE,Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s],1.08824
,         155,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_3:3_UNITARY_PACKAGE,Nominal Heating Capacity [W],37466.85910
,         156,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_3:3_UNITARY_PACKAGE,Nominal Cooling Capacity [W],27023.60385
,         157,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_3:3_UNITARY_PACKAGE,Maximum Supply Air Temperature from Supplemental Heater [C],40.00000
,         158,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_3:3_UNITARY_PACKAGE,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,         159,Fan:OnOff,PSZ-AC_3:3_UNITARY_PACKAGE_FAN,Design Size Maximum Flow Rate [m3/s],1.08824
,         160,Coil:Heating:Fuel,PSZ-AC_3:3_UNITARY_PACKAGE_HEATCOIL,Design Size Nominal Capacity [W],37466.85910
,         161,Controller:OutdoorAir,PSZ-AC_4:4_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],1.08802
,         162,Controller:OutdoorAir,PSZ-AC_4:4_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],0.26477
,         163,Coil:Cooling:DX:SingleSpeed,PSZ-AC_4:4_UNITARY_PACKAGE_COOLCOIL,Design Size Rated Air Flow Rate [m3/s],1.08802
,         164,Coil:Cooling:DX:SingleSpeed,PSZ-AC_4:4_UNITARY_PACKAGE_COOLCOIL,Design Size Gross Rated Total Cooling Capacity [W],27018.16859
,         165,Coil:Cooling:DX:SingleSpeed,PSZ-AC_4:4_UNITARY_PACKAGE_COOLCOIL,Design Size Gross Rated Sensible Heat Ratio,0.69808
,         166,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_4:4_UNITARY_PACKAGE,Supply Air Flow Rate [m3/s],1.08802
,         167,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_4:4_UNITARY_PACKAGE,Supply Air Flow Rate During Heating Operation [m3/s],1.08802
,         168,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_4:4_UNITARY_PACKAGE,Supply Air Flow Rate During Cooling Operation [m3/s],1.08802
,         169,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_4:4_UNITARY_PACKAGE,Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s],1.08802
,         170,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_4:4_UNITARY_PACKAGE,Nominal Heating Capacity [W],37461.94073
,         171,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_4:4_UNITARY_PACKAGE,Nominal Cooling Capacity [W],27018.16859
,         172,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_4:4_UNITARY_PACKAGE,Maximum Supply Air Temperature from Supplemental Heater [C],40.00000
,         173,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_4:4_UNITARY_PACKAGE,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,         174,Fan:OnOff,PSZ-AC_4:4_UNITARY_PACKAGE_FAN,Design Size Maximum Flow Rate [m3/s],1.08802
,         175,Coil:Heating:Fuel,PSZ-AC_4:4_UNITARY_PACKAGE_HEATCOIL,Design Size Nominal Capacity [W],37461.94073
,         176,Controller:OutdoorAir,PSZ-AC_5:5_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],1.08875
,         177,Controller:OutdoorAir,PSZ-AC_5:5_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],0.26477
,         178,Coil:Cooling:DX:SingleSpeed,PSZ-AC_5:5_UNITARY_PACKAGE_COOLCOIL,Design Size Rated Air Flow Rate [m3/s],1.08875
,         179,Coil:Cooling:DX:SingleSpeed,PSZ-AC_5:5_UNITARY_PACKAGE_COOLCOIL,Design Size Gross Rated Total Cooling Capacity [W],27036.27322
,         180,Coil:Cooling:DX:SingleSpeed,PSZ-AC_5:5_UNITARY_PACKAGE_COOLCOIL,Design Size Gross Rated Sensible Heat Ratio,0.69808
,         181,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_5:5_UNITARY_PACKAGE,Supply Air Flow Rate [m3/s],1.08875
,         182,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_5:5_UNITARY_PACKAGE,Supply Air Flow Rate During Heating Operation [m3/s],1.08875
,         183,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_5:5_UNITARY_PACKAGE,Supply Air Flow Rate During Cooling Operation [m3/s],1.08875
,         184,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_5:5_UNITARY_PACKAGE,Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s],1.08875
,         185,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_5:5_UNITARY_PACKAGE,Nominal Heating Capacity [W],37478.32360
,         186,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_5:5_UNITARY_PACKAGE,Nominal Cooling Capacity [W],27036.27322
,         187,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_5:5_UNITARY_PACKAGE,Maximum Supply Air Temperature from Supplemental Heater [C],40.00000
,         188,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_5:5_UNITARY_PACKAGE,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,         189,Fan:OnOff,PSZ-AC_5:5_UNITARY_PACKAGE_FAN,Design Size Maximum Flow Rate [m3/s],1.08875
,         190,Coil:Heating:Fuel,PSZ-AC_5:5_UNITARY_PACKAGE_HEATCOIL,Design Size Nominal Capacity [W],37478.32360
,         191,Controller:OutdoorAir,PSZ-AC_6:6_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],2.16214
,         192,Controller:OutdoorAir,PSZ-AC_6:6_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],0.52955
,         193,Coil:Cooling:DX:SingleSpeed,PSZ-AC_6:6_UNITARY_PACKAGE_COOLCOIL,Design Size Rated Air Flow Rate [m3/s],2.16214
,         194,Coil:Cooling:DX:SingleSpeed,PSZ-AC_6:6_UNITARY_PACKAGE_COOLCOIL,Design Size Gross Rated Total Cooling Capacity [W],53691.10477
,         195,Coil:Cooling:DX:SingleSpeed,PSZ-AC_6:6_UNITARY_PACKAGE_COOLCOIL,Design Size Gross Rated Sensible Heat Ratio,0.69808
,         196,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_6:6_UNITARY_PACKAGE,Supply Air Flow Rate [m3/s],2.16214
,         197,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_6:6_UNITARY_PACKAGE,Supply Air Flow Rate During Heating Operation [m3/s],2.16214
,         198,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_6:6_UNITARY_PACKAGE,Supply Air Flow Rate During Cooling Operation [m3/s],2.16214
,         199,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_6:6_UNITARY_PACKAGE,Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s],2.16214
,         200,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_6:6_UNITARY_PACKAGE,Nominal Heating Capacity [W],74612.96539
,         201,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_6:6_UNITARY_PACKAGE,Nominal Cooling Capacity [W],53691.10477
,         202,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_6:6_UNITARY_PACKAGE,Maximum Supply Air Temperature from Supplemental Heater [C],40.00000
,         203,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_6:6_UNITARY_PACKAGE,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,         204,Fan:OnOff,PSZ-AC_6:6_UNITARY_PACKAGE_FAN,Design Size Maximum Flow Rate [m3/s],2.16214
,         205,Coil:Heating:Fuel,PSZ-AC_6:6_UNITARY_PACKAGE_HEATCOIL,Design Size Nominal Capacity [W],74612.96539
,         206,Controller:OutdoorAir,PSZ-AC_7:7_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],1.08877
,         207,Controller:OutdoorAir,PSZ-AC_7:7_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],0.26477
,         208,Coil:Cooling:DX:SingleSpeed,PSZ-AC_7:7_UNITARY_PACKAGE_COOLCOIL,Design Size Rated Air Flow Rate [m3/s],1.08877
,         209,Coil:Cooling:DX:SingleSpeed,PSZ-AC_7:7_UNITARY_PACKAGE_COOLCOIL,Design Size Gross Rated Total Cooling Capacity [W],27036.82866
,         210,Coil:Cooling:DX:SingleSpeed,PSZ-AC_7:7_UNITARY_PACKAGE_COOLCOIL,Design Size Gross Rated Sensible Heat Ratio,0.69808
,         211,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_7:7_UNITARY_PACKAGE,Supply Air Flow Rate [m3/s],1.08877
,         212,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_7:7_UNITARY_PACKAGE,Supply Air Flow Rate During Heating Operation [m3/s],1.08877
,         213,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_7:7_UNITARY_PACKAGE,Supply Air Flow Rate During Cooling Operation [m3/s],1.08877
,         214,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_7:7_UNITARY_PACKAGE,Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s],1.08877
,         215,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_7:7_UNITARY_PACKAGE,Nominal Heating Capacity [W],37478.82622
,         216,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_7:7_UNITARY_PACKAGE,Nominal Cooling Capacity [W],27036.82866
,         217,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_7:7_UNITARY_PACKAGE,Maximum Supply Air Temperature from Supplemental Heater [C],40.00000
,         218,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_7:7_UNITARY_PACKAGE,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,         219,Fan:OnOff,PSZ-AC_7:7_UNITARY_PACKAGE_FAN,Design Size Maximum Flow Rate [m3/s],1.08877
,         220,Coil:Heating:Fuel,PSZ-AC_7:7_UNITARY_PACKAGE_HEATCOIL,Design Size Nominal Capacity [W],37478.82622
,         221,Controller:OutdoorAir,PSZ-AC_8:8_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],1.08842
,         222,Controller:OutdoorAir,PSZ-AC_8:8_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],0.26477
,         223,Coil:Cooling:DX:SingleSpeed,PSZ-AC_8:8_UNITARY_PACKAGE_COOLCOIL,Design Size Rated Air Flow Rate [m3/s],1.08842
,         224,Coil:Cooling:DX:SingleSpeed,PSZ-AC_8:8_UNITARY_PACKAGE_COOLCOIL,Design Size Gross Rated Total Cooling Capacity [W],27028.16667
,         225,Coil:Cooling:DX:SingleSpeed,PSZ-AC_8:8_UNITARY_PACKAGE_COOLCOIL,Design Size Gross Rated Sensible Heat Ratio,0.69808
,         226,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_8:8_UNITARY_PACKAGE,Supply Air Flow Rate [m3/s],1.08842
,         227,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_8:8_UNITARY_PACKAGE,Supply Air Flow Rate During Heating Operation [m3/s],1.08842
,         228,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_8:8_UNITARY_PACKAGE,Supply Air Flow Rate During Cooling Operation [m3/s],1.08842
,         229,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_8:8_UNITARY_PACKAGE,Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s],1.08842
,         230,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_8:8_UNITARY_PACKAGE,Nominal Heating Capacity [W],37470.98798
,         231,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_8:8_UNITARY_PACKAGE,Nominal Cooling Capacity [W],27028.16667
,         232,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_8:8_UNITARY_PACKAGE,Maximum Supply Air Temperature from Supplemental Heater [C],40.00000
,         233,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_8:8_UNITARY_PACKAGE,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,         234,Fan:OnOff,PSZ-AC_8:8_UNITARY_PACKAGE_FAN,Design Size Maximum Flow Rate [m3/s],1.08842
,         235,Coil:Heating:Fuel,PSZ-AC_8:8_UNITARY_PACKAGE_HEATCOIL,Design Size Nominal Capacity [W],37470.98798
,         236,Controller:OutdoorAir,PSZ-AC_9:9_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],1.09556
,         237,Controller:OutdoorAir,PSZ-AC_9:9_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],0.26477
,         238,Coil:Cooling:DX:SingleSpeed,PSZ-AC_9:9_UNITARY_PACKAGE_COOLCOIL,Design Size Rated Air Flow Rate [m3/s],1.09556
,         239,Coil:Cooling:DX:SingleSpeed,PSZ-AC_9:9_UNITARY_PACKAGE_COOLCOIL,Design Size Gross Rated Total Cooling Capacity [W],27205.28185
,         240,Coil:Cooling:DX:SingleSpeed,PSZ-AC_9:9_UNITARY_PACKAGE_COOLCOIL,Design Size Gross Rated Sensible Heat Ratio,0.69808
,         241,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_9:9_UNITARY_PACKAGE,Supply Air Flow Rate [m3/s],1.09556
,         242,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_9:9_UNITARY_PACKAGE,Supply Air Flow Rate During Heating Operation [m3/s],1.09556
,         243,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_9:9_UNITARY_PACKAGE,Supply Air Flow Rate During Cooling Operation [m3/s],1.09556
,         244,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_9:9_UNITARY_PACKAGE,Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s],1.09556
,         245,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_9:9_UNITARY_PACKAGE,Nominal Heating Capacity [W],37631.26136
,         246,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_9:9_UNITARY_PACKAGE,Nominal Cooling Capacity [W],27205.28185
,         247,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_9:9_UNITARY_PACKAGE,Maximum Supply Air Temperature from Supplemental Heater [C],40.00000
,         248,AirLoopHVAC:UnitaryHeatCool,PSZ-AC_9:9_UNITARY_PACKAGE,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,         249,Fan:OnOff,PSZ-AC_9:9_UNITARY_PACKAGE_FAN,Design Size Maximum Flow Rate [m3/s],1.09556
,         250,Coil:Heating:Fuel,PSZ-AC_9:9_UNITARY_PACKAGE_HEATCOIL,Design Size Nominal Capacity [W],37631.26136


DX Cooling Coil Standard Rating Information

,,Component Type,Component Name,Standard Rating (Net) Cooling Capacity {W},Standard Rated Net COP {W/W},EER {Btu/W-h},SEER {Btu/W-h},IEER {Btu/W-h}
,           1,Coil:Cooling:DX:SingleSpeed,PSZ-AC_10:10_UNITARY_PACKAGE_COOLCOIL,39708.5,2.90,9.89,11.41,11.17
,           2,Coil:Cooling:DX:SingleSpeed,PSZ-AC_1:1_UNITARY_PACKAGE_COOLCOIL,64153.9,2.89,9.86,12.11,11.19
,           3,Coil:Cooling:DX:SingleSpeed,PSZ-AC_2:2_UNITARY_PACKAGE_COOLCOIL,29643.8,3.06,10.43,12.03,11.72
,           4,Coil:Cooling:DX:SingleSpeed,PSZ-AC_3:3_UNITARY_PACKAGE_COOLCOIL,26179.3,3.06,10.43,12.03,11.72
,           5,Coil:Cooling:DX:SingleSpeed,PSZ-AC_4:4_UNITARY_PACKAGE_COOLCOIL,26174.1,3.06,10.43,12.03,11.72
,           6,Coil:Cooling:DX:SingleSpeed,PSZ-AC_5:5_UNITARY_PACKAGE_COOLCOIL,26191.6,3.06,10.43,12.03,11.72
,           7,Coil:Cooling:DX:SingleSpeed,PSZ-AC_6:6_UNITARY_PACKAGE_COOLCOIL,52013.9,2.90,9.89,12.15,11.25
,           8,Coil:Cooling:DX:SingleSpeed,PSZ-AC_7:7_UNITARY_PACKAGE_COOLCOIL,26192.1,3.06,10.43,12.03,11.72
,           9,Coil:Cooling:DX:SingleSpeed,PSZ-AC_8:8_UNITARY_PACKAGE_COOLCOIL,26183.7,3.06,10.43,12.03,11.72
,          10,Coil:Cooling:DX:SingleSpeed,PSZ-AC_9:9_UNITARY_PACKAGE_COOLCOIL,26355.3,3.06,10.43,12.03,11.72


Environment

,,Environment Name,Environment Type,Start Date,End Date,Start DayOfWeek,Duration {#days},Source:Start DayOfWeek,Use Daylight Saving,Use Holidays,Apply Weekend Holiday Rule,Use Rain Values,Use Snow Values
,           1,RUNPERIOD 1,WeatherFileRunPeriod,01/01/2007,12/31/2007,Monday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes


Environment:Special Days

,,Special Day Name,Special Day Type,Source,Start Date,Duration {#days}
,           1,NEW YEARS DAY,Holiday,InputFile,01/01,1
,           2,VETERANS DAY,Holiday,InputFile,11/11,1
,           3,CHRISTMAS,Holiday,InputFile,12/25,1
,           4,INDEPENDENCE DAY,Holiday,InputFile,07/04,1
,           5,MLK DAY,Holiday,InputFile,01/15,1
,           6,PRESIDENTS DAY,Holiday,InputFile,02/19,1
,           7,MEMORIAL DAY,Holiday,InputFile,05/28,1
,           8,LABOR DAY,Holiday,InputFile,09/03,1
,           9,COLUMBUS DAY,Holiday,InputFile,10/08,1
,          10,THANKSGIVING,Holiday,InputFile,11/22,1


Environment:Daylight Saving

,,Daylight Saving Indicator,Source,Start Date,End Date
,           1,Yes,InputFile,03/11,11/04


Environment:WarmupDays

,,NumberofWarmupDays
,           1,6


Warmup Convergence Information

,,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
,           1,LGSTORE1,RunPeriod: RUNPERIOD 1,0.7384482169,1.2625877963,Pass,Pass,0.3103351489,0.4597703944,Pass,Pass
,           2,LGSTORE2,RunPeriod: RUNPERIOD 1,0.5892870673,1.0318674301,Pass,Pass,0.2692249583,0.4087802655,Pass,Pass
,           3,SMSTORE1,RunPeriod: RUNPERIOD 1,0.5636321894,1.0163534776,Pass,Pass,0.2722181752,0.4031225512,Pass,Pass
,           4,SMSTORE2,RunPeriod: RUNPERIOD 1,0.5716539876,1.0133640730,Pass,Pass,0.2702228947,0.4063541798,Pass,Pass
,           5,SMSTORE3,RunPeriod: RUNPERIOD 1,0.5736112749,1.0144387206,Pass,Pass,0.2700297728,0.4064442923,Pass,Pass
,           6,SMSTORE4,RunPeriod: RUNPERIOD 1,0.5742754098,1.0148339038,Pass,Pass,0.2698958819,0.4065663449,Pass,Pass
,           7,SMSTORE5,RunPeriod: RUNPERIOD 1,0.5787286315,1.0184065472,Pass,Pass,0.2692294762,0.4073821313,Pass,Pass
,           8,SMSTORE6,RunPeriod: RUNPERIOD 1,0.5793058155,1.0190182471,Pass,Pass,0.2692836624,0.4074425040,Pass,Pass
,           9,SMSTORE7,RunPeriod: RUNPERIOD 1,0.5853818684,1.0259162484,Pass,Pass,0.2690192571,0.4076993519,Pass,Pass
,          10,SMSTORE8,RunPeriod: RUNPERIOD 1,0.8887941077,1.4857820137,Pass,Pass,0.3028323846,0.4910917594,Pass,Pass


----------------------------------------------------------------------------------------------------
REPORT:,Annual Heat Emissions Summary
FOR:,Entire Facility
Heat Emission by Components

,,Envelope Convection,Zone Exfiltration,Zone Exhaust Air,HVAC Relief Air,HVAC Reject Heat,Total
,Heat Emissions [GJ],3952.07,1106.19,0.00,783.98,1047.98,6890.23


----------------------------------------------------------------------------------------------------
REPORT:,Climatic Data Summary
FOR:,Entire Facility
SizingPeriod:DesignDay

,,Maximum Dry Bulb [C],Daily Temperature Range [deltaC],Humidity Value,Humidity Type,Wind Speed [m/s],Wind Direction
,CHICAGO ANN HTG 99.6% CONDNS DB,-20.60,0.00,-20.60,Wetbulb [C],4.90,270.00
,CHICAGO ANN CLG .4% CONDNS WB=>MDB,31.20,10.70,25.50,Wetbulb [C],5.30,230.00


Weather Statistics File

,,Value
,None,


----------------------------------------------------------------------------------------------------
REPORT:,Envelope Summary
FOR:,Entire Facility
Opaque Exterior

,,Construction,Reflectance,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Net Area [m2],Azimuth [deg],Tilt [deg],Cardinal Direction
,LGSTORE1_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,78.94,58.20,180.00,90.00,S
,LGSTORE1_WALL_2,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,118.41,118.41,270.00,90.00,W
,LGSTORE1_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,78.94,71.15,0.00,90.00,N
,LGSTORE1_FLOOR,EXT-SLAB,0.30,4.175,12.904,348.39,348.39,270.00,180.00,
,LGSTORE1_ROOF,IEAD NON-RES ROOF,0.30,0.409,0.433,348.39,348.39,270.00,0.00,
,LGSTORE2_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,78.94,58.24,180.00,90.00,S
,LGSTORE2_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,78.94,71.19,0.00,90.00,N
,LGSTORE2_FLOOR,EXT-SLAB,0.30,4.175,12.904,348.39,348.39,270.00,180.00,
,LGSTORE2_ROOF,IEAD NON-RES ROOF,0.30,0.409,0.433,348.39,348.39,270.00,0.00,
,SMSTORE1_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,39.47,29.10,180.00,90.00,S
,SMSTORE1_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,39.47,35.57,0.00,90.00,N
,SMSTORE1_FLOOR,EXT-SLAB,0.30,4.175,12.904,174.19,174.19,270.00,180.00,
,SMSTORE1_ROOF,IEAD NON-RES ROOF,0.30,0.409,0.433,174.19,174.19,270.00,0.00,
,SMSTORE2_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,39.47,29.12,180.00,90.00,S
,SMSTORE2_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,39.47,35.60,0.00,90.00,N
,SMSTORE2_FLOOR,EXT-SLAB,0.30,4.175,12.904,174.19,174.19,270.00,180.00,
,SMSTORE2_ROOF,IEAD NON-RES ROOF,0.30,0.409,0.433,174.19,174.19,270.00,0.00,
,SMSTORE3_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,39.47,29.12,180.00,90.00,S
,SMSTORE3_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,39.47,35.59,0.00,90.00,N
,SMSTORE3_FLOOR,EXT-SLAB,0.30,4.175,12.904,174.19,174.19,270.00,180.00,
,SMSTORE3_ROOF,IEAD NON-RES ROOF,0.30,0.409,0.433,174.19,174.19,270.00,0.00,
,SMSTORE4_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,39.47,29.12,180.00,90.00,S
,SMSTORE4_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,39.47,35.59,0.00,90.00,N
,SMSTORE4_FLOOR,EXT-SLAB,0.30,4.175,12.904,174.19,174.19,270.00,180.00,
,SMSTORE4_ROOF,IEAD NON-RES ROOF,0.30,0.409,0.433,174.19,174.19,270.00,0.00,
,SMSTORE5_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,39.47,29.12,180.00,90.00,S
,SMSTORE5_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,39.47,35.59,0.00,90.00,N
,SMSTORE5_FLOOR,EXT-SLAB,0.30,4.175,12.904,174.19,174.19,270.00,180.00,
,SMSTORE5_ROOF,IEAD NON-RES ROOF,0.30,0.409,0.433,174.19,174.19,270.00,0.00,
,SMSTORE6_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,39.47,29.12,180.00,90.00,S
,SMSTORE6_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,39.47,35.60,0.00,90.00,N
,SMSTORE6_FLOOR,EXT-SLAB,0.30,4.175,12.904,174.19,174.19,270.00,180.00,
,SMSTORE6_ROOF,IEAD NON-RES ROOF,0.30,0.409,0.433,174.19,174.19,270.00,0.00,
,SMSTORE7_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,39.47,29.12,180.00,90.00,S
,SMSTORE7_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,39.47,35.59,0.00,90.00,N
,SMSTORE7_FLOOR,EXT-SLAB,0.30,4.175,12.904,174.19,174.19,270.00,180.00,
,SMSTORE7_ROOF,IEAD NON-RES ROOF,0.30,0.409,0.433,174.19,174.19,270.00,0.00,
,SMSTORE8_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,39.47,29.12,180.00,90.00,S
,SMSTORE8_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,39.47,35.60,0.00,90.00,N
,SMSTORE8_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,118.41,118.41,90.00,90.00,E
,SMSTORE8_FLOOR,EXT-SLAB,0.30,4.175,12.904,174.19,174.19,270.00,180.00,
,SMSTORE8_ROOF,IEAD NON-RES ROOF,0.30,0.409,0.433,174.19,174.19,270.00,0.00,


Exterior Fenestration

,,Construction,Glass Area [m2],Frame Area [m2],Divider Area [m2],Area of One Opening [m2],Area of Multiplied Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Frame Conductance [W/m2-K],Divider Conductance [W/m2-K],Shade Control,Parent Surface,Azimuth [deg],Tilt [deg],Cardinal Direction
,LGSTORE1_WALL_1_DOOR_1,WINDOW NON-RES FIXED,3.90,0.00,0.00,3.90,3.90,3.525,0.407,0.316,,,No,LGSTORE1_WALL_1,180.00,90.00,S
,LGSTORE1_WALL_1_DOOR_2,WINDOW NON-RES FIXED,3.90,0.00,0.00,3.90,3.90,3.525,0.407,0.316,,,No,LGSTORE1_WALL_1,180.00,90.00,S
,LGSTORE1_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,3.24,0.00,0.00,3.24,3.24,3.525,0.407,0.316,,,No,LGSTORE1_WALL_1,180.00,90.00,S
,LGSTORE1_WALL_1_WINDOW_2,WINDOW NON-RES FIXED,3.24,0.00,0.00,3.24,3.24,3.525,0.407,0.316,,,No,LGSTORE1_WALL_1,180.00,90.00,S
,LGSTORE1_WALL_1_WINDOW_3,WINDOW NON-RES FIXED,3.24,0.00,0.00,3.24,3.24,3.525,0.407,0.316,,,No,LGSTORE1_WALL_1,180.00,90.00,S
,LGSTORE1_WALL_1_WINDOW_4,WINDOW NON-RES FIXED,3.24,0.00,0.00,3.24,3.24,3.525,0.407,0.316,,,No,LGSTORE1_WALL_1,180.00,90.00,S
,LGSTORE2_WALL_1_DOOR_1,WINDOW NON-RES FIXED,3.88,0.00,0.00,3.88,3.88,3.525,0.407,0.316,,,No,LGSTORE2_WALL_1,180.00,90.00,S
,LGSTORE2_WALL_1_DOOR_2,WINDOW NON-RES FIXED,3.88,0.00,0.00,3.88,3.88,3.525,0.407,0.316,,,No,LGSTORE2_WALL_1,180.00,90.00,S
,LGSTORE2_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,3.24,0.00,0.00,3.24,3.24,3.525,0.407,0.316,,,No,LGSTORE2_WALL_1,180.00,90.00,S
,LGSTORE2_WALL_1_WINDOW_2,WINDOW NON-RES FIXED,3.24,0.00,0.00,3.24,3.24,3.525,0.407,0.316,,,No,LGSTORE2_WALL_1,180.00,90.00,S
,LGSTORE2_WALL_1_WINDOW_3,WINDOW NON-RES FIXED,3.24,0.00,0.00,3.24,3.24,3.525,0.407,0.316,,,No,LGSTORE2_WALL_1,180.00,90.00,S
,LGSTORE2_WALL_1_WINDOW_4,WINDOW NON-RES FIXED,3.24,0.00,0.00,3.24,3.24,3.525,0.407,0.316,,,No,LGSTORE2_WALL_1,180.00,90.00,S
,SMSTORE1_WALL_1_DOOR,WINDOW NON-RES FIXED,3.90,0.00,0.00,3.90,3.90,3.525,0.407,0.316,,,No,SMSTORE1_WALL_1,180.00,90.00,S
,SMSTORE1_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,3.24,0.00,0.00,3.24,3.24,3.525,0.407,0.316,,,No,SMSTORE1_WALL_1,180.00,90.00,S
,SMSTORE1_WALL_1_WINDOW_2,WINDOW NON-RES FIXED,3.24,0.00,0.00,3.24,3.24,3.525,0.407,0.316,,,No,SMSTORE1_WALL_1,180.00,90.00,S
,SMSTORE2_WALL_1_DOOR,WINDOW NON-RES FIXED,3.88,0.00,0.00,3.88,3.88,3.525,0.407,0.316,,,No,SMSTORE2_WALL_1,180.00,90.00,S
,SMSTORE2_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,3.24,0.00,0.00,3.24,3.24,3.525,0.407,0.316,,,No,SMSTORE2_WALL_1,180.00,90.00,S
,SMSTORE2_WALL_1_WINDOW_2,WINDOW NON-RES FIXED,3.24,0.00,0.00,3.24,3.24,3.525,0.407,0.316,,,No,SMSTORE2_WALL_1,180.00,90.00,S
,SMSTORE3_WALL_1_DOOR,WINDOW NON-RES FIXED,3.88,0.00,0.00,3.88,3.88,3.525,0.407,0.316,,,No,SMSTORE3_WALL_1,180.00,90.00,S
,SMSTORE3_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,3.24,0.00,0.00,3.24,3.24,3.525,0.407,0.316,,,No,SMSTORE3_WALL_1,180.00,90.00,S
,SMSTORE3_WALL_1_WINDOW_2,WINDOW NON-RES FIXED,3.24,0.00,0.00,3.24,3.24,3.525,0.407,0.316,,,No,SMSTORE3_WALL_1,180.00,90.00,S
