Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:00
,SMSTORE4_WALL_1_DOOR,WINDOW NON-RES FIXED,3.88,0.00,0.00,3.88,3.88,3.525,0.407,0.316,,,No,SMSTORE4_WALL_1,180.00,90.00,S
,SMSTORE4_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,3.24,0.00,0.00,3.24,3.24,3.525,0.407,0.316,,,No,SMSTORE4_WALL_1,180.00,90.00,S
,SMSTORE4_WALL_1_WINDOW_2,WINDOW NON-RES FIXED,3.24,0.00,0.00,3.24,3.24,3.525,0.407,0.316,,,No,SMSTORE4_WALL_1,180.00,90.00,S
,SMSTORE5_WALL_1_DOOR,WINDOW NON-RES FIXED,3.88,0.00,0.00,3.88,3.88,3.525,0.407,0.316,,,No,SMSTORE5_WALL_1,180.00,90.00,S
,SMSTORE5_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,3.24,0.00,0.00,3.24,3.24,3.525,0.407,0.316,,,No,SMSTORE5_WALL_1,180.00,90.00,S
,SMSTORE5_WALL_1_WINDOW_2,WINDOW NON-RES FIXED,3.24,0.00,0.00,3.24,3.24,3.525,0.407,0.316,,,No,SMSTORE5_WALL_1,180.00,90.00,S
,SMSTORE6_WALL_1_DOOR,WINDOW NON-RES FIXED,3.88,0.00,0.00,3.88,3.88,3.525,0.407,0.316,,,No,SMSTORE6_WALL_1,180.00,90.00,S
,SMSTORE6_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,3.24,0.00,0.00,3.24,3.24,3.525,0.407,0.316,,,No,SMSTORE6_WALL_1,180.00,90.00,S
,SMSTORE6_WALL_1_WINDOW_2,WINDOW NON-RES FIXED,3.24,0.00,0.00,3.24,3.24,3.525,0.407,0.316,,,No,SMSTORE6_WALL_1,180.00,90.00,S
,SMSTORE7_WALL_1_DOOR,WINDOW NON-RES FIXED,3.88,0.00,0.00,3.88,3.88,3.525,0.407,0.316,,,No,SMSTORE7_WALL_1,180.00,90.00,S
,SMSTORE7_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,3.24,0.00,0.00,3.24,3.24,3.525,0.407,0.316,,,No,SMSTORE7_WALL_1,180.00,90.00,S
,SMSTORE7_WALL_1_WINDOW_2,WINDOW NON-RES FIXED,3.24,0.00,0.00,3.24,3.24,3.525,0.407,0.316,,,No,SMSTORE7_WALL_1,180.00,90.00,S
,SMSTORE8_WALL_1_DOOR,WINDOW NON-RES FIXED,3.88,0.00,0.00,3.88,3.88,3.525,0.407,0.316,,,No,SMSTORE8_WALL_1,180.00,90.00,S
,SMSTORE8_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,3.24,0.00,0.00,3.24,3.24,3.525,0.407,0.316,,,No,SMSTORE8_WALL_1,180.00,90.00,S
,SMSTORE8_WALL_1_WINDOW_2,WINDOW NON-RES FIXED,3.24,0.00,0.00,3.24,3.24,3.525,0.407,0.316,,,No,SMSTORE8_WALL_1,180.00,90.00,S
,Total or Average,,,,,,124.29,3.525,0.407,0.316,,,,,,,
,North Total or Average,,,,,,0.00,-,-,-,,,,,,,
,Non-North Total or Average,,,,,,124.29,3.525,0.407,0.316,,,,,,,


Interior Fenestration

,,Construction,Area of One Opening [m2],Area of Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Parent Surface
,Total or Average,,,0.00,-,-,-,


Exterior Door

,,Construction,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Parent Surface
,LGSTORE1_WALL_3_DOOR_1,SWINGING DOOR NON-RES,3.975,9.814,3.90,LGSTORE1_WALL_3
,LGSTORE1_WALL_3_DOOR_2,SWINGING DOOR NON-RES,3.975,9.814,3.90,LGSTORE1_WALL_3
,LGSTORE2_WALL_3_DOOR_1,SWINGING DOOR NON-RES,3.975,9.814,3.88,LGSTORE2_WALL_3
,LGSTORE2_WALL_3_DOOR_2,SWINGING DOOR NON-RES,3.975,9.814,3.88,LGSTORE2_WALL_3
,SMSTORE1_WALL_3_DOOR,SWINGING DOOR NON-RES,3.975,9.814,3.90,SMSTORE1_WALL_3
,SMSTORE2_WALL_3_DOOR,SWINGING DOOR NON-RES,3.975,9.814,3.88,SMSTORE2_WALL_3
,SMSTORE3_WALL_3_DOOR,SWINGING DOOR NON-RES,3.975,9.814,3.88,SMSTORE3_WALL_3
,SMSTORE4_WALL_3_DOOR,SWINGING DOOR NON-RES,3.975,9.814,3.88,SMSTORE4_WALL_3
,SMSTORE5_WALL_3_DOOR,SWINGING DOOR NON-RES,3.975,9.814,3.88,SMSTORE5_WALL_3
,SMSTORE6_WALL_3_DOOR,SWINGING DOOR NON-RES,3.975,9.814,3.88,SMSTORE6_WALL_3
,SMSTORE7_WALL_3_DOOR,SWINGING DOOR NON-RES,3.975,9.814,3.88,SMSTORE7_WALL_3
,SMSTORE8_WALL_3_DOOR,SWINGING DOOR NON-RES,3.975,9.814,3.88,SMSTORE8_WALL_3


----------------------------------------------------------------------------------------------------
REPORT:,Shading Summary
FOR:,Entire Facility
Sunlit Fraction

,,March 21 9am,March 21 noon,March 21 3pm,June 21 9am,June 21 noon,June 21 3pm,December 21 9am,December 21 noon,December 21 3pm
,LGSTORE1_WALL_1_DOOR_1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,LGSTORE1_WALL_1_DOOR_2,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,LGSTORE1_WALL_1_WINDOW_1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,LGSTORE1_WALL_1_WINDOW_2,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,LGSTORE1_WALL_1_WINDOW_3,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,LGSTORE1_WALL_1_WINDOW_4,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,LGSTORE2_WALL_1_DOOR_1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,LGSTORE2_WALL_1_DOOR_2,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,LGSTORE2_WALL_1_WINDOW_1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,LGSTORE2_WALL_1_WINDOW_2,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,LGSTORE2_WALL_1_WINDOW_3,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,LGSTORE2_WALL_1_WINDOW_4,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,SMSTORE1_WALL_1_DOOR,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,SMSTORE1_WALL_1_WINDOW_1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,SMSTORE1_WALL_1_WINDOW_2,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,SMSTORE2_WALL_1_DOOR,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,SMSTORE2_WALL_1_WINDOW_1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,SMSTORE2_WALL_1_WINDOW_2,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,SMSTORE3_WALL_1_DOOR,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,SMSTORE3_WALL_1_WINDOW_1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,SMSTORE3_WALL_1_WINDOW_2,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,SMSTORE4_WALL_1_DOOR,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,SMSTORE4_WALL_1_WINDOW_1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,SMSTORE4_WALL_1_WINDOW_2,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,SMSTORE5_WALL_1_DOOR,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,SMSTORE5_WALL_1_WINDOW_1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,SMSTORE5_WALL_1_WINDOW_2,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,SMSTORE6_WALL_1_DOOR,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,SMSTORE6_WALL_1_WINDOW_1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,SMSTORE6_WALL_1_WINDOW_2,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,SMSTORE7_WALL_1_DOOR,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,SMSTORE7_WALL_1_WINDOW_1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,SMSTORE7_WALL_1_WINDOW_2,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,SMSTORE8_WALL_1_DOOR,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,SMSTORE8_WALL_1_WINDOW_1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,SMSTORE8_WALL_1_WINDOW_2,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00


Window Control

,,Name,Type,Shaded Construction,Control,Glare Control
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Lighting Summary
FOR:,Entire Facility
Interior Lighting

,,Zone,Lighting Power Density [W/m2],Zone Area [m2],Total Power [W],End Use Subcategory,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Return Air Fraction,Conditioned (Y/N),Consumption [GJ]
,LGSTORE1_LIGHTS,LGSTORE1,60.2600,348.39,20993.76,General,BLDG_LIGHT_SCH,70.87,168.00,69.85,0.0000,Y,275.27
,LGSTORE2_LIGHTS,LGSTORE2,29.0500,348.39,10120.62,General,BLDG_LIGHT_SCH,70.87,168.00,69.85,0.0000,Y,132.70
,SMSTORE1_LIGHTS,SMSTORE1,60.2600,174.19,10496.88,General,BLDG_LIGHT_SCH,70.87,168.00,69.85,0.0000,Y,137.64
,SMSTORE2_LIGHTS,SMSTORE2,35.5100,174.19,6185.60,General,BLDG_LIGHT_SCH,70.87,168.00,69.85,0.0000,Y,81.11
,SMSTORE3_LIGHTS,SMSTORE3,35.5100,174.19,6185.60,General,BLDG_LIGHT_SCH,70.87,168.00,69.85,0.0000,Y,81.11
,SMSTORE4_LIGHTS,SMSTORE4,35.5100,174.19,6185.60,General,BLDG_LIGHT_SCH,70.87,168.00,69.85,0.0000,Y,81.11
,SMSTORE5_LIGHTS,SMSTORE5,29.0500,174.19,5060.31,General,BLDG_LIGHT_SCH,70.87,168.00,69.85,0.0000,Y,66.35
,SMSTORE6_LIGHTS,SMSTORE6,29.0500,174.19,5060.31,General,BLDG_LIGHT_SCH,70.87,168.00,69.85,0.0000,Y,66.35
,SMSTORE7_LIGHTS,SMSTORE7,29.0500,174.19,5060.31,General,BLDG_LIGHT_SCH,70.87,168.00,69.85,0.0000,Y,66.35
,SMSTORE8_LIGHTS,SMSTORE8,29.0500,174.19,5060.31,General,BLDG_LIGHT_SCH,70.87,168.00,69.85,0.0000,Y,66.35
,Interior Lighting Total,,38.4675,2090.32,80409.32,,,,,,,,1054.33


Daylighting

,,Zone,Control Name,Daylighting Method,Control Type,Fraction Controlled,Lighting Installed in Zone [W],Lighting Controlled [W]
,None,,,,,,,


Exterior Lighting

,,Total Watts,Astronomical Clock/Schedule,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Consumption [GJ]
,EXTERIOR FACADE LIGHTING,13499.00,AstronomicalClock,-,,83.69,83.69,212.07
,Exterior Lighting Total,13499.00,,,,,,212.07


----------------------------------------------------------------------------------------------------
REPORT:,Equipment Summary
FOR:,Entire Facility
Central Plant

,,Type,Nominal Capacity [W],Nominal Efficiency [W/W],IPLV in SI Units [W/W],IPLV in IP Units [Btu/W-h]
,None,,,,,


Cooling Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Sensible Capacity [W],Nominal Latent Capacity [W],Nominal Sensible Heat Ratio,Nominal Efficiency [W/W],Nominal Coil UA Value [W/C],Nominal Coil Surface Area [m2]
,PSZ-AC_10:10_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,,40989.12,28613.82,12375.30,0.70,3.30,,
,PSZ-AC_1:1_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,,66269.71,46687.68,19582.03,0.70,3.30,,
,PSZ-AC_2:2_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,,30599.77,21361.19,9238.58,0.70,3.50,,
,PSZ-AC_3:3_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,,27023.60,18864.72,8158.88,0.70,3.50,,
,PSZ-AC_4:4_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,,27018.17,18860.93,8157.24,0.70,3.50,,
,PSZ-AC_5:5_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,,27036.27,18873.57,8162.70,0.70,3.50,,
,PSZ-AC_6:6_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,,53691.10,37480.86,16210.25,0.70,3.30,,
,PSZ-AC_7:7_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,,27036.83,18873.96,8162.87,0.70,3.50,,
,PSZ-AC_8:8_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,,27028.17,18867.91,8160.26,0.70,3.50,,
,PSZ-AC_9:9_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,,27205.28,18991.55,8213.73,0.70,3.50,,
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


DX Cooling Coils

,,DX Cooling Coil Type,Standard Rated Net Cooling Capacity [W],Standard Rated Net COP [W/W],EER [Btu/W-h],SEER [Btu/W-h],IEER [Btu/W-h]
,PSZ-AC_10:10_UNITARY_PACKAGE_COOLCOIL,,39708.5,2.90,9.89,11.41,11.17
,PSZ-AC_1:1_UNITARY_PACKAGE_COOLCOIL,,64153.9,2.89,9.86,12.11,11.19
,PSZ-AC_2:2_UNITARY_PACKAGE_COOLCOIL,,29643.8,3.06,10.43,12.03,11.72
,PSZ-AC_3:3_UNITARY_PACKAGE_COOLCOIL,,26179.3,3.06,10.43,12.03,11.72
,PSZ-AC_4:4_UNITARY_PACKAGE_COOLCOIL,,26174.1,3.06,10.43,12.03,11.72
,PSZ-AC_5:5_UNITARY_PACKAGE_COOLCOIL,,26191.6,3.06,10.43,12.03,11.72
,PSZ-AC_6:6_UNITARY_PACKAGE_COOLCOIL,,52013.9,2.90,9.89,12.15,11.25
,PSZ-AC_7:7_UNITARY_PACKAGE_COOLCOIL,,26192.1,3.06,10.43,12.03,11.72
,PSZ-AC_8:8_UNITARY_PACKAGE_COOLCOIL,,26183.7,3.06,10.43,12.03,11.72
,PSZ-AC_9:9_UNITARY_PACKAGE_COOLCOIL,,26355.3,3.06,10.43,12.03,11.72
ANSI/AHRI ratings account for supply air fan heat and electric power.


DX Cooling Coil ASHRAE 127 Standard Ratings Report

,,DX Cooling Coil Type,Rated Net Cooling Capacity Test A [W],Rated Electric Power Test A [W],Rated Net Cooling Capacity Test B [W],Rated Electric Power Test B [W],Rated Net Cooling Capacity Test C [W],Rated Electric Power Test C [W],Rated Net Cooling Capacity Test D [W],Rated Electric Power Test D [W]
,PSZ-AC_10:10_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,PSZ-AC_1:1_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,PSZ-AC_2:2_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,PSZ-AC_3:3_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,PSZ-AC_4:4_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,PSZ-AC_5:5_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,PSZ-AC_6:6_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,PSZ-AC_7:7_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,PSZ-AC_8:8_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,PSZ-AC_9:9_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,


DX Heating Coils

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [W],Low Temperature Heating (net) Rating Capacity [W],HSPF [Btu/W-h],Region Number
,None,,,,,


Heating Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Efficiency [W/W]
,PSZ-AC_10:10_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,,50121.48,0.80
,PSZ-AC_1:1_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,,87338.93,0.78
,PSZ-AC_2:2_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,,37574.87,0.80
,PSZ-AC_3:3_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,,37466.86,0.80
,PSZ-AC_4:4_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,,37461.94,0.80
,PSZ-AC_5:5_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,,37478.32,0.80
,PSZ-AC_6:6_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,,74612.97,0.78
,PSZ-AC_7:7_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,,37478.83,0.80
,PSZ-AC_8:8_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,,37470.99,0.80
,PSZ-AC_9:9_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,,37631.26,0.80


Fans

,,Type,Total Efficiency [W/W],Delta Pressure [pa],Max Air Flow Rate [m3/s],Rated Electric Power [W],Rated Power Per Max Air Flow Rate [W-s/m3],Motor Heat In Air Fraction,Fan Energy Index,End Use Subcategory,Design Day Name for Fan Sizing Peak,Date/Time for Fan Sizing Peak
,PSZ-AC_10:10_UNITARY_PACKAGE_FAN,Fan:OnOff,0.57,622.00,1.65,1805.17,1093.63,1.00,1.30,Unitary Fans,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:10:00
,PSZ-AC_1:1_UNITARY_PACKAGE_FAN,Fan:OnOff,0.57,622.00,2.73,2983.17,1093.63,1.00,1.23,Unitary Fans,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:10:00
,PSZ-AC_2:2_UNITARY_PACKAGE_FAN,Fan:OnOff,0.55,622.00,1.23,1403.78,1139.19,1.00,1.30,Unitary Fans,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 09:00:00
,PSZ-AC_3:3_UNITARY_PACKAGE_FAN,Fan:OnOff,0.55,622.00,1.09,1239.72,1139.19,1.00,1.33,Unitary Fans,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 13:10:00
,PSZ-AC_4:4_UNITARY_PACKAGE_FAN,Fan:OnOff,0.55,622.00,1.09,1239.47,1139.19,1.00,1.33,Unitary Fans,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00
,PSZ-AC_5:5_UNITARY_PACKAGE_FAN,Fan:OnOff,0.55,622.00,1.09,1240.30,1139.19,1.00,1.33,Unitary Fans,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 13:50:00
,PSZ-AC_6:6_UNITARY_PACKAGE_FAN,Fan:OnOff,0.57,622.00,2.16,2364.57,1093.63,1.00,1.26,Unitary Fans,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 17:30:00
,PSZ-AC_7:7_UNITARY_PACKAGE_FAN,Fan:OnOff,0.55,622.00,1.09,1240.32,1139.19,1.00,1.33,Unitary Fans,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00
,PSZ-AC_8:8_UNITARY_PACKAGE_FAN,Fan:OnOff,0.55,622.00,1.09,1239.93,1139.19,1.00,1.33,Unitary Fans,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 23:00:00
,PSZ-AC_9:9_UNITARY_PACKAGE_FAN,Fan:OnOff,0.55,622.00,1.10,1248.05,1139.19,1.00,1.33,Unitary Fans,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 18:50:00


Pumps

,,Type,Control,Head [pa],Water Flow [m3/s],Electric Power [W],Power Per Water Flow Rate [W-s/m3],Motor Efficiency [W/W],End Use Subcategory
,None,,,,,,,,


Service Water Heating

,,Type,Storage Volume [m3],Input [W],Thermal Efficiency [W/W],Recovery Efficiency [W/W],Energy Factor
,None,,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,HVAC Sizing Summary
FOR:,Entire Facility
Zone Sensible Cooling

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,LGSTORE1,26550.48,31860.57,91.45,2.215,2.658,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:10:00,24.00,23.99,0.01023,30.42,0.01878,0.530,0.00
,LGSTORE2,16347.98,19617.58,56.31,1.364,1.637,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:20:00,24.00,23.99,0.01079,30.99,0.01878,0.530,0.00
,SMSTORE1,12309.28,14771.14,84.80,1.027,1.232,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:10:00,24.00,23.99,0.01011,31.09,0.01878,0.265,0.00
,SMSTORE2,9572.94,11487.53,65.95,0.799,0.958,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:10:00,24.00,23.99,0.01051,31.09,0.01878,0.265,0.00
,SMSTORE3,9312.52,11175.02,64.15,0.777,0.932,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:10:00,24.00,23.99,0.01055,31.09,0.01878,0.265,0.00
,SMSTORE4,9264.96,11117.95,63.83,0.773,0.928,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:10:00,24.00,23.99,0.01056,31.09,0.01878,0.265,0.00
,SMSTORE5,8525.76,10230.91,58.73,0.711,0.854,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:20:00,24.00,23.99,0.01071,30.99,0.01878,0.265,0.00
,SMSTORE6,8485.31,10182.37,58.45,0.708,0.849,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:20:00,24.00,23.99,0.01072,30.99,0.01878,0.265,0.00
,SMSTORE7,8526.51,10231.81,58.74,0.711,0.854,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:20:00,24.00,23.99,0.01071,30.99,0.01878,0.265,0.00
,SMSTORE8,9874.64,11849.57,68.03,0.824,0.989,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,24.00,23.98,0.01096,31.20,0.01878,0.265,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


Zone Sensible Heating

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,LGSTORE1,51860.50,62232.60,178.63,2.273,2.728,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:20:00,21.00,20.97,0.00625,-20.60,0.00061,0.530,0.00
,LGSTORE2,41096.22,49315.46,141.55,1.802,2.162,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 17:30:00,21.00,20.98,0.00627,-20.60,0.00061,0.530,0.00
,SMSTORE1,20774.85,24929.82,143.12,0.911,1.093,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 09:00:00,21.00,20.98,0.00628,-20.60,0.00061,0.265,0.00
,SMSTORE2,20683.52,24820.22,142.49,0.907,1.088,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 13:20:00,21.00,20.98,0.00628,-20.60,0.00061,0.265,0.00
,SMSTORE3,20679.36,24815.23,142.46,0.907,1.088,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,21.00,20.98,0.00628,-20.60,0.00061,0.265,0.00
,SMSTORE4,20693.21,24831.86,142.55,0.907,1.089,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 13:50:00,21.00,20.98,0.00628,-20.60,0.00061,0.265,0.00
,SMSTORE5,20693.64,24832.37,142.56,0.907,1.089,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,21.00,20.98,0.00628,-20.60,0.00061,0.265,0.00
,SMSTORE6,20687.01,24824.41,142.51,0.907,1.088,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 23:00:00,21.00,20.98,0.00628,-20.60,0.00061,0.265,0.00
,SMSTORE7,20822.54,24987.04,143.44,0.913,1.096,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 18:50:00,21.00,20.98,0.00628,-20.60,0.00061,0.265,0.00
,SMSTORE8,31387.27,37664.73,216.22,1.376,1.651,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:00:00,21.00,20.97,0.00624,-20.60,0.00061,0.265,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


System Design Air Flow Rates

,,Calculated cooling [m3/s],User cooling [m3/s],Calculated heating [m3/s],User heating [m3/s],Adjusted cooling [m3/s],Adjusted heating [m3/s],Adjusted main [m3/s],Calculated Heating Air Flow Ratio [],User Heating Air Flow Ratio []
,PSZ-AC_10:10,0.99,0.99,1.65,1.65,1.6506,1.6506,1.6506,1.0000,1.0000
,PSZ-AC_1:1,2.66,2.66,2.73,2.73,2.7278,2.7278,2.7278,1.0000,1.0000
,PSZ-AC_2:2,1.23,1.23,1.09,1.09,1.2323,1.2323,1.2323,1.0000,1.0000
,PSZ-AC_3:3,0.96,0.96,1.09,1.09,1.0882,1.0882,1.0882,1.0000,1.0000
,PSZ-AC_4:4,0.93,0.93,1.09,1.09,1.0880,1.0880,1.0880,1.0000,1.0000
,PSZ-AC_5:5,0.93,0.93,1.09,1.09,1.0888,1.0888,1.0888,1.0000,1.0000
,PSZ-AC_6:6,1.64,1.64,2.16,2.16,2.1621,2.1621,2.1621,1.0000,1.0000
,PSZ-AC_7:7,0.85,0.85,1.09,1.09,1.0888,1.0888,1.0888,1.0000,1.0000
,PSZ-AC_8:8,0.85,0.85,1.09,1.09,1.0884,1.0884,1.0884,1.0000,1.0000
,PSZ-AC_9:9,0.85,0.85,1.10,1.10,1.0956,1.0956,1.0956,1.0000,1.0000


Plant Loop Coincident Design Fluid Flow Rate Adjustments

,,Previous Design Volume Flow Rate [m3/s],Algorithm Volume Flow Rate [m3/s],Coincident Design Volume Flow Rate [m3/s],Coincident Size Adjusted,Peak Sizing Period Name,Peak Day into Period {TIMESTAMP}[day],Peak Hour Of Day {TIMESTAMP}[hr],Peak Step Start Minute {TIMESTAMP}[min]
,None,,,,,,,,


Coil Sizing Summary

,,Coil Type,HVAC Type,HVAC Name,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Flow Percentage at Ideal Loads Peak [%],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W]
,PSZ-AC_10:10_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,PSZ-AC_10:10,40989.122,28613.818,1.650632,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,38535.84,22262.14,1.650632,26.82,20.61,0.01305727,12.80,11.88,0.00850000,31.20,0.01878287,25.48,16.0407,23.98,0.01096357,57.4600,9874.64,0.00,40984.96,28452.27
,PSZ-AC_10:10_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC_10:10,50121.478,50121.478,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:10:00,50121.48,50121.48,1.650632,14.30,9.21,0.00533378,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,16.0407,20.97,0.00623578,39.5493,31387.27,0.00,-999.00,-999.00
,PSZ-AC_1:1_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,PSZ-AC_1:1,66269.709,46687.683,2.727774,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:40:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:10:00,63335.89,40244.35,2.727774,26.17,19.59,0.01192987,12.80,11.88,0.00850000,30.42,0.01878287,25.29,19.4132,23.99,0.01022575,53.6525,26481.18,0.00,66263.25,46417.70
,PSZ-AC_1:1_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC_1:1,87338.933,87338.933,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:20:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:10:00,87338.93,87338.93,2.727774,12.90,8.37,0.00515266,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,19.4132,20.97,0.00624636,39.6077,51860.50,0.00,-999.00,-999.00
,PSZ-AC_2:2_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,PSZ-AC_2:2,30599.769,21361.185,1.232253,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:10:00,29595.30,18844.51,1.232253,26.46,19.71,0.01197479,12.80,11.88,0.00850000,31.09,0.01878286,25.46,21.4870,23.99,0.01011212,53.0587,12306.07,0.00,30596.66,21240.59
,PSZ-AC_2:2_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC_2:2,37574.870,37574.870,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 09:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 09:00:00,37574.87,37574.87,1.232253,12.04,7.87,0.00506302,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,21.4870,20.98,0.00628099,39.8112,20774.85,0.00,-999.00,-999.00
,PSZ-AC_3:3_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,PSZ-AC_3:3,27023.604,18864.724,1.088241,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:10:00,25530.32,15148.63,1.088241,26.89,20.44,0.01279206,12.80,11.88,0.00850000,31.09,0.01878286,25.46,24.3304,23.99,0.01050635,55.0934,9568.03,0.00,27020.86,18758.22
,PSZ-AC_3:3_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC_3:3,37466.859,37466.859,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 13:20:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 13:10:00,37466.86,37466.86,1.088241,10.86,7.12,0.00489775,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,24.3304,20.98,0.00627559,39.7774,20683.52,0.00,-999.00,-999.00
,PSZ-AC_4:4_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,PSZ-AC_4:4,27018.169,18860.930,1.088022,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:10:00,25452.42,14984.61,1.088022,26.95,20.53,0.01289015,12.80,11.88,0.00850000,31.09,0.01878286,25.46,24.3353,23.99,0.01055432,55.3409,9306.58,0.00,27015.42,18754.45
,PSZ-AC_4:4_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC_4:4,37461.941,37461.941,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,37461.94,37461.94,1.088022,10.86,7.12,0.00489728,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,24.3353,20.98,0.00627533,39.7758,20679.36,0.00,-999.00,-999.00
,PSZ-AC_5:5_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,PSZ-AC_5:5,27036.273,18873.569,1.088751,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:10:00,25455.83,14964.86,1.088751,26.96,20.54,0.01290854,12.80,11.88,0.00850000,31.09,0.01878286,25.46,24.3190,23.99,0.01056337,55.3876,9258.50,0.00,27033.53,18767.01
,PSZ-AC_5:5_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC_5:5,37478.324,37478.324,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 13:50:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 13:50:00,37478.32,37478.32,1.088751,10.87,7.12,0.00489884,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,24.3190,20.98,0.00627617,39.7811,20693.21,0.00,-999.00,-999.00
,PSZ-AC_6:6_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,PSZ-AC_6:6,53691.105,37480.859,2.162141,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:20:00,49336.52,27935.39,2.162141,27.15,20.93,0.01337736,12.80,11.88,0.00850000,30.99,0.01878287,25.43,24.4918,23.99,0.01079425,56.5793,16329.11,0.00,53685.87,37269.34
,PSZ-AC_6:6_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC_6:6,74612.965,74612.965,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 17:30:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 17:30:00,74612.97,74612.97,2.162141,10.79,7.07,0.00488231,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,24.4918,20.98,0.00626724,39.7270,41096.22,0.00,-999.00,-999.00
,PSZ-AC_7:7_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,PSZ-AC_7:7,27036.829,18873.956,1.088773,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:20:00,25219.21,14466.32,1.088773,27.10,20.80,0.01321608,12.80,11.88,0.00850000,30.99,0.01878287,25.43,24.3185,23.99,0.01071454,56.1671,8516.43,0.00,27034.08,18767.40
,PSZ-AC_7:7_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC_7:7,37478.826,37478.826,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,37478.83,37478.83,1.088773,10.87,7.12,0.00489889,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,24.3185,20.98,0.00627620,39.7812,20693.64,0.00,-999.00,-999.00
,PSZ-AC_8:8_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,PSZ-AC_8:8,27028.167,18867.910,1.088424,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:20:00,25197.81,14434.49,1.088424,27.11,20.82,0.01323410,12.80,11.88,0.00850000,30.99,0.01878287,25.43,24.3263,23.99,0.01072342,56.2129,8476.06,0.00,27025.42,18761.39
,PSZ-AC_8:8_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC_8:8,37470.988,37470.988,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 23:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 23:00:00,37470.99,37470.99,1.088424,10.86,7.12,0.00489814,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,24.3263,20.98,0.00627580,39.7787,20687.01,0.00,-999.00,-999.00
,PSZ-AC_9:9_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,PSZ-AC_9:9,27205.282,18991.551,1.095557,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:20:00,25376.58,14556.94,1.095557,27.10,20.80,0.01321576,12.80,11.88,0.00850000,30.99,0.01878287,25.43,24.1680,23.99,0.01071410,56.1648,8518.60,0.00,27202.52,18884.33
,PSZ-AC_9:9_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC_9:9,37631.261,37631.261,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 18:50:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 18:50:00,37631.26,37631.26,1.095557,10.93,7.17,0.00491332,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,24.1680,20.98,0.00628399,39.8300,20822.54,0.00,-999.00,-999.00


----------------------------------------------------------------------------------------------------
REPORT:,Coil Sizing Details
FOR:,Entire Facility
Coils

,,Coil Type,Coil Location,HVAC Type,HVAC Name,Zone Name(s),System Sizing Method Concurrence,System Sizing Method Capacity,System Sizing Method Air Flow,Autosized Coil Capacity?,Autosized Coil Airflow?,Autosized Coil Water Flow?,OA Pretreated prior to coil inlet?,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Terminal Unit Reheat Coil Multiplier,DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio,DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio,Moist Air Heat Capacity [J/kg-K],Dry Air Heat Capacity [J/kg-K],Standard Air Density Adjusted for Elevation [kg/m3],Supply Fan Name for Coil,Supply Fan Type for Coil,Supply Fan Maximum Air Volume Flow Rate [m3/s],Supply Fan Maximum Air Mass Flow Rate [kg/s],Plant Name for Coil,Plant Fluid Specific Heat Capacity [J/kg-K],Plant Fluid Density [kg/m3],Plant Maximum Fluid Mass Flow Rate [kg/s],Plant Design Fluid Return Temperature [C],Plant Design Fluid Supply Temperature [C],Plant Design Fluid Temperature Difference [deltaC],Plant Design Capacity [W],Coil Capacity Percentage of Plant Design Capacity [%],Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Total Ideal Loads Peak,Date/Time at Total Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ],Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C],Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C],Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC],Supply Fan Air Heat Gain at Ideal Loads Peak [W],Coil and Fan Net Total Capacity at Ideal Loads Peak [W],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s],Outdoor Air Flow Percentage at Ideal Loads Peak [%],System Return Air Drybulb at Ideal Loads Peak [C],System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W],Coil Air Mass Flow Rate at Rating Conditions [kg/s],Coil Entering Air Drybulb at Rating Conditions [C],Coil Entering Air Wetbulb at Rating Conditions [C],Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Rating Conditions [J/KG-K],Coil Leaving Air Drybulb at Rating Conditions [C],Coil Leaving Air Wetbulb at Rating Conditions [C],Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]
,PSZ-AC_10:10_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC_10:10,SMSTORE8,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,40989.122,28613.818,1.650632,-999.0,-999.000,-999.0000,1.00000,0.90080,1029.1128,1004.8586,1.1759,PSZ-AC_10:10_UNITARY_PACKAGE_FAN,Fan:OnOff,1.650632,1.94095281,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,38535.84,22262.14,1.0637,1.94095281,1.650632,26.82,20.61,0.01305727,60256.7,12.80,11.88,0.00850000,34322.2,-999.0,-999.00,-999.00,-999.00,1805.175,36730.66,31.20,0.01878287,25.48,0.26477366,16.0407,23.98,0.01096357,23.98,0.01096357,57.4600,9874.64,0.00,40984.96,28452.27,1.86410760,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854290,33321.3
,PSZ-AC_10:10_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC_10:10,SMSTORE8,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,50121.478,50121.478,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC_10:10_UNITARY_PACKAGE_FAN,Fan:OnOff,1.650632,1.94095281,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:10:00,50121.48,50121.48,1.0000,1.94095281,1.650632,14.30,9.21,0.00533378,27852.2,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,50121.48,-20.60,0.00061258,-20.60,0.26477366,16.0407,20.97,0.00623578,20.97,0.00623578,39.5493,31387.27,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PSZ-AC_1:1_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC_1:1,LGSTORE1,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,66269.709,46687.683,2.727774,-999.0,-999.000,-999.0000,1.00000,1.00000,1027.0170,1004.8586,1.1759,PSZ-AC_1:1_UNITARY_PACKAGE_FAN,Fan:OnOff,2.727774,3.20754822,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:40:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:50:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:10:00,63335.89,40244.35,1.0463,3.20754822,2.727774,26.17,19.59,0.01192987,56715.0,12.80,11.88,0.00850000,34322.2,-999.0,-999.00,-999.00,-999.00,2983.166,60352.72,30.42,0.01878287,25.29,0.52954733,19.4132,23.99,0.01022528,23.99,0.01022575,53.6525,26481.18,0.00,66263.25,46417.70,3.08055660,26.67,19.44,0.01117891,55307.7,11.91,11.88,0.00865306,33797.6
,PSZ-AC_1:1_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC_1:1,LGSTORE1,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,87338.933,87338.933,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC_1:1_UNITARY_PACKAGE_FAN,Fan:OnOff,2.727774,3.20754822,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:20:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:10:00,87338.93,87338.93,1.0000,3.20754822,2.727774,12.90,8.37,0.00515266,25975.0,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,87338.93,-20.60,0.00061258,-20.60,0.52954733,19.4132,20.97,0.00624636,20.97,0.00624636,39.6077,51860.50,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PSZ-AC_2:2_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC_2:2,SMSTORE1,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,30599.769,21361.185,1.232253,-999.0,-999.000,-999.0000,1.00000,0.99279,1027.1005,1004.8586,1.1759,PSZ-AC_2:2_UNITARY_PACKAGE_FAN,Fan:OnOff,1.232253,1.44898708,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:10:00,29595.30,18844.51,1.0339,1.44898708,1.232253,26.46,19.71,0.01197479,57123.1,12.80,11.88,0.00850000,34322.2,-999.0,-999.00,-999.00,-999.00,1403.775,28191.52,31.09,0.01878286,25.46,0.26477366,21.4870,23.99,0.01011160,23.99,0.01011212,53.0587,12306.07,0.00,30596.66,21240.59,1.39161952,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854290,33321.3
,PSZ-AC_2:2_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC_2:2,SMSTORE1,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,37574.870,37574.870,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC_2:2_UNITARY_PACKAGE_FAN,Fan:OnOff,1.232253,1.44898708,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 09:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 09:00:00,37574.87,37574.87,1.0000,1.44898708,1.232253,12.04,7.87,0.00506302,24878.7,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,37574.87,-20.60,0.00061258,-20.60,0.26477366,21.4870,20.98,0.00628099,20.98,0.00628099,39.8112,20774.85,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PSZ-AC_3:3_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC_3:3,SMSTORE2,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,27023.604,18864.724,1.088241,-999.0,-999.000,-999.0000,1.00000,0.91737,1028.6198,1004.8586,1.1759,PSZ-AC_3:3_UNITARY_PACKAGE_FAN,Fan:OnOff,1.088241,1.27964536,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:10:00,25530.32,15148.63,1.0585,1.27964536,1.088241,26.89,20.44,0.01279206,59654.5,12.80,11.88,0.00850000,34322.2,-999.0,-999.00,-999.00,-999.00,1239.717,24290.60,31.09,0.01878286,25.46,0.26477366,24.3304,23.99,0.01050504,23.99,0.01050635,55.0934,9568.03,0.00,27020.86,18758.22,1.22898229,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854290,33321.3
,PSZ-AC_3:3_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC_3:3,SMSTORE2,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,37466.859,37466.859,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC_3:3_UNITARY_PACKAGE_FAN,Fan:OnOff,1.088241,1.27964536,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 13:20:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 13:10:00,37466.86,37466.86,1.0000,1.27964536,1.088241,10.86,7.12,0.00489775,23262.9,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,37466.86,-20.60,0.00061258,-20.60,0.26477366,24.3304,20.98,0.00627559,20.98,0.00627559,39.7774,20683.52,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PSZ-AC_4:4_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC_4:4,SMSTORE3,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,27018.169,18860.930,1.088022,-999.0,-999.000,-999.0000,1.00000,0.90930,1028.8022,1004.8586,1.1759,PSZ-AC_4:4_UNITARY_PACKAGE_FAN,Fan:OnOff,1.088022,1.27938799,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:10:00,25452.42,14984.61,1.0615,1.27938799,1.088022,26.95,20.53,0.01289015,59961.0,12.80,11.88,0.00850000,34322.2,-999.0,-999.00,-999.00,-999.00,1239.468,24212.96,31.09,0.01878286,25.46,0.26477366,24.3353,23.99,0.01055272,23.99,0.01055432,55.3409,9306.58,0.00,27015.42,18754.45,1.22873511,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854290,33321.3
,PSZ-AC_4:4_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC_4:4,SMSTORE3,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,37461.941,37461.941,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC_4:4_UNITARY_PACKAGE_FAN,Fan:OnOff,1.088022,1.27938799,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,37461.94,37461.94,1.0000,1.27938799,1.088022,10.86,7.12,0.00489728,23259.7,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,37461.94,-20.60,0.00061258,-20.60,0.26477366,24.3353,20.98,0.00627533,20.98,0.00627533,39.7758,20679.36,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PSZ-AC_5:5_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC_5:5,SMSTORE4,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,27036.273,18873.569,1.088751,-999.0,-999.000,-999.0000,1.00000,0.90781,1028.8363,1004.8586,1.1759,PSZ-AC_5:5_UNITARY_PACKAGE_FAN,Fan:OnOff,1.088751,1.28024529,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:10:00,25455.83,14964.86,1.0621,1.28024529,1.088751,26.96,20.54,0.01290854,60018.5,12.80,11.88,0.00850000,34322.2,-999.0,-999.00,-999.00,-999.00,1240.298,24215.53,31.09,0.01878286,25.46,0.26477366,24.3190,23.99,0.01056166,23.99,0.01056337,55.3876,9258.50,0.00,27033.53,18767.01,1.22955847,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854290,33321.3
,PSZ-AC_5:5_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC_5:5,SMSTORE4,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,37478.324,37478.324,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC_5:5_UNITARY_PACKAGE_FAN,Fan:OnOff,1.088751,1.28024529,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 13:50:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 13:50:00,37478.32,37478.32,1.0000,1.28024529,1.088751,10.87,7.12,0.00489884,23270.5,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,37478.32,-20.60,0.00061258,-20.60,0.26477366,24.3190,20.98,0.00627617,20.98,0.00627617,39.7811,20693.21,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PSZ-AC_6:6_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC_6:6,LGSTORE2,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,53691.105,37480.859,2.162141,-999.0,-999.000,-999.0000,1.00000,0.88358,1029.7079,1004.8586,1.1759,PSZ-AC_6:6_UNITARY_PACKAGE_FAN,Fan:OnOff,2.162141,2.54242822,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:20:00,49336.52,27935.39,1.0883,2.54242822,2.162141,27.15,20.93,0.01337736,61417.6,12.80,11.88,0.00850000,34322.2,-999.0,-999.00,-999.00,-999.00,2364.574,46971.95,30.99,0.01878287,25.43,0.52954733,24.4918,23.99,0.01079188,23.99,0.01079425,56.5793,16329.11,0.00,53685.87,37269.34,2.44176970,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854288,33321.2
,PSZ-AC_6:6_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC_6:6,LGSTORE2,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,74612.965,74612.965,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC_6:6_UNITARY_PACKAGE_FAN,Fan:OnOff,2.162141,2.54242822,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 17:30:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 17:30:00,74612.97,74612.97,1.0000,2.54242822,2.162141,10.79,7.07,0.00488231,23155.4,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,74612.97,-20.60,0.00061258,-20.60,0.52954733,24.4918,20.98,0.00626724,20.98,0.00626724,39.7270,41096.22,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PSZ-AC_7:7_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC_7:7,SMSTORE5,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,27036.829,18873.956,1.088773,-999.0,-999.000,-999.0000,1.00000,0.88518,1029.4080,1004.8586,1.1759,PSZ-AC_7:7_UNITARY_PACKAGE_FAN,Fan:OnOff,1.088773,1.28027159,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:20:00,25219.21,14466.32,1.0721,1.28027159,1.088773,27.10,20.80,0.01321608,60949.3,12.80,11.88,0.00850000,34322.2,-999.0,-999.00,-999.00,-999.00,1240.324,23978.89,30.99,0.01878287,25.43,0.26477366,24.3185,23.99,0.01071255,23.99,0.01071454,56.1671,8516.43,0.00,27034.08,18767.40,1.22958373,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854290,33321.3
,PSZ-AC_7:7_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC_7:7,SMSTORE5,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,37478.826,37478.826,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC_7:7_UNITARY_PACKAGE_FAN,Fan:OnOff,1.088773,1.28027159,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,37478.83,37478.83,1.0000,1.28027159,1.088773,10.87,7.12,0.00489889,23270.8,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,37478.83,-20.60,0.00061258,-20.60,0.26477366,24.3185,20.98,0.00627620,20.98,0.00627620,39.7812,20693.64,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
