Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:00
,PSZ-AC_8:8_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC_8:8,SMSTORE6,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,27028.167,18867.910,1.088424,-999.0,-999.000,-999.0000,1.00000,0.88383,1029.4415,1004.8586,1.1759,PSZ-AC_8:8_UNITARY_PACKAGE_FAN,Fan:OnOff,1.088424,1.27986142,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:20:00,25197.81,14434.49,1.0726,1.27986142,1.088424,27.11,20.82,0.01323410,61005.9,12.80,11.88,0.00850000,34322.2,-999.0,-999.00,-999.00,-999.00,1239.927,23957.88,30.99,0.01878287,25.43,0.26477366,24.3263,23.99,0.01072140,23.99,0.01072342,56.2129,8476.06,0.00,27025.42,18761.39,1.22918980,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854290,33321.3
,PSZ-AC_8:8_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC_8:8,SMSTORE6,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,37470.988,37470.988,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC_8:8_UNITARY_PACKAGE_FAN,Fan:OnOff,1.088424,1.27986142,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 23:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 23:00:00,37470.99,37470.99,1.0000,1.27986142,1.088424,10.86,7.12,0.00489814,23265.6,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,37470.99,-20.60,0.00061258,-20.60,0.26477366,24.3263,20.98,0.00627580,20.98,0.00627580,39.7787,20687.01,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PSZ-AC_9:9_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC_9:9,SMSTORE7,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,27205.282,18991.551,1.095557,-999.0,-999.000,-999.0000,1.00000,0.88521,1029.4074,1004.8586,1.1759,PSZ-AC_9:9_UNITARY_PACKAGE_FAN,Fan:OnOff,1.095557,1.28824834,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:20:00,25376.58,14556.94,1.0721,1.28824834,1.095557,27.10,20.80,0.01321576,60948.3,12.80,11.88,0.00850000,34322.2,-999.0,-999.00,-999.00,-999.00,1248.052,24128.53,30.99,0.01878287,25.43,0.26477366,24.1680,23.99,0.01071240,23.99,0.01071410,56.1648,8518.60,0.00,27202.52,18884.33,1.23724467,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854290,33321.3
,PSZ-AC_9:9_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC_9:9,SMSTORE7,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,37631.261,37631.261,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC_9:9_UNITARY_PACKAGE_FAN,Fan:OnOff,1.095557,1.28824834,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 18:50:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 18:50:00,37631.26,37631.26,1.0000,1.28824834,1.095557,10.93,7.17,0.00491332,23370.7,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,37631.26,-20.60,0.00061258,-20.60,0.26477366,24.1680,20.98,0.00628399,20.98,0.00628399,39.8300,20822.54,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0


----------------------------------------------------------------------------------------------------
REPORT:,System Summary
FOR:,Entire Facility
Economizer

,,High Limit Shutoff Control,Minimum Outdoor Air [m3/s],Maximum Outdoor Air [m3/s],Return Air Temp Limit,Return Air Enthalpy Limit,Outdoor Air Temperature Limit [C],Outdoor Air Enthalpy Limit [C]
,PSZ-AC_10:10_OA_CONTROLLER,DifferentialDryBulb,0.26,1.65,-,,,
,PSZ-AC_1:1_OA_CONTROLLER,DifferentialDryBulb,0.53,2.73,-,,,
,PSZ-AC_6:6_OA_CONTROLLER,DifferentialDryBulb,0.53,2.16,-,,,


Demand Controlled Ventilation using Controller:MechanicalVentilation

,,Controller:MechanicalVentilation Name,Outdoor Air Per Person [m3/s-person],Outdoor Air Per Area [m3/s-m2],Outdoor Air Per Zone [m3/s],Outdoor Air ACH [ach],Outdoor Air Method,Outdoor Air Schedule Name,Air Distribution Effectiveness in Cooling Mode,Air Distribution Effectiveness in Heating Mode,Air Distribution Effectiveness Schedule Name
,None,,,,,,,,,,


Time Not Comfortable Based on Simple ASHRAE 55-2004

,,Winter Clothes [hr],Summer Clothes [hr],Summer or Winter Clothes [hr]
,LGSTORE1,2638.00,3678.83,1536.17
,LGSTORE2,2921.33,4066.17,2275.00
,SMSTORE1,2559.50,3280.50,1285.17
,SMSTORE2,2790.00,3697.00,1915.83
,SMSTORE3,2831.67,3750.00,1998.83
,SMSTORE4,2833.50,3782.33,2019.33
,SMSTORE5,2921.33,3908.33,2218.50
,SMSTORE6,2930.17,3901.33,2225.17
,SMSTORE7,2945.17,3907.67,2240.33
,SMSTORE8,3149.50,3983.83,2405.17
,Facility,3539.67,4083.83,2494.83
Aggregated over the RunPeriods for Weather


Time Setpoint Not Met

,,During Heating [hr],During Cooling [hr],During Occupied Heating [hr],During Occupied Cooling [hr]
,LGSTORE1,332.50,0.00,0.00,0.00
,LGSTORE2,310.83,0.00,0.00,0.00
,SMSTORE1,254.83,0.00,0.00,0.00
,SMSTORE2,281.83,0.00,0.00,0.00
,SMSTORE3,285.50,0.00,0.00,0.00
,SMSTORE4,287.83,0.00,0.00,0.00
,SMSTORE5,294.00,0.00,0.00,0.00
,SMSTORE6,294.00,0.00,0.00,0.00
,SMSTORE7,297.33,0.00,0.00,0.00
,SMSTORE8,385.67,0.00,0.00,0.00
,Facility,1052.83,0.00,0.00,0.00
Aggregated over the RunPeriods for Weather


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Summary
FOR:,Entire Facility
Average Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,LGSTORE1,28.90,56.28,1804.64,1.924,0.760,0.000,0.000
,LGSTORE2,28.90,56.28,1804.64,1.643,0.617,0.000,0.000
,SMSTORE1,14.45,28.14,902.32,1.073,0.618,0.000,0.000
,SMSTORE2,14.45,28.14,902.32,1.073,0.618,0.000,0.000
,SMSTORE3,14.45,28.14,902.32,1.073,0.618,0.000,0.000
,SMSTORE4,14.45,28.14,902.32,1.073,0.618,0.000,0.000
,SMSTORE5,14.45,28.14,902.32,1.073,0.618,0.000,0.000
,SMSTORE6,14.45,28.14,902.32,1.073,0.618,0.000,0.000
,SMSTORE7,14.45,28.14,902.32,1.073,0.618,0.000,0.000
,SMSTORE8,14.45,28.14,902.32,1.993,0.902,0.000,0.000
Values shown for a single zone without multipliers


Minimum Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,LGSTORE1,28.90,56.28,1804.64,1.031,0.024,0.000,0.000
,LGSTORE2,28.90,56.28,1804.64,1.031,0.020,0.000,0.000
,SMSTORE1,14.45,28.14,902.32,1.031,0.020,0.000,0.000
,SMSTORE2,14.45,28.14,902.32,1.031,0.020,0.000,0.000
,SMSTORE3,14.45,28.14,902.32,1.031,0.020,0.000,0.000
,SMSTORE4,14.45,28.14,902.32,1.031,0.020,0.000,0.000
,SMSTORE5,14.45,28.14,902.32,1.031,0.020,0.000,0.000
,SMSTORE6,14.45,28.14,902.32,1.031,0.020,0.000,0.000
,SMSTORE7,14.45,28.14,902.32,1.031,0.020,0.000,0.000
,SMSTORE8,14.45,28.14,902.32,1.031,0.029,0.000,0.000
Values shown for a single zone without multipliers


----------------------------------------------------------------------------------------------------
REPORT:,Object Count Summary
FOR:,Entire Facility
Surfaces by Class

,,Total,Outdoors
,Wall,40,22
,Floor,10,10
,Roof,10,10
,Internal Mass,10,0
,Building Detached Shading,0,0
,Fixed Detached Shading,0,0
,Window,36,36
,Door,12,12
,Glass Door,12,12
,Shading,0,0
,Overhang,0,0
,Fin,0,0
,Tubular Daylighting Device Dome,0,0
,Tubular Daylighting Device Diffuser,0,0


HVAC

,,Count
,HVAC Air Loops,10
,Conditioned Zones,10
,Unconditioned Zones,0
,Supply Plenums,0
,Return Plenums,0


Input Fields

,,Count
,IDF Objects,0
,Defaulted Fields,0
,Fields with Defaults,0
,Autosized Fields,0
,Autosizable Fields,0
,Autocalculated Fields,0
,Autocalculatable Fields,0


----------------------------------------------------------------------------------------------------
REPORT:,Energy Meters
FOR:,Entire Facility
Annual and Peak Values - Electricity

,,Electricity Annual Value [GJ],Electricity Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Electricity Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Electricity:Facility,1869.80,5368.72,01-JAN-08:00,171913.25,19-JUL-15:00
,Electricity:Building,1203.76,5368.72,01-JAN-00:10,80457.92,02-JAN-09:10
,Electricity:Zone:LGSTORE1,300.18,1274.40,01-JAN-00:10,20242.64,02-JAN-09:10
,InteriorLights:Electricity,1054.34,4020.47,01-JAN-00:10,72368.39,02-JAN-09:10
,InteriorLights:Electricity:Zone:LGSTORE1,275.27,1049.69,01-JAN-00:10,18894.39,02-JAN-09:10
,General:InteriorLights:Electricity,1054.34,4020.47,01-JAN-00:10,72368.39,02-JAN-09:10
,Electricity:Zone:LGSTORE2,157.61,730.74,01-JAN-00:10,10456.82,02-JAN-09:10
,InteriorLights:Electricity:Zone:LGSTORE2,132.70,506.03,01-JAN-00:10,9108.56,02-JAN-09:10
,Electricity:Zone:SMSTORE1,150.09,637.20,01-JAN-00:10,10121.32,02-JAN-09:10
,InteriorLights:Electricity:Zone:SMSTORE1,137.64,524.84,01-JAN-00:10,9447.19,02-JAN-09:10
,Electricity:Zone:SMSTORE2,93.56,421.63,01-JAN-00:10,6241.17,02-JAN-09:10
,InteriorLights:Electricity:Zone:SMSTORE2,81.11,309.28,01-JAN-00:10,5567.04,02-JAN-09:10
,Electricity:Zone:SMSTORE3,93.56,421.63,01-JAN-00:10,6241.17,02-JAN-09:10
,InteriorLights:Electricity:Zone:SMSTORE3,81.11,309.28,01-JAN-00:10,5567.04,02-JAN-09:10
,Electricity:Zone:SMSTORE4,93.56,421.63,01-JAN-00:10,6241.17,02-JAN-09:10
,InteriorLights:Electricity:Zone:SMSTORE4,81.11,309.28,01-JAN-00:10,5567.04,02-JAN-09:10
,Electricity:Zone:SMSTORE5,78.80,365.37,01-JAN-00:10,5228.41,02-JAN-09:10
,InteriorLights:Electricity:Zone:SMSTORE5,66.35,253.02,01-JAN-00:10,4554.28,02-JAN-09:10
,Electricity:Zone:SMSTORE6,78.80,365.37,01-JAN-00:10,5228.41,02-JAN-09:10
,InteriorLights:Electricity:Zone:SMSTORE6,66.35,253.02,01-JAN-00:10,4554.28,02-JAN-09:10
,Electricity:Zone:SMSTORE7,78.80,365.37,01-JAN-00:10,5228.41,02-JAN-09:10
,InteriorLights:Electricity:Zone:SMSTORE7,66.35,253.02,01-JAN-00:10,4554.28,02-JAN-09:10
,Electricity:Zone:SMSTORE8,78.80,365.37,01-JAN-00:10,5228.41,02-JAN-09:10
,InteriorLights:Electricity:Zone:SMSTORE8,66.35,253.02,01-JAN-00:10,4554.28,02-JAN-09:10
,InteriorEquipment:Electricity,149.43,1348.26,01-JAN-00:10,8089.53,02-JAN-09:10
,InteriorEquipment:Electricity:Zone:LGSTORE1,24.90,224.71,01-JAN-00:10,1348.26,02-JAN-09:10
,MiscPlug:InteriorEquipment:Electricity,149.43,1348.26,01-JAN-00:10,8089.53,02-JAN-09:10
,InteriorEquipment:Electricity:Zone:LGSTORE2,24.90,224.71,01-JAN-00:10,1348.26,02-JAN-09:10
,InteriorEquipment:Electricity:Zone:SMSTORE1,12.45,112.35,01-JAN-00:10,674.13,02-JAN-09:10
,InteriorEquipment:Electricity:Zone:SMSTORE2,12.45,112.35,01-JAN-00:10,674.13,02-JAN-09:10
,InteriorEquipment:Electricity:Zone:SMSTORE3,12.45,112.35,01-JAN-00:10,674.13,02-JAN-09:10
,InteriorEquipment:Electricity:Zone:SMSTORE4,12.45,112.35,01-JAN-00:10,674.13,02-JAN-09:10
,InteriorEquipment:Electricity:Zone:SMSTORE5,12.45,112.35,01-JAN-00:10,674.13,02-JAN-09:10
,InteriorEquipment:Electricity:Zone:SMSTORE6,12.45,112.35,01-JAN-00:10,674.13,02-JAN-09:10
,InteriorEquipment:Electricity:Zone:SMSTORE7,12.45,112.35,01-JAN-00:10,674.13,02-JAN-09:10
,InteriorEquipment:Electricity:Zone:SMSTORE8,12.45,112.35,01-JAN-00:10,674.13,02-JAN-09:10
,ElectricityPurchased:Facility,1869.80,5368.72,11-MAR-06:30,171913.25,19-JUL-15:00
,ElectricityPurchased:Plant,1869.80,5368.72,11-MAR-06:30,171913.25,19-JUL-15:00
,Cogeneration:ElectricityPurchased,1869.80,5368.72,11-MAR-06:30,171913.25,19-JUL-15:00
,ElectricitySurplusSold:Facility,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,ElectricitySurplusSold:Plant,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cogeneration:ElectricitySurplusSold,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,ElectricityNet:Facility,1869.80,5368.72,11-MAR-06:30,171913.25,19-JUL-15:00
,ElectricityNet:Plant,1869.80,5368.72,11-MAR-06:30,171913.25,19-JUL-15:00
,Cogeneration:ElectricityNet,1869.80,5368.72,11-MAR-06:30,171913.25,19-JUL-15:00
,ExteriorLights:Electricity,212.07,0.00,01-JAN-07:30,13499.00,01-JAN-00:10
,Exterior Facade Lighting:ExteriorLights:Electricity,212.07,0.00,01-JAN-07:30,13499.00,01-JAN-00:10
,Electricity:HVAC,453.97,0.00,01-JAN-00:40,91455.33,19-JUL-15:00
,Fans:Electricity,316.32,0.00,01-JAN-00:40,16004.48,01-JAN-08:10
,Unitary Fans:Fans:Electricity,316.32,0.00,01-JAN-00:40,16004.48,01-JAN-08:10
,Heating:Electricity,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cooling:Electricity,137.66,0.00,01-JAN-00:10,75450.85,19-JUL-15:00
,Electricity:Plant,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10


Annual and Peak Values - Gas

,,Gas Annual Value [GJ],Gas Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Gas Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Gas:Facility,1688.09,0.00,01-JAN-00:40,595034.79,07-JAN-08:10
,Gas:HVAC,1688.09,0.00,01-JAN-00:40,595034.79,07-JAN-08:10
,Heating:Gas,1688.09,0.00,01-JAN-00:40,595034.79,07-JAN-08:10


Annual and Peak Values - Cooling

,,Cooling Annual Value [GJ],Cooling Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Cooling Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Water

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Other by Weight/Mass

,,Annual Value [kg],Minimum Value [kg/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [kg/s],Timestamp of Maximum {TIMESTAMP}
,CO2:Facility,726860.80,0.002,08-APR-06:00,0.059,19-JUL-15:00
,ElectricEmissions:CO2,638911.53,0.002,08-APR-06:00,0.059,19-JUL-15:00
,CO:Facility,289.11,0.000,08-APR-06:00,0.000,08-JAN-06:10
,ElectricEmissions:CO,221.76,0.000,08-APR-06:00,0.000,19-JUL-15:00
,CH4:Facility,1398.91,0.000,08-APR-06:00,0.000,19-JUL-15:00
,ElectricEmissions:CH4,1397.12,0.000,08-APR-06:00,0.000,19-JUL-15:00
,NOx:Facility,1243.24,0.000,01-JAN-08:00,0.000,19-JUL-15:00
,ElectricEmissions:NOx,1163.39,0.000,01-JAN-08:00,0.000,19-JUL-15:00
,N2O:Facility,16.80,0.000,08-APR-06:00,0.000,19-JUL-15:00
,ElectricEmissions:N2O,15.01,0.000,08-APR-06:00,0.000,19-JUL-15:00
,SO2:Facility,3500.72,0.000,08-APR-06:00,0.000,19-JUL-15:00
,ElectricEmissions:SO2,3500.27,0.000,08-APR-06:00,0.000,19-JUL-15:00
,PM:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:PM,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,PM10:Facility,38.58,0.000,08-APR-06:00,0.000,19-JUL-15:00
,ElectricEmissions:PM10,32.52,0.000,08-APR-06:00,0.000,19-JUL-15:00
,PM2.5:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:PM2.5,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NH3:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:NH3,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NMVOC:Facility,23.46,0.000,01-JAN-08:00,0.000,08-JAN-06:10
,ElectricEmissions:NMVOC,19.05,0.000,01-JAN-08:00,0.000,19-JUL-15:00
,Hg:Facility,0.01,0.000,08-APR-06:00,0.000,19-JUL-15:00
,ElectricEmissions:Hg,0.01,0.000,08-APR-06:00,0.000,19-JUL-15:00
,Pb:Facility,0.05,0.000,08-APR-06:00,0.000,19-JUL-15:00
,ElectricEmissions:Pb,0.05,0.000,08-APR-06:00,0.000,19-JUL-15:00
,Nuclear High:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:Nuclear High,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:CO2,87949.27,0.000,01-JAN-00:40,0.031,07-JAN-08:10
,NaturalGasEmissions:CO,67.35,0.000,01-JAN-00:40,0.000,07-JAN-08:10
,NaturalGasEmissions:CH4,1.79,0.000,01-JAN-00:40,0.000,07-JAN-08:10
,NaturalGasEmissions:NOx,79.85,0.000,01-JAN-00:40,0.000,07-JAN-08:10
,NaturalGasEmissions:N2O,1.79,0.000,01-JAN-00:40,0.000,07-JAN-08:10
,NaturalGasEmissions:SO2,0.45,0.000,01-JAN-00:40,0.000,07-JAN-08:10
,NaturalGasEmissions:PM,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:PM10,6.06,0.000,01-JAN-00:40,0.000,07-JAN-08:10
,NaturalGasEmissions:PM2.5,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:NH3,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:NMVOC,4.41,0.000,01-JAN-00:40,0.000,07-JAN-08:10
,NaturalGasEmissions:Hg,0.00,0.000,01-JAN-00:40,0.000,07-JAN-08:10
,NaturalGasEmissions:Pb,0.00,0.000,01-JAN-00:40,0.000,07-JAN-08:10
,NaturalGasEmissions:Nuclear High,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,Carbon Equivalent:Facility,208346.08,0.001,08-APR-06:00,0.017,19-JUL-15:00
,CarbonEquivalentEmissions:Carbon Equivalent,208346.08,0.001,08-APR-06:00,0.017,19-JUL-15:00


Annual and Peak Values - Other Volumetric

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,Nuclear Low:Facility,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:Nuclear Low,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:Nuclear Low,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10


Annual and Peak Values - Other Liquid/Gas

,,Annual Value [L],Minimum Value [L],Timestamp of Minimum {TIMESTAMP},Maximum Value [L],Timestamp of Maximum {TIMESTAMP}
,WaterEnvironmentalFactors:Facility,805801.879,0.002,08-APR-06:00,0.074,19-JUL-15:00
,ElectricEmissions:WaterEnvironmentalFactors,805801.879,0.002,08-APR-06:00,0.074,19-JUL-15:00
,NaturalGasEmissions:WaterEnvironmentalFactors,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10


Annual and Peak Values - Other

,,Annual Value [GJ],Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,EnergyTransfer:Facility,3072.00,0.00,01-JAN-00:40,794558.20,07-JAN-08:10
,EnergyTransfer:Building,1171.86,0.00,01-JAN-00:40,322682.98,07-JAN-08:10
,EnergyTransfer:Zone:LGSTORE1,239.93,0.00,01-JAN-00:40,64499.38,07-JAN-06:50
,Heating:EnergyTransfer,808.85,0.00,01-JAN-00:40,322682.98,07-JAN-08:10
,Heating:EnergyTransfer:Zone:LGSTORE1,144.10,0.00,01-JAN-00:40,64499.38,07-JAN-06:50
,Cooling:EnergyTransfer,363.00,0.00,01-JAN-00:10,113736.27,19-JUL-15:00
,Cooling:EnergyTransfer:Zone:LGSTORE1,95.83,0.00,01-JAN-00:10,24711.14,17-JUL-15:00
,EnergyTransfer:Zone:LGSTORE2,179.00,0.00,01-JAN-00:40,52258.30,05-JAN-06:10
,Heating:EnergyTransfer:Zone:LGSTORE2,127.83,0.00,01-JAN-00:40,52258.30,05-JAN-06:10
,Cooling:EnergyTransfer:Zone:LGSTORE2,51.17,0.00,01-JAN-00:10,15874.94,19-JUL-15:00
,EnergyTransfer:Zone:SMSTORE1,91.84,0.00,01-JAN-00:40,26651.94,05-FEB-06:10
,Heating:EnergyTransfer:Zone:SMSTORE1,50.54,0.00,01-JAN-00:40,26651.94,05-FEB-06:10
,Cooling:EnergyTransfer:Zone:SMSTORE1,41.30,0.00,01-JAN-00:10,11307.28,19-JUL-15:00
,EnergyTransfer:Zone:SMSTORE2,86.41,0.00,01-JAN-00:40,26536.59,16-FEB-06:10
,Heating:EnergyTransfer:Zone:SMSTORE2,59.28,0.00,01-JAN-00:40,26536.59,16-FEB-06:10
,Cooling:EnergyTransfer:Zone:SMSTORE2,27.12,0.00,01-JAN-00:10,9068.33,19-JUL-15:00
,EnergyTransfer:Zone:SMSTORE3,86.24,0.00,01-JAN-00:40,26546.10,16-FEB-06:10
,Heating:EnergyTransfer:Zone:SMSTORE3,60.46,0.00,01-JAN-00:40,26546.10,16-FEB-06:10
,Cooling:EnergyTransfer:Zone:SMSTORE3,25.78,0.00,01-JAN-00:10,8872.61,19-JUL-15:00
,EnergyTransfer:Zone:SMSTORE4,86.13,0.00,01-JAN-00:40,26566.64,16-FEB-06:10
,Heating:EnergyTransfer:Zone:SMSTORE4,60.84,0.00,01-JAN-00:40,26566.64,16-FEB-06:10
,Cooling:EnergyTransfer:Zone:SMSTORE4,25.29,0.00,01-JAN-00:10,8842.62,19-JUL-15:00
,EnergyTransfer:Zone:SMSTORE5,86.03,0.00,01-JAN-00:40,26609.74,16-FEB-06:10
,Heating:EnergyTransfer:Zone:SMSTORE5,64.15,0.00,01-JAN-00:40,26609.74,16-FEB-06:10
,Cooling:EnergyTransfer:Zone:SMSTORE5,21.88,0.00,01-JAN-00:10,8258.22,19-JUL-15:00
,EnergyTransfer:Zone:SMSTORE6,86.19,0.00,01-JAN-00:40,26614.29,16-FEB-06:10
,Heating:EnergyTransfer:Zone:SMSTORE6,64.32,0.00,01-JAN-00:40,26614.29,16-FEB-06:10
,Cooling:EnergyTransfer:Zone:SMSTORE6,21.87,0.00,01-JAN-00:10,8228.90,19-JUL-15:00
,EnergyTransfer:Zone:SMSTORE7,87.42,0.00,01-JAN-00:40,26647.86,06-JAN-06:10
,Heating:EnergyTransfer:Zone:SMSTORE7,65.53,0.00,01-JAN-00:40,26647.86,06-JAN-06:10
,Cooling:EnergyTransfer:Zone:SMSTORE7,21.88,0.00,01-JAN-00:10,8296.95,19-JUL-15:00
,EnergyTransfer:Zone:SMSTORE8,142.69,0.00,01-JAN-00:40,38666.52,07-JAN-06:50
,Heating:EnergyTransfer:Zone:SMSTORE8,111.80,0.00,01-JAN-00:40,38666.52,07-JAN-06:50
,Cooling:EnergyTransfer:Zone:SMSTORE8,30.89,0.00,01-JAN-00:10,10287.98,19-JUL-15:00
,EnergyTransfer:HVAC,1900.15,0.00,01-JAN-00:40,471875.22,07-JAN-08:10
,HeatingCoils:EnergyTransfer,1338.95,0.00,01-JAN-00:40,471875.22,07-JAN-08:10
,CoolingCoils:EnergyTransfer,561.19,0.00,01-JAN-00:10,272395.36,04-AUG-15:50
,Source:Facility,15104.03,38074.97,08-APR-06:00,1219208.77,19-JUL-15:00
,ElectricEmissions:Source,6630.32,19037.49,08-APR-06:00,609604.38,19-JUL-15:00
,PurchasedElectricEmissions:Source,6630.32,19037.49,11-MAR-06:30,609604.38,19-JUL-15:00
,SoldElectricEmissions:Source,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,NaturalGasEmissions:Source,1843.39,0.00,01-JAN-00:40,649778.00,07-JAN-08:10


----------------------------------------------------------------------------------------------------
REPORT:,Sensible Heat Gain Summary
FOR:,Entire Facility
Annual Building Sensible Heat Gain Components

,,HVAC Zone Eq & Other Sensible Air Heating [GJ],HVAC Zone Eq & Other Sensible Air Cooling [GJ],HVAC Terminal Unit Sensible Air Heating [GJ],HVAC Terminal Unit Sensible Air Cooling [GJ],HVAC Input Heated Surface Heating [GJ],HVAC Input Cooled Surface Cooling [GJ],People Sensible Heat Addition [GJ],Lights Sensible Heat Addition [GJ],Equipment Sensible Heat Addition [GJ],Window Heat Addition [GJ],Interzone Air Transfer Heat Addition [GJ],Infiltration Heat Addition [GJ],Opaque Surface Conduction and Other Heat Addition [GJ],Equipment Sensible Heat Removal [GJ],Window Heat Removal [GJ],Interzone Air Transfer Heat Removal [GJ],Infiltration Heat Removal [GJ],Opaque Surface Conduction and Other Heat Removal [GJ]
,LGSTORE1,0.000,0.000,144.103,-95.824,0.000,0.000,37.456,275.272,24.905,19.359,0.000,5.086,0.004,0.000,-14.214,0.000,-218.426,-177.719
,LGSTORE2,0.000,0.000,127.829,-51.167,0.000,0.000,37.577,132.703,24.905,19.447,0.000,4.283,0.008,0.000,-14.088,0.000,-177.322,-104.167
,SMSTORE1,0.000,0.000,50.540,-41.295,0.000,0.000,18.260,137.636,12.452,9.581,0.000,2.090,0.003,0.000,-7.310,0.000,-91.803,-90.153
,SMSTORE2,0.000,0.000,59.285,-27.120,0.000,0.000,18.426,81.106,12.452,9.609,0.000,2.125,0.002,0.000,-7.189,0.000,-90.653,-58.042
,SMSTORE3,0.000,0.000,60.460,-25.776,0.000,0.000,18.448,81.106,12.452,9.630,0.000,2.132,0.001,0.000,-7.158,0.000,-90.432,-60.863
,SMSTORE4,0.000,0.000,60.838,-25.287,0.000,0.000,18.461,81.106,12.452,9.639,0.000,2.134,0.001,0.000,-7.141,0.000,-90.292,-61.909
,SMSTORE5,0.000,0.000,64.154,-21.877,0.000,0.000,18.511,66.351,12.452,9.660,0.000,2.146,0.001,0.000,-7.099,0.000,-89.906,-54.391
,SMSTORE6,0.000,0.000,64.317,-21.874,0.000,0.000,18.506,66.351,12.452,9.660,0.000,2.146,0.001,0.000,-7.100,0.000,-89.934,-54.525
,SMSTORE7,0.000,0.000,65.535,-21.884,0.000,0.000,18.513,66.351,12.452,9.663,0.000,2.144,0.004,0.000,-7.074,0.000,-89.761,-55.939
,SMSTORE8,0.000,0.000,111.801,-30.885,0.000,0.000,18.810,66.351,12.452,9.680,0.000,3.087,0.000,0.000,-6.789,0.000,-126.708,-57.801
,Total Facility,0.000,0.000,808.862,-362.990,0.000,0.000,222.969,1054.335,149.428,115.929,0.000,27.373,0.025,0.000,-85.161,0.000,-1155.238,-775.509


Peak Cooling Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,LGSTORE1,17-JUL-15:00,0.00,0.00,0.00,-24713.47,0.00,0.00,3132.20,18894.39,1348.26,1847.45,0.00,4033.12,0.00,0.00,-0.00,0.00,0.00,-4541.94
,LGSTORE2,19-JUL-15:00,0.00,0.00,0.00,-15875.13,0.00,0.00,3131.68,9108.56,1348.26,1819.50,0.00,3605.38,0.00,0.00,-0.00,0.00,0.00,-3138.25
,SMSTORE1,19-JUL-15:00,0.00,0.00,0.00,-11307.44,0.00,0.00,1565.99,9447.19,674.13,905.48,0.00,1803.07,0.00,0.00,-0.00,0.00,0.00,-3088.43
,SMSTORE2,19-JUL-15:00,0.00,0.00,0.00,-9068.45,0.00,0.00,1565.91,5567.04,674.13,906.84,0.00,1802.80,0.00,0.00,-0.00,0.00,0.00,-1448.27
,SMSTORE3,19-JUL-15:00,0.00,0.00,0.00,-8872.72,0.00,0.00,1565.89,5567.04,674.13,908.50,0.00,1802.78,0.00,0.00,-0.00,0.00,0.00,-1645.61
,SMSTORE4,19-JUL-15:00,0.00,0.00,0.00,-8842.73,0.00,0.00,1565.89,5567.04,674.13,908.76,0.00,1802.77,0.00,0.00,-0.00,0.00,0.00,-1675.86
,SMSTORE5,19-JUL-15:00,0.00,0.00,0.00,-8258.32,0.00,0.00,1565.84,4554.28,674.13,910.03,0.00,1802.70,0.00,0.00,-0.00,0.00,0.00,-1248.66
,SMSTORE6,19-JUL-15:00,0.00,0.00,0.00,-8229.00,0.00,0.00,1565.84,4554.28,674.13,910.29,0.00,1802.69,0.00,0.00,-0.00,0.00,0.00,-1278.23
,SMSTORE7,19-JUL-15:00,0.00,0.00,0.00,-8297.05,0.00,0.00,1565.84,4554.28,674.13,909.67,0.00,1802.70,0.00,0.00,-0.00,0.00,0.00,-1209.56
,SMSTORE8,19-JUL-15:00,0.00,0.00,0.00,-10288.13,0.00,0.00,1565.86,4554.28,674.13,899.71,0.00,2633.29,0.00,0.00,-0.00,0.00,0.00,-39.14
,Total Facility,19-JUL-15:00,0.00,0.00,0.00,-113737.56,0.00,0.00,18790.94,72368.39,8089.53,10873.87,0.00,23295.43,0.00,0.00,0.00,0.00,0.00,-19680.61


Peak Heating Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,LGSTORE1,07-JAN-06:42,0.00,0.00,85424.86,0.00,0.00,0.00,0.00,1049.69,224.71,0.00,0.00,0.00,0.00,0.00,-1880.28,0.00,-35230.17,-49588.80
,LGSTORE2,07-JAN-06:42,0.00,0.00,69939.74,0.00,0.00,0.00,0.00,506.03,224.71,0.00,0.00,0.00,0.00,0.00,-1925.37,0.00,-29092.66,-39652.45
,SMSTORE1,07-JAN-06:52,0.00,0.00,36835.64,0.00,0.00,0.00,0.00,524.84,112.35,0.00,0.00,0.00,0.00,0.00,-967.70,0.00,-14763.80,-21741.33
,SMSTORE2,07-JAN-06:52,0.00,0.00,34960.50,0.00,0.00,0.00,0.00,309.28,112.35,0.00,0.00,0.00,0.00,0.00,-965.68,0.00,-14672.90,-19743.56
,SMSTORE3,07-JAN-06:52,0.00,0.00,34958.13,0.00,0.00,0.00,0.00,309.28,112.35,0.00,0.00,0.00,0.00,0.00,-965.45,0.00,-14671.41,-19742.91
,SMSTORE4,07-JAN-06:52,0.00,0.00,34988.78,0.00,0.00,0.00,0.00,309.28,112.35,0.00,0.00,0.00,0.00,0.00,-965.22,0.00,-14669.10,-19776.10
,SMSTORE5,07-JAN-06:52,0.00,0.00,35001.98,0.00,0.00,0.00,0.00,253.02,112.35,0.00,0.00,0.00,0.00,0.00,-964.80,0.00,-14665.11,-19737.44
,SMSTORE6,07-JAN-06:52,0.00,0.00,34994.08,0.00,0.00,0.00,0.00,253.02,112.35,0.00,0.00,0.00,0.00,0.00,-964.70,0.00,-14664.05,-19730.71
,SMSTORE7,07-JAN-06:42,0.00,0.00,35213.63,0.00,0.00,0.00,0.00,253.02,112.35,0.00,0.00,0.00,0.00,0.00,-962.73,0.00,-14617.77,-19998.50
,SMSTORE8,07-JAN-06:42,0.00,0.00,48347.41,0.00,0.00,0.00,0.00,253.02,112.35,0.00,0.00,0.00,0.00,0.00,-915.57,0.00,-20590.92,-27206.29
,Total Facility,01-JAN-06:02,0.00,0.00,422974.24,0.00,0.00,0.00,0.00,4020.47,1348.26,0.00,0.00,0.00,0.00,0.00,-7840.03,0.00,-126996.24,-293506.68


----------------------------------------------------------------------------------------------------
REPORT:,Standard 62.1 Summary
FOR:,Entire Facility
System Ventilation Requirements for Cooling

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow - Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,PSZ-AC_10:10,1.6506,0.0000,28.1411,1.0000,0.2648,1.6506,0.2678,1.0000,0.2648,0.1604,,
,PSZ-AC_1:1,2.7278,0.0000,56.2821,1.0000,0.5295,2.7278,0.1992,1.0000,0.5295,0.1941,,
,PSZ-AC_2:2,1.2323,0.0000,28.1411,1.0000,0.2648,1.2323,0.2149,1.0000,0.2648,0.2149,,
,PSZ-AC_3:3,1.0882,0.0000,28.1411,1.0000,0.2648,1.0882,0.2763,1.0000,0.2648,0.2433,,
,PSZ-AC_4:4,1.0880,0.0000,28.1411,1.0000,0.2648,1.0880,0.2840,1.0000,0.2648,0.2434,,
,PSZ-AC_5:5,1.0888,0.0000,28.1411,1.0000,0.2648,1.0888,0.2855,1.0000,0.2648,0.2432,,
,PSZ-AC_6:6,2.1621,0.0000,56.2821,1.0000,0.5295,2.1621,0.3236,1.0000,0.5295,0.2449,,
,PSZ-AC_7:7,1.0888,0.0000,28.1411,1.0000,0.2648,1.0888,0.3102,1.0000,0.2648,0.2432,,
,PSZ-AC_8:8,1.0884,0.0000,28.1411,1.0000,0.2648,1.0884,0.3117,1.0000,0.2648,0.2433,,
,PSZ-AC_9:9,1.0956,0.0000,28.1411,1.0000,0.2648,1.0956,0.3102,1.0000,0.2648,0.2417,,


System Ventilation Requirements for Heating

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,PSZ-AC_10:10,1.6506,0.0000,28.1411,1.0000,0.2648,1.6506,1.0000,1.0000,0.2648,0.1604,,
,PSZ-AC_1:1,2.7278,0.0000,56.2821,1.0000,0.5295,2.7278,1.0000,1.0000,0.5295,0.1941,,
,PSZ-AC_2:2,1.2323,0.0000,28.1411,1.0000,0.2648,1.2323,1.0000,1.0000,0.2648,0.2149,,
,PSZ-AC_3:3,1.0882,0.0000,28.1411,1.0000,0.2648,1.0882,1.0000,1.0000,0.2648,0.2433,,
,PSZ-AC_4:4,1.0880,0.0000,28.1411,1.0000,0.2648,1.0880,1.0000,1.0000,0.2648,0.2434,,
,PSZ-AC_5:5,1.0888,0.0000,28.1411,1.0000,0.2648,1.0888,1.0000,1.0000,0.2648,0.2432,,
,PSZ-AC_6:6,2.1621,0.0000,56.2821,1.0000,0.5295,2.1621,1.0000,1.0000,0.5295,0.2449,,
,PSZ-AC_7:7,1.0888,0.0000,28.1411,1.0000,0.2648,1.0888,1.0000,1.0000,0.2648,0.2432,,
,PSZ-AC_8:8,1.0884,0.0000,28.1411,1.0000,0.2648,1.0884,1.0000,1.0000,0.2648,0.2433,,
,PSZ-AC_9:9,1.0956,0.0000,28.1411,1.0000,0.2648,1.0956,1.0000,1.0000,0.2648,0.2417,,


Zone Ventilation Parameters

,,AirLoop Name,People Outdoor Air Rate - Rp [m3/s-person],Zone Population - Pz,Area Outdoor Air Rate - Ra [m3/s-m2],Zone Floor Area - Az [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Air Distribution Effectiveness - Ez-clg,Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Air Distribution Effectiveness - Ez-htg,Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,LGSTORE1,PSZ-AC_1:1,0.000000,56.2821,0.001520,348.39,0.5295,1.0000,0.5295,1.000,0.5295
,LGSTORE2,PSZ-AC_6:6,0.000000,56.2821,0.001520,348.39,0.5295,1.0000,0.5295,1.000,0.5295
,SMSTORE1,PSZ-AC_2:2,0.000000,28.1411,0.001520,174.19,0.2648,1.0000,0.2648,1.000,0.2648
,SMSTORE2,PSZ-AC_3:3,0.000000,28.1411,0.001520,174.19,0.2648,1.0000,0.2648,1.000,0.2648
,SMSTORE3,PSZ-AC_4:4,0.000000,28.1411,0.001520,174.19,0.2648,1.0000,0.2648,1.000,0.2648
,SMSTORE4,PSZ-AC_5:5,0.000000,28.1411,0.001520,174.19,0.2648,1.0000,0.2648,1.000,0.2648
,SMSTORE5,PSZ-AC_7:7,0.000000,28.1411,0.001520,174.19,0.2648,1.0000,0.2648,1.000,0.2648
,SMSTORE6,PSZ-AC_8:8,0.000000,28.1411,0.001520,174.19,0.2648,1.0000,0.2648,1.000,0.2648
,SMSTORE7,PSZ-AC_9:9,0.000000,28.1411,0.001520,174.19,0.2648,1.0000,0.2648,1.000,0.2648
,SMSTORE8,PSZ-AC_10:10,0.000000,28.1411,0.001520,174.19,0.2648,1.0000,0.2648,1.000,0.2648


System Ventilation Parameters

,,People Outdoor Air Rate - Rp [m3/s-person],Sum of Zone Population - Pz-sum,Area Outdoor Air Rate - Ra [m3/s-m2],Sum of Zone Floor Area - Az-sum [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,PSZ-AC_10:10,0.000000,28.14,0.001520,174.1932,0.2648,0.2648,0.2648
,PSZ-AC_1:1,0.000000,56.28,0.001520,348.3864,0.5295,0.5295,0.5295
,PSZ-AC_2:2,0.000000,28.14,0.001520,174.1932,0.2648,0.2648,0.2648
,PSZ-AC_3:3,0.000000,28.14,0.001520,174.1932,0.2648,0.2648,0.2648
,PSZ-AC_4:4,0.000000,28.14,0.001520,174.1932,0.2648,0.2648,0.2648
,PSZ-AC_5:5,0.000000,28.14,0.001520,174.1932,0.2648,0.2648,0.2648
,PSZ-AC_6:6,0.000000,56.28,0.001520,348.3864,0.5295,0.5295,0.5295
,PSZ-AC_7:7,0.000000,28.14,0.001520,174.1932,0.2648,0.2648,0.2648
,PSZ-AC_8:8,0.000000,28.14,0.001520,174.1932,0.2648,0.2648,0.2648
,PSZ-AC_9:9,0.000000,28.14,0.001520,174.1932,0.2648,0.2648,0.2648


Zone Ventilation Calculations for Cooling Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,LGSTORE1,PSZ-AC_1:1,,2.7278,2.7278,2.7278,0.5295,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LGSTORE2,PSZ-AC_6:6,,2.1621,2.1621,2.1621,0.5295,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,SMSTORE1,PSZ-AC_2:2,,1.2323,1.2323,1.2323,0.2648,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,SMSTORE2,PSZ-AC_3:3,,1.0882,1.0882,1.0882,0.2648,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,SMSTORE3,PSZ-AC_4:4,,1.0880,1.0880,1.0880,0.2648,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,SMSTORE4,PSZ-AC_5:5,,1.0888,1.0888,1.0888,0.2648,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,SMSTORE5,PSZ-AC_7:7,,1.0888,1.0888,1.0888,0.2648,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,SMSTORE6,PSZ-AC_8:8,,1.0884,1.0884,1.0884,0.2648,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,SMSTORE7,PSZ-AC_9:9,,1.0956,1.0956,1.0956,0.2648,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,SMSTORE8,PSZ-AC_10:10,,1.6506,1.6506,1.6506,0.2648,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Cooling Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Zone Ventilation Efficiency - Evz-min
,PSZ-AC_10:10,1.6506,1.6506,1.6506,1.6506,0.2648,1.0000
,PSZ-AC_1:1,2.7278,2.7278,2.7278,2.7278,0.5295,1.0000
,PSZ-AC_2:2,1.2323,1.2323,1.2323,1.2323,0.2648,1.0000
,PSZ-AC_3:3,1.0882,1.0882,1.0882,1.0882,0.2648,1.0000
,PSZ-AC_4:4,1.0880,1.0880,1.0880,1.0880,0.2648,1.0000
,PSZ-AC_5:5,1.0888,1.0888,1.0888,1.0888,0.2648,1.0000
,PSZ-AC_6:6,2.1621,2.1621,2.1621,2.1621,0.5295,1.0000
,PSZ-AC_7:7,1.0888,1.0888,1.0888,1.0888,0.2648,1.0000
,PSZ-AC_8:8,1.0884,1.0884,1.0884,1.0884,0.2648,1.0000
,PSZ-AC_9:9,1.0956,1.0956,1.0956,1.0956,0.2648,1.0000


Zone Ventilation Calculations for Heating Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,LGSTORE1,PSZ-AC_1:1,,2.7278,2.7278,2.7278,0.5295,0.1941,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LGSTORE2,PSZ-AC_6:6,,2.1621,2.1621,2.1621,0.5295,0.2449,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,SMSTORE1,PSZ-AC_2:2,,1.2323,1.2323,1.2323,0.2648,0.2422,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,SMSTORE2,PSZ-AC_3:3,,1.0882,1.0882,1.0882,0.2648,0.2433,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,SMSTORE3,PSZ-AC_4:4,,1.0880,1.0880,1.0880,0.2648,0.2434,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,SMSTORE4,PSZ-AC_5:5,,1.0888,1.0888,1.0888,0.2648,0.2432,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,SMSTORE5,PSZ-AC_7:7,,1.0888,1.0888,1.0888,0.2648,0.2432,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,SMSTORE6,PSZ-AC_8:8,,1.0884,1.0884,1.0884,0.2648,0.2433,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,SMSTORE7,PSZ-AC_9:9,,1.0956,1.0956,1.0956,0.2648,0.2417,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,SMSTORE8,PSZ-AC_10:10,,1.6506,1.6506,1.6506,0.2648,0.1604,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Heating Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Zone Ventilation Efficiency - Evz-min
,PSZ-AC_10:10,1.6506,1.6506,1.6506,1.6506,0.2648,1.0000
,PSZ-AC_1:1,2.7278,2.7278,2.7278,2.7278,0.5295,1.0000
,PSZ-AC_2:2,1.2323,1.2323,1.2323,1.2323,0.2648,1.0000
,PSZ-AC_3:3,1.0882,1.0882,1.0882,1.0882,0.2648,1.0000
,PSZ-AC_4:4,1.0880,1.0880,1.0880,1.0880,0.2648,1.0000
,PSZ-AC_5:5,1.0888,1.0888,1.0888,1.0888,0.2648,1.0000
,PSZ-AC_6:6,2.1621,2.1621,2.1621,2.1621,0.5295,1.0000
,PSZ-AC_7:7,1.0888,1.0888,1.0888,1.0888,0.2648,1.0000
,PSZ-AC_8:8,1.0884,1.0884,1.0884,1.0884,0.2648,1.0000
,PSZ-AC_9:9,1.0956,1.0956,1.0956,1.0956,0.2648,1.0000


----------------------------------------------------------------------------------------------------
REPORT:,LEED Summary
FOR:,Entire Facility
Sec1.1A-General Information

,,Data
,Weather File,RUNPERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300
,Total gross floor area [m2],2090.32
,Principal Heating Source,Natural Gas


EAp2-1. Space Usage Type

,,Space Area [m2],Regularly Occupied Area [m2],Unconditioned Area [m2],Typical Hours/Week in Operation [hr/wk]
,LGSTORE1,348.39,348.39,0.00,94.32
,LGSTORE2,348.39,348.39,0.00,94.32
,SMSTORE1,174.19,174.19,0.00,94.32
,SMSTORE2,174.19,174.19,0.00,94.32
,SMSTORE3,174.19,174.19,0.00,94.32
,SMSTORE4,174.19,174.19,0.00,94.32
,SMSTORE5,174.19,174.19,0.00,94.32
,SMSTORE6,174.19,174.19,0.00,94.32
,SMSTORE7,174.19,174.19,0.00,94.32
,SMSTORE8,174.19,174.19,0.00,94.32
,Totals,2090.32,2090.32,0.00,


EAp2-2. Advisory Messages

,,Data
,Number of hours heating loads not met,0.00
,Number of hours cooling loads not met,0.00
,Number of hours not met,0.00


EAp2-3. Energy Type Summary

,,Utility Rate,Virtual Rate [$/unit energy],Units of Energy,Units of Demand
,Electricity,PSI_LLF_LOWLOADFACTORSERVICE,0.092,kWh,kW
,Natural Gas,IN_EIAMONTHLYRATEGAS,8.724,MCF,MCF/Hr
,Other,,,,


EAp2-4/5. Performance Rating Method Compliance

,,Electric Energy Use [GJ],Electric Demand [W],Natural Gas Energy Use [GJ],Natural Gas Demand [W],Additional Fuel Use [GJ],Additional Fuel Demand [W],District Cooling Use [GJ],District Cooling Demand [W],District Heating Use [GJ],District Heating Demand [W]
,Heating -- Not Subdivided,0.00,0.00,1688.09,595034.79,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling -- Not Subdivided,137.66,75450.85,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting -- General,1054.34,72368.39,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting -- Exterior Facade Lighting,212.07,13499.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- MiscPlug,149.43,8089.53,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Unitary Fans,316.32,16004.48,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


EAp2-6. Energy Use Summary

,,Process Subtotal [GJ],Total Energy Use [GJ]
,Electricity,149.43,1869.80
,Natural Gas,0.00,1688.09
,Total,149.43,3557.89
,Additional,0.00,0.00


EAp2-7. Energy Cost Summary

,,Process Subtotal [$],Total Energy Cost [$]
,Electricity,3834.68,47983.53
,Natural Gas,0.00,13958.09
,Other,,0.00
,Total,3834.68,61941.62
,Additional,0.00,
Process energy cost based on ratio of process to total energy.


L-1. Renewable Energy Source Summary

,,Rated Capacity [kW],Annual Energy Generated [GJ]
,Photovoltaic,0.00,0.00
,Wind,0.00,0.00


EAp2-17a. Energy Use Intensity - Electricity

,,Electricty [MJ/m2]
,Interior Lighting (All),504.39
,Space Heating,0.00
,Space Cooling,65.85
,Fans (All),151.32
,Service Water Heating,0.00
,Receptacle Equipment,71.49
,Miscellaneous (All),894.51
,Subtotal,894.51


EAp2-17b. Energy Use Intensity - Natural Gas

,,Natural Gas [MJ/m2]
,Space Heating,807.57
,Service Water Heating,0.00
,Miscellaneous (All),807.57
,Subtotal,807.57


EAp2-17c. Energy Use Intensity - Additional

,,Additional [MJ/m2]
,Subtotal,0.00
,Miscellaneous,0.00


EAp2-18. End Use Percentage

,,Percent [%]
,Interior Lighting (All),29.63
,Space Heating,47.45
,Space Cooling,3.87
,Fans (All),8.89
,Service Water Heating,0.00
,Receptacle Equipment,4.20
,Miscellaneous,5.96


Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)

,,Equivalent Full Load Hours of Operation Per Year [hr],Hours > 1% [hr]
,BLDG_EQUIP_SCH,4662.,8760.
,BLDG_LIGHT_SCH,3695.,8760.
,BLDG_OCC_SCH,2415.,4954.
,INFIL_HALF_ON_SCH,6153.,8760.
,WORK_EFF_SCH,0.,0.
,MINOA_SCHED,5319.,5319.


Schedules-SetPoints (Schedule Type=Temperature)

,,First Object Used,Month Assumed,11am First Wednesday [C],Days with Same 11am Value,11pm First Wednesday [C],Days with Same 11pm Value
,HTGSETP_SCH,LGSTORE1 DUALSPSCHED,January,21.00,365,15.60,365
,CLGSETP_SCH,LGSTORE1 DUALSPSCHED,July,24.00,365,30.00,365


----------------------------------------------------------------------------------------------------
REPORT:,Economics Results Summary Report
FOR:,Entire Facility
Annual Cost

,,Electric,Gas,Other,Total
,Cost [$],47983.53,13958.09,0.00,61941.62
,Cost per Total Building Area [$/m2],22.96,6.68,0.00,29.63
,Cost per Net Conditioned Building Area [$/m2],22.96,6.68,0.00,29.63


Tariff Summary

,,Selected,Qualified,Meter,Buy or Sell,Group,Annual Cost ($)
,PSI_LLF_LOWLOADFACTORSERVICE,Yes,Yes,ELECTRICITY:FACILITY,Buy,COMM ELECT,47983.53
,PSI_CS_COMMERCIALELECTRICSERVICE,No,No,ELECTRICITY:FACILITY,Buy,COMM ELECT,26509.62
,IN_EIAMONTHLYRATEGAS,Yes,Yes,GAS:FACILITY,Buy,COMM GAS,13958.09


----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,PSI_LLF_LOWLOADFACTORSERVICE
General

,,Parameter
,Meter,ELECTRICITY:FACILITY
,Selected,Yes
,Group,COMM ELECT
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,kWh


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),3750.96,3264.62,3694.75,3293.95,3538.06,3742.64,4312.71,4125.64,3513.24,3686.30,3581.86,3744.46,44249.19,4312.71
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,180.00,15.00
,Basis ($),3765.96,3279.62,3709.75,3308.95,3553.06,3757.64,4327.71,4140.64,3528.24,3701.30,3596.86,3759.46,44429.19,4327.71
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),3765.96,3279.62,3709.75,3308.95,3553.06,3757.64,4327.71,4140.64,3528.24,3701.30,3596.86,3759.46,44429.19,4327.71
,Taxes ($),301.28,262.37,296.78,264.72,284.24,300.61,346.22,331.25,282.26,296.10,287.75,300.76,3554.34,346.22
,Total ($),4067.24,3541.99,4006.53,3573.66,3837.30,4058.25,4673.93,4471.89,3810.50,3997.40,3884.60,4060.22,47983.53,4673.93


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FUELCOSTADJUSTENERGYCHARGE ($),85.60,76.57,84.55,81.98,85.60,93.97,105.62,101.07,86.18,84.27,82.52,85.48,1053.41,105.62,EnergyCharges
,QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($),22.62,20.24,22.35,21.67,22.62,24.84,27.91,26.71,22.78,22.27,21.81,22.59,278.42,27.91,EnergyCharges
,SOXNOXRIDERADJUSTENERGYCHARGE ($),47.57,42.55,46.99,45.56,47.57,52.22,58.69,56.16,47.89,46.83,45.86,47.50,585.40,58.69,EnergyCharges
,DSMRIDERADJUSTENERGYCHARGE ($),-15.6,-14.0,-15.4,-15.0,-15.6,-17.1,-19.3,-18.4,-15.7,-15.4,-15.1,-15.6,-192.2,-14.0,EnergyCharges
,PURCHPOWERTRACKERADJUSTENERGYCHARGE ($),-1.3,-1.2,-1.3,-1.3,-1.3,-1.4,-1.6,-1.5,-1.3,-1.3,-1.3,-1.3,-16.1,-1.2,EnergyCharges
,MIDWESTISOADJUSTENERGYCHARGE ($),-9.1,-8.2,-9.0,-8.7,-9.1,-10.0,-11.2,-10.8,-9.2,-9.0,-8.8,-9.1,-112.2,-8.2,EnergyCharges
,CLEANCOALRIDERENERGYCHARGE ($),35.16,31.45,34.73,33.67,35.16,38.60,43.38,41.51,35.40,34.61,33.90,35.11,432.69,43.38,EnergyCharges
,TAXOFEIGHTPERCENT ($),301.28,262.37,296.78,264.72,284.24,300.61,346.22,331.25,282.26,296.10,287.75,300.76,3554.34,346.22,Taxes
,ANNUALENERGYCHARGE ($),2526.80,2267.05,2496.78,2422.85,2526.79,2767.50,3102.47,2971.61,2543.61,2488.67,2438.30,2523.33,31075.76,3102.47,EnergyCharges
,ANNUALDEMANDBASECHARGE ($),1059.25,850.07,1035.07,713.16,846.36,794.10,1006.77,959.32,803.60,1035.27,984.58,1056.45,11144.01,1059.25,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,3765.96,3279.62,3709.75,3308.95,3553.06,3757.64,4327.71,4140.64,3528.24,3701.30,3596.86,3759.46,44429.19,4327.71
,TotalEnergy,42208.40,37754.41,41693.59,40425.83,42208.12,46335.62,52079.15,49835.40,42496.50,41554.54,40690.74,42148.86,519431.15,52079.15


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,MINDEMAND75KW,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,42208.40,37754.41,41693.59,40425.83,42208.12,46335.62,52079.15,49835.40,42496.50,41554.54,40690.74,42148.86,519431.15,52079.15
,TotalDemand,109.96,109.96,109.96,140.27,135.32,163.14,171.44,164.54,141.97,109.16,110.37,109.96,1576.05,171.44
,PeakEnergy,42208.40,37754.41,41693.59,40425.83,42208.12,46335.62,52079.15,49835.40,42496.50,41554.54,40690.74,42148.86,519431.15,52079.15
,PeakDemand,109.96,109.96,109.96,140.27,135.32,163.14,171.44,164.54,141.97,109.16,110.37,109.96,1576.05,171.44
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,109.96,109.96,109.96,140.27,135.32,163.14,171.44,164.54,141.97,109.16,110.37,109.96,1576.05,171.44
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,109.96,109.96,109.96,140.27,135.32,163.14,171.44,164.54,141.97,109.16,110.37,109.96,1576.05,171.44
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,109.96,109.96,109.96,140.27,135.32,163.14,171.44,164.54,141.97,109.16,110.37,109.96,1576.05,171.44
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
