Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,42208.40,37754.41,41693.59,40425.83,42208.12,46335.62,52079.15,49835.40,42496.50,41554.54,40690.74,42148.86,519431.15,52079.15
,PeakAndShoulderDemand,109.96,109.96,109.96,140.27,135.32,163.14,171.44,164.54,141.97,109.16,110.37,109.96,1576.05,171.44
,PeakAndMidPeakEnergy,42208.40,37754.41,41693.59,40425.83,42208.12,46335.62,52079.15,49835.40,42496.50,41554.54,40690.74,42148.86,519431.15,52079.15
,PeakAndMidPeakDemand,109.96,109.96,109.96,140.27,135.32,163.14,171.44,164.54,141.97,109.16,110.37,109.96,1576.05,171.44
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,42208.40,37754.41,41693.59,40425.83,42208.12,46335.62,52079.15,49835.40,42496.50,41554.54,40690.74,42148.86,519431.15,52079.15
,PeakAndOffPeakDemand,109.96,109.96,109.96,140.27,135.32,163.14,171.44,164.54,141.97,109.16,110.37,109.96,1576.05,171.44
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
MINDEMAND75KW FROM TotalDemand
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy
ANNUALENERGYCHARGE FROM TotalEnergy
ANNUALDEMANDBASECHARGE FROM TotalEnergy TotalDemand
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE ANNUALDEMANDBASECHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,PSI_CS_COMMERCIALELECTRICSERVICE
General

,,Parameter
,Meter,ELECTRICITY:FACILITY
,Selected,No
,Group,COMM ELECT
,Qualified,No
,Disqualifier,MAXDEMAND75KW
,Computation,automatic
,Units,kWh


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),1987.04,1784.25,1963.60,1905.88,1987.02,2174.94,2436.44,2334.29,2000.15,1957.27,1917.94,1984.33,24433.14,2436.44
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,112.80,9.40
,Basis ($),1996.44,1793.65,1973.00,1915.28,1996.42,2184.34,2445.84,2343.69,2009.55,1966.67,1927.34,1993.73,24545.94,2445.84
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),1996.44,1793.65,1973.00,1915.28,1996.42,2184.34,2445.84,2343.69,2009.55,1966.67,1927.34,1993.73,24545.94,2445.84
,Taxes ($),159.71,143.49,157.84,153.22,159.71,174.75,195.67,187.49,160.76,157.33,154.19,159.50,1963.68,195.67
,Total ($),2156.15,1937.14,2130.84,2068.50,2156.14,2359.09,2641.51,2531.18,2170.32,2124.00,2081.53,2153.22,26509.62,2641.51


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FUELCOSTADJUSTENERGYCHARGE ($),85.60,76.57,84.55,81.98,85.60,93.97,105.62,101.07,86.18,84.27,82.52,85.48,1053.41,105.62,EnergyCharges
,QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($),22.62,20.24,22.35,21.67,22.62,24.84,27.91,26.71,22.78,22.27,21.81,22.59,278.42,27.91,EnergyCharges
,SOXNOXRIDERADJUSTENERGYCHARGE ($),47.57,42.55,46.99,45.56,47.57,52.22,58.69,56.16,47.89,46.83,45.86,47.50,585.40,58.69,EnergyCharges
,DSMRIDERADJUSTENERGYCHARGE ($),0.8864,0.7928,0.8756,0.8489,0.8864,0.9730,1.09,1.05,0.8924,0.8726,0.8545,0.8851,10.91,1.09,EnergyCharges
,PURCHPOWERTRACKERADJUSTENERGYCHARGE ($),1.44,1.28,1.42,1.37,1.44,1.58,1.77,1.69,1.44,1.41,1.38,1.43,17.66,1.77,EnergyCharges
,MIDWESTISOADJUSTENERGYCHARGE ($),-8.6,-7.7,-8.5,-8.2,-8.6,-9.4,-10.6,-10.1,-8.6,-8.4,-8.3,-8.6,-105.4,-7.7,EnergyCharges
,CLEANCOALRIDERENERGYCHARGE ($),34.06,30.47,33.65,32.62,34.06,37.39,42.03,40.22,34.29,33.53,32.84,34.01,419.18,42.03,EnergyCharges
,TAXOFEIGHTPERCENT ($),159.71,143.49,157.84,153.22,159.71,174.75,195.67,187.49,160.76,157.33,154.19,159.50,1963.68,195.67,Taxes
,ANNUALENERGYCHARGE ($),1803.43,1620.02,1782.23,1730.03,1803.42,1973.38,2209.90,2117.50,1815.29,1776.50,1740.93,1800.98,22173.62,2209.90,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,1996.44,1793.65,1973.00,1915.28,1996.42,2184.34,2445.84,2343.69,2009.55,1966.67,1927.34,1993.73,24545.94,2445.84
,TotalEnergy,42208.40,37754.41,41693.59,40425.83,42208.12,46335.62,52079.15,49835.40,42496.50,41554.54,40690.74,42148.86,519431.15,52079.15


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,MAXDEMAND75KW,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,42208.40,37754.41,41693.59,40425.83,42208.12,46335.62,52079.15,49835.40,42496.50,41554.54,40690.74,42148.86,519431.15,52079.15
,TotalDemand,109.96,109.96,109.96,140.27,135.32,163.14,171.44,164.54,141.97,109.16,110.37,109.96,1576.05,171.44
,PeakEnergy,42208.40,37754.41,41693.59,40425.83,42208.12,46335.62,52079.15,49835.40,42496.50,41554.54,40690.74,42148.86,519431.15,52079.15
,PeakDemand,109.96,109.96,109.96,140.27,135.32,163.14,171.44,164.54,141.97,109.16,110.37,109.96,1576.05,171.44
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,109.96,109.96,109.96,140.27,135.32,163.14,171.44,164.54,141.97,109.16,110.37,109.96,1576.05,171.44
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,109.96,109.96,109.96,140.27,135.32,163.14,171.44,164.54,141.97,109.16,110.37,109.96,1576.05,171.44
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,109.96,109.96,109.96,140.27,135.32,163.14,171.44,164.54,141.97,109.16,110.37,109.96,1576.05,171.44
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,42208.40,37754.41,41693.59,40425.83,42208.12,46335.62,52079.15,49835.40,42496.50,41554.54,40690.74,42148.86,519431.15,52079.15
,PeakAndShoulderDemand,109.96,109.96,109.96,140.27,135.32,163.14,171.44,164.54,141.97,109.16,110.37,109.96,1576.05,171.44
,PeakAndMidPeakEnergy,42208.40,37754.41,41693.59,40425.83,42208.12,46335.62,52079.15,49835.40,42496.50,41554.54,40690.74,42148.86,519431.15,52079.15
,PeakAndMidPeakDemand,109.96,109.96,109.96,140.27,135.32,163.14,171.44,164.54,141.97,109.16,110.37,109.96,1576.05,171.44
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,42208.40,37754.41,41693.59,40425.83,42208.12,46335.62,52079.15,49835.40,42496.50,41554.54,40690.74,42148.86,519431.15,52079.15
,PeakAndOffPeakDemand,109.96,109.96,109.96,140.27,135.32,163.14,171.44,164.54,141.97,109.16,110.37,109.96,1576.05,171.44
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
MAXDEMAND75KW FROM TotalDemand
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy
ANNUALENERGYCHARGE FROM TotalEnergy
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,IN_EIAMONTHLYRATEGAS
General

,,Parameter
,Meter,GAS:FACILITY
,Selected,Yes
,Group,COMM GAS
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,MCF


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),3125.57,2218.60,1663.98,921.03,240.40,36.50,3.37,11.95,85.53,493.51,1411.77,2711.92,12924.16,3125.57
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Basis ($),3125.57,2218.60,1663.98,921.03,240.40,36.50,3.37,11.95,85.53,493.51,1411.77,2711.92,12924.16,3125.57
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),3125.57,2218.60,1663.98,921.03,240.40,36.50,3.37,11.95,85.53,493.51,1411.77,2711.92,12924.16,3125.57
,Taxes ($),250.05,177.49,133.12,73.68,19.23,2.92,0.2699,0.9560,6.84,39.48,112.94,216.95,1033.93,250.05
,Total ($),3375.62,2396.09,1797.10,994.72,259.64,39.42,3.64,12.91,92.37,532.99,1524.72,2928.88,13958.09,3375.62


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,MONTHLYRATEGASCHARGE ($),3125.57,2218.60,1663.98,921.03,240.40,36.50,3.37,11.95,85.53,493.51,1411.77,2711.92,12924.16,3125.57,EnergyCharges
,TAXOFEIGHTPERCENT ($),250.05,177.49,133.12,73.68,19.23,2.92,0.2699,0.9560,6.84,39.48,112.94,216.95,1033.93,250.05,Taxes


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,3125.57,2218.60,1663.98,921.03,240.40,36.50,3.37,11.95,85.53,493.51,1411.77,2711.92,12924.16,3125.57
,TotalEnergy,380.24,295.42,185.51,102.22,26.24,3.50,0.3269,1.18,9.30,60.33,180.30,355.43,1600.00,380.24


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,380.24,295.42,185.51,102.22,26.24,3.50,0.3269,1.18,9.30,60.33,180.30,355.43,1600.00,380.24
,TotalDemand,1.92,1.87,1.25,1.19,0.8913,0.5567,0.2271,0.2746,0.6024,0.9902,1.66,1.74,13.17,1.92
,PeakEnergy,380.24,295.42,185.51,102.22,26.24,3.50,0.3269,1.18,9.30,60.33,180.30,355.43,1600.00,380.24
,PeakDemand,1.92,1.87,1.25,1.19,0.8913,0.5567,0.2271,0.2746,0.6024,0.9902,1.66,1.74,13.17,1.92
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,1.92,1.87,1.25,1.19,0.8913,0.5567,0.2271,0.2746,0.6024,0.9902,1.66,1.74,13.17,1.92
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,1.92,1.87,1.25,1.19,0.8913,0.5567,0.2271,0.2746,0.6024,0.9902,1.66,1.74,13.17,1.92
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,1.92,1.87,1.25,1.19,0.8913,0.5567,0.2271,0.2746,0.6024,0.9902,1.66,1.74,13.17,1.92
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,380.24,295.42,185.51,102.22,26.24,3.50,0.3269,1.18,9.30,60.33,180.30,355.43,1600.00,380.24
,PeakAndShoulderDemand,1.92,1.87,1.25,1.19,0.8913,0.5567,0.2271,0.2746,0.6024,0.9902,1.66,1.74,13.17,1.92
,PeakAndMidPeakEnergy,380.24,295.42,185.51,102.22,26.24,3.50,0.3269,1.18,9.30,60.33,180.30,355.43,1600.00,380.24
,PeakAndMidPeakDemand,1.92,1.87,1.25,1.19,0.8913,0.5567,0.2271,0.2746,0.6024,0.9902,1.66,1.74,13.17,1.92
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,380.24,295.42,185.51,102.22,26.24,3.50,0.3269,1.18,9.30,60.33,180.30,355.43,1600.00,380.24
,PeakAndOffPeakDemand,1.92,1.87,1.25,1.19,0.8913,0.5567,0.2271,0.2746,0.6024,0.9902,1.66,1.74,13.17,1.92
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IN_MONTHLYGASRATES,8.22,7.51,8.97,9.01,9.16,10.44,10.32,10.13,9.20,8.18,7.83,7.63,106.60,10.44


Computation -  Automatic
MONTHLYRATEGASCHARGE FROM TotalEnergy IN_MONTHLYGASRATES
EnergyCharges SUM MONTHLYRATEGASCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
