Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:09
Tabular Output Report in Format: ,Comma

Building:,Ref Bldg Secondary School Pre1980_v1.3_5.0
Environment:,RUNPERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300

----------------------------------------------------------------------------------------------------
REPORT:,Annual Building Utility Performance Summary
FOR:,Entire Facility
Values gathered over      8760.00 hours

Site and Source Energy

,,Total Energy [GJ],Energy Per Total Building Area [MJ/m2],Energy Per Conditioned Building Area [MJ/m2]
,Total Site Energy,20102.93,1026.08,1026.08
,Net Site Energy,20102.93,1026.08,1026.08
,Total Source Energy,45406.03,2317.58,2317.58
,Net Source Energy,45406.03,2317.58,2317.58


Site to Source Energy Conversion Factors

,,Site=>Source Conversion Factor
,Electricity,3.546
,Natural Gas,1.092
,District Cooling,0.848
,District Heating,1.647
,Steam,0.585
,Gasoline,1.050
,Diesel,1.050
,Coal,1.050
,Fuel Oil #1,1.050
,Fuel Oil #2,1.050
,Propane,1.050
,Other Fuel 1,1.000
,Other Fuel 2,1.000


Building Area

,,Area [m2]
,Total Building Area,19592.00
,Net Conditioned Building Area,19592.00
,Unconditioned Building Area,0.00


End Uses

,,Electricity [GJ],Natural Gas [GJ],Additional Fuel [GJ],District Cooling [GJ],District Heating [GJ],Water [m3]
,Heating,0.00,9722.22,0.00,0.00,0.00,0.00
,Cooling,1075.42,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,4096.48,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,343.64,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,2277.82,353.39,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,1604.85,0.00,0.00,0.00,0.00,0.00
,Pumps,22.50,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,470.01,0.00,0.00,0.00,2677.93
,Refrigeration,136.60,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,
,Total End Uses,9557.31,10545.62,0.00,0.00,0.00,2677.93
Note: Natural gas appears to be the principal heating source based on energy usage.


End Uses By Subcategory

,,Subcategory,Electricity [GJ],Natural Gas [GJ],Additional Fuel [GJ],District Cooling [GJ],District Heating [GJ],Water [m3]
,Heating,Boiler,0.00,3151.12,0.00,0.00,0.00,0.00
,,Boiler Parasitic,0.00,0.00,0.00,0.00,0.00,0.00
,,Other,0.00,6571.10,0.00,0.00,0.00,0.00
,Cooling,General,1075.42,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,General,4096.48,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,Exterior Facade Lighting,343.64,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,General,2024.86,0.00,0.00,0.00,0.00,0.00
,,KitchenExhFan,9.51,0.00,0.00,0.00,0.00,0.00
,,MiscElec,177.91,0.00,0.00,0.00,0.00,0.00
,,Elevators,65.54,0.00,0.00,0.00,0.00,0.00
,,MiscGas,0.00,353.39,0.00,0.00,0.00,0.00
,Exterior Equipment,General,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,Fan Energy,1600.33,0.00,0.00,0.00,0.00,0.00
,,Zone Exhaust Fans,4.52,0.00,0.00,0.00,0.00,0.00
,Pumps,General,22.50,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,General,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,General,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,General,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,Water Heater,0.00,470.01,0.00,0.00,0.00,0.00
,,SHW_default,0.00,0.00,0.00,0.00,0.00,2677.93
,Refrigeration,General,37.09,0.00,0.00,0.00,0.00,0.00
,,Low Temp Refrigeration,29.68,0.00,0.00,0.00,0.00,0.00
,,Med Temp Refrigeration,69.82,0.00,0.00,0.00,0.00,0.00
,Generators,General,0.00,0.00,0.00,0.00,0.00,0.00


Normalized Metrics
Utility Use Per Conditioned Floor Area

,,Electricity Intensity [MJ/m2],Natural Gas Intensity [MJ/m2],Additional Fuel Intensity [MJ/m2],District Cooling Intensity [MJ/m2],District Heating Intensity [MJ/m2],Water Intensity [m3/m2]
,Lighting,226.63,0.00,0.00,0.00,0.00,0.00
,HVAC,137.95,520.22,0.00,0.00,0.00,0.14
,Other,123.23,18.04,0.00,0.00,0.00,0.00
,Total,487.82,538.26,0.00,0.00,0.00,0.14


Utility Use Per Total Floor Area

,,Electricity Intensity [MJ/m2],Natural Gas Intensity [MJ/m2],Additional Fuel Intensity [MJ/m2],District Cooling Intensity [MJ/m2],District Heating Intensity [MJ/m2],Water Intensity [m3/m2]
,Lighting,226.63,0.00,0.00,0.00,0.00,0.00
,HVAC,137.95,520.22,0.00,0.00,0.00,0.14
,Other,123.23,18.04,0.00,0.00,0.00,0.00
,Total,487.82,538.26,0.00,0.00,0.00,0.14


Electric Loads Satisfied

,,Electricity [GJ],Percent Electricity [%]
,Fuel-Fired Power Generation,0.000,0.00
,High Temperature Geothermal*,0.000,0.00
,Photovoltaic Power,0.000,0.00
,Wind Power,0.000,0.00
,Power Conversion,0.000,0.00
,Net Decrease in On-Site Storage,0.000,0.00
,Total On-Site Electric Sources,0.000,0.00
,,,
,Electricity Coming From Utility,9557.308,100.00
,Surplus Electricity Going To Utility,0.000,0.00
,Net Electricity From Utility,9557.308,100.00
,,,
,Total On-Site and Utility Electric Sources,9557.308,100.00
,Total Electricity End Uses,9557.308,100.00


On-Site Thermal Sources

,,Heat [GJ],Percent Heat [%]
,Water-Side Heat Recovery,0.00,
,Air to Air Heat Recovery for Cooling,0.00,
,Air to Air Heat Recovery for Heating,0.00,
,High-Temperature Geothermal*,0.00,
,Solar Water Thermal,0.00,
,Solar Air Thermal,0.00,
,Total On-Site Thermal Sources,0.00,


Water Source Summary

,,Water [m3],Percent Water [%]
,Rainwater Collection,0.00,0.00
,Condensate Collection,0.00,0.00
,Groundwater Well,0.00,0.00
,Total On Site Water Sources,0.00,0.00
,-,-,-
,Initial Storage,0.00,0.00
,Final Storage,0.00,0.00
,Change in Storage,0.00,0.00
,-,-,-
,Water Supplied by Utility,2677.93,100.00
,-,-,-
,Total On Site, Change in Storage, and Utility Water Sources,2677.93,100.00
,Total Water End Uses,2677.93,100.00


Setpoint Not Met Criteria

,,Degrees [deltaC]
,Tolerance for Zone Heating Setpoint Not Met Time,0.56
,Tolerance for Zone Cooling Setpoint Not Met Time,0.56


Comfort and Setpoint Not Met Summary

,,Facility [Hours]
,Time Setpoint Not Met During Occupied Heating,9.50
,Time Setpoint Not Met During Occupied Cooling,162.67
,Time Not Comfortable Based on Simple ASHRAE 55-2004,2616.83


Note 1: An asterisk (*) indicates that the feature is not yet implemented.
----------------------------------------------------------------------------------------------------
REPORT:,Input Verification and Results Summary
FOR:,Entire Facility
General

,,Value
,Program Version and Build,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:09
,RunPeriod,RUNPERIOD 1
,Weather File,Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300
,Latitude [deg],41.98
,Longitude [deg],-87.9
,Elevation [m],201.00
,Time Zone,-6.0
,North Axis Angle [deg],0.00
,Rotation for Appendix G [deg],0.00
,Hours Simulated [hrs],8760.00


ENVELOPE
Window-Wall Ratio

,,Total,North (315 to 45 deg),East (45 to 135 deg),South (135 to 225 deg),West (225 to 315 deg)
,Gross Wall Area [m2],6384.00,2152.00,1040.00,2152.00,1040.00
,Above Ground Wall Area [m2],6384.00,2152.00,1040.00,2152.00,1040.00
,Window Opening Area [m2],2089.18,753.18,291.61,753.18,291.20
,Gross Window-Wall Ratio [%],32.73,35.00,28.04,35.00,28.00
,Above Ground Window-Wall Ratio [%],32.73,35.00,28.04,35.00,28.00


Conditioned Window-Wall Ratio

,,Total,North (315 to 45 deg),East (45 to 135 deg),South (135 to 225 deg),West (225 to 315 deg)
,Gross Wall Area [m2],6384.00,2152.00,1040.00,2152.00,1040.00
,Above Ground Wall Area [m2],6384.00,2152.00,1040.00,2152.00,1040.00
,Window Opening Area [m2],2089.18,753.18,291.61,753.18,291.20
,Gross Window-Wall Ratio [%],32.73,35.00,28.04,35.00,28.00
,Above Ground Window-Wall Ratio [%],32.73,35.00,28.04,35.00,28.00


Skylight-Roof Ratio

,,Total
,Gross Roof Area [m2],11902.00
,Skylight Area [m2],0.00
,Skylight-Roof Ratio [%],0.00


PERFORMANCE
Zone Summary

,,Area [m2],Conditioned (Y/N),Part of Total Floor Area (Y/N),Volume [m3],Multipliers,Above Ground Gross Wall Area [m2],Underground Gross Wall Area [m2],Window Glass Area [m2],Opening Area [m2],Lighting [W/m2],People [m2 per person],Plug and Process [W/m2]
,AUDITORIUM_ZN_1_FLR_1,988.00,Yes,Yes,7904.00,1.00,512.00,0.00,106.40,106.40,12.0800,1.00,5.0000
,AUX_GYM_ZN_1_FLR_1,1248.00,Yes,Yes,9984.00,1.00,608.00,0.00,212.80,212.80,11.8100,3.33,5.0000
,BATHROOMS_ZN_1_FLR_1,210.00,Yes,Yes,840.00,1.00,116.00,0.00,25.20,25.20,9.6000,10.00,4.0000
,BATHROOMS_ZN_1_FLR_2,210.00,Yes,Yes,840.00,1.00,116.00,0.00,25.20,25.20,9.6000,10.00,4.0000
,CAFETERIA_ZN_1_FLR_1,624.00,Yes,Yes,2496.00,1.00,200.00,0.00,70.00,70.00,14.3800,1.39,19.2600
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,99.00,Yes,Yes,396.00,1.00,80.00,0.00,28.00,28.00,21.5200,4.00,10.0000
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,99.00,Yes,Yes,396.00,1.00,80.00,0.00,28.00,28.00,21.5200,4.00,10.0000
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,99.00,Yes,Yes,396.00,1.00,80.00,0.00,28.00,28.00,21.5200,4.00,10.0000
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,99.00,Yes,Yes,396.00,1.00,80.00,0.00,28.00,28.00,21.5200,4.00,10.0000
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,99.00,Yes,Yes,396.00,1.00,80.00,0.00,28.00,28.00,21.5200,4.00,10.0000
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,99.00,Yes,Yes,396.00,1.00,80.00,0.00,28.00,28.00,21.5200,4.00,10.0000
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,99.00,Yes,Yes,396.00,1.00,80.00,0.00,28.00,28.00,21.5200,4.00,10.0000
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,99.00,Yes,Yes,396.00,1.00,80.00,0.00,28.00,28.00,21.5200,4.00,10.0000
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,99.00,Yes,Yes,396.00,1.00,80.00,0.00,28.00,28.00,21.5200,4.00,10.0000
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,99.00,Yes,Yes,396.00,1.00,80.00,0.00,28.00,28.00,21.5200,4.00,10.0000
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,99.00,Yes,Yes,396.00,1.00,80.00,0.00,28.00,28.00,21.5200,4.00,10.0000
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,99.00,Yes,Yes,396.00,1.00,80.00,0.00,28.00,28.00,21.5200,4.00,10.0000
,CORRIDOR_POD_1_ZN_1_FLR_1,320.00,Yes,Yes,1280.00,1.00,20.00,0.00,7.00,7.00,14.3800,10.00,4.0000
,CORRIDOR_POD_1_ZN_1_FLR_2,320.00,Yes,Yes,1280.00,1.00,20.00,0.00,7.00,7.00,9.2500,10.00,4.0000
,CORRIDOR_POD_2_ZN_1_FLR_1,320.00,Yes,Yes,1280.00,1.00,20.00,0.00,7.00,7.00,9.2500,10.00,4.0000
,CORRIDOR_POD_2_ZN_1_FLR_2,320.00,Yes,Yes,1280.00,1.00,20.00,0.00,7.00,7.00,9.2500,10.00,4.0000
,CORRIDOR_POD_3_ZN_1_FLR_1,320.00,Yes,Yes,1280.00,1.00,20.00,0.00,7.00,7.00,9.2500,10.00,4.0000
,CORRIDOR_POD_3_ZN_1_FLR_2,320.00,Yes,Yes,1280.00,1.00,20.00,0.00,7.00,7.00,9.2500,10.00,4.0000
,GYM_ZN_1_FLR_1,1976.00,Yes,Yes,15808.00,1.00,0.00,0.00,0.00,0.00,11.3800,1.00,5.0000
,KITCHEN_ZN_1_FLR_1,216.00,Yes,Yes,864.00,1.00,36.00,0.00,12.60,12.60,16.7600,6.67,1344.4722
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,840.00,Yes,Yes,3360.00,1.00,236.00,0.00,83.01,83.01,16.3300,4.35,10.0000
,LOBBY_ZN_1_FLR_1,210.00,Yes,Yes,840.00,1.00,60.00,0.00,21.00,21.00,12.0000,,4.0000
,LOBBY_ZN_1_FLR_2,210.00,Yes,Yes,840.00,1.00,60.00,0.00,21.00,21.00,12.0000,,4.0000
,MAIN_CORRIDOR_ZN_1_FLR_1,1140.00,Yes,Yes,4560.00,1.00,200.00,0.00,49.00,49.00,9.2500,,4.0000
,MAIN_CORRIDOR_ZN_1_FLR_2,1140.00,Yes,Yes,4560.00,1.00,200.00,0.00,49.00,49.00,9.2500,,4.0000
,MECH_ZN_1_FLR_1,342.00,Yes,Yes,1368.00,1.00,0.00,0.00,0.00,0.00,8.0500,100.00,97.8886
,MECH_ZN_1_FLR_2,342.00,Yes,Yes,1368.00,1.00,0.00,0.00,0.00,0.00,8.0500,100.00,4.0000
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,477.00,Yes,Yes,1908.00,1.00,212.00,0.00,74.20,74.20,14.3800,4.00,10.0000
,MULT_CLASS_1_POD_1_ZN_1_FLR_2,477.00,Yes,Yes,1908.00,1.00,212.00,0.00,74.20,74.20,21.5200,4.00,10.0000
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,477.00,Yes,Yes,1908.00,1.00,212.00,0.00,74.20,74.20,21.5200,4.00,10.0000
,MULT_CLASS_1_POD_2_ZN_1_FLR_2,477.00,Yes,Yes,1908.00,1.00,212.00,0.00,74.20,74.20,21.5200,4.00,10.0000
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,477.00,Yes,Yes,1908.00,1.00,212.00,0.00,74.20,74.20,21.5200,4.00,10.0000
,MULT_CLASS_1_POD_3_ZN_1_FLR_2,477.00,Yes,Yes,1908.00,1.00,212.00,0.00,74.20,74.20,21.5200,4.00,10.0000
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,477.00,Yes,Yes,1908.00,1.00,212.00,0.00,74.20,74.20,21.5200,4.00,10.0000
,MULT_CLASS_2_POD_1_ZN_1_FLR_2,477.00,Yes,Yes,1908.00,1.00,212.00,0.00,74.20,74.20,21.5200,4.00,10.0000
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,477.00,Yes,Yes,1908.00,1.00,212.00,0.00,74.20,74.20,21.5200,4.00,10.0000
,MULT_CLASS_2_POD_2_ZN_1_FLR_2,477.00,Yes,Yes,1908.00,1.00,212.00,0.00,74.20,74.20,21.5200,4.00,10.0000
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,477.00,Yes,Yes,1908.00,1.00,212.00,0.00,74.20,74.20,21.5200,4.00,10.0000
,MULT_CLASS_2_POD_3_ZN_1_FLR_2,477.00,Yes,Yes,1908.00,1.00,212.00,0.00,74.20,74.20,21.5200,4.00,10.0000
,OFFICES_ZN_1_FLR_1,532.00,Yes,Yes,2128.00,1.00,208.00,0.00,72.80,72.80,20.0900,20.00,10.8000
,OFFICES_ZN_1_FLR_2,532.00,Yes,Yes,2128.00,1.00,208.00,0.00,72.80,72.80,20.0900,20.00,10.8000
,Total,19592.00,,,95216.00,,6384.00,0.00,2089.18,2089.18,15.1724,3.25,23.8618
,Conditioned Total,19592.00,,,95216.00,,6384.00,0.00,2089.18,2089.18,15.1724,3.25,23.8618
,Unconditioned Total,0.00,,,0.00,,0.00,0.00,0.00,0.00,,,
,Not Part of Total,0.00,,,0.00,,0.00,0.00,0.00,0.00,,,


----------------------------------------------------------------------------------------------------
REPORT:,Demand End Use Components Summary
FOR:,Entire Facility
End Uses

,,Electricity [W],Natural Gas [W],Propane [W],District Cooling [W],Steam [W],Water [m3/s]
,Time of Peak,08-JUN-12:00,06-FEB-06:10,-,-,-,02-JAN-13:09
,Heating,0.00,4549205.29,0.00,0.00,0.00,0.00
,Cooling,631400.27,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,267531.57,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,145652.64,4834.26,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,127848.71,0.00,0.00,0.00,0.00,0.00
,Pumps,54.05,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,20.00,0.00,0.00,0.00,0.00
,Refrigeration,5530.80,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,
,Total End Uses,1178018.04,4554059.55,0.00,0.00,0.00,0.00


End Uses By Subcategory

,,Subcategory,Electricity [W],Natural Gas [W],Propane [W],District Cooling [W],Steam [W],Water [m3/s]
,Heating,Boiler,0.00,1622287.22,0.00,0.00,0.00,0.00
,,Boiler Parasitic,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,General,631400.27,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,General,267531.57,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,Exterior Facade Lighting,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,General,128121.58,0.00,0.00,0.00,0.00,0.00
,,KitchenExhFan,699.00,0.00,0.00,0.00,0.00,0.00
,,MiscElec,7199.10,0.00,0.00,0.00,0.00,0.00
,,Elevators,9632.97,0.00,0.00,0.00,0.00,0.00
,,MiscGas,0.00,4834.26,0.00,0.00,0.00,0.00
,Exterior Equipment,General,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,Fan Energy,127626.82,0.00,0.00,0.00,0.00,0.00
,,Zone Exhaust Fans,221.89,0.00,0.00,0.00,0.00,0.00
,Pumps,General,54.05,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,General,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,General,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,General,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,Water Heater,0.00,20.00,0.00,0.00,0.00,0.00
,,SHW_default,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,General,1337.36,0.00,0.00,0.00,0.00,0.00
,,Low Temp Refrigeration,1652.48,0.00,0.00,0.00,0.00,0.00
,,Med Temp Refrigeration,2540.96,0.00,0.00,0.00,0.00,0.00
,Generators,General,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Source Energy End Use Components Summary
FOR:,Entire Facility
Values gathered over      8760.00 hours

Source Energy End Use Components Summary

,,Source Electricity [GJ],Source Natural Gas [GJ],Source Additional Fuel [GJ],Source District Cooling [GJ],Source District Heating [GJ]
,Heating,0.00,10616.67,0.00,0.00,0.00
,Cooling,3813.45,0.00,0.00,0.00,0.00
,Interior Lighting,14526.12,0.00,0.00,0.00,0.00
,Exterior Lighting,1218.53,0.00,0.00,0.00,0.00
,Interior Equipment,8077.14,385.90,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00
,Fans,5690.81,0.00,0.00,0.00,0.00
,Pumps,79.78,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,513.25,0.00,0.00,0.00
,Refrigeration,484.37,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00
,,,,,,
,Total Source Energy End Use Components,33890.21,11515.82,0.00,0.00,0.00


Normalized Metrics
Source Energy End Use Components Per Conditioned Floor Area

,,Source Electricity [MJ/m2],Source Natural Gas [MJ/m2],Source Additional Fuel [MJ/m2],Source District Cooling [MJ/m2],Source District Heating [MJ/m2]
,Heating,0.00,541.89,0.00,0.00,0.00
,Cooling,194.64,0.00,0.00,0.00,0.00
,Interior Lighting,741.43,0.00,0.00,0.00,0.00
,Exterior Lighting,62.20,0.00,0.00,0.00,0.00
,Interior Equipment,412.27,19.70,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00
,Fans,290.47,0.00,0.00,0.00,0.00
,Pumps,4.07,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,26.20,0.00,0.00,0.00
,Refrigeration,24.72,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00
,,,,,,
,Total Source Energy End Use Components,1729.80,587.78,0.00,0.00,0.00


Source Energy End Use Components Per Total Floor Area

,,Source Electricity [MJ/m2],Source Natural Gas [MJ/m2],Source Additional Fuel [MJ/m2],Source District Cooling [MJ/m2],Source District Heating [MJ/m2]
,Heating,0.00,541.89,0.00,0.00,0.00
,Cooling,194.64,0.00,0.00,0.00,0.00
,Interior Lighting,741.43,0.00,0.00,0.00,0.00
,Exterior Lighting,62.20,0.00,0.00,0.00,0.00
,Interior Equipment,412.27,19.70,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00
,Fans,290.47,0.00,0.00,0.00,0.00
,Pumps,4.07,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,26.20,0.00,0.00,0.00
,Refrigeration,24.72,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00
,,,,,,
,Total Source Energy End Use Components,1729.80,587.78,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Component Sizing Summary
FOR:,Entire Facility
AirTerminal:SingleDuct:Uncontrolled

,,Design Size Maximum Air Flow Rate [m3/s]
,AUDITORIUM_ZN_1_FLR_1 DIRECT AIR,7.90
,AUX_GYM_ZN_1_FLR_1 DIRECT AIR,4.32
,CAFETERIA_ZN_1_FLR_1 DIRECT AIR,4.49
,GYM_ZN_1_FLR_1 DIRECT AIR,19.76
,KITCHEN_ZN_1_FLR_1 DIRECT AIR,0.561588
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


AirTerminal:SingleDuct:VAV:Reheat

,,Design Size Maximum Air Flow Rate [m3/s],Design Size Constant Minimum Air Flow Fraction,User-Specified Constant Minimum Air Flow Fraction,Design Size Minimum Air Flow Rate [m3/s],Design Size Maximum Flow Fraction during Reheat [],Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],Design Size Maximum Reheat Water Flow Rate [m3/s],Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],Design Size Reheat Coil Sizing Inlet Air Temperature [C],Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]
,BATHROOMS_ZN_1_FLR_1 VAV BOX COMPONENT,0.766257,0.391514,0.300000,0.229877,0.556889,0.002032,0.000678,0.766257,16.70,0.008000
,BATHROOMS_ZN_1_FLR_2 VAV BOX COMPONENT,0.983902,0.304909,0.300000,0.295170,0.433702,0.002032,0.000870,0.983902,16.70,0.008000
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,0.551086,0.200000,0.300000,0.165326,0.365040,0.002032,0.000345,0.394984,16.70,0.008000
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,0.766711,0.200000,0.300000,0.230013,0.300000,0.002323,0.000412,0.471054,16.70,0.008000
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,0.543963,0.200000,0.300000,0.163189,0.369819,0.002032,0.000344,0.394083,16.70,0.008000
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,0.763430,0.200000,0.300000,0.229029,0.300000,0.002313,0.000411,0.470681,16.70,0.008000
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,0.544337,0.200000,0.300000,0.163301,0.369565,0.002032,0.000345,0.394217,16.70,0.008000
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,0.765115,0.200000,0.300000,0.229535,0.300000,0.002319,0.000412,0.470796,16.70,0.008000
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,0.514566,0.200000,0.300000,0.154370,0.390947,0.002032,0.000344,0.393027,16.70,0.008000
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,0.735722,0.200000,0.300000,0.220717,0.300000,0.002229,0.000412,0.470900,16.70,0.008000
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,0.513833,0.200000,0.300000,0.154150,0.391505,0.002032,0.000344,0.393436,16.70,0.008000
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,0.736054,0.200000,0.300000,0.220816,0.300000,0.002230,0.000412,0.470981,16.70,0.008000
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,0.521282,0.200000,0.300000,0.156385,0.385910,0.002032,0.000345,0.394558,16.70,0.008000
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,0.740144,0.200000,0.300000,0.222043,0.300000,0.002243,0.000412,0.471391,16.70,0.008000
,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,0.452030,0.539433,0.300000,0.135609,1.00,0.001413,0.000260,0.293545,16.70,0.008000
,CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,0.917826,0.265671,0.300000,0.275348,0.708457,0.002032,0.000605,0.679158,16.70,0.008000
,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,0.388644,0.627413,0.300000,0.116593,1.00,0.001215,0.000275,0.310708,16.70,0.008000
,CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,0.911757,0.267440,0.300000,0.273527,0.713172,0.002032,0.000606,0.679597,16.70,0.008000
,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,0.394417,0.618228,0.300000,0.118325,1.00,0.001233,0.000278,0.314525,16.70,0.008000
,CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,0.924634,0.263715,0.300000,0.277390,0.703240,0.002032,0.000608,0.682502,16.70,0.008000
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX COMPONENT,2.88,0.222529,0.300000,0.862917,0.593411,0.002032,0.001448,1.66,16.70,0.008000
,LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT,0.349050,0.458444,0.300000,0.104715,1.00,0.001662,0.000305,0.349050,16.70,0.008000
,LOBBY_ZN_1_FLR_2 VAV BOX COMPONENT,0.684347,0.233829,0.300000,0.205304,0.623543,0.002032,0.000607,0.684347,16.70,0.008000
,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT,2.01,0.432005,0.300000,0.603242,1.00,0.001764,0.001798,2.01,16.70,0.008000
,MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX COMPONENT,3.33,0.261029,0.300000,0.998370,0.696079,0.002032,0.002640,2.97,16.70,0.008000
,MECH_ZN_1_FLR_1 VAV BOX COMPONENT,0.904488,0.288123,0.300000,0.271346,0.768328,0.002032,0.000128,0.271346,16.70,0.008000
,MECH_ZN_1_FLR_2 VAV BOX COMPONENT,0.626527,0.415950,0.300000,0.187958,1.00,0.001832,0.000422,0.473724,16.70,0.008000
,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,1.18,0.308422,0.300000,0.353549,0.822459,0.002032,0.000924,1.06,16.70,0.008000
,MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,2.07,0.200000,0.300000,0.620736,0.468443,0.002032,0.001204,1.38,16.70,0.008000
,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,1.27,0.285727,0.300000,0.381630,0.761939,0.002032,0.000905,1.04,16.70,0.008000
,MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,2.05,0.200000,0.300000,0.616367,0.471763,0.002032,0.001199,1.37,16.70,0.008000
,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,1.28,0.284544,0.300000,0.383218,0.758783,0.002032,0.000905,1.04,16.70,0.008000
,MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,2.35,0.200000,0.300000,0.704185,0.412930,0.002032,0.001200,1.37,16.70,0.008000
,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,1.03,0.353247,0.300000,0.308685,0.941993,0.002032,0.000899,1.03,16.70,0.008000
,MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,1.82,0.200042,0.300000,0.545096,0.533445,0.002032,0.001200,1.37,16.70,0.008000
,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,1.03,0.352661,0.300000,0.309198,0.940430,0.002032,0.000901,1.03,16.70,0.008000
,MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,1.82,0.200000,0.300000,0.545657,0.532898,0.002032,0.001200,1.37,16.70,0.008000
,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,1.06,0.343446,0.300000,0.317495,0.915855,0.002032,0.000911,1.04,16.70,0.008000
,MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,2.13,0.200000,0.300000,0.639933,0.454390,0.002032,0.001206,1.38,16.70,0.008000
,OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT,1.31,0.309082,0.300000,0.393472,0.824220,0.002032,0.000873,0.998916,16.70,0.008000
,OFFICES_ZN_1_FLR_2 VAV BOX COMPONENT,2.13,0.200000,0.300000,0.638447,0.507962,0.002032,0.001163,1.33,16.70,0.008000
User-Specified values were used. Design Size values were used if no User-Specified values were provided. Design Size values may be derived from alternate User-Specified values.


Coil:Heating:Water

,,Design Size Rated Capacity [W],Design Size Maximum Water Flow Rate [m3/s],Design Size U-Factor Times Area Value [W/K]
,BATHROOMS_ZN_1_FLR_1 VAV BOX REHEAT COIL,30985.63,0.000678,763.43
,BATHROOMS_ZN_1_FLR_2 VAV BOX REHEAT COIL,39723.80,0.000870,977.96
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,15768.39,0.000345,386.10
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,18806.15,0.000412,460.49
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,15732.44,0.000344,385.21
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,18791.27,0.000411,460.12
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,15737.76,0.000345,385.35
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,18795.84,0.000412,460.23
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,15690.26,0.000344,384.18
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,18800.03,0.000412,460.34
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,15706.90,0.000344,384.59
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,18803.25,0.000412,460.42
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,15751.38,0.000345,385.68
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,18819.63,0.000412,460.82
,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,11861.00,0.000260,292.12
,CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,27645.83,0.000605,683.37
,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,12561.52,0.000275,309.46
,CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,27663.37,0.000606,683.80
,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,12716.84,0.000278,313.30
,CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,27779.85,0.000608,686.66
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX REHEAT COIL,66133.62,0.001448,1619.10
,LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL,13930.28,0.000305,341.04
,LOBBY_ZN_1_FLR_2 VAV BOX REHEAT COIL,27713.32,0.000607,683.29
,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL,82107.87,0.001798,2032.78
,MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX REHEAT COIL,120569.92,0.002640,2976.44
,MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL,5841.97,0.000128,119.65
,MECH_ZN_1_FLR_2 VAV BOX REHEAT COIL,19271.49,0.000422,476.22
,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,42201.70,0.000924,1033.28
,MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,54980.71,0.001204,1346.21
,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,41321.55,0.000905,1011.73
,MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,54784.06,0.001199,1341.39
,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,41345.34,0.000905,1012.31
,MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,54807.93,0.001200,1341.98
,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,41073.17,0.000899,1005.64
,MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,54807.08,0.001200,1341.96
,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,41141.43,0.000901,1007.32
,MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,54824.85,0.001200,1342.39
,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,41610.22,0.000911,1018.80
,MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,55104.05,0.001206,1349.23
,OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL,39872.97,0.000873,976.24
,OFFICES_ZN_1_FLR_2 VAV BOX REHEAT COIL,53122.83,0.001163,1300.71
,CAV_OTHER_HEATC,149012.41,0.003263,2410.36
,CAV_POD_1_HEATC,191469.51,0.004192,2922.77
,CAV_POD_2_HEATC,191459.35,0.004192,2922.73
,CAV_POD_3_HEATC,188072.75,0.004118,2903.45
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


AirLoopHVAC

,,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],Sum of Air Terminal Minimum Heating Flow Rates [m3/s],Sum of Air Terminal Maximum Flow Rates [m3/s],Adjusted Heating Design Air Flow Rate [m3/s],Adjusted Cooling Design Air Flow Rate [m3/s],Adjusted Main Design Air Flow Rate [m3/s],User Heating Air Flow Ratio [],Calculated Heating Air Flow Ratio [],Design Supply Air Flow Rate [m3/s]
,PSZ-AC_1:5,19.76,19.76,19.76,19.76,19.76,19.76,1.00,1.00,19.76
,PSZ-AC_2:6,4.32,4.32,4.32,4.32,4.32,4.32,1.00,1.00,4.32
,PSZ-AC_3:7,7.90,7.90,7.90,7.90,7.90,7.90,1.00,1.00,7.90
,PSZ-AC_4:8,0.561588,0.561588,0.561588,0.561588,0.561588,0.561588,1.00,1.000000,0.561588
,PSZ-AC_5:9,4.49,4.49,4.49,4.49,4.49,4.49,1.00,1.00,4.49
,CAV_OTHER,11.15,4.79,15.97,12.35,15.97,15.97,1.00,0.773444,15.97
,CAV_POD_1,5.83,3.01,10.03,7.54,10.03,10.03,1.00,0.751531,10.03
,CAV_POD_2,5.77,3.01,10.03,7.53,10.03,10.03,1.00,0.750557,10.03
,CAV_POD_3,5.78,3.21,10.71,7.56,10.71,10.71,1.00,0.706089,10.71
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Controller:OutdoorAir

,,Maximum Outdoor Air Flow Rate [m3/s],Minimum Outdoor Air Flow Rate [m3/s]
,PSZ-AC_1:5_OA_CONTROLLER,19.76,19.76
,PSZ-AC_2:6_OA_CONTROLLER,4.32,3.75
,PSZ-AC_3:7_OA_CONTROLLER,7.90,7.90
,PSZ-AC_4:8_OA_CONTROLLER,0.561588,0.259200
,PSZ-AC_5:9_OA_CONTROLLER,4.49,4.49
,CAV_OTHER_OA_CONTROLLER,15.97,4.65
,CAV_POD_1_OA_CONTROLLER,10.03,4.93
,CAV_POD_2_OA_CONTROLLER,10.03,4.93
,CAV_POD_3_OA_CONTROLLER,10.71,4.93
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Coil:Cooling:DX:SingleSpeed

,,Design Size Rated Air Flow Rate [m3/s],Design Size Gross Rated Total Cooling Capacity [W],Design Size Gross Rated Sensible Heat Ratio
,PSZ-AC_1:5_COOLC DXCOIL,19.76,490687.86,0.698083
,PSZ-AC_2:6_COOLC DXCOIL,4.32,107234.16,0.698083
,PSZ-AC_3:7_COOLC DXCOIL,7.90,196275.14,0.698083
,PSZ-AC_4:8_COOLC DXCOIL,0.561588,13945.57,0.698083
,PSZ-AC_5:9_COOLC DXCOIL,4.49,111477.74,0.698083
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Coil:Heating:Fuel

,,Design Size Nominal Capacity [W]
,PSZ-AC_1:5_HEATC,1414911.40
,PSZ-AC_2:6_HEATC,281172.86
,PSZ-AC_3:7_HEATC,565964.56
,PSZ-AC_4:8_HEATC,40212.41
,PSZ-AC_5:9_HEATC,321449.01
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Fan:ConstantVolume

,,Design Size Maximum Flow Rate [m3/s]
,PSZ-AC_1:5_FAN,19.76
,PSZ-AC_2:6_FAN,4.32
,PSZ-AC_3:7_FAN,7.90
,PSZ-AC_4:8_FAN,0.561588
,PSZ-AC_5:9_FAN,4.49
,CAV_OTHER_FAN,15.97
,CAV_POD_1_FAN,10.03
,CAV_POD_2_FAN,10.03
,CAV_POD_3_FAN,10.71
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Coil:Cooling:DX:TwoSpeed

,,Design Size High Speed Rated Air Flow Rate [m3/s],Design Size High Speed Gross Rated Total Cooling Capacity [W],Design Size High Speed Rated Sensible Heat Ratio,Design Size Low Speed Rated Air Flow Rate [m3/s],Design Size Low Speed Gross Rated Total Cooling Capacity [W],Design Size Low Speed Gross Rated Sensible Heat Ratio
,CAV_OTHER_COOLC DXCOIL,15.97,396558.19,0.698083,5.32,132172.85,0.698083
,CAV_POD_1_COOLC DXCOIL,10.03,249105.89,0.698083,3.34,83026.99,0.698083
,CAV_POD_2_COOLC DXCOIL,10.03,249164.50,0.698083,3.34,83046.53,0.698083
,CAV_POD_3_COOLC DXCOIL,10.71,265856.32,0.698083,3.57,88609.91,0.698083
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Controller:WaterCoil

,,Maximum Actuated Flow [m3/s]
,CAV_OTHER_HEATC_CONTROLLER,0.003263
,CAV_POD_1_HEATC_CONTROLLER,0.004192
,CAV_POD_2_HEATC_CONTROLLER,0.004192
,CAV_POD_3_HEATC_CONTROLLER,0.004118
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


PlantLoop

,,Maximum Loop Flow Rate [m3/s],Plant Loop Volume [m3]
,HEATSYS1,0.046520,5.58
,SWHSYS1,0.000449,0.053858
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Pump:VariableSpeed

,,Design Flow Rate [m3/s],Design Power Consumption [W]
,HEATSYS1 PUMP,0.046520,11885.32
,SWHSYS1 PUMP,0.000449,114.67
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Boiler:HotWater

,,Design Size Nominal Capacity [W],Design Size Design Water Flow Rate [m3/s]
,HEATSYS1 BOILER,2124721.54,0.046520
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


WaterHeater:Mixed

,,Use Side Design Flow Rate [m3/s]
,SWHSYS1 WATER HEATER,0.000449
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


----------------------------------------------------------------------------------------------------
REPORT:,Surface Shadowing Summary
FOR:,Entire Facility
Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces

,,Possible Shadow Receivers
,AUDITORIUM_ZN_1_FLR_1_WALL_3,BATHROOMS_ZN_1_FLR_1_WALL_3 | BATHROOMS_ZN_1_FLR_2_WALL_3 |
,AUDITORIUM_ZN_1_FLR_1_WALL_4,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |
,AUDITORIUM_ZN_1_FLR_2_WALL_3,BATHROOMS_ZN_1_FLR_2_WALL_3 |
,AUDITORIUM_ZN_1_FLR_2_WALL_4,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |
,AUX_GYM_ZN_1_FLR_1_WALL_1,OFFICES_ZN_1_FLR_1_WALL_2 | OFFICES_ZN_1_FLR_2_WALL_2 |
,AUX_GYM_ZN_1_FLR_2_WALL_1,OFFICES_ZN_1_FLR_2_WALL_2 |
,BATHROOMS_ZN_1_FLR_1_WALL_3,AUDITORIUM_ZN_1_FLR_1_WALL_3 | AUDITORIUM_ZN_1_FLR_2_WALL_3 | CAFETERIA_ZN_1_FLR_1_WALL_3 | LIBRARY_MEDIA_CENTER_WALL_3 |
,BATHROOMS_ZN_1_FLR_2_WALL_3,AUDITORIUM_ZN_1_FLR_2_WALL_3 | LIBRARY_MEDIA_CENTER_WALL_3 |
,CAFETERIA_ZN_1_FLR_1_WALL_3,BATHROOMS_ZN_1_FLR_1_WALL_3 | BATHROOMS_ZN_1_FLR_2_WALL_3 |
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1,AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3,AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3,AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |
,LIBRARY_MEDIA_CENTER_WALL_3,BATHROOMS_ZN_1_FLR_2_WALL_3 |
,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |
,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |
,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |
,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |
,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |
,MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |
,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |
,MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1,AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |
,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |
,MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3,AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |
,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |
,MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3,AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |
,OFFICES_ZN_1_FLR_1_WALL_2,AUX_GYM_ZN_1_FLR_1_WALL_1 | AUX_GYM_ZN_1_FLR_2_WALL_1 |
,OFFICES_ZN_1_FLR_2_WALL_2,AUX_GYM_ZN_1_FLR_2_WALL_1 |


Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces

,,Possible Shadow Receivers
,AUDITORIUM_ZN_1_FLR_1_WALL_3,AUDITORIUM_ZN_1_FLR_1_WALL_3_WINDOW_1 |
,AUDITORIUM_ZN_1_FLR_2_WALL_3,AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 |
,AUX_GYM_ZN_1_FLR_1_WALL_1,AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1 |
,AUX_GYM_ZN_1_FLR_1_WALL_2,AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1 |
,AUX_GYM_ZN_1_FLR_2_WALL_1,AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 |
,AUX_GYM_ZN_1_FLR_2_WALL_2,AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 |
,BATHROOMS_ZN_1_FLR_1_WALL_3,BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 |
,BATHROOMS_ZN_1_FLR_1_WALL_4,BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1 |
,BATHROOMS_ZN_1_FLR_2_WALL_3,BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 |
,BATHROOMS_ZN_1_FLR_2_WALL_4,BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 |
,CAFETERIA_ZN_1_FLR_1_WALL_2,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1 |
,CAFETERIA_ZN_1_FLR_1_WALL_3,CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1 |
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 |
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 |
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 |
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 |
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 |
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 |
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 |
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 |
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 |
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 |
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 |
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 |
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 |
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 |
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 |
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 |
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 |
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 |
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 |
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 |
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 |
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 |
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 |
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 |
,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 |
,CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6,CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 |
,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 |
,CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6,CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 |
,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 |
,CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6,CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 |
,KITCHEN_ZN_1_FLR_1_WALL_2,KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 |
,LIBRARY_MEDIA_CENTER_WALL_2,LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 |
,LIBRARY_MEDIA_CENTER_WALL_3,LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 |
,LOBBY_ZN_1_FLR_1_WALL_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 |
,LOBBY_ZN_1_FLR_2_WALL_1,LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 |
,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1 |
,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1 |
,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 |
,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 |
,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 |
,MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1,MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 |
,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 |
,MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1,MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 |
,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 |
,MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1,MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 |
,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 |
,MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3,MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 |
,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 |
,MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3,MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 |
,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 |
,MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3,MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 |
,OFFICES_ZN_1_FLR_1_WALL_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1 |
,OFFICES_ZN_1_FLR_1_WALL_2,OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 |
,OFFICES_ZN_1_FLR_2_WALL_1,OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 |
,OFFICES_ZN_1_FLR_2_WALL_2,OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 |


----------------------------------------------------------------------------------------------------
REPORT:,Adaptive Comfort Summary
FOR:,Entire Facility
Time Not Meeting the Adaptive Comfort Models during Occupied Hours

,,ASHRAE55 90% Acceptability Limits [Hours],ASHRAE55 80% Acceptability Limits  [Hours],CEN15251 Category I Acceptability Limits [Hours],CEN15251 Category II Acceptability Limits [Hours],CEN15251 Category III Acceptability Limits [Hours]


----------------------------------------------------------------------------------------------------
REPORT:,Initialization Summary
FOR:,Entire Facility
Version

,,Version ID
,           1,9.2


Timesteps per Hour

,,#TimeSteps,Minutes per TimeStep {minutes}
,           1,6,10


System Convergence Limits

,,Minimum System TimeStep {minutes},Max HVAC Iterations,Minimum Plant Iterations,Maximum Plant Iterations
,           1,2,25,2,8


Simulation Control

,,Do Zone Sizing,Do System Sizing,Do Plant Sizing,Do Design Days,Do Weather Simulation,Do HVAC Sizing Simulation
,           1,Yes,Yes,Yes,No,Yes,No


Output Reporting Tolerances

