Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:09
,          44,Zone MULT_CLASS_2_POD_3_ZN_1_FLR_1,1.5000
,          45,Zone MULT_CLASS_2_POD_3_ZN_1_FLR_2,1.5000
,          46,Zone OFFICES_ZN_1_FLR_1,1.5000
,          47,Zone OFFICES_ZN_1_FLR_2,1.5000


Cooling Sizing Factor Information

,,Sizing Factor ID,Value
,           1,Global,1.5000
,           2,Zone AUDITORIUM_ZN_1_FLR_1,1.5000
,           3,Zone AUX_GYM_ZN_1_FLR_1,1.5000
,           4,Zone BATHROOMS_ZN_1_FLR_1,1.5000
,           5,Zone BATHROOMS_ZN_1_FLR_2,1.5000
,           6,Zone CAFETERIA_ZN_1_FLR_1,1.5000
,           7,Zone CORNER_CLASS_1_POD_1_ZN_1_FLR_1,1.5000
,           8,Zone CORNER_CLASS_1_POD_1_ZN_1_FLR_2,1.5000
,           9,Zone CORNER_CLASS_1_POD_2_ZN_1_FLR_1,1.5000
,          10,Zone CORNER_CLASS_1_POD_2_ZN_1_FLR_2,1.5000
,          11,Zone CORNER_CLASS_1_POD_3_ZN_1_FLR_1,1.5000
,          12,Zone CORNER_CLASS_1_POD_3_ZN_1_FLR_2,1.5000
,          13,Zone CORNER_CLASS_2_POD_1_ZN_1_FLR_1,1.5000
,          14,Zone CORNER_CLASS_2_POD_1_ZN_1_FLR_2,1.5000
,          15,Zone CORNER_CLASS_2_POD_2_ZN_1_FLR_1,1.5000
,          16,Zone CORNER_CLASS_2_POD_2_ZN_1_FLR_2,1.5000
,          17,Zone CORNER_CLASS_2_POD_3_ZN_1_FLR_1,1.5000
,          18,Zone CORNER_CLASS_2_POD_3_ZN_1_FLR_2,1.5000
,          19,Zone CORRIDOR_POD_1_ZN_1_FLR_1,1.5000
,          20,Zone CORRIDOR_POD_1_ZN_1_FLR_2,1.5000
,          21,Zone CORRIDOR_POD_2_ZN_1_FLR_1,1.5000
,          22,Zone CORRIDOR_POD_2_ZN_1_FLR_2,1.5000
,          23,Zone CORRIDOR_POD_3_ZN_1_FLR_1,1.5000
,          24,Zone CORRIDOR_POD_3_ZN_1_FLR_2,1.5000
,          25,Zone GYM_ZN_1_FLR_1,1.5000
,          26,Zone KITCHEN_ZN_1_FLR_1,1.5000
,          27,Zone LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,1.5000
,          28,Zone LOBBY_ZN_1_FLR_1,1.5000
,          29,Zone LOBBY_ZN_1_FLR_2,1.5000
,          30,Zone MAIN_CORRIDOR_ZN_1_FLR_1,1.5000
,          31,Zone MAIN_CORRIDOR_ZN_1_FLR_2,1.5000
,          32,Zone MECH_ZN_1_FLR_1,1.5000
,          33,Zone MECH_ZN_1_FLR_2,1.5000
,          34,Zone MULT_CLASS_1_POD_1_ZN_1_FLR_1,1.5000
,          35,Zone MULT_CLASS_1_POD_1_ZN_1_FLR_2,1.5000
,          36,Zone MULT_CLASS_1_POD_2_ZN_1_FLR_1,1.5000
,          37,Zone MULT_CLASS_1_POD_2_ZN_1_FLR_2,1.5000
,          38,Zone MULT_CLASS_1_POD_3_ZN_1_FLR_1,1.5000
,          39,Zone MULT_CLASS_1_POD_3_ZN_1_FLR_2,1.5000
,          40,Zone MULT_CLASS_2_POD_1_ZN_1_FLR_1,1.5000
,          41,Zone MULT_CLASS_2_POD_1_ZN_1_FLR_2,1.5000
,          42,Zone MULT_CLASS_2_POD_2_ZN_1_FLR_1,1.5000
,          43,Zone MULT_CLASS_2_POD_2_ZN_1_FLR_2,1.5000
,          44,Zone MULT_CLASS_2_POD_3_ZN_1_FLR_1,1.5000
,          45,Zone MULT_CLASS_2_POD_3_ZN_1_FLR_2,1.5000
,          46,Zone OFFICES_ZN_1_FLR_1,1.5000
,          47,Zone OFFICES_ZN_1_FLR_2,1.5000


Zone Sizing Information

,,Zone Name,Load Type,Calc Des Load {W},User Des Load {W},Calc Des Air Flow Rate {m3/s},User Des Air Flow Rate {m3/s},Design Day Name,Date/Time of Peak,Temperature at Peak {C},Humidity Ratio at Peak {kgWater/kgDryAir},Floor Area {m2},# Occupants,Calc Outdoor Air Flow Rate {m3/s},Calc DOAS Heat Addition Rate {W}
,           1,AUDITORIUM_ZN_1_FLR_1,Cooling,41493.09955,62239.64933,3.08907,7.90400,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 18:00:00,28.63200,1.87829E-002,988.00000,988.00000,7.90400,0.00000
,           2,AUDITORIUM_ZN_1_FLR_1,Heating,68935.50351,103403.25526,1.98177,7.90400,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,988.00000,988.00000,7.90400,0.00000
,           3,AUX_GYM_ZN_1_FLR_1,Cooling,38680.20456,58020.30683,2.87888,4.31832,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:10:00,31.09300,1.87829E-002,1248.00000,374.77477,3.74775,0.00000
,           4,AUX_GYM_ZN_1_FLR_1,Heating,88283.95456,132425.93183,2.53803,3.80705,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,1248.00000,374.77477,3.74775,0.00000
,           5,BATHROOMS_ZN_1_FLR_1,Cooling,2835.86499,4253.79748,0.21108,0.52500,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:10:00,31.09300,1.87829E-002,210.00000,21.00000,0.52500,0.00000
,           6,BATHROOMS_ZN_1_FLR_1,Heating,18044.16599,27066.24898,0.51084,0.76626,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,210.00000,21.00000,0.52500,0.00000
,           7,BATHROOMS_ZN_1_FLR_2,Cooling,5693.55276,8540.32914,0.42378,0.63567,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,30.55800,1.87829E-002,210.00000,21.00000,0.52500,0.00000
,           8,BATHROOMS_ZN_1_FLR_2,Heating,23123.90994,34685.86491,0.65593,0.98390,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,210.00000,21.00000,0.52500,0.00000
,           9,CAFETERIA_ZN_1_FLR_1,Cooling,15142.23833,22713.35750,1.12730,4.48921,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 10:10:00,27.40150,1.87829E-002,624.00000,448.92086,4.48921,0.00000
,          10,CAFETERIA_ZN_1_FLR_1,Heating,23676.27245,35514.40868,0.68064,4.48921,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,624.00000,448.92086,4.48921,0.00000
,          11,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,Cooling,4934.94463,7402.41695,0.36739,0.55109,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:50:00,29.84467,1.87829E-002,99.00000,24.75000,0.19800,0.00000
,          12,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,Heating,9163.31115,13744.96672,0.26332,0.39498,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,99.00000,24.75000,0.19800,0.00000
,          13,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,Cooling,6866.03283,10299.04924,0.51114,0.76671,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:50:00,29.84467,1.87829E-002,99.00000,24.75000,0.19800,0.00000
,          14,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,Heating,10928.00241,16392.00361,0.31404,0.47105,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,99.00000,24.75000,0.19800,0.00000
,          15,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,Cooling,4871.16195,7306.74293,0.36264,0.54396,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:50:00,29.84467,1.87829E-002,99.00000,24.75000,0.19800,0.00000
,          16,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,Heating,9142.42274,13713.63412,0.26272,0.39408,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,99.00000,24.75000,0.19800,0.00000
,          17,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,Cooling,6836.65415,10254.98122,0.50895,0.76343,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:50:00,29.84467,1.87829E-002,99.00000,24.75000,0.19800,0.00000
,          18,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,Heating,10919.35665,16379.03497,0.31379,0.47068,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,99.00000,24.75000,0.19800,0.00000
,          19,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,Cooling,4874.50358,7311.75537,0.36289,0.54434,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:50:00,29.84467,1.87829E-002,99.00000,24.75000,0.19800,0.00000
,          20,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,Heating,9145.51476,13718.27215,0.26281,0.39422,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,99.00000,24.75000,0.19800,0.00000
,          21,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,Cooling,6851.74651,10277.61976,0.51008,0.76512,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:50:00,29.84467,1.87829E-002,99.00000,24.75000,0.19800,0.00000
,          22,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,Heating,10922.01281,16383.01922,0.31386,0.47080,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,99.00000,24.75000,0.19800,0.00000
,          23,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,Cooling,4607.86238,6911.79357,0.34304,0.51457,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,99.00000,24.75000,0.19800,0.00000
,          24,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,Heating,9117.92324,13676.88486,0.26202,0.39303,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,99.00000,24.75000,0.19800,0.00000
,          25,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,Cooling,6588.48263,9882.72395,0.49048,0.73572,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,99.00000,24.75000,0.19800,0.00000
,          26,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,Heating,10924.45038,16386.67557,0.31393,0.47090,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,99.00000,24.75000,0.19800,0.00000
,          27,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,Cooling,4601.29926,6901.94888,0.34256,0.51383,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,99.00000,24.75000,0.19800,0.00000
,          28,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,Heating,9126.57042,13689.85564,0.26229,0.39344,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,-20.60000,6.12575E-004,99.00000,24.75000,0.19800,0.00000
,          29,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,Cooling,6591.45377,9887.18065,0.49070,0.73605,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,99.00000,24.75000,0.19800,0.00000
,          30,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,Heating,10926.31686,16389.47530,0.31399,0.47098,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,99.00000,24.75000,0.19800,0.00000
,          31,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,Cooling,4668.00970,7002.01455,0.34752,0.52128,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,99.00000,24.75000,0.19800,0.00000
,          32,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,Heating,9153.42882,13730.14323,0.26304,0.39456,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,99.00000,24.75000,0.19800,0.00000
,          33,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,Cooling,6628.08691,9942.13037,0.49343,0.74014,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,99.00000,24.75000,0.19800,0.00000
,          34,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,Heating,10935.83723,16403.75585,0.31426,0.47139,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,99.00000,24.75000,0.19800,0.00000
,          35,CORRIDOR_POD_1_ZN_1_FLR_1,Cooling,4050.24160,6075.36240,0.30135,0.45203,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,320.00000,32.00000,0.16000,0.00000
,          36,CORRIDOR_POD_1_ZN_1_FLR_1,Heating,6905.05422,10357.58133,0.19570,0.29354,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,320.00000,32.00000,0.16000,0.00000
,          37,CORRIDOR_POD_1_ZN_1_FLR_2,Cooling,8223.97646,12335.96469,0.61188,0.91783,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,320.00000,32.00000,0.16000,0.00000
,          38,CORRIDOR_POD_1_ZN_1_FLR_2,Heating,16106.19842,24159.29763,0.45277,0.67916,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,320.00000,32.00000,0.16000,0.00000
,          39,CORRIDOR_POD_2_ZN_1_FLR_1,Cooling,3482.26486,5223.39729,0.25910,0.38864,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,320.00000,32.00000,0.16000,0.00000
,          40,CORRIDOR_POD_2_ZN_1_FLR_1,Heating,7313.33760,10970.00641,0.20714,0.31071,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,320.00000,32.00000,0.16000,0.00000
,          41,CORRIDOR_POD_2_ZN_1_FLR_2,Cooling,8169.59818,12254.39728,0.60784,0.91176,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,320.00000,32.00000,0.16000,0.00000
,          42,CORRIDOR_POD_2_ZN_1_FLR_2,Heating,16116.36925,24174.55388,0.45306,0.67960,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,320.00000,32.00000,0.16000,0.00000
,          43,CORRIDOR_POD_3_ZN_1_FLR_1,Cooling,3534.00217,5301.00325,0.26294,0.39442,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,320.00000,32.00000,0.16000,0.00000
,          44,CORRIDOR_POD_3_ZN_1_FLR_1,Heating,7403.82734,11105.74101,0.20968,0.31453,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,320.00000,32.00000,0.16000,0.00000
,          45,CORRIDOR_POD_3_ZN_1_FLR_2,Cooling,8284.98458,12427.47687,0.61642,0.92463,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,320.00000,32.00000,0.16000,0.00000
,          46,CORRIDOR_POD_3_ZN_1_FLR_2,Heating,16183.98000,24275.97000,0.45500,0.68250,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,320.00000,32.00000,0.16000,0.00000
,          47,GYM_ZN_1_FLR_1,Cooling,67368.71652,101053.07478,5.01593,19.76000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:50:00,29.84467,1.87829E-002,1976.00000,1976.00000,19.76000,0.00000
,          48,GYM_ZN_1_FLR_1,Heating,66604.89926,99907.34890,1.91506,19.76000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,1976.00000,1976.00000,19.76000,0.00000
,          49,KITCHEN_ZN_1_FLR_1,Cooling,5029.60340,7544.40509,0.37439,0.56159,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:00:00,30.66500,1.87829E-002,216.00000,32.40000,0.25920,0.00000
,          50,KITCHEN_ZN_1_FLR_1,Heating,9289.67777,13934.51665,0.26124,0.39186,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,216.00000,32.40000,0.25920,0.00000
,          51,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,Cooling,25766.76893,38650.15340,1.91759,2.87639,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:10:00,30.41533,1.87829E-002,840.00000,193.10345,1.54483,0.00000
,          52,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,Heating,38423.86828,57635.80241,1.10469,1.65703,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:40:00,-20.60000,6.12575E-004,840.00000,193.10345,1.54483,0.00000
,          53,LOBBY_ZN_1_FLR_1,Cooling,2628.69051,3943.03576,0.19562,0.29343,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,31.20000,1.87829E-002,210.00000,0.00000,0.10500,0.00000
,          54,LOBBY_ZN_1_FLR_1,Heating,8093.86639,12140.79959,0.23270,0.34905,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:30:00,-20.60000,6.12575E-004,210.00000,0.00000,0.10500,0.00000
,          55,LOBBY_ZN_1_FLR_2,Cooling,5423.28651,8134.92977,0.40357,0.60535,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:30:00,30.87900,1.87829E-002,210.00000,0.00000,0.10500,0.00000
,          56,LOBBY_ZN_1_FLR_2,Heating,16135.40717,24203.11075,0.45623,0.68435,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,210.00000,0.00000,0.10500,0.00000
,          57,MAIN_CORRIDOR_ZN_1_FLR_1,Cooling,13573.89829,20360.84743,1.01004,1.51506,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,1140.00000,0.00000,0.57000,0.00000
,          58,MAIN_CORRIDOR_ZN_1_FLR_1,Heating,47889.51874,71834.27811,1.34054,2.01081,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,1140.00000,0.00000,0.57000,0.00000
,          59,MAIN_CORRIDOR_ZN_1_FLR_2,Cooling,29816.82884,44725.24326,2.21860,3.32790,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,1140.00000,0.00000,0.57000,0.00000
,          60,MAIN_CORRIDOR_ZN_1_FLR_2,Heating,70218.13745,105327.20618,1.97988,2.96982,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,1140.00000,0.00000,0.57000,0.00000
,          61,MECH_ZN_1_FLR_1,Cooling,8105.22924,12157.84386,0.60299,0.90449,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,31.20000,1.87829E-002,342.00000,3.42000,8.55000E-002,0.00000
,          62,MECH_ZN_1_FLR_1,Heating,2961.94494,4442.91741,8.45666E-002,0.12685,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,342.00000,3.42000,8.55000E-002,0.00000
,          63,MECH_ZN_1_FLR_2,Cooling,5614.38650,8421.57975,0.41768,0.62653,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,342.00000,3.42000,8.55000E-002,0.00000
,          64,MECH_ZN_1_FLR_2,Heating,11219.32112,16828.98167,0.31582,0.47372,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,342.00000,3.42000,8.55000E-002,0.00000
,          65,MULT_CLASS_1_POD_1_ZN_1_FLR_1,Cooling,10555.44153,15833.16230,0.78566,1.17850,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:50:00,31.11083,1.87829E-002,477.00000,119.25000,0.95400,0.00000
,          66,MULT_CLASS_1_POD_1_ZN_1_FLR_1,Heating,24518.13332,36777.19998,0.70481,1.05721,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,-20.60000,6.12575E-004,477.00000,119.25000,0.95400,0.00000
,          67,MULT_CLASS_1_POD_1_ZN_1_FLR_2,Cooling,18533.09810,27799.64715,1.37941,2.06912,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:10:00,31.09300,1.87829E-002,477.00000,119.25000,0.95400,0.00000
,          68,MULT_CLASS_1_POD_1_ZN_1_FLR_2,Heating,31942.10001,47913.15002,0.91816,1.37725,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,477.00000,119.25000,0.95400,0.00000
,          69,MULT_CLASS_1_POD_2_ZN_1_FLR_1,Cooling,11393.82950,17090.74425,0.84807,1.27210,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:50:00,31.11083,1.87829E-002,477.00000,119.25000,0.95400,0.00000
,          70,MULT_CLASS_1_POD_2_ZN_1_FLR_1,Heating,24006.94728,36010.42092,0.69011,1.03517,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,-20.60000,6.12575E-004,477.00000,119.25000,0.95400,0.00000
,          71,MULT_CLASS_1_POD_2_ZN_1_FLR_2,Cooling,18402.64977,27603.97465,1.36970,2.05456,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:10:00,31.09300,1.87829E-002,477.00000,119.25000,0.95400,0.00000
,          72,MULT_CLASS_1_POD_2_ZN_1_FLR_2,Heating,31827.88911,47741.83366,0.91488,1.37232,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,477.00000,119.25000,0.95400,0.00000
,          73,MULT_CLASS_1_POD_3_ZN_1_FLR_1,Cooling,11441.23194,17161.84790,0.85160,1.27739,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:50:00,31.11083,1.87829E-002,477.00000,119.25000,0.95400,0.00000
,          74,MULT_CLASS_1_POD_3_ZN_1_FLR_1,Heating,24020.76617,36031.14925,0.69051,1.03577,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,-20.60000,6.12575E-004,477.00000,119.25000,0.95400,0.00000
,          75,MULT_CLASS_1_POD_3_ZN_1_FLR_2,Cooling,21019.85105,31529.77658,1.56486,2.34728,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:10:00,31.09300,1.87829E-002,477.00000,119.25000,0.95400,0.00000
,          76,MULT_CLASS_1_POD_3_ZN_1_FLR_2,Heating,31841.74926,47762.62389,0.91528,1.37292,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,477.00000,119.25000,0.95400,0.00000
,          77,MULT_CLASS_2_POD_1_ZN_1_FLR_1,Cooling,9076.28823,13614.43235,0.67557,1.01336,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:20:00,30.98600,1.87829E-002,477.00000,119.25000,0.95400,0.00000
,          78,MULT_CLASS_2_POD_1_ZN_1_FLR_1,Heating,23862.68917,35794.03375,0.68597,1.02895,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,-20.60000,6.12575E-004,477.00000,119.25000,0.95400,0.00000
,          79,MULT_CLASS_2_POD_1_ZN_1_FLR_2,Cooling,16274.64177,24411.96266,1.21133,1.81699,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:10:00,30.41533,1.87829E-002,477.00000,119.25000,0.95400,0.00000
,          80,MULT_CLASS_2_POD_1_ZN_1_FLR_2,Heating,31841.25980,47761.88970,0.91527,1.37290,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,477.00000,119.25000,0.95400,0.00000
,          81,MULT_CLASS_2_POD_2_ZN_1_FLR_1,Cooling,9046.13590,13569.20385,0.67333,1.00999,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:20:00,30.98600,1.87829E-002,477.00000,119.25000,0.95400,0.00000
,          82,MULT_CLASS_2_POD_2_ZN_1_FLR_1,Heating,23902.33706,35853.50559,0.68711,1.03066,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,-20.60000,6.12575E-004,477.00000,119.25000,0.95400,0.00000
,          83,MULT_CLASS_2_POD_2_ZN_1_FLR_2,Cooling,16291.37176,24437.05764,1.21257,1.81886,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:10:00,30.41533,1.87829E-002,477.00000,119.25000,0.95400,0.00000
,          84,MULT_CLASS_2_POD_2_ZN_1_FLR_2,Heating,31851.58373,47777.37559,0.91556,1.37334,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,477.00000,119.25000,0.95400,0.00000
,          85,MULT_CLASS_2_POD_3_ZN_1_FLR_1,Cooling,9478.99774,14218.49661,0.70554,1.05832,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:30:00,30.87900,1.87829E-002,477.00000,119.25000,0.95400,0.00000
,          86,MULT_CLASS_2_POD_3_ZN_1_FLR_1,Heating,24174.60548,36261.90822,0.69493,1.04240,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,-20.60000,6.12575E-004,477.00000,119.25000,0.95400,0.00000
,          87,MULT_CLASS_2_POD_3_ZN_1_FLR_2,Cooling,19101.75229,28652.62844,1.42207,2.13311,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:10:00,30.41533,1.87829E-002,477.00000,119.25000,0.95400,0.00000
,          88,MULT_CLASS_2_POD_3_ZN_1_FLR_2,Heating,32013.73922,48020.60883,0.92022,1.38034,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,477.00000,119.25000,0.95400,0.00000
,          89,OFFICES_ZN_1_FLR_1,Cooling,11748.23212,17622.34818,0.87438,1.31157,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:50:00,31.11083,1.87829E-002,532.00000,26.60000,0.26600,0.00000
,          90,OFFICES_ZN_1_FLR_1,Heating,23166.54531,34749.81797,0.66594,0.99892,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,532.00000,26.60000,0.26600,0.00000
,          91,OFFICES_ZN_1_FLR_2,Cooling,19063.10477,28594.65716,1.41877,2.12816,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:20:00,30.98600,1.87829E-002,532.00000,26.60000,0.26600,0.00000
,          92,OFFICES_ZN_1_FLR_2,Heating,30862.06867,46293.10301,0.88716,1.33073,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,532.00000,26.60000,0.26600,0.00000


System Sizing Information

,,System Name,Load Type,Peak Load Kind,User Design Capacity,Calc Des Air Flow Rate [m3/s],User Des Air Flow Rate [m3/s],Design Day Name,Date/Time of Peak
,           1,PSZ-AC_1:5,Cooling,Sensible,397965.23,19.76000,19.76000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 05:00:00
,           2,PSZ-AC_1:5,Heating,Sensible,1414911.40,19.76000,19.76000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00
,           3,PSZ-AC_2:6,Cooling,Sensible,88555.03,4.31832,4.31832,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 05:00:00
,           4,PSZ-AC_2:6,Heating,Sensible,269688.91,3.80705,3.80705,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00
,           5,PSZ-AC_3:7,Cooling,Sensible,147860.58,7.90400,7.90400,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 05:00:00
,           6,PSZ-AC_3:7,Heating,Sensible,565964.56,7.90400,7.90400,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00
,           7,PSZ-AC_4:8,Cooling,Sensible,11854.70,0.56159,0.56159,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 05:00:00
,           8,PSZ-AC_4:8,Heating,Sensible,28059.11,0.39186,0.39186,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00
,           9,PSZ-AC_5:9,Cooling,Sensible,77452.77,4.48921,4.48921,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 05:00:00
,          10,PSZ-AC_5:9,Heating,Sensible,321449.01,4.48921,4.48921,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:50:00
,          11,CAV_OTHER,Cooling,Sensible,230348.65,14.74954,14.74954,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 00:00:00
,          12,CAV_OTHER,Heating,Sensible,166854.95,12.35144,12.35144,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 05:40:00
,          13,CAV_POD_1,Cooling,Sensible,169977.05,10.01590,10.01590,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 00:00:00
,          14,CAV_POD_1,Heating,Sensible,204033.55,7.53898,7.53898,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:00:00
,          15,CAV_POD_2,Cooling,Sensible,170004.39,10.01319,10.01319,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 00:00:00
,          16,CAV_POD_2,Heating,Sensible,204074.72,7.53098,7.53098,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:00:00
,          17,CAV_POD_3,Cooling,Sensible,179201.99,10.70603,10.70603,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 00:00:00
,          18,CAV_POD_3,Heating,Sensible,203932.09,7.55941,7.55941,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:00:00


Component Sizing Information

,,Component Type,Component Name,Input Field Description,Value
,           1,AirTerminal:SingleDuct:Uncontrolled,AUDITORIUM_ZN_1_FLR_1 DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],7.90400
,           2,AirTerminal:SingleDuct:Uncontrolled,AUX_GYM_ZN_1_FLR_1 DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],4.31832
,           3,AirTerminal:SingleDuct:VAV:Reheat,BATHROOMS_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.76626
,           4,AirTerminal:SingleDuct:VAV:Reheat,BATHROOMS_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.39151
,           5,AirTerminal:SingleDuct:VAV:Reheat,BATHROOMS_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,           6,AirTerminal:SingleDuct:VAV:Reheat,BATHROOMS_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.22988
,           7,AirTerminal:SingleDuct:VAV:Reheat,BATHROOMS_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.55689
,           8,AirTerminal:SingleDuct:VAV:Reheat,BATHROOMS_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.03200E-003
,           9,AirTerminal:SingleDuct:VAV:Reheat,BATHROOMS_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],6.78422E-004
,          10,AirTerminal:SingleDuct:VAV:Reheat,BATHROOMS_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.76626
,          11,AirTerminal:SingleDuct:VAV:Reheat,BATHROOMS_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,          12,AirTerminal:SingleDuct:VAV:Reheat,BATHROOMS_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,          13,Coil:Heating:Water,BATHROOMS_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],30985.63204
,          14,Coil:Heating:Water,BATHROOMS_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],6.78422E-004
,          15,Coil:Heating:Water,BATHROOMS_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],763.43057
,          16,AirTerminal:SingleDuct:VAV:Reheat,BATHROOMS_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.98390
,          17,AirTerminal:SingleDuct:VAV:Reheat,BATHROOMS_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.30491
,          18,AirTerminal:SingleDuct:VAV:Reheat,BATHROOMS_ZN_1_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          19,AirTerminal:SingleDuct:VAV:Reheat,BATHROOMS_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.29517
,          20,AirTerminal:SingleDuct:VAV:Reheat,BATHROOMS_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.43370
,          21,AirTerminal:SingleDuct:VAV:Reheat,BATHROOMS_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.03200E-003
,          22,AirTerminal:SingleDuct:VAV:Reheat,BATHROOMS_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],8.69742E-004
,          23,AirTerminal:SingleDuct:VAV:Reheat,BATHROOMS_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.98390
,          24,AirTerminal:SingleDuct:VAV:Reheat,BATHROOMS_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,          25,AirTerminal:SingleDuct:VAV:Reheat,BATHROOMS_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,          26,Coil:Heating:Water,BATHROOMS_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],39723.79587
,          27,Coil:Heating:Water,BATHROOMS_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],8.69742E-004
,          28,Coil:Heating:Water,BATHROOMS_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],977.96498
,          29,AirTerminal:SingleDuct:Uncontrolled,CAFETERIA_ZN_1_FLR_1 DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],4.48921
,          30,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.55109
,          31,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,          32,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          33,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.16533
,          34,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.36504
,          35,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.03200E-003
,          36,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],3.45245E-004
,          37,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.39498
,          38,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,          39,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,          40,Coil:Heating:Water,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],15768.39193
,          41,Coil:Heating:Water,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],3.45245E-004
,          42,Coil:Heating:Water,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],386.09539
,          43,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.76671
,          44,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,          45,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          46,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.23001
,          47,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          48,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.32337E-003
,          49,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],4.11756E-004
,          50,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.47105
,          51,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,          52,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,          53,Coil:Heating:Water,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],18806.15034
,          54,Coil:Heating:Water,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],4.11756E-004
,          55,Coil:Heating:Water,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],460.48692
,          56,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.54396
,          57,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,          58,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          59,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.16319
,          60,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.36982
,          61,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.03200E-003
,          62,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],3.44458E-004
,          63,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.39408
,          64,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,          65,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,          66,Coil:Heating:Water,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],15732.43646
,          67,Coil:Heating:Water,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],3.44458E-004
,          68,Coil:Heating:Water,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],385.21485
,          69,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.76343
,          70,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,          71,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          72,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.22903
,          73,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          74,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.31342E-003
,          75,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],4.11430E-004
,          76,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.47068
,          77,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,          78,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,          79,Coil:Heating:Water,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],18791.26755
,          80,Coil:Heating:Water,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],4.11430E-004
,          81,Coil:Heating:Water,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],460.12245
,          82,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.54434
,          83,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,          84,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          85,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.16330
,          86,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.36957
,          87,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.03200E-003
,          88,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],3.44574E-004
,          89,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.39422
,          90,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,          91,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,          92,Coil:Heating:Water,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],15737.75901
,          93,Coil:Heating:Water,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],3.44574E-004
,          94,Coil:Heating:Water,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],385.34520
,          95,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.76512
,          96,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,          97,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          98,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.22953
,          99,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         100,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.31853E-003
,         101,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],4.11530E-004
,         102,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.47080
,         103,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         104,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         105,Coil:Heating:Water,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],18795.83990
,         106,Coil:Heating:Water,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],4.11530E-004
,         107,Coil:Heating:Water,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],460.23443
,         108,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.51457
,         109,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,         110,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         111,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.15437
,         112,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.39095
,         113,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.03200E-003
,         114,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],3.43534E-004
,         115,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.39303
,         116,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         117,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         118,Coil:Heating:Water,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],15690.26128
,         119,Coil:Heating:Water,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],3.43534E-004
,         120,Coil:Heating:Water,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],384.18207
,         121,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.73572
,         122,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,         123,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         124,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.22072
,         125,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         126,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.22946E-003
,         127,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],4.11622E-004
,         128,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.47090
,         129,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         130,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         131,Coil:Heating:Water,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],18800.03244
,         132,Coil:Heating:Water,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],4.11622E-004
,         133,Coil:Heating:Water,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],460.33716
,         134,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.51383
,         135,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,         136,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         137,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.15415
,         138,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.39150
,         139,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.03200E-003
,         140,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],3.43898E-004
,         141,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.39344
,         142,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         143,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         144,Coil:Heating:Water,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],15706.89610
,         145,Coil:Heating:Water,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],3.43898E-004
,         146,Coil:Heating:Water,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],384.59309
,         147,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.73605
,         148,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,         149,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         150,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.22082
,         151,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         152,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.23047E-003
,         153,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],4.11692E-004
,         154,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.47098
,         155,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         156,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         157,Coil:Heating:Water,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],18803.24540
,         158,Coil:Heating:Water,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],4.11692E-004
,         159,Coil:Heating:Water,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],460.41584
,         160,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.52128
,         161,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
