Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:09
,         162,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         163,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.15638
,         164,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.38591
,         165,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.03200E-003
,         166,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],3.44872E-004
,         167,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.39456
,         168,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         169,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         170,Coil:Heating:Water,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],15751.37883
,         171,Coil:Heating:Water,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],3.44872E-004
,         172,Coil:Heating:Water,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],385.67879
,         173,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.74014
,         174,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,         175,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         176,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.22204
,         177,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         178,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.24286E-003
,         179,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],4.12051E-004
,         180,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.47139
,         181,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         182,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         183,Coil:Heating:Water,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],18819.63387
,         184,Coil:Heating:Water,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],4.12051E-004
,         185,Coil:Heating:Water,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],460.81719
,         186,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.45203
,         187,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.53943
,         188,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         189,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.13561
,         190,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         191,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.41260E-003
,         192,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],2.59694E-004
,         193,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.29354
,         194,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         195,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         196,Coil:Heating:Water,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],11861.00493
,         197,Coil:Heating:Water,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],2.59694E-004
,         198,Coil:Heating:Water,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],292.12215
,         199,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.91783
,         200,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.26567
,         201,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         202,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.27535
,         203,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.70846
,         204,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.03200E-003
,         205,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],6.05298E-004
,         206,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.67916
,         207,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         208,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         209,Coil:Heating:Water,CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],27645.82893
,         210,Coil:Heating:Water,CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],6.05298E-004
,         211,Coil:Heating:Water,CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],683.37382
,         212,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.38864
,         213,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.62741
,         214,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         215,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.11659
,         216,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         217,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.21451E-003
,         218,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],2.75031E-004
,         219,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.31071
,         220,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         221,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         222,Coil:Heating:Water,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],12561.51520
,         223,Coil:Heating:Water,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],2.75031E-004
,         224,Coil:Heating:Water,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],309.45943
,         225,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.91176
,         226,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.26744
,         227,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         228,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.27353
,         229,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.71317
,         230,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.03200E-003
,         231,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],6.05682E-004
,         232,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.67960
,         233,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         234,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         235,Coil:Heating:Water,CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],27663.36911
,         236,Coil:Heating:Water,CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],6.05682E-004
,         237,Coil:Heating:Water,CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],683.80329
,         238,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.39442
,         239,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.61823
,         240,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         241,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.11833
,         242,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         243,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.23255E-003
,         244,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],2.78432E-004
,         245,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.31453
,         246,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         247,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         248,Coil:Heating:Water,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],12716.84231
,         249,Coil:Heating:Water,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],2.78432E-004
,         250,Coil:Heating:Water,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],313.29811
,         251,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.92463
,         252,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.26372
,         253,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         254,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.27739
,         255,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.70324
,         256,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.03200E-003
,         257,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],6.08232E-004
,         258,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.68250
,         259,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         260,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         261,Coil:Heating:Water,CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],27779.84833
,         262,Coil:Heating:Water,CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],6.08232E-004
,         263,Coil:Heating:Water,CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],686.66080
,         264,AirTerminal:SingleDuct:Uncontrolled,GYM_ZN_1_FLR_1 DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],19.76000
,         265,AirTerminal:SingleDuct:Uncontrolled,KITCHEN_ZN_1_FLR_1 DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],0.56159
,         266,AirTerminal:SingleDuct:VAV:Reheat,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],2.87639
,         267,AirTerminal:SingleDuct:VAV:Reheat,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.22253
,         268,AirTerminal:SingleDuct:VAV:Reheat,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         269,AirTerminal:SingleDuct:VAV:Reheat,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.86292
,         270,AirTerminal:SingleDuct:VAV:Reheat,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.59341
,         271,AirTerminal:SingleDuct:VAV:Reheat,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.03200E-003
,         272,AirTerminal:SingleDuct:VAV:Reheat,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.44798E-003
,         273,AirTerminal:SingleDuct:VAV:Reheat,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.65703
,         274,AirTerminal:SingleDuct:VAV:Reheat,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         275,AirTerminal:SingleDuct:VAV:Reheat,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         276,Coil:Heating:Water,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],66133.61586
,         277,Coil:Heating:Water,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.44798E-003
,         278,Coil:Heating:Water,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1619.10041
,         279,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.34905
,         280,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.45844
,         281,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         282,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.10472
,         283,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         284,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.66214E-003
,         285,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],3.05000E-004
,         286,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.34905
,         287,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         288,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         289,Coil:Heating:Water,LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],13930.28485
,         290,Coil:Heating:Water,LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],3.05000E-004
,         291,Coil:Heating:Water,LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],341.03763
,         292,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.68435
,         293,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.23383
,         294,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         295,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.20530
,         296,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.62354
,         297,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.03200E-003
,         298,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],6.06776E-004
,         299,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.68435
,         300,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         301,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         302,Coil:Heating:Water,LOBBY_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],27713.32483
,         303,Coil:Heating:Water,LOBBY_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],6.06776E-004
,         304,Coil:Heating:Water,LOBBY_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],683.29067
,         305,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],2.01081
,         306,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.43201
,         307,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         308,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.60324
,         309,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         310,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.76387E-003
,         311,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.79773E-003
,         312,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],2.01081
,         313,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         314,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         315,Coil:Heating:Water,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],82107.87338
,         316,Coil:Heating:Water,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.79773E-003
,         317,Coil:Heating:Water,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],2032.77747
,         318,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],3.32790
,         319,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.26103
,         320,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         321,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.99837
,         322,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.69608
,         323,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.03200E-003
,         324,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],2.63985E-003
,         325,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],2.96982
,         326,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         327,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         328,Coil:Heating:Water,MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],120569.92311
,         329,Coil:Heating:Water,MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],2.63985E-003
,         330,Coil:Heating:Water,MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],2976.43996
,         331,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.90449
,         332,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.28812
,         333,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         334,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.27135
,         335,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.76833
,         336,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.03200E-003
,         337,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.27908E-004
,         338,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.27135
,         339,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         340,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         341,Coil:Heating:Water,MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],5841.97161
,         342,Coil:Heating:Water,MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.27908E-004
,         343,Coil:Heating:Water,MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],119.64967
,         344,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.62653
,         345,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.41595
,         346,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         347,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.18796
,         348,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         349,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.83195E-003
,         350,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],4.21944E-004
,         351,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.47372
,         352,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         353,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         354,Coil:Heating:Water,MECH_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],19271.49158
,         355,Coil:Heating:Water,MECH_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],4.21944E-004
,         356,Coil:Heating:Water,MECH_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],476.22267
,         357,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.17850
,         358,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.30842
,         359,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         360,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.35355
,         361,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.82246
,         362,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.03200E-003
,         363,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],9.23995E-004
,         364,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.05721
,         365,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         366,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         367,Coil:Heating:Water,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],42201.69698
,         368,Coil:Heating:Water,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],9.23995E-004
,         369,Coil:Heating:Water,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1033.27988
,         370,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],2.06912
,         371,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,         372,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         373,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.62074
,         374,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.46844
,         375,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.03200E-003
,         376,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.20379E-003
,         377,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.37725
,         378,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         379,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         380,Coil:Heating:Water,MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],54980.70747
,         381,Coil:Heating:Water,MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.20379E-003
,         382,Coil:Heating:Water,MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1346.21038
,         383,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.27210
,         384,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.28573
,         385,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         386,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.38163
,         387,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.76194
,         388,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.03200E-003
,         389,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],9.04724E-004
,         390,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.03517
,         391,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         392,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         393,Coil:Heating:Water,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],41321.54961
,         394,Coil:Heating:Water,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],9.04724E-004
,         395,Coil:Heating:Water,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1011.72612
,         396,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],2.05456
,         397,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,         398,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         399,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.61637
,         400,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.47176
,         401,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.03200E-003
,         402,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.19948E-003
,         403,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.37232
,         404,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         405,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         406,Coil:Heating:Water,MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],54784.06435
,         407,Coil:Heating:Water,MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.19948E-003
,         408,Coil:Heating:Water,MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1341.39486
,         409,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.27739
,         410,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.28454
,         411,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         412,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.38322
,         413,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.75878
,         414,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.03200E-003
,         415,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],9.05245E-004
,         416,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.03577
,         417,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         418,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         419,Coil:Heating:Water,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],41345.34286
,         420,Coil:Heating:Water,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],9.05245E-004
,         421,Coil:Heating:Water,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1012.30878
,         422,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],2.34728
,         423,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,         424,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         425,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.70419
,         426,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.41293
,         427,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.03200E-003
,         428,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.20001E-003
,         429,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.37292
,         430,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         431,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         432,Coil:Heating:Water,MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],54807.92812
,         433,Coil:Heating:Water,MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.20001E-003
,         434,Coil:Heating:Water,MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1341.97925
,         435,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.02895
,         436,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.35325
,         437,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         438,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.30869
,         439,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.94199
,         440,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.03200E-003
,         441,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],8.99286E-004
,         442,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.02895
,         443,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         444,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         445,Coil:Heating:Water,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],41073.16710
,         446,Coil:Heating:Water,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],8.99286E-004
,         447,Coil:Heating:Water,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1005.64370
,         448,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.81699
,         449,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20004
,         450,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         451,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.54510
,         452,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.53345
,         453,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.03200E-003
,         454,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.19999E-003
,         455,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.37290
,         456,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         457,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         458,Coil:Heating:Water,MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],54807.07946
,         459,Coil:Heating:Water,MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.19999E-003
,         460,Coil:Heating:Water,MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1341.95857
,         461,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.03066
,         462,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.35266
,         463,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         464,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.30920
,         465,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.94043
,         466,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.03200E-003
,         467,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],9.00781E-004
,         468,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.03066
,         469,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         470,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         471,Coil:Heating:Water,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],41141.43236
,         472,Coil:Heating:Water,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],9.00781E-004
,         473,Coil:Heating:Water,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1007.31539
,         474,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.81886
,         475,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,         476,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         477,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.54566
,         478,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.53290
,         479,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.03200E-003
,         480,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.20038E-003
