Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:09
,         481,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.37334
,         482,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         483,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         484,Coil:Heating:Water,MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],54824.85454
,         485,Coil:Heating:Water,MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.20038E-003
,         486,Coil:Heating:Water,MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1342.39386
,         487,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.05832
,         488,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.34345
,         489,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         490,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.31749
,         491,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.91586
,         492,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.03200E-003
,         493,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],9.11045E-004
,         494,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.04240
,         495,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         496,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         497,Coil:Heating:Water,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],41610.22035
,         498,Coil:Heating:Water,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],9.11045E-004
,         499,Coil:Heating:Water,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1018.79526
,         500,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],2.13311
,         501,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,         502,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         503,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.63993
,         504,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.45439
,         505,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.03200E-003
,         506,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.20649E-003
,         507,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.38034
,         508,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         509,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         510,Coil:Heating:Water,MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],55104.04651
,         511,Coil:Heating:Water,MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.20649E-003
,         512,Coil:Heating:Water,MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1349.23089
,         513,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.31157
,         514,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.30908
,         515,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         516,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.39347
,         517,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.82422
,         518,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.03200E-003
,         519,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],8.73008E-004
,         520,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.99892
,         521,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         522,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         523,Coil:Heating:Water,OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],39872.97141
,         524,Coil:Heating:Water,OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],8.73008E-004
,         525,Coil:Heating:Water,OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],976.24281
,         526,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],2.12816
,         527,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,         528,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         529,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.63845
,         530,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.50796
,         531,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.03200E-003
,         532,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.16311E-003
,         533,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.33073
,         534,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         535,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         536,Coil:Heating:Water,OFFICES_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],53122.83323
,         537,Coil:Heating:Water,OFFICES_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.16311E-003
,         538,Coil:Heating:Water,OFFICES_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1300.70794
,         539,AirLoopHVAC,PSZ-AC_1:5,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],19.76000
,         540,AirLoopHVAC,PSZ-AC_1:5,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],19.76000
,         541,AirLoopHVAC,PSZ-AC_1:5,Sum of Air Terminal Maximum Flow Rates [m3/s],19.76000
,         542,AirLoopHVAC,PSZ-AC_1:5,Adjusted Heating Design Air Flow Rate [m3/s],19.76000
,         543,AirLoopHVAC,PSZ-AC_1:5,Adjusted Cooling Design Air Flow Rate [m3/s],19.76000
,         544,AirLoopHVAC,PSZ-AC_1:5,Adjusted Main Design Air Flow Rate [m3/s],19.76000
,         545,AirLoopHVAC,PSZ-AC_1:5,User Heating Air Flow Ratio [],1.00000
,         546,AirLoopHVAC,PSZ-AC_1:5,Calculated Heating Air Flow Ratio [],1.00000
,         547,AirLoopHVAC,PSZ-AC_2:6,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],4.31832
,         548,AirLoopHVAC,PSZ-AC_2:6,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],4.31832
,         549,AirLoopHVAC,PSZ-AC_2:6,Sum of Air Terminal Maximum Flow Rates [m3/s],4.31832
,         550,AirLoopHVAC,PSZ-AC_2:6,Adjusted Heating Design Air Flow Rate [m3/s],4.31832
,         551,AirLoopHVAC,PSZ-AC_2:6,Adjusted Cooling Design Air Flow Rate [m3/s],4.31832
,         552,AirLoopHVAC,PSZ-AC_2:6,Adjusted Main Design Air Flow Rate [m3/s],4.31832
,         553,AirLoopHVAC,PSZ-AC_2:6,User Heating Air Flow Ratio [],1.00000
,         554,AirLoopHVAC,PSZ-AC_2:6,Calculated Heating Air Flow Ratio [],1.00000
,         555,AirLoopHVAC,PSZ-AC_3:7,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],7.90400
,         556,AirLoopHVAC,PSZ-AC_3:7,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],7.90400
,         557,AirLoopHVAC,PSZ-AC_3:7,Sum of Air Terminal Maximum Flow Rates [m3/s],7.90400
,         558,AirLoopHVAC,PSZ-AC_3:7,Adjusted Heating Design Air Flow Rate [m3/s],7.90400
,         559,AirLoopHVAC,PSZ-AC_3:7,Adjusted Cooling Design Air Flow Rate [m3/s],7.90400
,         560,AirLoopHVAC,PSZ-AC_3:7,Adjusted Main Design Air Flow Rate [m3/s],7.90400
,         561,AirLoopHVAC,PSZ-AC_3:7,User Heating Air Flow Ratio [],1.00000
,         562,AirLoopHVAC,PSZ-AC_3:7,Calculated Heating Air Flow Ratio [],1.00000
,         563,AirLoopHVAC,PSZ-AC_4:8,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],0.56159
,         564,AirLoopHVAC,PSZ-AC_4:8,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],0.56159
,         565,AirLoopHVAC,PSZ-AC_4:8,Sum of Air Terminal Maximum Flow Rates [m3/s],0.56159
,         566,AirLoopHVAC,PSZ-AC_4:8,Adjusted Heating Design Air Flow Rate [m3/s],0.56159
,         567,AirLoopHVAC,PSZ-AC_4:8,Adjusted Cooling Design Air Flow Rate [m3/s],0.56159
,         568,AirLoopHVAC,PSZ-AC_4:8,Adjusted Main Design Air Flow Rate [m3/s],0.56159
,         569,AirLoopHVAC,PSZ-AC_4:8,User Heating Air Flow Ratio [],1.00000
,         570,AirLoopHVAC,PSZ-AC_4:8,Calculated Heating Air Flow Ratio [],1.00000
,         571,AirLoopHVAC,PSZ-AC_5:9,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],4.48921
,         572,AirLoopHVAC,PSZ-AC_5:9,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],4.48921
,         573,AirLoopHVAC,PSZ-AC_5:9,Sum of Air Terminal Maximum Flow Rates [m3/s],4.48921
,         574,AirLoopHVAC,PSZ-AC_5:9,Adjusted Heating Design Air Flow Rate [m3/s],4.48921
,         575,AirLoopHVAC,PSZ-AC_5:9,Adjusted Cooling Design Air Flow Rate [m3/s],4.48921
,         576,AirLoopHVAC,PSZ-AC_5:9,Adjusted Main Design Air Flow Rate [m3/s],4.48921
,         577,AirLoopHVAC,PSZ-AC_5:9,User Heating Air Flow Ratio [],1.00000
,         578,AirLoopHVAC,PSZ-AC_5:9,Calculated Heating Air Flow Ratio [],1.00000
,         579,AirLoopHVAC,CAV_OTHER,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],11.14690
,         580,AirLoopHVAC,CAV_OTHER,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],4.79082
,         581,AirLoopHVAC,CAV_OTHER,Sum of Air Terminal Maximum Flow Rates [m3/s],15.96940
,         582,AirLoopHVAC,CAV_OTHER,Adjusted Heating Design Air Flow Rate [m3/s],12.35144
,         583,AirLoopHVAC,CAV_OTHER,Adjusted Cooling Design Air Flow Rate [m3/s],15.96940
,         584,AirLoopHVAC,CAV_OTHER,Adjusted Main Design Air Flow Rate [m3/s],15.96940
,         585,AirLoopHVAC,CAV_OTHER,User Heating Air Flow Ratio [],1.00000
,         586,AirLoopHVAC,CAV_OTHER,Calculated Heating Air Flow Ratio [],0.77344
,         587,AirLoopHVAC,CAV_POD_1,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],5.83239
,         588,AirLoopHVAC,CAV_POD_1,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],3.00945
,         589,AirLoopHVAC,CAV_POD_1,Sum of Air Terminal Maximum Flow Rates [m3/s],10.03149
,         590,AirLoopHVAC,CAV_POD_1,Adjusted Heating Design Air Flow Rate [m3/s],7.53898
,         591,AirLoopHVAC,CAV_POD_1,Adjusted Cooling Design Air Flow Rate [m3/s],10.03149
,         592,AirLoopHVAC,CAV_POD_1,Adjusted Main Design Air Flow Rate [m3/s],10.03149
,         593,AirLoopHVAC,CAV_POD_1,User Heating Air Flow Ratio [],1.00000
,         594,AirLoopHVAC,CAV_POD_1,Calculated Heating Air Flow Ratio [],0.75153
,         595,AirLoopHVAC,CAV_POD_2,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],5.76812
,         596,AirLoopHVAC,CAV_POD_2,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],3.01016
,         597,AirLoopHVAC,CAV_POD_2,Sum of Air Terminal Maximum Flow Rates [m3/s],10.03385
,         598,AirLoopHVAC,CAV_POD_2,Adjusted Heating Design Air Flow Rate [m3/s],7.53098
,         599,AirLoopHVAC,CAV_POD_2,Adjusted Cooling Design Air Flow Rate [m3/s],10.03385
,         600,AirLoopHVAC,CAV_POD_2,Adjusted Main Design Air Flow Rate [m3/s],10.03385
,         601,AirLoopHVAC,CAV_POD_2,User Heating Air Flow Ratio [],1.00000
,         602,AirLoopHVAC,CAV_POD_2,Calculated Heating Air Flow Ratio [],0.75056
,         603,AirLoopHVAC,CAV_POD_3,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],5.77563
,         604,AirLoopHVAC,CAV_POD_3,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],3.21181
,         605,AirLoopHVAC,CAV_POD_3,Sum of Air Terminal Maximum Flow Rates [m3/s],10.70603
,         606,AirLoopHVAC,CAV_POD_3,Adjusted Heating Design Air Flow Rate [m3/s],7.55941
,         607,AirLoopHVAC,CAV_POD_3,Adjusted Cooling Design Air Flow Rate [m3/s],10.70603
,         608,AirLoopHVAC,CAV_POD_3,Adjusted Main Design Air Flow Rate [m3/s],10.70603
,         609,AirLoopHVAC,CAV_POD_3,User Heating Air Flow Ratio [],1.00000
,         610,AirLoopHVAC,CAV_POD_3,Calculated Heating Air Flow Ratio [],0.70609
,         611,AirLoopHVAC,PSZ-AC_1:5,Design Supply Air Flow Rate [m3/s],19.76000
,         612,AirLoopHVAC,PSZ-AC_2:6,Design Supply Air Flow Rate [m3/s],4.31832
,         613,AirLoopHVAC,PSZ-AC_3:7,Design Supply Air Flow Rate [m3/s],7.90400
,         614,AirLoopHVAC,PSZ-AC_4:8,Design Supply Air Flow Rate [m3/s],0.56159
,         615,AirLoopHVAC,PSZ-AC_5:9,Design Supply Air Flow Rate [m3/s],4.48921
,         616,AirLoopHVAC,CAV_OTHER,Design Supply Air Flow Rate [m3/s],15.96940
,         617,AirLoopHVAC,CAV_POD_1,Design Supply Air Flow Rate [m3/s],10.03149
,         618,AirLoopHVAC,CAV_POD_2,Design Supply Air Flow Rate [m3/s],10.03385
,         619,AirLoopHVAC,CAV_POD_3,Design Supply Air Flow Rate [m3/s],10.70603
,         620,Controller:OutdoorAir,PSZ-AC_1:5_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],19.76000
,         621,Controller:OutdoorAir,PSZ-AC_1:5_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],19.76000
,         622,Coil:Cooling:DX:SingleSpeed,PSZ-AC_1:5_COOLC DXCOIL,Design Size Rated Air Flow Rate [m3/s],19.76000
,         623,Coil:Cooling:DX:SingleSpeed,PSZ-AC_1:5_COOLC DXCOIL,Design Size Gross Rated Total Cooling Capacity [W],490687.85697
,         624,Coil:Cooling:DX:SingleSpeed,PSZ-AC_1:5_COOLC DXCOIL,Design Size Gross Rated Sensible Heat Ratio,0.69808
,         625,Coil:Heating:Fuel,PSZ-AC_1:5_HEATC,Design Size Nominal Capacity [W],1414911.39726
,         626,Fan:ConstantVolume,PSZ-AC_1:5_FAN,Design Size Maximum Flow Rate [m3/s],19.76000
,         627,Controller:OutdoorAir,PSZ-AC_2:6_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],4.31832
,         628,Controller:OutdoorAir,PSZ-AC_2:6_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],3.74775
,         629,Coil:Cooling:DX:SingleSpeed,PSZ-AC_2:6_COOLC DXCOIL,Design Size Rated Air Flow Rate [m3/s],4.31832
,         630,Coil:Cooling:DX:SingleSpeed,PSZ-AC_2:6_COOLC DXCOIL,Design Size Gross Rated Total Cooling Capacity [W],107234.15670
,         631,Coil:Cooling:DX:SingleSpeed,PSZ-AC_2:6_COOLC DXCOIL,Design Size Gross Rated Sensible Heat Ratio,0.69808
,         632,Coil:Heating:Fuel,PSZ-AC_2:6_HEATC,Design Size Nominal Capacity [W],281172.86277
,         633,Fan:ConstantVolume,PSZ-AC_2:6_FAN,Design Size Maximum Flow Rate [m3/s],4.31832
,         634,Controller:OutdoorAir,PSZ-AC_3:7_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],7.90400
,         635,Controller:OutdoorAir,PSZ-AC_3:7_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],7.90400
,         636,Coil:Cooling:DX:SingleSpeed,PSZ-AC_3:7_COOLC DXCOIL,Design Size Rated Air Flow Rate [m3/s],7.90400
,         637,Coil:Cooling:DX:SingleSpeed,PSZ-AC_3:7_COOLC DXCOIL,Design Size Gross Rated Total Cooling Capacity [W],196275.14279
,         638,Coil:Cooling:DX:SingleSpeed,PSZ-AC_3:7_COOLC DXCOIL,Design Size Gross Rated Sensible Heat Ratio,0.69808
,         639,Coil:Heating:Fuel,PSZ-AC_3:7_HEATC,Design Size Nominal Capacity [W],565964.55890
,         640,Fan:ConstantVolume,PSZ-AC_3:7_FAN,Design Size Maximum Flow Rate [m3/s],7.90400
,         641,Controller:OutdoorAir,PSZ-AC_4:8_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],0.56159
,         642,Controller:OutdoorAir,PSZ-AC_4:8_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],0.25920
,         643,Coil:Cooling:DX:SingleSpeed,PSZ-AC_4:8_COOLC DXCOIL,Design Size Rated Air Flow Rate [m3/s],0.56159
,         644,Coil:Cooling:DX:SingleSpeed,PSZ-AC_4:8_COOLC DXCOIL,Design Size Gross Rated Total Cooling Capacity [W],13945.56776
,         645,Coil:Cooling:DX:SingleSpeed,PSZ-AC_4:8_COOLC DXCOIL,Design Size Gross Rated Sensible Heat Ratio,0.69808
,         646,Coil:Heating:Fuel,PSZ-AC_4:8_HEATC,Design Size Nominal Capacity [W],40212.41302
,         647,Fan:ConstantVolume,PSZ-AC_4:8_FAN,Design Size Maximum Flow Rate [m3/s],0.56159
,         648,Controller:OutdoorAir,PSZ-AC_5:9_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],4.48921
,         649,Controller:OutdoorAir,PSZ-AC_5:9_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],4.48921
,         650,Coil:Cooling:DX:SingleSpeed,PSZ-AC_5:9_COOLC DXCOIL,Design Size Rated Air Flow Rate [m3/s],4.48921
,         651,Coil:Cooling:DX:SingleSpeed,PSZ-AC_5:9_COOLC DXCOIL,Design Size Gross Rated Total Cooling Capacity [W],111477.74108
,         652,Coil:Cooling:DX:SingleSpeed,PSZ-AC_5:9_COOLC DXCOIL,Design Size Gross Rated Sensible Heat Ratio,0.69808
,         653,Coil:Heating:Fuel,PSZ-AC_5:9_HEATC,Design Size Nominal Capacity [W],321449.01112
,         654,Fan:ConstantVolume,PSZ-AC_5:9_FAN,Design Size Maximum Flow Rate [m3/s],4.48921
,         655,Controller:OutdoorAir,CAV_OTHER_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],15.96940
,         656,Controller:OutdoorAir,CAV_OTHER_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],4.64783
,         657,Coil:Cooling:DX:TwoSpeed,CAV_OTHER_COOLC DXCOIL,Design Size High Speed Rated Air Flow Rate [m3/s],15.96940
,         658,Coil:Cooling:DX:TwoSpeed,CAV_OTHER_COOLC DXCOIL,Design Size High Speed Gross Rated Total Cooling Capacity [W],396558.19382
,         659,Coil:Cooling:DX:TwoSpeed,CAV_OTHER_COOLC DXCOIL,Design Size High Speed Rated Sensible Heat Ratio,0.69808
,         660,Coil:Cooling:DX:TwoSpeed,CAV_OTHER_COOLC DXCOIL,Design Size Low Speed Rated Air Flow Rate [m3/s],5.32260
,         661,Coil:Cooling:DX:TwoSpeed,CAV_OTHER_COOLC DXCOIL,Design Size Low Speed Gross Rated Total Cooling Capacity [W],132172.84600
,         662,Coil:Cooling:DX:TwoSpeed,CAV_OTHER_COOLC DXCOIL,Design Size Low Speed Gross Rated Sensible Heat Ratio,0.69808
,         663,Coil:Heating:Water,CAV_OTHER_HEATC,Design Size Rated Capacity [W],149012.41489
,         664,Coil:Heating:Water,CAV_OTHER_HEATC,Design Size Maximum Water Flow Rate [m3/s],3.26259E-003
,         665,Coil:Heating:Water,CAV_OTHER_HEATC,Design Size U-Factor Times Area Value [W/K],2410.36173
,         666,Fan:ConstantVolume,CAV_OTHER_FAN,Design Size Maximum Flow Rate [m3/s],15.96940
,         667,Controller:WaterCoil,CAV_OTHER_HEATC_CONTROLLER,Maximum Actuated Flow [m3/s],3.26259E-003
,         668,Controller:OutdoorAir,CAV_POD_1_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],10.03149
,         669,Controller:OutdoorAir,CAV_POD_1_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],4.92800
,         670,Coil:Cooling:DX:TwoSpeed,CAV_POD_1_COOLC DXCOIL,Design Size High Speed Rated Air Flow Rate [m3/s],10.03149
,         671,Coil:Cooling:DX:TwoSpeed,CAV_POD_1_COOLC DXCOIL,Design Size High Speed Gross Rated Total Cooling Capacity [W],249105.88580
,         672,Coil:Cooling:DX:TwoSpeed,CAV_POD_1_COOLC DXCOIL,Design Size High Speed Rated Sensible Heat Ratio,0.69808
,         673,Coil:Cooling:DX:TwoSpeed,CAV_POD_1_COOLC DXCOIL,Design Size Low Speed Rated Air Flow Rate [m3/s],3.34350
,         674,Coil:Cooling:DX:TwoSpeed,CAV_POD_1_COOLC DXCOIL,Design Size Low Speed Gross Rated Total Cooling Capacity [W],83026.99174
,         675,Coil:Cooling:DX:TwoSpeed,CAV_POD_1_COOLC DXCOIL,Design Size Low Speed Gross Rated Sensible Heat Ratio,0.69808
,         676,Coil:Heating:Water,CAV_POD_1_HEATC,Design Size Rated Capacity [W],191469.50881
,         677,Coil:Heating:Water,CAV_POD_1_HEATC,Design Size Maximum Water Flow Rate [m3/s],4.19217E-003
,         678,Coil:Heating:Water,CAV_POD_1_HEATC,Design Size U-Factor Times Area Value [W/K],2922.76702
,         679,Fan:ConstantVolume,CAV_POD_1_FAN,Design Size Maximum Flow Rate [m3/s],10.03149
,         680,Controller:WaterCoil,CAV_POD_1_HEATC_CONTROLLER,Maximum Actuated Flow [m3/s],4.19217E-003
,         681,Controller:OutdoorAir,CAV_POD_2_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],10.03385
,         682,Controller:OutdoorAir,CAV_POD_2_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],4.92800
,         683,Coil:Cooling:DX:TwoSpeed,CAV_POD_2_COOLC DXCOIL,Design Size High Speed Rated Air Flow Rate [m3/s],10.03385
,         684,Coil:Cooling:DX:TwoSpeed,CAV_POD_2_COOLC DXCOIL,Design Size High Speed Gross Rated Total Cooling Capacity [W],249164.50279
,         685,Coil:Cooling:DX:TwoSpeed,CAV_POD_2_COOLC DXCOIL,Design Size High Speed Rated Sensible Heat Ratio,0.69808
,         686,Coil:Cooling:DX:TwoSpeed,CAV_POD_2_COOLC DXCOIL,Design Size Low Speed Rated Air Flow Rate [m3/s],3.34428
,         687,Coil:Cooling:DX:TwoSpeed,CAV_POD_2_COOLC DXCOIL,Design Size Low Speed Gross Rated Total Cooling Capacity [W],83046.52878
,         688,Coil:Cooling:DX:TwoSpeed,CAV_POD_2_COOLC DXCOIL,Design Size Low Speed Gross Rated Sensible Heat Ratio,0.69808
,         689,Coil:Heating:Water,CAV_POD_2_HEATC,Design Size Rated Capacity [W],191459.35406
,         690,Coil:Heating:Water,CAV_POD_2_HEATC,Design Size Maximum Water Flow Rate [m3/s],4.19195E-003
,         691,Coil:Heating:Water,CAV_POD_2_HEATC,Design Size U-Factor Times Area Value [W/K],2922.72991
,         692,Fan:ConstantVolume,CAV_POD_2_FAN,Design Size Maximum Flow Rate [m3/s],10.03385
,         693,Controller:WaterCoil,CAV_POD_2_HEATC_CONTROLLER,Maximum Actuated Flow [m3/s],4.19195E-003
,         694,Controller:OutdoorAir,CAV_POD_3_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],10.70603
,         695,Controller:OutdoorAir,CAV_POD_3_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],4.92800
,         696,Coil:Cooling:DX:TwoSpeed,CAV_POD_3_COOLC DXCOIL,Design Size High Speed Rated Air Flow Rate [m3/s],10.70603
,         697,Coil:Cooling:DX:TwoSpeed,CAV_POD_3_COOLC DXCOIL,Design Size High Speed Gross Rated Total Cooling Capacity [W],265856.31895
,         698,Coil:Cooling:DX:TwoSpeed,CAV_POD_3_COOLC DXCOIL,Design Size High Speed Rated Sensible Heat Ratio,0.69808
,         699,Coil:Cooling:DX:TwoSpeed,CAV_POD_3_COOLC DXCOIL,Design Size Low Speed Rated Air Flow Rate [m3/s],3.56832
,         700,Coil:Cooling:DX:TwoSpeed,CAV_POD_3_COOLC DXCOIL,Design Size Low Speed Gross Rated Total Cooling Capacity [W],88609.91111
,         701,Coil:Cooling:DX:TwoSpeed,CAV_POD_3_COOLC DXCOIL,Design Size Low Speed Gross Rated Sensible Heat Ratio,0.69808
,         702,Coil:Heating:Water,CAV_POD_3_HEATC,Design Size Rated Capacity [W],188072.74804
,         703,Coil:Heating:Water,CAV_POD_3_HEATC,Design Size Maximum Water Flow Rate [m3/s],4.11780E-003
,         704,Coil:Heating:Water,CAV_POD_3_HEATC,Design Size U-Factor Times Area Value [W/K],2903.45430
,         705,Fan:ConstantVolume,CAV_POD_3_FAN,Design Size Maximum Flow Rate [m3/s],10.70603
,         706,Controller:WaterCoil,CAV_POD_3_HEATC_CONTROLLER,Maximum Actuated Flow [m3/s],4.11780E-003
,         707,PlantLoop,HEATSYS1,Maximum Loop Flow Rate [m3/s],4.65202E-002
,         708,PlantLoop,HEATSYS1,Plant Loop Volume [m3],5.58243
,         709,Pump:VariableSpeed,HEATSYS1 PUMP,Design Flow Rate [m3/s],4.65202E-002
,         710,Pump:VariableSpeed,HEATSYS1 PUMP,Design Power Consumption [W],11885.31840
,         711,Boiler:HotWater,HEATSYS1 BOILER,Design Size Nominal Capacity [W],2124721.53519
,         712,Boiler:HotWater,HEATSYS1 BOILER,Design Size Design Water Flow Rate [m3/s],4.65202E-002
,         713,PlantLoop,SWHSYS1,Maximum Loop Flow Rate [m3/s],4.48820E-004
,         714,PlantLoop,SWHSYS1,Plant Loop Volume [m3],5.38584E-002
,         715,Pump:VariableSpeed,SWHSYS1 PUMP,Design Flow Rate [m3/s],4.48820E-004
,         716,Pump:VariableSpeed,SWHSYS1 PUMP,Design Power Consumption [W],114.66776
,         717,WaterHeater:Mixed,SWHSYS1 WATER HEATER,Use Side Design Flow Rate [m3/s],4.48820E-004


Water Heating Coil Capacity Information

,,Component Type,Name,Nominal Total Capacity {W}
,           1,Coil:Heating:Water,BATHROOMS_ZN_1_FLR_1 VAV BOX REHEAT COIL,31048.79
,           2,Coil:Heating:Water,BATHROOMS_ZN_1_FLR_2 VAV BOX REHEAT COIL,39804.84
,           3,Coil:Heating:Water,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,15800.79
,           4,Coil:Heating:Water,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,18844.79
,           5,Coil:Heating:Water,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,15764.76
,           6,Coil:Heating:Water,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,18829.88
,           7,Coil:Heating:Water,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,15770.10
,           8,Coil:Heating:Water,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,18834.46
,           9,Coil:Heating:Water,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,15722.50
,          10,Coil:Heating:Water,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,18838.66
,          11,Coil:Heating:Water,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,15739.17
,          12,Coil:Heating:Water,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,18841.88
,          13,Coil:Heating:Water,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,15783.74
,          14,Coil:Heating:Water,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,18858.30
,          15,Coil:Heating:Water,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,11885.19
,          16,Coil:Heating:Water,CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,27701.97
,          17,Coil:Heating:Water,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,12587.12
,          18,Coil:Heating:Water,CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,27719.54
,          19,Coil:Heating:Water,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,12742.76
,          20,Coil:Heating:Water,CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,27836.26
,          21,Coil:Heating:Water,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX REHEAT COIL,66269.52
,          22,Coil:Heating:Water,LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL,13958.91
,          23,Coil:Heating:Water,LOBBY_ZN_1_FLR_2 VAV BOX REHEAT COIL,27769.76
,          24,Coil:Heating:Water,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL,82274.32
,          25,Coil:Heating:Water,MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX REHEAT COIL,120815.11
,          26,Coil:Heating:Water,MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL,5859.77
,          27,Coil:Heating:Water,MECH_ZN_1_FLR_2 VAV BOX REHEAT COIL,19310.64
,          28,Coil:Heating:Water,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,42288.41
,          29,Coil:Heating:Water,MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,55093.68
,          30,Coil:Heating:Water,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,41406.46
,          31,Coil:Heating:Water,MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,54896.63
,          32,Coil:Heating:Water,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,41430.30
,          33,Coil:Heating:Water,MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,54920.54
,          34,Coil:Heating:Water,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,41157.57
,          35,Coil:Heating:Water,MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,54919.69
,          36,Coil:Heating:Water,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,41225.97
,          37,Coil:Heating:Water,MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,54937.50
,          38,Coil:Heating:Water,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,41695.72
,          39,Coil:Heating:Water,MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,55217.27
,          40,Coil:Heating:Water,OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL,39954.91
,          41,Coil:Heating:Water,OFFICES_ZN_1_FLR_2 VAV BOX REHEAT COIL,53231.99
,          42,Coil:Heating:Water,CAV_OTHER_HEATC,133352.02
,          43,Coil:Heating:Water,CAV_POD_1_HEATC,154147.94
,          44,Coil:Heating:Water,CAV_POD_2_HEATC,154148.58
,          45,Coil:Heating:Water,CAV_POD_3_HEATC,153834.47


DX Cooling Coil Standard Rating Information

,,Component Type,Component Name,Standard Rating (Net) Cooling Capacity {W},Standard Rated Net COP {W/W},EER {Btu/W-h},SEER {Btu/W-h},IEER {Btu/W-h}
,           1,Coil:Cooling:DX:SingleSpeed,PSZ-AC_1:5_COOLC DXCOIL,475359.7,2.76,9.43,11.60,10.78
,           2,Coil:Cooling:DX:SingleSpeed,PSZ-AC_2:6_COOLC DXCOIL,103884.4,2.84,9.71,11.93,11.06
,           3,Coil:Cooling:DX:SingleSpeed,PSZ-AC_3:7_COOLC DXCOIL,190143.9,2.84,9.71,11.93,11.06
,           4,Coil:Cooling:DX:SingleSpeed,PSZ-AC_4:8_COOLC DXCOIL,13509.9,3.19,10.88,12.53,12.16
,           5,Coil:Cooling:DX:SingleSpeed,PSZ-AC_5:9_COOLC DXCOIL,107995.4,2.84,9.71,11.93,11.06


Environment

,,Environment Name,Environment Type,Start Date,End Date,Start DayOfWeek,Duration {#days},Source:Start DayOfWeek,Use Daylight Saving,Use Holidays,Apply Weekend Holiday Rule,Use Rain Values,Use Snow Values
,           1,RUNPERIOD 1,WeatherFileRunPeriod,01/01/2017,12/31/2017,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes


Environment:Special Days

,,Special Day Name,Special Day Type,Source,Start Date,Duration {#days}
,           1,NEW YEARS DAY,Holiday,InputFile,01/01,1
,           2,VETERANS DAY,Holiday,InputFile,11/11,1
,           3,CHRISTMAS,Holiday,InputFile,12/25,1
,           4,INDEPENDENCE DAY,Holiday,InputFile,07/04,1
,           5,MLK DAY,Holiday,InputFile,01/16,1
,           6,PRESIDENTS DAY,Holiday,InputFile,02/20,1
,           7,MEMORIAL DAY,Holiday,InputFile,05/29,1
,           8,LABOR DAY,Holiday,InputFile,09/04,1
,           9,COLUMBUS DAY,Holiday,InputFile,10/09,1
,          10,THANKSGIVING,Holiday,InputFile,11/23,1


Environment:Daylight Saving

,,Daylight Saving Indicator,Source,Start Date,End Date
,           1,Yes,InputFile,03/12,11/05


Environment:WarmupDays

,,NumberofWarmupDays
,           1,6


Warmup Convergence Information

,,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
,           1,AUDITORIUM_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.3133505261,0.3473445804,Pass,Pass,0.6235883551,0.7388207960,Pass,Pass
,           2,AUX_GYM_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.3076719149,0.3436296881,Pass,Pass,0.4302515439,0.4788264208,Pass,Pass
,           3,BATHROOMS_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.4387586911,0.5210299159,Pass,Pass,0.4950547779,0.4855407256,Pass,Pass
,           4,BATHROOMS_ZN_1_FLR_2,RunPeriod: RUNPERIOD 1,0.7610629246,0.7752219208,Pass,Pass,0.5271284104,0.4784281147,Pass,Pass
,           5,CAFETERIA_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.1722531700,0.2894241295,Pass,Pass,0.2515184990,0.4290070065,Pass,Pass
,           6,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.5211896881,0.7245807260,Pass,Pass,0.5087702859,0.5204501983,Pass,Pass
,           7,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,RunPeriod: RUNPERIOD 1,0.8273485255,0.9396178083,Pass,Pass,0.5031590712,0.4797594701,Pass,Pass
,           8,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.5507194286,0.7340704965,Pass,Pass,0.5006439312,0.5145161520,Pass,Pass
,           9,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,RunPeriod: RUNPERIOD 1,0.8369628132,0.9432513927,Pass,Pass,0.5037013282,0.4796888824,Pass,Pass
,          10,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.5464744077,0.7324207975,Pass,Pass,0.5000664489,0.5075993792,Pass,Pass
,          11,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,RunPeriod: RUNPERIOD 1,0.8364282843,0.9421877746,Pass,Pass,0.5035072850,0.4793498861,Pass,Pass
,          12,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.6764046826,0.7524819537,Pass,Pass,0.4939955153,0.4845789005,Pass,Pass
,          13,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,RunPeriod: RUNPERIOD 1,0.9939687007,0.9866172389,Pass,Pass,0.5140788483,0.4746184170,Pass,Pass
,          14,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.6793962003,0.7550672427,Pass,Pass,0.4943150248,0.4845111407,Pass,Pass
,          15,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,RunPeriod: RUNPERIOD 1,0.9952755687,0.9892181524,Pass,Pass,0.5145910335,0.4747354266,Pass,Pass
,          16,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.6792453214,0.7552188102,Pass,Pass,0.4942857935,0.4844211374,Pass,Pass
,          17,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,RunPeriod: RUNPERIOD 1,0.9954519053,0.9898993530,Pass,Pass,0.5143847201,0.4747026858,Pass,Pass
,          18,CORRIDOR_POD_1_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,8.2273165094E-002,0.1172609980,Pass,Pass,0.5139760473,0.5274223016,Pass,Pass
,          19,CORRIDOR_POD_1_ZN_1_FLR_2,RunPeriod: RUNPERIOD 1,0.2338405917,0.2388816621,Pass,Pass,0.5203650558,0.4882988007,Pass,Pass
,          20,CORRIDOR_POD_2_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,7.3954060433E-002,0.1034930188,Pass,Pass,0.5682326174,0.7425442329,Pass,Pass
,          21,CORRIDOR_POD_2_ZN_1_FLR_2,RunPeriod: RUNPERIOD 1,0.2427769543,0.2416937697,Pass,Pass,0.5164652588,0.4875000109,Pass,Pass
,          22,CORRIDOR_POD_3_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,7.1221125372E-002,9.9108395989E-002,Pass,Pass,0.6128971364,1.4724315587,Pass,Pass
,          23,CORRIDOR_POD_3_ZN_1_FLR_2,RunPeriod: RUNPERIOD 1,0.2407829706,0.2391730207,Pass,Pass,0.5170346382,0.4872942482,Pass,Pass
,          24,GYM_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.1329384292,0.1443045226,Pass,Pass,0.2556461656,0.5253934996,Pass,Pass
,          25,KITCHEN_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,6.2515880155E-002,0.1182991727,Pass,Pass,0.1093724380,0.4330732544,Pass,Pass
,          26,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,RunPeriod: RUNPERIOD 1,0.3907479653,0.4391369766,Pass,Pass,0.5257305431,0.4810068932,Pass,Pass
,          27,LOBBY_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.1309707814,0.2029691577,Pass,Pass,0.5058698942,0.4963380221,Pass,Pass
,          28,LOBBY_ZN_1_FLR_2,RunPeriod: RUNPERIOD 1,0.3585699328,0.4697542024,Pass,Pass,0.5373757385,0.6111851192,Pass,Pass
,          29,MAIN_CORRIDOR_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,6.9500710265E-002,8.3772549293E-002,Pass,Pass,0.5213552294,0.5336008001,Pass,Pass
,          30,MAIN_CORRIDOR_ZN_1_FLR_2,RunPeriod: RUNPERIOD 1,0.3262320374,0.3633686259,Pass,Pass,0.5268298656,0.4789361306,Pass,Pass
,          31,MECH_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,9.5451313805E-002,7.6567723388E-002,Pass,Pass,0.5158162523,0.5265032963,Pass,Pass
,          32,MECH_ZN_1_FLR_2,RunPeriod: RUNPERIOD 1,8.4218655048E-002,9.0160859534E-002,Pass,Pass,0.5151888345,0.4945164284,Pass,Pass
,          33,MULT_CLASS_1_POD_1_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.2144018322,0.3596431177,Pass,Pass,1.0463276182,5.7546580206,Pass,Pass
,          34,MULT_CLASS_1_POD_1_ZN_1_FLR_2,RunPeriod: RUNPERIOD 1,0.4256048147,0.5784367255,Pass,Pass,0.5212070986,0.5143519718,Pass,Pass
,          35,MULT_CLASS_1_POD_2_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.2162065538,0.3553849576,Pass,Pass,0.6029747938,0.9050576804,Pass,Pass
,          36,MULT_CLASS_1_POD_2_ZN_1_FLR_2,RunPeriod: RUNPERIOD 1,0.4408460331,0.5858893733,Pass,Pass,0.5133256116,0.4885942756,Pass,Pass
,          37,MULT_CLASS_1_POD_3_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.2147449706,0.3535527256,Pass,Pass,0.5775969630,0.7858405821,Pass,Pass
,          38,MULT_CLASS_1_POD_3_ZN_1_FLR_2,RunPeriod: RUNPERIOD 1,0.4401081393,0.5853864794,Pass,Pass,0.5117883427,0.4884229142,Pass,Pass
,          39,MULT_CLASS_2_POD_1_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.2731785615,0.3822556379,Pass,Pass,0.5013319697,0.4872101344,Pass,Pass
,          40,MULT_CLASS_2_POD_1_ZN_1_FLR_2,RunPeriod: RUNPERIOD 1,0.5972818065,0.6386552421,Pass,Pass,0.5310177230,0.4841688630,Pass,Pass
,          41,MULT_CLASS_2_POD_2_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.2770907399,0.3841857841,Pass,Pass,0.5006328090,0.4873120902,Pass,Pass
,          42,MULT_CLASS_2_POD_2_ZN_1_FLR_2,RunPeriod: RUNPERIOD 1,0.5990617813,0.6414519743,Pass,Pass,0.5314818491,0.4844427194,Pass,Pass
,          43,MULT_CLASS_2_POD_3_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.2792255541,0.3884019771,Pass,Pass,0.5005858092,0.4871826851,Pass,Pass
,          44,MULT_CLASS_2_POD_3_ZN_1_FLR_2,RunPeriod: RUNPERIOD 1,0.6015066903,0.6438150116,Pass,Pass,0.5324454510,0.4847115231,Pass,Pass
,          45,OFFICES_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.1794079613,0.2962026961,Pass,Pass,0.5078024942,0.4958204621,Pass,Pass
,          46,OFFICES_ZN_1_FLR_2,RunPeriod: RUNPERIOD 1,0.3885595842,0.5178958895,Pass,Pass,1.3190413128,9.2558247303,Pass,Pass


----------------------------------------------------------------------------------------------------
REPORT:,Annual Heat Emissions Summary
FOR:,Entire Facility
Heat Emission by Components

,,Envelope Convection,Zone Exfiltration,Zone Exhaust Air,HVAC Relief Air,HVAC Reject Heat,Total
,Heat Emissions [GJ],21651.27,2990.28,552.74,8222.16,7979.15,41395.67


----------------------------------------------------------------------------------------------------
REPORT:,Climatic Data Summary
FOR:,Entire Facility
SizingPeriod:DesignDay

,,Maximum Dry Bulb [C],Daily Temperature Range [deltaC],Humidity Value,Humidity Type,Wind Speed [m/s],Wind Direction
,CHICAGO ANN HTG 99.6% CONDNS DB,-20.60,0.00,-20.60,Wetbulb [C],4.90,270.00
,CHICAGO ANN CLG .4% CONDNS WB=>MDB,31.20,10.70,25.50,Wetbulb [C],5.30,230.00


Weather Statistics File

,,Value
,None,


----------------------------------------------------------------------------------------------------
REPORT:,Envelope Summary
FOR:,Entire Facility
Opaque Exterior

,,Construction,Reflectance,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Net Area [m2],Azimuth [deg],Tilt [deg],Cardinal Direction
,AUDITORIUM_ZN_1_FLR_1_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,152.00,98.80,0.00,90.00,N
,AUDITORIUM_ZN_1_FLR_1_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,104.00,104.00,270.00,90.00,W
,AUDITORIUM_ZN_1_FLR_2_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,152.00,98.80,0.00,90.00,N
,AUDITORIUM_ZN_1_FLR_2_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,104.00,104.00,270.00,90.00,W
,AUDITORIUM_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,988.00,988.00,270.00,180.00,
,AUDITORIUM_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.409,0.433,988.00,988.00,90.00,0.00,
,AUX_GYM_ZN_1_FLR_1_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,96.00,62.40,180.00,90.00,S
,AUX_GYM_ZN_1_FLR_1_WALL_2,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,208.00,135.20,90.00,90.00,E
,AUX_GYM_ZN_1_FLR_2_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,96.00,62.40,180.00,90.00,S
,AUX_GYM_ZN_1_FLR_2_WALL_2,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,208.00,135.20,90.00,90.00,E
,AUX_GYM_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,1248.00,1248.00,270.00,180.00,
,AUX_GYM_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.409,0.433,1248.00,1248.00,90.00,0.00,
,BATHROOMS_ZN_1_FLR_1_WALL_2,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,44.00,44.00,90.00,90.00,E
,BATHROOMS_ZN_1_FLR_1_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,12.00,7.80,90.00,90.00,E
,BATHROOMS_ZN_1_FLR_1_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,60.00,39.00,0.00,90.00,N
,BATHROOMS_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,210.00,210.00,270.00,180.00,
,BATHROOMS_ZN_1_FLR_2_WALL_2,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,44.00,44.00,90.00,90.00,E
,BATHROOMS_ZN_1_FLR_2_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,12.00,7.80,90.00,90.00,E
,BATHROOMS_ZN_1_FLR_2_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,60.00,39.00,0.00,90.00,N
,BATHROOMS_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.409,0.433,210.00,210.00,90.00,0.00,
,CAFETERIA_ZN_1_FLR_1_WALL_2,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,104.00,67.60,90.00,90.00,E
,CAFETERIA_ZN_1_FLR_1_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,96.00,62.40,0.00,90.00,N
,CAFETERIA_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,624.00,624.00,270.00,180.00,
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,44.00,28.60,180.00,90.00,S
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,36.00,23.40,270.00,90.00,W
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,99.00,99.00,270.00,180.00,
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,44.00,28.60,180.00,90.00,S
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,36.00,23.40,270.00,90.00,W
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.409,0.433,99.00,99.00,90.00,0.00,
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,44.00,28.60,180.00,90.00,S
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,36.00,23.40,270.00,90.00,W
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,99.00,99.00,270.00,180.00,
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,44.00,28.60,180.00,90.00,S
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,36.00,23.40,270.00,90.00,W
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.409,0.433,99.00,99.00,90.00,0.00,
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,44.00,28.60,180.00,90.00,S
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,36.00,23.40,270.00,90.00,W
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,99.00,99.00,270.00,180.00,
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,44.00,28.60,180.00,90.00,S
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,36.00,23.40,270.00,90.00,W
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.409,0.433,99.00,99.00,90.00,0.00,
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,44.00,28.60,0.00,90.00,N
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,36.00,23.40,270.00,90.00,W
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,99.00,99.00,270.00,180.00,
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,44.00,28.60,0.00,90.00,N
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,36.00,23.40,270.00,90.00,W
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.409,0.433,99.00,99.00,90.00,0.00,
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,44.00,28.60,0.00,90.00,N
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,36.00,23.40,270.00,90.00,W
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,99.00,99.00,270.00,180.00,
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,44.00,28.60,0.00,90.00,N
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,36.00,23.40,270.00,90.00,W
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.409,0.433,99.00,99.00,90.00,0.00,
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,44.00,28.60,0.00,90.00,N
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,36.00,23.40,270.00,90.00,W
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,99.00,99.00,270.00,180.00,
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,44.00,28.60,0.00,90.00,N
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,36.00,23.40,270.00,90.00,W
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.409,0.433,99.00,99.00,90.00,0.00,
,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,20.00,13.00,270.00,90.00,W
,CORRIDOR_POD_1_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,320.00,320.00,270.00,180.00,
,CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,20.00,13.00,270.00,90.00,W
,CORRIDOR_POD_1_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.409,0.433,320.00,320.00,90.00,0.00,
,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,20.00,13.00,270.00,90.00,W
,CORRIDOR_POD_2_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,320.00,320.00,270.00,180.00,
,CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,20.00,13.00,270.00,90.00,W
,CORRIDOR_POD_2_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.409,0.433,320.00,320.00,90.00,0.00,
,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,20.00,13.00,270.00,90.00,W
,CORRIDOR_POD_3_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,320.00,320.00,270.00,180.00,
,CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,20.00,13.00,270.00,90.00,W
,CORRIDOR_POD_3_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.409,0.433,320.00,320.00,90.00,0.00,
,GYM_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,1976.00,1976.00,270.00,180.00,
,GYM_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.409,0.433,1976.00,1976.00,90.00,0.00,
,KITCHEN_ZN_1_FLR_1_WALL_2,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,36.00,23.40,90.00,90.00,E
,KITCHEN_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,216.00,216.00,270.00,180.00,
,LIBRARY_MEDIA_CENTER_WALL_2,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,140.00,90.59,90.00,90.00,E
,LIBRARY_MEDIA_CENTER_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,96.00,62.40,0.00,90.00,N
,LIBRARY_MEDIA_CENTER_CEILING,IEAD NON-RES ROOF,0.30,0.409,0.433,840.00,840.00,90.00,0.00,
