Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:09
,LOBBY_ZN_1_FLR_1_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,60.00,39.00,180.00,90.00,S
,LOBBY_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,210.00,210.00,270.00,180.00,
,LOBBY_ZN_1_FLR_2_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,60.00,39.00,180.00,90.00,S
,LOBBY_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.409,0.433,210.00,210.00,90.00,0.00,
,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,68.00,44.20,270.00,90.00,W
,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,60.00,60.00,90.00,90.00,E
,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,72.00,46.80,270.00,90.00,W
,MAIN_CORRIDOR_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,1140.00,1140.00,270.00,180.00,
,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,68.00,44.20,270.00,90.00,W
,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,60.00,60.00,90.00,90.00,E
,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,72.00,46.80,270.00,90.00,W
,MAIN_CORRIDOR_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.409,0.433,1140.00,1140.00,90.00,0.00,
,MECH_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,342.00,342.00,270.00,180.00,
,MECH_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.409,0.433,342.00,342.00,90.00,0.00,
,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,212.00,137.80,180.00,90.00,S
,MULT_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,477.00,477.00,270.00,180.00,
,MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,212.00,137.80,180.00,90.00,S
,MULT_CLASS_1_POD_1_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.409,0.433,477.00,477.00,90.00,0.00,
,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,212.00,137.80,180.00,90.00,S
,MULT_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,477.00,477.00,270.00,180.00,
,MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,212.00,137.80,180.00,90.00,S
,MULT_CLASS_1_POD_2_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.409,0.433,477.00,477.00,90.00,0.00,
,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,212.00,137.80,180.00,90.00,S
,MULT_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,477.00,477.00,270.00,180.00,
,MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,212.00,137.80,180.00,90.00,S
,MULT_CLASS_1_POD_3_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.409,0.433,477.00,477.00,90.00,0.00,
,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,212.00,137.80,0.00,90.00,N
,MULT_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,477.00,477.00,270.00,180.00,
,MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,212.00,137.80,0.00,90.00,N
,MULT_CLASS_2_POD_1_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.409,0.433,477.00,477.00,90.00,0.00,
,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,212.00,137.80,0.00,90.00,N
,MULT_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,477.00,477.00,270.00,180.00,
,MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,212.00,137.80,0.00,90.00,N
,MULT_CLASS_2_POD_2_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.409,0.433,477.00,477.00,90.00,0.00,
,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,212.00,137.80,0.00,90.00,N
,MULT_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,477.00,477.00,270.00,180.00,
,MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,212.00,137.80,0.00,90.00,N
,MULT_CLASS_2_POD_3_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.409,0.433,477.00,477.00,90.00,0.00,
,OFFICES_ZN_1_FLR_1_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,152.00,98.80,180.00,90.00,S
,OFFICES_ZN_1_FLR_1_WALL_2,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,56.00,36.40,90.00,90.00,E
,OFFICES_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,532.00,532.00,270.00,180.00,
,OFFICES_ZN_1_FLR_2_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,152.00,98.80,180.00,90.00,S
,OFFICES_ZN_1_FLR_2_WALL_2,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,56.00,36.40,90.00,90.00,E
,OFFICES_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.409,0.433,532.00,532.00,90.00,0.00,


Exterior Fenestration

,,Construction,Glass Area [m2],Frame Area [m2],Divider Area [m2],Area of One Opening [m2],Area of Multiplied Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Frame Conductance [W/m2-K],Divider Conductance [W/m2-K],Shade Control,Parent Surface,Azimuth [deg],Tilt [deg],Cardinal Direction
,AUDITORIUM_ZN_1_FLR_1_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,53.20,0.00,0.00,53.20,53.20,3.525,0.407,0.316,,,No,AUDITORIUM_ZN_1_FLR_1_WALL_3,0.00,90.00,N
,AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,53.20,0.00,0.00,53.20,53.20,3.525,0.407,0.316,,,No,AUDITORIUM_ZN_1_FLR_2_WALL_3,0.00,90.00,N
,AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,33.60,0.00,0.00,33.60,33.60,3.525,0.407,0.316,,,No,AUX_GYM_ZN_1_FLR_1_WALL_1,180.00,90.00,S
,AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1,WINDOW NON-RES FIXED,72.80,0.00,0.00,72.80,72.80,3.525,0.407,0.316,,,No,AUX_GYM_ZN_1_FLR_1_WALL_2,90.00,90.00,E
,AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,33.60,0.00,0.00,33.60,33.60,3.525,0.407,0.316,,,No,AUX_GYM_ZN_1_FLR_2_WALL_1,180.00,90.00,S
,AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1,WINDOW NON-RES FIXED,72.80,0.00,0.00,72.80,72.80,3.525,0.407,0.316,,,No,AUX_GYM_ZN_1_FLR_2_WALL_2,90.00,90.00,E
,BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,4.20,0.00,0.00,4.20,4.20,3.525,0.407,0.316,,,No,BATHROOMS_ZN_1_FLR_1_WALL_3,90.00,90.00,E
,BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1,WINDOW NON-RES FIXED,21.00,0.00,0.00,21.00,21.00,3.525,0.407,0.316,,,No,BATHROOMS_ZN_1_FLR_1_WALL_4,0.00,90.00,N
,BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,4.20,0.00,0.00,4.20,4.20,3.525,0.407,0.316,,,No,BATHROOMS_ZN_1_FLR_2_WALL_3,90.00,90.00,E
,BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1,WINDOW NON-RES FIXED,21.00,0.00,0.00,21.00,21.00,3.525,0.407,0.316,,,No,BATHROOMS_ZN_1_FLR_2_WALL_4,0.00,90.00,N
,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1,WINDOW NON-RES FIXED,36.40,0.00,0.00,36.40,36.40,3.525,0.407,0.316,,,No,CAFETERIA_ZN_1_FLR_1_WALL_2,90.00,90.00,E
,CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,33.60,0.00,0.00,33.60,33.60,3.525,0.407,0.316,,,No,CAFETERIA_ZN_1_FLR_1_WALL_3,0.00,90.00,N
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,15.40,0.00,0.00,15.40,15.40,3.525,0.407,0.316,,,No,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,180.00,90.00,S
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,WINDOW NON-RES FIXED,12.60,0.00,0.00,12.60,12.60,3.525,0.407,0.316,,,No,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4,270.00,90.00,W
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,15.40,0.00,0.00,15.40,15.40,3.525,0.407,0.316,,,No,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1,180.00,90.00,S
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1,WINDOW NON-RES FIXED,12.60,0.00,0.00,12.60,12.60,3.525,0.407,0.316,,,No,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4,270.00,90.00,W
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,15.40,0.00,0.00,15.40,15.40,3.525,0.407,0.316,,,No,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,180.00,90.00,S
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,WINDOW NON-RES FIXED,12.60,0.00,0.00,12.60,12.60,3.525,0.407,0.316,,,No,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4,270.00,90.00,W
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,15.40,0.00,0.00,15.40,15.40,3.525,0.407,0.316,,,No,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1,180.00,90.00,S
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1,WINDOW NON-RES FIXED,12.60,0.00,0.00,12.60,12.60,3.525,0.407,0.316,,,No,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4,270.00,90.00,W
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,15.40,0.00,0.00,15.40,15.40,3.525,0.407,0.316,,,No,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,180.00,90.00,S
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,WINDOW NON-RES FIXED,12.60,0.00,0.00,12.60,12.60,3.525,0.407,0.316,,,No,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4,270.00,90.00,W
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,15.40,0.00,0.00,15.40,15.40,3.525,0.407,0.316,,,No,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1,180.00,90.00,S
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1,WINDOW NON-RES FIXED,12.60,0.00,0.00,12.60,12.60,3.525,0.407,0.316,,,No,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4,270.00,90.00,W
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,15.40,0.00,0.00,15.40,15.40,3.525,0.407,0.316,,,No,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,0.00,90.00,N
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,WINDOW NON-RES FIXED,12.60,0.00,0.00,12.60,12.60,3.525,0.407,0.316,,,No,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4,270.00,90.00,W
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,15.40,0.00,0.00,15.40,15.40,3.525,0.407,0.316,,,No,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3,0.00,90.00,N
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1,WINDOW NON-RES FIXED,12.60,0.00,0.00,12.60,12.60,3.525,0.407,0.316,,,No,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4,270.00,90.00,W
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,15.40,0.00,0.00,15.40,15.40,3.525,0.407,0.316,,,No,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,0.00,90.00,N
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,WINDOW NON-RES FIXED,12.60,0.00,0.00,12.60,12.60,3.525,0.407,0.316,,,No,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4,270.00,90.00,W
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,15.40,0.00,0.00,15.40,15.40,3.525,0.407,0.316,,,No,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3,0.00,90.00,N
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1,WINDOW NON-RES FIXED,12.60,0.00,0.00,12.60,12.60,3.525,0.407,0.316,,,No,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4,270.00,90.00,W
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,15.40,0.00,0.00,15.40,15.40,3.525,0.407,0.316,,,No,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,0.00,90.00,N
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,WINDOW NON-RES FIXED,12.60,0.00,0.00,12.60,12.60,3.525,0.407,0.316,,,No,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4,270.00,90.00,W
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,15.40,0.00,0.00,15.40,15.40,3.525,0.407,0.316,,,No,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3,0.00,90.00,N
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1,WINDOW NON-RES FIXED,12.60,0.00,0.00,12.60,12.60,3.525,0.407,0.316,,,No,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4,270.00,90.00,W
,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1,WINDOW NON-RES FIXED,7.00,0.00,0.00,7.00,7.00,3.525,0.407,0.316,,,No,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6,270.00,90.00,W
,CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1,WINDOW NON-RES FIXED,7.00,0.00,0.00,7.00,7.00,3.525,0.407,0.316,,,No,CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6,270.00,90.00,W
,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1,WINDOW NON-RES FIXED,7.00,0.00,0.00,7.00,7.00,3.525,0.407,0.316,,,No,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6,270.00,90.00,W
,CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1,WINDOW NON-RES FIXED,7.00,0.00,0.00,7.00,7.00,3.525,0.407,0.316,,,No,CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6,270.00,90.00,W
,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1,WINDOW NON-RES FIXED,7.00,0.00,0.00,7.00,7.00,3.525,0.407,0.316,,,No,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6,270.00,90.00,W
,CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1,WINDOW NON-RES FIXED,7.00,0.00,0.00,7.00,7.00,3.525,0.407,0.316,,,No,CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6,270.00,90.00,W
,KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1,WINDOW NON-RES FIXED,12.60,0.00,0.00,12.60,12.60,3.525,0.407,0.316,,,No,KITCHEN_ZN_1_FLR_1_WALL_2,90.00,90.00,E
,LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1,WINDOW NON-RES FIXED,49.41,0.00,0.00,49.41,49.41,3.525,0.407,0.316,,,No,LIBRARY_MEDIA_CENTER_WALL_2,90.00,90.00,E
,LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,33.60,0.00,0.00,33.60,33.60,3.525,0.407,0.316,,,No,LIBRARY_MEDIA_CENTER_WALL_3,0.00,90.00,N
,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,21.00,0.00,0.00,21.00,21.00,3.525,0.407,0.316,,,No,LOBBY_ZN_1_FLR_1_WALL_1,180.00,90.00,S
,LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,21.00,0.00,0.00,21.00,21.00,3.525,0.407,0.316,,,No,LOBBY_ZN_1_FLR_2_WALL_1,180.00,90.00,S
,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1,WINDOW NON-RES FIXED,23.80,0.00,0.00,23.80,23.80,3.525,0.407,0.316,,,No,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11,270.00,90.00,W
,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1,WINDOW NON-RES FIXED,25.20,0.00,0.00,25.20,25.20,3.525,0.407,0.316,,,No,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7,270.00,90.00,W
,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1,WINDOW NON-RES FIXED,23.80,0.00,0.00,23.80,23.80,3.525,0.407,0.316,,,No,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11,270.00,90.00,W
,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1,WINDOW NON-RES FIXED,25.20,0.00,0.00,25.20,25.20,3.525,0.407,0.316,,,No,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7,270.00,90.00,W
,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,74.20,0.00,0.00,74.20,74.20,3.525,0.407,0.316,,,No,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,180.00,90.00,S
,MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,74.20,0.00,0.00,74.20,74.20,3.525,0.407,0.316,,,No,MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1,180.00,90.00,S
,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,74.20,0.00,0.00,74.20,74.20,3.525,0.407,0.316,,,No,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,180.00,90.00,S
,MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,74.20,0.00,0.00,74.20,74.20,3.525,0.407,0.316,,,No,MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1,180.00,90.00,S
,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,74.20,0.00,0.00,74.20,74.20,3.525,0.407,0.316,,,No,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,180.00,90.00,S
,MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,74.20,0.00,0.00,74.20,74.20,3.525,0.407,0.316,,,No,MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1,180.00,90.00,S
,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,74.20,0.00,0.00,74.20,74.20,3.525,0.407,0.316,,,No,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,0.00,90.00,N
,MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,74.20,0.00,0.00,74.20,74.20,3.525,0.407,0.316,,,No,MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3,0.00,90.00,N
,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,74.20,0.00,0.00,74.20,74.20,3.525,0.407,0.316,,,No,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,0.00,90.00,N
,MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,74.20,0.00,0.00,74.20,74.20,3.525,0.407,0.316,,,No,MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3,0.00,90.00,N
,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,74.20,0.00,0.00,74.20,74.20,3.525,0.407,0.316,,,No,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,0.00,90.00,N
,MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,74.20,0.00,0.00,74.20,74.20,3.525,0.407,0.316,,,No,MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3,0.00,90.00,N
,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,53.20,0.00,0.00,53.20,53.20,3.525,0.407,0.316,,,No,OFFICES_ZN_1_FLR_1_WALL_1,180.00,90.00,S
,OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1,WINDOW NON-RES FIXED,19.60,0.00,0.00,19.60,19.60,3.525,0.407,0.316,,,No,OFFICES_ZN_1_FLR_1_WALL_2,90.00,90.00,E
,OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,53.20,0.00,0.00,53.20,53.20,3.525,0.407,0.316,,,No,OFFICES_ZN_1_FLR_2_WALL_1,180.00,90.00,S
,OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1,WINDOW NON-RES FIXED,19.60,0.00,0.00,19.60,19.60,3.525,0.407,0.316,,,No,OFFICES_ZN_1_FLR_2_WALL_2,90.00,90.00,E
,Total or Average,,,,,,2089.18,3.525,0.407,0.316,,,,,,,
,North Total or Average,,,,,,753.18,3.525,0.407,0.316,,,,,,,
,Non-North Total or Average,,,,,,1335.99,3.525,0.407,0.316,,,,,,,


Interior Fenestration

,,Construction,Area of One Opening [m2],Area of Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Parent Surface
,Total or Average,,,0.00,-,-,-,


Exterior Door

,,Construction,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Parent Surface
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Shading Summary
FOR:,Entire Facility
Sunlit Fraction

,,March 21 9am,March 21 noon,March 21 3pm,June 21 9am,June 21 noon,June 21 3pm,December 21 9am,December 21 noon,December 21 3pm
,AUDITORIUM_ZN_1_FLR_1_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1,1.00,1.00,0.71,1.00,1.00,0.80,1.00,1.00,0.51
,AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1,1.00,1.00,0.90,1.00,1.00,0.93,1.00,1.00,0.76
,AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1,0.00,0.00,0.00,0.68,0.30,0.00,0.00,0.00,0.00
,BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1,0.35,0.35,0.00,0.90,0.77,0.00,0.00,0.00,0.00
,BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1,1.00,1.00,1.00,1.00,1.00,1.00,0.00,1.00,1.00
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1,1.00,1.00,1.00,1.00,1.00,1.00,0.00,1.00,1.00
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1,0.00,0.00,0.68,0.00,0.00,0.93,0.00,0.00,0.00
,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1,0.00,0.00,0.70,0.00,0.00,0.93,0.00,0.00,0.00
,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1,0.00,0.00,0.89,0.00,0.00,0.98,0.00,0.00,0.59
,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1,0.00,0.00,0.89,0.00,0.00,0.98,0.00,0.00,0.61
,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1,0.82,0.99,1.00,0.89,0.99,1.00,0.00,0.99,0.06
,MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1,0.94,1.00,1.00,0.96,1.00,1.00,0.86,1.00,1.00
,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1,0.82,0.99,1.00,0.89,0.99,1.00,0.00,0.99,0.18
,MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1,0.94,1.00,1.00,0.96,1.00,1.00,0.86,1.00,1.00
,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00


Window Control

,,Name,Type,Shaded Construction,Control,Glare Control
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Lighting Summary
FOR:,Entire Facility
Interior Lighting

,,Zone,Lighting Power Density [W/m2],Zone Area [m2],Total Power [W],End Use Subcategory,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Return Air Fraction,Conditioned (Y/N),Consumption [GJ]
,AUDITORIUM_ZN_1_FLR_1_LIGHTS,AUDITORIUM_ZN_1_FLR_1,12.0800,988.00,11935.04,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,164.47
,AUX_GYM_ZN_1_FLR_1_LIGHTS,AUX_GYM_ZN_1_FLR_1,11.8100,1248.00,14738.88,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,203.11
,BATHROOMS_ZN_1_FLR_1_LIGHTS,BATHROOMS_ZN_1_FLR_1,9.6000,210.00,2016.00,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,27.78
,BATHROOMS_ZN_1_FLR_2_LIGHTS,BATHROOMS_ZN_1_FLR_2,9.6000,210.00,2016.00,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,27.78
,CAFETERIA_ZN_1_FLR_1_LIGHTS,CAFETERIA_ZN_1_FLR_1,14.3800,624.00,8973.12,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,123.66
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_LIGHTS,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,21.5200,99.00,2130.48,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,29.36
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_LIGHTS,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,21.5200,99.00,2130.48,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,29.36
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_LIGHTS,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,21.5200,99.00,2130.48,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,29.36
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_LIGHTS,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,21.5200,99.00,2130.48,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,29.36
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_LIGHTS,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,21.5200,99.00,2130.48,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,29.36
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_LIGHTS,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,21.5200,99.00,2130.48,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,29.36
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_LIGHTS,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,21.5200,99.00,2130.48,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,29.36
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_LIGHTS,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,21.5200,99.00,2130.48,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,29.36
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_LIGHTS,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,21.5200,99.00,2130.48,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,29.36
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_LIGHTS,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,21.5200,99.00,2130.48,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,29.36
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_LIGHTS,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,21.5200,99.00,2130.48,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,29.36
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_LIGHTS,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,21.5200,99.00,2130.48,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,29.36
,CORRIDOR_POD_1_ZN_1_FLR_1_LIGHTS,CORRIDOR_POD_1_ZN_1_FLR_1,14.3800,320.00,4601.60,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,63.41
,CORRIDOR_POD_1_ZN_1_FLR_2_LIGHTS,CORRIDOR_POD_1_ZN_1_FLR_2,9.2500,320.00,2960.00,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,40.79
,CORRIDOR_POD_2_ZN_1_FLR_1_LIGHTS,CORRIDOR_POD_2_ZN_1_FLR_1,9.2500,320.00,2960.00,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,40.79
,CORRIDOR_POD_2_ZN_1_FLR_2_LIGHTS,CORRIDOR_POD_2_ZN_1_FLR_2,9.2500,320.00,2960.00,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,40.79
,CORRIDOR_POD_3_ZN_1_FLR_1_LIGHTS,CORRIDOR_POD_3_ZN_1_FLR_1,9.2500,320.00,2960.00,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,40.79
,CORRIDOR_POD_3_ZN_1_FLR_2_LIGHTS,CORRIDOR_POD_3_ZN_1_FLR_2,9.2500,320.00,2960.00,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,40.79
,GYM_ZN_1_FLR_1_LIGHTS,GYM_ZN_1_FLR_1,11.3800,1976.00,22486.88,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,309.89
,KITCHEN_ZN_1_FLR_1_LIGHTS,KITCHEN_ZN_1_FLR_1,16.7600,216.00,3620.16,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,49.89
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_LIGHTS,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,16.3300,840.00,13717.20,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,189.03
,LOBBY_ZN_1_FLR_1_LIGHTS,LOBBY_ZN_1_FLR_1,12.0000,210.00,2520.00,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,34.73
,LOBBY_ZN_1_FLR_2_LIGHTS,LOBBY_ZN_1_FLR_2,12.0000,210.00,2520.00,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,34.73
,MAIN_CORRIDOR_ZN_1_FLR_1_LIGHTS,MAIN_CORRIDOR_ZN_1_FLR_1,9.2500,1140.00,10545.00,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,145.32
,MAIN_CORRIDOR_ZN_1_FLR_2_LIGHTS,MAIN_CORRIDOR_ZN_1_FLR_2,9.2500,1140.00,10545.00,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,145.32
,MECH_ZN_1_FLR_1_LIGHTS,MECH_ZN_1_FLR_1,8.0500,342.00,2753.10,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,37.94
,MECH_ZN_1_FLR_2_LIGHTS,MECH_ZN_1_FLR_2,8.0500,342.00,2753.10,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,37.94
,MULT_CLASS_1_POD_1_ZN_1_FLR_1_LIGHTS,MULT_CLASS_1_POD_1_ZN_1_FLR_1,14.3800,477.00,6859.26,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,94.53
,MULT_CLASS_1_POD_1_ZN_1_FLR_2_LIGHTS,MULT_CLASS_1_POD_1_ZN_1_FLR_2,21.5200,477.00,10265.04,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,141.46
,MULT_CLASS_1_POD_2_ZN_1_FLR_1_LIGHTS,MULT_CLASS_1_POD_2_ZN_1_FLR_1,21.5200,477.00,10265.04,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,141.46
,MULT_CLASS_1_POD_2_ZN_1_FLR_2_LIGHTS,MULT_CLASS_1_POD_2_ZN_1_FLR_2,21.5200,477.00,10265.04,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,141.46
,MULT_CLASS_1_POD_3_ZN_1_FLR_1_LIGHTS,MULT_CLASS_1_POD_3_ZN_1_FLR_1,21.5200,477.00,10265.04,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,141.46
,MULT_CLASS_1_POD_3_ZN_1_FLR_2_LIGHTS,MULT_CLASS_1_POD_3_ZN_1_FLR_2,21.5200,477.00,10265.04,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,141.46
,MULT_CLASS_2_POD_1_ZN_1_FLR_1_LIGHTS,MULT_CLASS_2_POD_1_ZN_1_FLR_1,21.5200,477.00,10265.04,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,141.46
,MULT_CLASS_2_POD_1_ZN_1_FLR_2_LIGHTS,MULT_CLASS_2_POD_1_ZN_1_FLR_2,21.5200,477.00,10265.04,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,141.46
,MULT_CLASS_2_POD_2_ZN_1_FLR_1_LIGHTS,MULT_CLASS_2_POD_2_ZN_1_FLR_1,21.5200,477.00,10265.04,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,141.46
,MULT_CLASS_2_POD_2_ZN_1_FLR_2_LIGHTS,MULT_CLASS_2_POD_2_ZN_1_FLR_2,21.5200,477.00,10265.04,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,141.46
,MULT_CLASS_2_POD_3_ZN_1_FLR_1_LIGHTS,MULT_CLASS_2_POD_3_ZN_1_FLR_1,21.5200,477.00,10265.04,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,141.46
,MULT_CLASS_2_POD_3_ZN_1_FLR_2_LIGHTS,MULT_CLASS_2_POD_3_ZN_1_FLR_2,21.5200,477.00,10265.04,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,141.46
,OFFICES_ZN_1_FLR_1_LIGHTS,OFFICES_ZN_1_FLR_1,20.0900,532.00,10687.88,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,147.29
,OFFICES_ZN_1_FLR_2_LIGHTS,OFFICES_ZN_1_FLR_2,20.0900,532.00,10687.88,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,147.29
,Interior Lighting Total,,15.1724,19592.00,297257.30,,,,,,,,4096.45


Daylighting

,,Zone,Control Name,Daylighting Method,Control Type,Fraction Controlled,Lighting Installed in Zone [W],Lighting Controlled [W]
,None,,,,,,,


Exterior Lighting

,,Total Watts,Astronomical Clock/Schedule,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Consumption [GJ]
,EXTERIOR FACADE LIGHTING,21874.00,AstronomicalClock,-,,83.69,83.69,343.64
,Exterior Lighting Total,21874.00,,,,,,343.64


----------------------------------------------------------------------------------------------------
REPORT:,Equipment Summary
FOR:,Entire Facility
Central Plant

,,Type,Nominal Capacity [W],Nominal Efficiency [W/W],IPLV in SI Units [W/W],IPLV in IP Units [Btu/W-h]
,HEATSYS1 BOILER,Boiler:HotWater,2124721.54,0.78,,


Cooling Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Sensible Capacity [W],Nominal Latent Capacity [W],Nominal Sensible Heat Ratio,Nominal Efficiency [W/W],Nominal Coil UA Value [W/C],Nominal Coil Surface Area [m2]
,PSZ-AC_1:5_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,490687.86,342540.96,148146.90,0.70,3.13,,
,PSZ-AC_2:6_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,107234.16,74858.37,32375.79,0.70,3.23,,
,PSZ-AC_3:7_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,196275.14,137016.38,59258.76,0.70,3.23,,
,PSZ-AC_4:8_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,13945.57,9735.17,4210.40,0.70,3.67,,
,PSZ-AC_5:9_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,111477.74,77820.74,33657.00,0.70,3.23,,
,CAV_OTHER_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,,396558.19,276830.62,119727.57,0.70,3.13,,
,CAV_POD_1_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,,249105.89,173896.64,75209.25,0.70,3.13,,
,CAV_POD_2_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,,249164.50,173937.56,75226.94,0.70,3.13,,
,CAV_POD_3_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,,265856.32,185589.84,80266.48,0.70,3.13,,
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


DX Cooling Coils

,,DX Cooling Coil Type,Standard Rated Net Cooling Capacity [W],Standard Rated Net COP [W/W],EER [Btu/W-h],SEER [Btu/W-h],IEER [Btu/W-h]
,PSZ-AC_1:5_COOLC DXCOIL,,475359.7,2.76,9.43,11.60,10.78
,PSZ-AC_2:6_COOLC DXCOIL,,103884.4,2.84,9.71,11.93,11.06
,PSZ-AC_3:7_COOLC DXCOIL,,190143.9,2.84,9.71,11.93,11.06
,PSZ-AC_4:8_COOLC DXCOIL,,13509.9,3.19,10.88,12.53,12.16
,PSZ-AC_5:9_COOLC DXCOIL,,107995.4,2.84,9.71,11.93,11.06
ANSI/AHRI ratings account for supply air fan heat and electric power.


DX Cooling Coil ASHRAE 127 Standard Ratings Report

,,DX Cooling Coil Type,Rated Net Cooling Capacity Test A [W],Rated Electric Power Test A [W],Rated Net Cooling Capacity Test B [W],Rated Electric Power Test B [W],Rated Net Cooling Capacity Test C [W],Rated Electric Power Test C [W],Rated Net Cooling Capacity Test D [W],Rated Electric Power Test D [W]
,PSZ-AC_1:5_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,PSZ-AC_2:6_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,PSZ-AC_3:7_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,PSZ-AC_4:8_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,PSZ-AC_5:9_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,


DX Heating Coils

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [W],Low Temperature Heating (net) Rating Capacity [W],HSPF [Btu/W-h],Region Number
,None,,,,,


Heating Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Efficiency [W/W]
,BATHROOMS_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,30985.63,31048.79,-
,BATHROOMS_ZN_1_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,39723.80,39804.84,-
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,15768.39,15800.79,-
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,18806.15,18844.79,-
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,15732.44,15764.76,-
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,18791.27,18829.88,-
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,15737.76,15770.10,-
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,18795.84,18834.46,-
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,15690.26,15722.50,-
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,18800.03,18838.66,-
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,15706.90,15739.17,-
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,18803.25,18841.88,-
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,15751.38,15783.74,-
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,18819.63,18858.30,-
,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,11861.00,11885.19,-
,CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,27645.83,27701.97,-
,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,12561.52,12587.12,-
,CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,27663.37,27719.54,-
,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,12716.84,12742.76,-
,CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,27779.85,27836.26,-
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,66133.62,66269.52,-
,LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,13930.28,13958.91,-
,LOBBY_ZN_1_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,27713.32,27769.76,-
,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,82107.87,82274.32,-
,MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,120569.92,120815.11,-
,MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,5841.97,5859.77,-
,MECH_ZN_1_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,19271.49,19310.64,-
,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,42201.70,42288.41,-
,MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,54980.71,55093.68,-
,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,41321.55,41406.46,-
,MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,54784.06,54896.63,-
,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,41345.34,41430.30,-
,MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,54807.93,54920.54,-
,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,41073.17,41157.57,-
,MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,54807.08,54919.69,-
,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,41141.43,41225.97,-
,MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,54824.85,54937.50,-
,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,41610.22,41695.72,-
,MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,55104.05,55217.27,-
,OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,39872.97,39954.91,-
,OFFICES_ZN_1_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,53122.83,53231.99,-
,PSZ-AC_1:5_HEATC,Coil:Heating:Fuel,,1414911.40,0.78
,PSZ-AC_2:6_HEATC,Coil:Heating:Fuel,,281172.86,0.78
,PSZ-AC_3:7_HEATC,Coil:Heating:Fuel,,565964.56,0.78
,PSZ-AC_4:8_HEATC,Coil:Heating:Fuel,,40212.41,0.78
,PSZ-AC_5:9_HEATC,Coil:Heating:Fuel,,321449.01,0.78
,CAV_OTHER_HEATC,Coil:Heating:Water,149012.41,133352.02,-
,CAV_POD_1_HEATC,Coil:Heating:Water,191469.51,154147.94,-
,CAV_POD_2_HEATC,Coil:Heating:Water,191459.35,154148.58,-
,CAV_POD_3_HEATC,Coil:Heating:Water,188072.75,153834.47,-
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


Fans

,,Type,Total Efficiency [W/W],Delta Pressure [pa],Max Air Flow Rate [m3/s],Rated Electric Power [W],Rated Power Per Max Air Flow Rate [W-s/m3],Motor Heat In Air Fraction,Fan Energy Index,End Use Subcategory,Design Day Name for Fan Sizing Peak,Date/Time for Fan Sizing Peak
,BATHROOMS_ZN_1_FLR_1 EXHAUST FAN,Fan:ZoneExhaust,0.34,125.00,0.30,110.95,369.82,1.00,2.18,Zone Exhaust Fans,,
,BATHROOMS_ZN_1_FLR_2 EXHAUST FAN,Fan:ZoneExhaust,0.34,125.00,0.30,110.95,369.82,1.00,2.18,Zone Exhaust Fans,,
,CAFETERIA_ZN_1_FLR_1 EXHAUST FAN,Fan:ZoneExhaust,1.00,0.00,1.63,0.00,0.00,1.00,0.25E+09,Zone Exhaust Fans,,
,KITCHEN_ZN_1_FLR_1 EXHAUST FAN,Fan:ZoneExhaust,1.00,0.00,0.26,0.00,0.00,1.00,0.48E+09,Zone Exhaust Fans,,
,PSZ-AC_1:5_FAN,Fan:ConstantVolume,0.60,1017.59,19.76,33263.22,1683.36,1.00,1.12,Fan Energy,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00
,PSZ-AC_2:6_FAN,Fan:ConstantVolume,0.59,1109.65,4.32,8101.12,1875.99,1.00,1.14,Fan Energy,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00
,PSZ-AC_3:7_FAN,Fan:ConstantVolume,0.59,1109.65,7.90,14827.82,1875.99,1.00,1.11,Fan Energy,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00
,PSZ-AC_4:8_FAN,Fan:ConstantVolume,0.54,622.00,0.56,651.39,1159.91,1.00,1.50,Fan Energy,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:00:00
,PSZ-AC_5:9_FAN,Fan:ConstantVolume,0.59,1109.65,4.49,8421.71,1875.99,1.00,1.14,Fan Energy,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:50:00
,CAV_OTHER_FAN,Fan:ConstantVolume,0.60,1017.59,15.97,26882.27,1683.36,1.00,1.12,Fan Energy,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:10:00
,CAV_POD_1_FAN,Fan:ConstantVolume,0.60,1017.59,10.03,16996.28,1694.29,1.00,1.13,Fan Energy,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:20:00
,CAV_POD_2_FAN,Fan:ConstantVolume,0.60,1017.59,10.03,17000.28,1694.29,1.00,1.13,Fan Energy,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:20:00
,CAV_POD_3_FAN,Fan:ConstantVolume,0.60,1017.59,10.71,18139.15,1694.29,1.00,1.13,Fan Energy,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:20:00


Pumps

,,Type,Control,Head [pa],Water Flow [m3/s],Electric Power [W],Power Per Water Flow Rate [W-s/m3],Motor Efficiency [W/W],End Use Subcategory
,HEATSYS1 PUMP,Pump:VariableSpeed,Intermittent,179352.00,0.046520,11885.32,255487.18,0.90,General
,SWHSYS1 PUMP,Pump:VariableSpeed,Intermittent,179352.00,0.000449,114.67,255487.18,0.90,General


Service Water Heating

,,Type,Storage Volume [m3],Input [W],Thermal Efficiency [W/W],Recovery Efficiency [W/W],Energy Factor
,SWHSYS1 WATER HEATER,WaterHeater:Mixed,3.00,845000.00,0.80,0.23,0.68


----------------------------------------------------------------------------------------------------
REPORT:,HVAC Sizing Summary
FOR:,Entire Facility
Zone Sensible Cooling

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,AUDITORIUM_ZN_1_FLR_1,41493.10,62239.65,63.00,3.089,7.904,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 18:00:00,24.00,23.99,0.01092,28.63,0.01878,7.904,0.00
,AUX_GYM_ZN_1_FLR_1,38680.20,58020.31,46.49,2.879,4.318,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:10:00,24.00,24.00,0.01024,31.09,0.01878,3.748,0.00
,BATHROOMS_ZN_1_FLR_1,2835.86,4253.80,20.26,0.211,0.525,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:10:00,24.00,23.99,0.01103,31.09,0.01878,0.525,0.00
,BATHROOMS_ZN_1_FLR_2,5693.55,8540.33,40.67,0.424,0.636,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,24.00,23.99,0.00992,30.56,0.01878,0.525,0.00
,CAFETERIA_ZN_1_FLR_1,15142.24,22713.36,36.40,1.127,4.489,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 10:10:00,24.00,23.99,0.01084,27.40,0.01878,4.489,0.00
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,4934.94,7402.42,74.77,0.367,0.551,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:50:00,24.00,23.99,0.00972,29.84,0.01878,0.198,0.00
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,6866.03,10299.05,104.03,0.511,0.767,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:50:00,24.00,23.99,0.00940,29.84,0.01878,0.198,0.00
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,4871.16,7306.74,73.81,0.363,0.544,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:50:00,24.00,23.99,0.00973,29.84,0.01878,0.198,0.00
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,6836.65,10254.98,103.59,0.509,0.763,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:50:00,24.00,23.99,0.00941,29.84,0.01878,0.198,0.00
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,4874.50,7311.76,73.86,0.363,0.544,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:50:00,24.00,23.99,0.00973,29.84,0.01878,0.198,0.00
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,6851.75,10277.62,103.81,0.510,0.765,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:50:00,24.00,23.99,0.00940,29.84,0.01878,0.198,0.00
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,4607.86,6911.79,69.82,0.343,0.515,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,23.99,0.00980,29.70,0.01878,0.198,0.00
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,6588.48,9882.72,99.83,0.490,0.736,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,23.99,0.00944,29.70,0.01878,0.198,0.00
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,4601.30,6901.95,69.72,0.343,0.514,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,23.99,0.00980,29.70,0.01878,0.198,0.00
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,6591.45,9887.18,99.87,0.491,0.736,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,23.99,0.00944,29.70,0.01878,0.198,0.00
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,4668.01,7002.01,70.73,0.348,0.521,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,23.99,0.00978,29.70,0.01878,0.198,0.00
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,6628.09,9942.13,100.43,0.493,0.740,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,23.99,0.00943,29.70,0.01878,0.198,0.00
,CORRIDOR_POD_1_ZN_1_FLR_1,4050.24,6075.36,18.99,0.301,0.452,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,24.00,0.00915,29.70,0.01878,0.160,0.00
,CORRIDOR_POD_1_ZN_1_FLR_2,8223.98,12335.96,38.55,0.612,0.918,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,24.00,0.00881,29.70,0.01878,0.160,0.00
,CORRIDOR_POD_2_ZN_1_FLR_1,3482.26,5223.40,16.32,0.259,0.389,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,24.00,0.00928,29.70,0.01878,0.160,0.00
,CORRIDOR_POD_2_ZN_1_FLR_2,8169.60,12254.40,38.29,0.608,0.912,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,24.00,0.00881,29.70,0.01878,0.160,0.00
,CORRIDOR_POD_3_ZN_1_FLR_1,3534.00,5301.00,16.57,0.263,0.394,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,24.00,0.00926,29.70,0.01878,0.160,0.00
,CORRIDOR_POD_3_ZN_1_FLR_2,8284.98,12427.48,38.84,0.616,0.925,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,24.00,0.00881,29.70,0.01878,0.160,0.00
,GYM_ZN_1_FLR_1,67368.72,101053.07,51.14,5.016,19.760,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:50:00,24.00,23.99,0.01128,29.84,0.01878,19.760,0.00
,KITCHEN_ZN_1_FLR_1,5029.60,7544.41,34.93,0.374,0.562,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:00:00,24.00,23.99,0.01153,30.66,0.01878,0.259,0.00
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,25766.77,38650.15,46.01,1.918,2.876,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:10:00,24.00,24.00,0.00937,30.42,0.01878,1.545,0.00
,MECH_ZN_1_FLR_1,8105.23,12157.84,35.55,0.603,0.904,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,24.00,24.00,0.00851,31.20,0.01878,0.086,0.00
,MECH_ZN_1_FLR_2,5614.39,8421.58,24.62,0.418,0.627,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,24.00,0.00852,29.70,0.01878,0.086,0.00
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,10555.44,15833.16,33.19,0.786,1.178,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:50:00,24.00,23.99,0.01014,31.11,0.01878,0.954,0.00
,MULT_CLASS_1_POD_1_ZN_1_FLR_2,18533.10,27799.65,58.28,1.379,2.069,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:10:00,24.00,23.99,0.00948,31.09,0.01878,0.954,0.00
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,11393.83,17090.74,35.83,0.848,1.272,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:50:00,24.00,23.99,0.01003,31.11,0.01878,0.954,0.00
,MULT_CLASS_1_POD_2_ZN_1_FLR_2,18402.65,27603.97,57.87,1.370,2.055,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:10:00,24.00,23.99,0.00948,31.09,0.01878,0.954,0.00
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,11441.23,17161.85,35.98,0.852,1.277,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:50:00,24.00,23.99,0.01003,31.11,0.01878,0.954,0.00
,MULT_CLASS_1_POD_3_ZN_1_FLR_2,21019.85,31529.78,66.10,1.565,2.347,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:10:00,24.00,23.99,0.00979,31.09,0.01878,0.954,0.00
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,9076.29,13614.43,28.54,0.676,1.013,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:20:00,24.00,23.99,0.01036,30.99,0.01878,0.954,0.00
,MULT_CLASS_2_POD_1_ZN_1_FLR_2,16274.64,24411.96,51.18,1.211,1.817,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:10:00,24.00,23.99,0.00960,30.42,0.01878,0.954,0.00
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,9046.14,13569.20,28.45,0.673,1.010,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:20:00,24.00,23.99,0.01037,30.99,0.01878,0.954,0.00
,MULT_CLASS_2_POD_2_ZN_1_FLR_2,16291.37,24437.06,51.23,1.213,1.819,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:10:00,24.00,23.99,0.00960,30.42,0.01878,0.954,0.00
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,9479.00,14218.50,29.81,0.706,1.058,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:30:00,24.00,23.99,0.01029,30.88,0.01878,0.954,0.00
,MULT_CLASS_2_POD_3_ZN_1_FLR_2,19101.75,28652.63,60.07,1.422,2.133,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:10:00,24.00,23.99,0.00991,30.42,0.01878,0.954,0.00
,OFFICES_ZN_1_FLR_1,11748.23,17622.35,33.12,0.874,1.312,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:50:00,24.00,24.00,0.00989,31.11,0.01878,0.266,0.00
,OFFICES_ZN_1_FLR_2,19063.10,28594.66,53.75,1.419,2.128,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:20:00,24.00,24.00,0.00939,30.99,0.01878,0.266,0.00
,LOBBY_ZN_1_FLR_1,2628.69,3943.04,18.78,0.196,0.293,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,24.00,24.00,0.01004,31.20,0.01878,0.105,0.00
,LOBBY_ZN_1_FLR_2,5423.29,8134.93,38.74,0.404,0.605,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:30:00,24.00,24.00,0.00925,30.88,0.01878,0.105,0.00
,MAIN_CORRIDOR_ZN_1_FLR_1,13573.90,20360.85,17.86,1.010,1.515,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,24.00,0.00961,29.70,0.01878,0.570,0.00
,MAIN_CORRIDOR_ZN_1_FLR_2,29816.83,44725.24,39.23,2.219,3.328,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,24.00,0.00898,29.70,0.01878,0.570,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


Zone Sensible Heating

