Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:09
,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,AUDITORIUM_ZN_1_FLR_1,68935.50,103403.26,104.66,1.982,7.904,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,21.00,0.00613,-20.60,0.00061,7.904,0.00
,AUX_GYM_ZN_1_FLR_1,88283.95,132425.93,106.11,2.538,3.807,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,21.00,0.00623,-20.60,0.00061,3.748,0.00
,BATHROOMS_ZN_1_FLR_1,18044.17,27066.25,128.89,0.511,0.766,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,20.98,0.00611,-20.60,0.00061,0.525,0.00
,BATHROOMS_ZN_1_FLR_2,23123.91,34685.86,165.17,0.656,0.984,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,20.98,0.00649,-20.60,0.00061,0.525,0.00
,CAFETERIA_ZN_1_FLR_1,23676.27,35514.41,56.91,0.681,4.489,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,21.00,0.00594,-20.60,0.00061,4.489,0.00
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,9163.31,13744.97,138.84,0.263,0.395,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00589,-20.60,0.00061,0.198,0.00
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,10928.00,16392.00,165.58,0.314,0.471,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00615,-20.60,0.00061,0.198,0.00
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,9142.42,13713.63,138.52,0.263,0.394,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00589,-20.60,0.00061,0.198,0.00
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,10919.36,16379.03,165.44,0.314,0.471,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00614,-20.60,0.00061,0.198,0.00
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,9145.51,13718.27,138.57,0.263,0.394,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00589,-20.60,0.00061,0.198,0.00
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,10922.01,16383.02,165.49,0.314,0.471,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00615,-20.60,0.00061,0.198,0.00
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,9117.92,13676.88,138.15,0.262,0.393,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00588,-20.60,0.00061,0.198,0.00
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,10924.45,16386.68,165.52,0.314,0.471,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00615,-20.60,0.00061,0.198,0.00
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,9126.57,13689.86,138.28,0.262,0.393,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,21.00,20.99,0.00589,-20.60,0.00061,0.198,0.00
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,10926.32,16389.48,165.55,0.314,0.471,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00615,-20.60,0.00061,0.198,0.00
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,9153.43,13730.14,138.69,0.263,0.395,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00589,-20.60,0.00061,0.198,0.00
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,10935.84,16403.76,165.69,0.314,0.471,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00615,-20.60,0.00061,0.198,0.00
,CORRIDOR_POD_1_ZN_1_FLR_1,6905.05,10357.58,32.37,0.196,0.294,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,20.99,0.00528,-20.60,0.00061,0.160,0.00
,CORRIDOR_POD_1_ZN_1_FLR_2,16106.20,24159.30,75.50,0.453,0.679,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,20.99,0.00664,-20.60,0.00061,0.160,0.00
,CORRIDOR_POD_2_ZN_1_FLR_1,7313.34,10970.01,34.28,0.207,0.311,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,20.99,0.00536,-20.60,0.00061,0.160,0.00
,CORRIDOR_POD_2_ZN_1_FLR_2,16116.37,24174.55,75.55,0.453,0.680,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,20.99,0.00664,-20.60,0.00061,0.160,0.00
,CORRIDOR_POD_3_ZN_1_FLR_1,7403.83,11105.74,34.71,0.210,0.315,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,20.99,0.00538,-20.60,0.00061,0.160,0.00
,CORRIDOR_POD_3_ZN_1_FLR_2,16183.98,24275.97,75.86,0.455,0.683,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,20.99,0.00666,-20.60,0.00061,0.160,0.00
,GYM_ZN_1_FLR_1,66604.90,99907.35,50.56,1.915,19.760,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,21.00,0.00599,-20.60,0.00061,19.760,0.00
,KITCHEN_ZN_1_FLR_1,9289.68,13934.52,64.51,0.261,0.392,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,21.00,0.00833,-20.60,0.00061,0.259,0.00
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,38423.87,57635.80,68.61,1.105,1.657,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:40:00,21.00,20.99,0.00638,-20.60,0.00061,1.545,0.00
,MECH_ZN_1_FLR_1,2961.94,4442.92,12.99,0.085,0.127,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,21.00,0.00800,-20.60,0.00061,0.086,0.00
,MECH_ZN_1_FLR_2,11219.32,16828.98,49.21,0.316,0.474,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,21.00,0.00800,-20.60,0.00061,0.086,0.00
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,24518.13,36777.20,77.10,0.705,1.057,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,21.00,21.00,0.00591,-20.60,0.00061,0.954,0.00
,MULT_CLASS_1_POD_1_ZN_1_FLR_2,31942.10,47913.15,100.45,0.918,1.377,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00628,-20.60,0.00061,0.954,0.00
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,24006.95,36010.42,75.49,0.690,1.035,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,21.00,21.00,0.00587,-20.60,0.00061,0.954,0.00
,MULT_CLASS_1_POD_2_ZN_1_FLR_2,31827.89,47741.83,100.09,0.915,1.372,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00627,-20.60,0.00061,0.954,0.00
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,24020.77,36031.15,75.54,0.691,1.036,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,21.00,21.00,0.00587,-20.60,0.00061,0.954,0.00
,MULT_CLASS_1_POD_3_ZN_1_FLR_2,31841.75,47762.62,100.13,0.915,1.373,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00627,-20.60,0.00061,0.954,0.00
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,23862.69,35794.03,75.04,0.686,1.029,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,21.00,21.00,0.00586,-20.60,0.00061,0.954,0.00
,MULT_CLASS_2_POD_1_ZN_1_FLR_2,31841.26,47761.89,100.13,0.915,1.373,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00627,-20.60,0.00061,0.954,0.00
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,23902.34,35853.51,75.16,0.687,1.031,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,21.00,21.00,0.00587,-20.60,0.00061,0.954,0.00
,MULT_CLASS_2_POD_2_ZN_1_FLR_2,31851.58,47777.38,100.16,0.916,1.373,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00627,-20.60,0.00061,0.954,0.00
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,24174.61,36261.91,76.02,0.695,1.042,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,21.00,21.00,0.00588,-20.60,0.00061,0.954,0.00
,MULT_CLASS_2_POD_3_ZN_1_FLR_2,32013.74,48020.61,100.67,0.920,1.380,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00628,-20.60,0.00061,0.954,0.00
,OFFICES_ZN_1_FLR_1,23166.55,34749.82,65.32,0.666,0.999,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00585,-20.60,0.00061,0.266,0.00
,OFFICES_ZN_1_FLR_2,30862.07,46293.10,87.02,0.887,1.331,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00626,-20.60,0.00061,0.266,0.00
,LOBBY_ZN_1_FLR_1,8093.87,12140.80,57.81,0.233,0.349,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:30:00,21.00,20.99,0.00613,-20.60,0.00061,0.105,0.00
,LOBBY_ZN_1_FLR_2,16135.41,24203.11,115.25,0.456,0.684,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,20.99,0.00666,-20.60,0.00061,0.105,0.00
,MAIN_CORRIDOR_ZN_1_FLR_1,47889.52,71834.28,63.01,1.341,2.011,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,20.98,0.00505,-20.60,0.00061,0.570,0.00
,MAIN_CORRIDOR_ZN_1_FLR_2,70218.14,105327.21,92.39,1.980,2.970,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,20.99,0.00673,-20.60,0.00061,0.570,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


System Design Air Flow Rates

,,Calculated cooling [m3/s],User cooling [m3/s],Calculated heating [m3/s],User heating [m3/s],Adjusted cooling [m3/s],Adjusted heating [m3/s],Adjusted main [m3/s],Calculated Heating Air Flow Ratio [],User Heating Air Flow Ratio []
,PSZ-AC_1:5,19.76,19.76,19.76,19.76,19.7600,19.7600,19.7600,1.0000,1.0000
,PSZ-AC_2:6,4.32,4.32,3.81,3.81,4.3183,4.3183,4.3183,1.0000,1.0000
,PSZ-AC_3:7,7.90,7.90,7.90,7.90,7.9040,7.9040,7.9040,1.0000,1.0000
,PSZ-AC_4:8,0.56,0.56,0.39,0.39,0.5616,0.5616,0.5616,1.0000,1.0000
,PSZ-AC_5:9,4.49,4.49,4.49,4.49,4.4892,4.4892,4.4892,1.0000,1.0000
,CAV_OTHER,14.75,14.75,12.35,12.35,15.9694,12.3514,15.9694,0.7734,1.0000
,CAV_POD_1,10.02,10.02,7.54,7.54,10.0315,7.5390,10.0315,0.7515,1.0000
,CAV_POD_2,10.01,10.01,7.53,7.53,10.0339,7.5310,10.0339,0.7506,1.0000
,CAV_POD_3,10.71,10.71,7.56,7.56,10.7060,7.5594,10.7060,0.7061,1.0000


Plant Loop Coincident Design Fluid Flow Rate Adjustments

,,Previous Design Volume Flow Rate [m3/s],Algorithm Volume Flow Rate [m3/s],Coincident Design Volume Flow Rate [m3/s],Coincident Size Adjusted,Peak Sizing Period Name,Peak Day into Period {TIMESTAMP}[day],Peak Hour Of Day {TIMESTAMP}[hr],Peak Step Start Minute {TIMESTAMP}[min]
,None,,,,,,,,


Coil Sizing Summary

,,Coil Type,HVAC Type,HVAC Name,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Flow Percentage at Ideal Loads Peak [%],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W]
,BATHROOMS_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Unknown,Unknown,30985.632,30985.632,0.766257,0.00067842,763.431,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,30985.63,30595.71,0.766257,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.98,0.00611404,38.7592,27066.25,0.00,31082.86,31082.86
,BATHROOMS_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Unknown,Unknown,39723.796,39723.796,0.983902,0.00086974,977.965,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,39723.80,39286.01,0.983902,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.98,0.00649243,41.1292,34685.86,0.00,39848.43,39848.43
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX,15768.392,15768.392,0.394984,0.00034524,386.095,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,15768.39,15768.39,0.394984,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00589098,37.3394,13744.97,0.00,15817.83,15817.83
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX,18806.150,18806.150,0.471054,0.00041176,460.487,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,18806.15,18806.15,0.471054,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00614604,38.9406,16392.00,0.00,18865.11,18865.11
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX,15732.436,15732.436,0.394083,0.00034446,385.215,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,15732.44,15732.44,0.394083,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00588755,37.3178,13713.63,0.00,15781.76,15781.76
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX,18791.268,18791.268,0.470681,0.00041143,460.122,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,18791.27,18791.27,0.470681,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00614494,38.9337,16379.03,0.00,18850.18,18850.18
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX,15737.759,15737.759,0.394217,0.00034457,385.345,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,15737.76,15737.76,0.394217,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00588806,37.3210,13718.27,0.00,15787.10,15787.10
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX,18795.840,18795.840,0.470796,0.00041153,460.234,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,18795.84,18795.84,0.470796,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00614528,38.9358,16383.02,0.00,18854.76,18854.76
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX,15690.261,15690.261,0.393027,0.00034353,384.182,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,15690.26,15690.26,0.393027,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00588349,37.2923,13676.88,0.00,15739.45,15739.45
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX,18800.032,18800.032,0.470900,0.00041162,460.337,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,18800.03,18800.03,0.470900,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00614559,38.9378,16386.68,0.00,18858.97,18858.97
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX,15706.896,15706.896,0.393436,0.00034390,384.593,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,15706.90,15706.90,0.393436,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00588591,37.2999,13689.86,0.00,15756.14,15756.14
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX,18803.245,18803.245,0.470981,0.00041169,460.416,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,18803.25,18803.25,0.470981,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00614582,38.9393,16389.48,0.00,18862.19,18862.19
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX,15751.379,15751.379,0.394558,0.00034487,385.679,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,15751.38,15751.38,0.394558,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00588936,37.3292,13730.14,0.00,15800.76,15800.76
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX,18819.634,18819.634,0.471391,0.00041205,460.817,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,18819.63,18819.63,0.471391,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00614703,38.9468,16403.76,0.00,18878.63,18878.63
,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX,11861.005,11861.005,0.293545,0.00025969,292.122,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,11861.00,11861.00,0.293545,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00527514,33.4608,10357.58,0.00,11898.22,11898.22
,CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX,27645.829,27645.829,0.679158,0.00060530,683.374,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,27645.83,27645.83,0.679158,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00663589,42.0028,24159.30,0.00,27732.65,27732.65
,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX,12561.515,12561.515,0.310708,0.00027503,309.459,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,12561.52,12561.52,0.310708,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00535788,33.9815,10970.01,0.00,12600.93,12600.93
,CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX,27663.369,27663.369,0.679597,0.00060568,683.803,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,27663.37,27663.37,0.679597,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00663919,42.0234,24174.55,0.00,27750.24,27750.24
,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX,12716.842,12716.842,0.314525,0.00027843,313.298,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,12716.84,12716.84,0.314525,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00537571,34.0937,11105.74,0.00,12756.75,12756.75
,CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX,27779.848,27779.848,0.682502,0.00060823,686.661,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,27779.85,27779.85,0.682502,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00665525,42.1238,24275.97,0.00,27867.09,27867.09
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX,66133.616,66133.616,1.657031,0.00144798,1619.100,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:40:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:40:00,66133.62,66133.62,1.657031,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00637868,40.3972,57635.80,0.00,66340.94,66340.94
,LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,LOBBY_ZN_1_FLR_1 VAV BOX,13930.285,13930.285,0.349050,0.00030500,341.038,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:30:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:30:00,13930.28,13930.28,0.349050,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00612555,38.8082,12140.80,0.00,13973.96,13973.96
,LOBBY_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,LOBBY_ZN_1_FLR_2 VAV BOX,27713.325,27713.325,0.684347,0.00060678,683.291,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,27713.32,27325.17,0.684347,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00666088,42.1692,24203.11,0.00,27800.30,27800.30
,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX,82107.873,82107.873,2.010808,0.00179773,2032.777,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,82107.87,80289.17,2.010808,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.98,0.00504811,32.0493,71834.28,0.00,82365.84,82365.84
,MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX,120569.923,120569.923,2.969819,0.00263985,2976.440,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,120569.92,120569.92,2.969819,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00672759,42.5812,105327.21,0.00,120948.43,120948.43
,MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MECH_ZN_1_FLR_1 VAV BOX,5841.972,5841.972,0.271346,0.00012791,119.650,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,5841.97,5841.97,0.271346,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00799980,50.5015,4442.92,0.00,5862.50,5862.50
,MECH_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MECH_ZN_1_FLR_2 VAV BOX,19271.492,19271.492,0.473724,0.00042194,476.223,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,19271.49,19271.49,0.473724,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00800000,50.5027,16828.98,0.00,19332.01,19332.01
,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX,42201.697,42201.697,1.057211,0.00092399,1033.280,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,42201.70,42201.70,1.057211,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00590578,37.4169,36777.20,0.00,42334.00,42334.00
,MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX,54980.707,54980.707,1.377247,0.00120379,1346.210,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,54980.71,54980.71,1.377247,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00627862,39.7611,47913.15,0.00,55153.07,55153.07
,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX,41321.550,41321.550,1.035171,0.00090472,1011.726,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,41321.55,41321.55,1.035171,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00587396,37.2171,36010.42,0.00,41451.09,41451.09
,MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX,54784.064,54784.064,1.372323,0.00119948,1341.395,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,54784.06,54784.06,1.372323,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00627388,39.7314,47741.83,0.00,54955.81,54955.81
,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX,41345.343,41345.343,1.035767,0.00090525,1012.309,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,41345.34,41345.34,1.035767,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00587483,37.2226,36031.15,0.00,41474.96,41474.96
,MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX,54807.928,54807.928,1.372920,0.00120001,1341.979,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,54807.93,54807.93,1.372920,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00627445,39.7350,47762.62,0.00,54979.75,54979.75
,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX,41073.167,41073.167,1.028951,0.00089929,1005.644,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,41073.17,41073.17,1.028951,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00586483,37.1597,35794.03,0.00,41201.93,41201.93
,MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX,54807.079,54807.079,1.372899,0.00119999,1341.959,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,54807.08,54807.08,1.372899,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00627443,39.7349,47761.89,0.00,54978.90,54978.90
,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX,41141.432,41141.432,1.030660,0.00090078,1007.315,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,41141.43,41141.43,1.030660,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00586734,37.1755,35853.51,0.00,41270.41,41270.41
,MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX,54824.855,54824.855,1.373344,0.00120038,1342.394,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,54824.85,54824.85,1.373344,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00627486,39.7376,47777.38,0.00,54996.73,54996.73
,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX,41610.220,41610.220,1.042400,0.00091104,1018.795,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,41610.22,41610.22,1.042400,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00588452,37.2833,36261.91,0.00,41740.67,41740.67
,MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX,55104.047,55104.047,1.380335,0.00120649,1349.231,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,55104.05,55104.05,1.380335,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00628157,39.7796,48020.61,0.00,55276.80,55276.80
,OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,OFFICES_ZN_1_FLR_1 VAV BOX,39872.971,39872.971,0.998916,0.00087301,976.243,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,39872.97,39872.97,0.998916,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00584826,37.0590,34749.82,0.00,39997.97,39997.97
,OFFICES_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,OFFICES_ZN_1_FLR_2 VAV BOX,53122.833,53122.833,1.330734,0.00116311,1300.708,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,53122.83,53122.83,1.330734,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00625828,39.6319,46293.10,0.00,53289.37,53289.37
,PSZ-AC_1:5_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,PSZ-AC_1:5,490687.857,342540.959,19.760000,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,394276.16,165360.36,19.760000,29.84,25.15,0.01878287,11.42,11.32,0.00850000,29.84,0.01878287,25.15,100.0000,23.99,0.01154197,60.4149,62814.07,0.00,490640.00,340607.86
,PSZ-AC_1:5_HEATC,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC_1:5,1414911.397,1414911.397,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,1414911.40,1414911.40,19.760000,-20.60,-20.60,0.00061258,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,100.0000,20.99,0.00604144,38.2714,65505.07,0.00,-999.00,-999.00
,PSZ-AC_2:6_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,PSZ-AC_2:6,107234.157,74858.365,4.318319,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:10:00,88395.03,39954.57,4.318319,30.16,24.55,0.01765381,11.26,11.25,0.00850000,31.09,0.01878286,25.46,86.7872,24.00,0.01024054,53.6986,38669.97,0.00,107223.70,74435.91
,PSZ-AC_2:6_HEATC,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC_2:6,281172.863,281172.863,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,281172.86,281172.86,4.318319,-15.10,-15.10,0.00135470,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,86.7872,21.00,0.00622929,39.4459,88283.95,0.00,-999.00,-999.00
,PSZ-AC_3:7_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,PSZ-AC_3:7,196275.143,137016.384,7.904000,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,157782.23,63633.13,7.904000,28.63,24.84,0.01878286,11.27,11.25,0.00850000,28.63,0.01878286,24.84,100.0000,23.99,0.01100437,57.6405,27301.11,0.00,196256.00,136243.14
,PSZ-AC_3:7_HEATC,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC_3:7,565964.559,565964.559,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,565964.56,565964.56,7.904000,-20.60,-20.60,0.00061258,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,100.0000,20.99,0.00613014,38.8401,68543.90,0.00,-999.00,-999.00
,PSZ-AC_4:8_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,PSZ-AC_4:8,13945.568,9735.167,0.561588,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:00:00,11004.47,4729.70,0.561588,30.66,25.35,0.01878287,11.85,11.49,0.00850000,30.66,0.01878287,25.35,46.1548,23.99,0.01152669,60.3258,5029.60,0.00,13944.15,9680.20
,PSZ-AC_4:8_HEATC,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC_4:8,40212.413,40212.413,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,40212.41,40212.41,0.561588,-20.60,-20.60,0.00061258,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,46.1548,21.00,0.00833484,52.5829,9289.68,0.00,-999.00,-999.00
,PSZ-AC_5:9_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,PSZ-AC_5:9,111477.741,77820.740,4.489209,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,89689.65,34618.73,4.489209,27.40,24.53,0.01878287,11.27,11.25,0.00850000,27.40,0.01878287,24.53,100.0000,23.99,0.01098504,57.5500,14606.36,0.00,111466.87,77381.57
,PSZ-AC_5:9_HEATC,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC_5:9,321449.011,321449.011,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:50:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:50:00,321449.01,321449.01,4.489209,-20.60,-20.60,0.00061258,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,100.0000,20.99,0.00593548,37.6196,23560.78,0.00,-999.00,-999.00
,CAV_OTHER_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoopHVAC,CAV_OTHER,396558.194,276830.621,15.969398,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:40:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:10:00,375887.82,228234.48,15.969398,26.02,19.84,0.01232748,11.41,11.31,0.00850000,30.41,0.01878287,25.29,29.1046,24.00,0.00938837,49.2914,123398.19,0.00,396519.51,275268.35
,CAV_OTHER_HEATC,Coil:Heating:Water,AirLoopHVAC,CAV_OTHER,149012.415,149012.415,15.969398,0.00326259,2410.362,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 05:40:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,149012.41,149012.41,15.969398,8.80,5.78,0.00462346,16.70,12.96,0.00800000,-20.60,0.00061258,-20.60,29.1046,12.55,0.00378928,41.1854,167328.94,0.00,133324.24,133324.24
,CAV_POD_1_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoopHVAC,CAV_POD_1,249105.886,173896.639,10.031494,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:40:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:20:00,224173.05,119048.10,10.031494,27.16,21.46,0.01412461,11.40,11.31,0.00850000,30.43,0.01878287,25.29,49.1253,23.99,0.00964142,50.6064,86964.02,0.00,249081.59,172915.27
,CAV_POD_1_HEATC,Coil:Heating:Water,AirLoopHVAC,CAV_POD_1,191469.509,191469.509,10.031494,0.00419217,2922.767,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,191469.51,191469.51,10.031494,0.55,-0.33,0.00340668,16.70,12.96,0.00800000,-20.60,0.00061258,-20.60,49.1253,20.99,0.00664502,42.0623,121256.80,0.00,154086.47,154086.47
,CAV_POD_2_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoopHVAC,CAV_POD_2,249164.503,173937.558,10.033855,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:40:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:20:00,224220.46,119071.17,10.033855,27.17,21.46,0.01412699,11.40,11.31,0.00850000,30.44,0.01878287,25.30,49.1137,23.99,0.00964587,50.6295,86881.89,0.00,249140.20,172955.96
,CAV_POD_2_HEATC,Coil:Heating:Water,AirLoopHVAC,CAV_POD_2,191459.354,191459.354,10.033855,0.00419195,2922.730,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,191459.35,191459.35,10.033855,0.55,-0.33,0.00340598,16.70,12.96,0.00800000,-20.60,0.00061258,-20.60,49.1137,20.99,0.00664062,42.0347,120679.71,0.00,154087.11,154087.11
,CAV_POD_3_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoopHVAC,CAV_POD_3,265856.319,185589.835,10.706034,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:40:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:20:00,240894.60,129660.23,10.706034,26.97,21.24,0.01389768,11.40,11.31,0.00850000,30.45,0.01878287,25.30,46.0301,23.99,0.00976347,51.2405,93088.42,0.00,265830.39,184542.48
,CAV_POD_3_HEATC,Coil:Heating:Water,AirLoopHVAC,CAV_POD_3,188072.748,188072.748,10.706034,0.00411780,2903.454,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,188072.75,188072.75,10.706034,1.83,0.65,0.00357844,16.70,12.96,0.00800000,-20.60,0.00061258,-20.60,46.0301,20.99,0.00664529,42.0639,121202.75,0.00,153782.72,153782.72


----------------------------------------------------------------------------------------------------
REPORT:,Coil Sizing Details
FOR:,Entire Facility
Coils

,,Coil Type,Coil Location,HVAC Type,HVAC Name,Zone Name(s),System Sizing Method Concurrence,System Sizing Method Capacity,System Sizing Method Air Flow,Autosized Coil Capacity?,Autosized Coil Airflow?,Autosized Coil Water Flow?,OA Pretreated prior to coil inlet?,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Terminal Unit Reheat Coil Multiplier,DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio,DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio,Moist Air Heat Capacity [J/kg-K],Dry Air Heat Capacity [J/kg-K],Standard Air Density Adjusted for Elevation [kg/m3],Supply Fan Name for Coil,Supply Fan Type for Coil,Supply Fan Maximum Air Volume Flow Rate [m3/s],Supply Fan Maximum Air Mass Flow Rate [kg/s],Plant Name for Coil,Plant Fluid Specific Heat Capacity [J/kg-K],Plant Fluid Density [kg/m3],Plant Maximum Fluid Mass Flow Rate [kg/s],Plant Design Fluid Return Temperature [C],Plant Design Fluid Supply Temperature [C],Plant Design Fluid Temperature Difference [deltaC],Plant Design Capacity [W],Coil Capacity Percentage of Plant Design Capacity [%],Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Total Ideal Loads Peak,Date/Time at Total Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ],Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C],Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C],Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC],Supply Fan Air Heat Gain at Ideal Loads Peak [W],Coil and Fan Net Total Capacity at Ideal Loads Peak [W],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s],Outdoor Air Flow Percentage at Ideal Loads Peak [%],System Return Air Drybulb at Ideal Loads Peak [C],System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W],Coil Air Mass Flow Rate at Rating Conditions [kg/s],Coil Entering Air Drybulb at Rating Conditions [C],Coil Entering Air Wetbulb at Rating Conditions [C],Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Rating Conditions [J/KG-K],Coil Leaving Air Drybulb at Rating Conditions [C],Coil Leaving Air Wetbulb at Rating Conditions [C],Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]
,BATHROOMS_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Unknown,Unknown,Unknown,BATHROOMS_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,30985.632,30985.632,0.766257,0.00067842,763.431,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,46.51546946,71.10,82.20,11.10,2167482.40,1.4296,1.458338,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,30985.63,30595.71,1.0000,0.90102936,0.766257,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.67835300,60.00,48.90,11.10,0.000,30985.63,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.80,0.00611404,20.98,0.00611404,38.7592,27066.25,0.00,31082.86,31082.86,0.90102936,16.60,13.14,0.00800000,36934.7,50.43,24.06,0.00800000,71431.8
,BATHROOMS_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Unknown,Unknown,Unknown,BATHROOMS_ZN_1_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,39723.796,39723.796,0.983902,0.00086974,977.965,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,46.51546946,71.10,82.20,11.10,2167482.40,1.8327,1.869600,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,39723.80,39286.01,1.0000,1.15695472,0.983902,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.86965326,60.00,48.90,11.10,0.000,39723.80,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.80,0.00649243,20.98,0.00649243,41.1292,34685.86,0.00,39848.43,39848.43,1.15695472,16.60,13.14,0.00800000,36934.7,50.38,24.04,0.00800000,71377.2
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,15768.392,15768.392,0.394984,0.00034524,386.095,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,46.51546946,71.10,82.20,11.10,2167482.40,0.7275,0.742139,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,15768.39,15768.39,1.0000,0.46445540,0.394984,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.34520954,60.00,48.90,11.10,0.000,15768.39,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00589098,20.99,0.00589098,37.3394,13744.97,0.00,15817.83,15817.83,0.46445540,16.60,13.14,0.00800000,36934.7,50.00,23.94,0.00800000,70991.4
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,18806.150,18806.150,0.471054,0.00041176,460.487,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,46.51546946,71.10,82.20,11.10,2167482.40,0.8676,0.885111,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,18806.15,18806.15,1.0000,0.55390489,0.471054,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.41171368,60.00,48.90,11.10,0.000,18806.15,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00614604,20.99,0.00614604,38.9406,16392.00,0.00,18865.11,18865.11,0.55390489,16.60,13.14,0.00800000,36934.7,50.00,23.94,0.00800000,70993.1
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,15732.436,15732.436,0.394083,0.00034446,385.215,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,46.51546946,71.10,82.20,11.10,2167482.40,0.7258,0.740447,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,15732.44,15732.44,1.0000,0.46339671,0.394083,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.34442239,60.00,48.90,11.10,0.000,15732.44,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00588755,20.99,0.00588755,37.3178,13713.63,0.00,15781.76,15781.76,0.46339671,16.60,13.14,0.00800000,36934.7,50.00,23.94,0.00800000,70991.4
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,18791.268,18791.268,0.470681,0.00041143,460.122,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,46.51546946,71.10,82.20,11.10,2167482.40,0.8670,0.884411,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,18791.27,18791.27,1.0000,0.55346667,0.470681,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.41138785,60.00,48.90,11.10,0.000,18791.27,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00614494,20.99,0.00614494,38.9337,16379.03,0.00,18850.18,18850.18,0.55346667,16.60,13.14,0.00800000,36934.7,50.00,23.94,0.00800000,70993.1
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,15737.759,15737.759,0.394217,0.00034457,385.345,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,46.51546946,71.10,82.20,11.10,2167482.40,0.7261,0.740697,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,15737.76,15737.76,1.0000,0.46355344,0.394217,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.34453891,60.00,48.90,11.10,0.000,15737.76,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00588806,20.99,0.00588806,37.3210,13718.27,0.00,15787.10,15787.10,0.46355344,16.60,13.14,0.00800000,36934.7,50.00,23.94,0.00800000,70991.4
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,18795.840,18795.840,0.470796,0.00041153,460.234,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,46.51546946,71.10,82.20,11.10,2167482.40,0.8672,0.884626,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,18795.84,18795.84,1.0000,0.55360130,0.470796,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.41148795,60.00,48.90,11.10,0.000,18795.84,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00614528,20.99,0.00614528,38.9358,16383.02,0.00,18854.76,18854.76,0.55360130,16.60,13.14,0.00800000,36934.7,50.00,23.94,0.00800000,70993.1
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,15690.261,15690.261,0.393027,0.00034353,384.182,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,46.51546946,71.10,82.20,11.10,2167482.40,0.7239,0.738462,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,15690.26,15690.26,1.0000,0.46215471,0.393027,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.34349907,60.00,48.90,11.10,0.000,15690.26,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00588349,20.99,0.00588349,37.2923,13676.88,0.00,15739.45,15739.45,0.46215471,16.60,13.14,0.00800000,36934.7,50.00,23.94,0.00800000,70991.4
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,18800.032,18800.032,0.470900,0.00041162,460.337,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,46.51546946,71.10,82.20,11.10,2167482.40,0.8674,0.884823,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,18800.03,18800.03,1.0000,0.55372460,0.470900,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.41157974,60.00,48.90,11.10,0.000,18800.03,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00614559,20.99,0.00614559,38.9378,16386.68,0.00,18858.97,18858.97,0.55372460,16.60,13.14,0.00800000,36934.7,50.00,23.94,0.00800000,70993.1
