Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:09
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,15706.896,15706.896,0.393436,0.00034390,384.593,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,46.51546946,71.10,82.20,11.10,2167482.40,0.7247,0.739245,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,15706.90,15706.90,1.0000,0.46263535,0.393436,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.34386325,60.00,48.90,11.10,0.000,15706.90,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00588591,20.99,0.00588591,37.2999,13689.86,0.00,15756.14,15756.14,0.46263535,16.60,13.14,0.00800000,36934.7,50.00,23.94,0.00800000,70992.1
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,18803.245,18803.245,0.470981,0.00041169,460.416,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,46.51546946,71.10,82.20,11.10,2167482.40,0.8675,0.884975,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,18803.25,18803.25,1.0000,0.55381920,0.470981,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.41165008,60.00,48.90,11.10,0.000,18803.25,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00614582,20.99,0.00614582,38.9393,16389.48,0.00,18862.19,18862.19,0.55381920,16.60,13.14,0.00800000,36934.7,50.00,23.94,0.00800000,70993.1
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,15751.379,15751.379,0.394558,0.00034487,385.679,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,46.51546946,71.10,82.20,11.10,2167482.40,0.7267,0.741339,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,15751.38,15751.38,1.0000,0.46395435,0.394558,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.34483709,60.00,48.90,11.10,0.000,15751.38,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00588936,20.99,0.00588936,37.3292,13730.14,0.00,15800.76,15800.76,0.46395435,16.60,13.14,0.00800000,36934.7,50.00,23.94,0.00800000,70991.4
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,18819.634,18819.634,0.471391,0.00041205,460.817,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,46.51546946,71.10,82.20,11.10,2167482.40,0.8683,0.885746,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,18819.63,18819.63,1.0000,0.55430176,0.471391,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.41200886,60.00,48.90,11.10,0.000,18819.63,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00614703,20.99,0.00614703,38.9468,16403.76,0.00,18878.63,18878.63,0.55430176,16.60,13.14,0.00800000,36934.7,50.00,23.94,0.00800000,70993.1
,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX,CORRIDOR_POD_1_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,11861.005,11861.005,0.293545,0.00025969,292.122,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,46.51546946,71.10,82.20,11.10,2167482.40,0.5472,0.558238,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,11861.00,11861.00,1.0000,0.34517471,0.293545,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.25966707,60.00,48.90,11.10,0.000,11861.00,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.90,0.00527514,20.99,0.00527514,33.4608,10357.58,0.00,11898.22,11898.22,0.34517471,16.60,13.14,0.00800000,36934.7,50.40,24.05,0.00800000,71404.9
,CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX,CORRIDOR_POD_1_ZN_1_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,27645.829,27645.829,0.679158,0.00060530,683.374,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,46.51546946,71.10,82.20,11.10,2167482.40,1.2755,1.301151,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,27645.83,27645.83,1.0000,0.79861103,0.679158,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.60523635,60.00,48.90,11.10,0.000,27645.83,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.81,0.00663589,20.99,0.00663589,42.0028,24159.30,0.00,27732.65,27732.65,0.79861103,16.60,13.14,0.00800000,36934.7,50.65,24.12,0.00800000,71660.8
,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX,CORRIDOR_POD_2_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,12561.515,12561.515,0.310708,0.00027503,309.459,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,46.51546946,71.10,82.20,11.10,2167482.40,0.5795,0.591208,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,12561.52,12561.52,1.0000,0.36535698,0.310708,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.27500299,60.00,48.90,11.10,0.000,12561.52,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.90,0.00535788,20.99,0.00535788,33.9815,10970.01,0.00,12600.93,12600.93,0.36535698,16.60,13.14,0.00800000,36934.7,50.42,24.06,0.00800000,71424.1
,CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX,CORRIDOR_POD_2_ZN_1_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,27663.369,27663.369,0.679597,0.00060568,683.803,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,46.51546946,71.10,82.20,11.10,2167482.40,1.2763,1.301976,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,27663.37,27663.37,1.0000,0.79912735,0.679597,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.60562035,60.00,48.90,11.10,0.000,27663.37,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.81,0.00663919,20.99,0.00663919,42.0234,24174.55,0.00,27750.24,27750.24,0.79912735,16.60,13.14,0.00800000,36934.7,50.65,24.12,0.00800000,71660.4
,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX,CORRIDOR_POD_3_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,12716.842,12716.842,0.314525,0.00027843,313.298,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,46.51546946,71.10,82.20,11.10,2167482.40,0.5867,0.598518,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,12716.84,12716.84,1.0000,0.36984557,0.314525,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.27840349,60.00,48.90,11.10,0.000,12716.84,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.90,0.00537571,20.99,0.00537571,34.0937,11105.74,0.00,12756.75,12756.75,0.36984557,16.60,13.14,0.00800000,36934.7,50.43,24.06,0.00800000,71426.8
,CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX,CORRIDOR_POD_3_ZN_1_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,27779.848,27779.848,0.682502,0.00060823,686.661,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,46.51546946,71.10,82.20,11.10,2167482.40,1.2817,1.307458,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,27779.85,27779.85,1.0000,0.80254316,0.682502,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.60817037,60.00,48.90,11.10,0.000,27779.85,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.81,0.00665525,20.99,0.00665525,42.1238,24275.97,0.00,27867.09,27867.09,0.80254316,16.60,13.14,0.00800000,36934.7,50.65,24.12,0.00800000,71658.2
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,66133.616,66133.616,1.657031,0.00144798,1619.100,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,46.51546946,71.10,82.20,11.10,2167482.40,3.0512,3.112578,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:40:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:40:00,66133.62,66133.62,1.0000,1.94847748,1.657031,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,1.44783029,60.00,48.90,11.10,0.000,66133.62,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00637868,20.99,0.00637868,40.3972,57635.80,0.00,66340.94,66340.94,1.94847748,16.60,13.14,0.00800000,36934.7,49.99,23.94,0.00800000,70982.3
,LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,LOBBY_ZN_1_FLR_1 VAV BOX,LOBBY_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,13930.285,13930.285,0.349050,0.00030500,341.038,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,46.51546946,71.10,82.20,11.10,2167482.40,0.6427,0.655629,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:30:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:30:00,13930.28,13930.28,1.0000,0.41044256,0.349050,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.30496878,60.00,48.90,11.10,0.000,13930.28,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00612555,20.99,0.00612555,38.8082,12140.80,0.00,13973.96,13973.96,0.41044256,16.60,13.14,0.00800000,36934.7,49.99,23.94,0.00800000,70980.8
,LOBBY_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,LOBBY_ZN_1_FLR_2 VAV BOX,LOBBY_ZN_1_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,27713.325,27713.325,0.684347,0.00060678,683.291,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,46.51546946,71.10,82.20,11.10,2167482.40,1.2786,1.304327,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,27713.32,27325.17,1.0000,0.80471338,0.684347,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.60671401,60.00,48.90,11.10,0.000,27713.32,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.81,0.00666088,20.99,0.00666088,42.1692,24203.11,0.00,27800.30,27800.30,0.80471338,16.60,13.14,0.00800000,36934.7,50.48,24.07,0.00800000,71481.6
,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX,MAIN_CORRIDOR_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,82107.873,82107.873,2.010808,0.00179773,2032.777,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,46.51546946,71.10,82.20,11.10,2167482.40,3.7882,3.864406,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,82107.87,80289.17,1.0000,2.36447867,2.010808,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,1.79754674,60.00,48.90,11.10,0.000,82107.87,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.80,0.00504811,20.98,0.00504811,32.0493,71834.28,0.00,82365.84,82365.84,2.36447867,16.60,13.14,0.00800000,36934.7,50.76,24.14,0.00800000,71769.4
,MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX,MAIN_CORRIDOR_ZN_1_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,120569.923,120569.923,2.969819,0.00263985,2976.440,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,46.51546946,71.10,82.20,11.10,2167482.40,5.5627,5.674622,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,120569.92,120569.92,1.0000,3.49216482,2.969819,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,2.63957723,60.00,48.90,11.10,0.000,120569.92,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.81,0.00672759,20.99,0.00672759,42.5812,105327.21,0.00,120948.43,120948.43,3.49216482,16.60,13.14,0.00800000,36934.7,50.56,24.09,0.00800000,71569.0
,MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MECH_ZN_1_FLR_1 VAV BOX,MECH_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,5841.972,5841.972,0.271346,0.00012791,119.650,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,46.51546946,71.10,82.20,11.10,2167482.40,0.2695,0.274952,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,5841.97,5841.97,1.0000,0.31907215,0.271346,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.12789537,60.00,48.90,11.10,0.000,5841.97,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.96,0.00799980,21.00,0.00799980,50.5015,4442.92,0.00,5862.50,5862.50,0.31907215,16.60,13.14,0.00800000,36934.7,34.62,19.51,0.00800000,55308.3
,MECH_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MECH_ZN_1_FLR_2 VAV BOX,MECH_ZN_1_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,19271.492,19271.492,0.473724,0.00042194,476.223,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,46.51546946,71.10,82.20,11.10,2167482.40,0.8891,0.907013,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,19271.49,19271.49,1.0000,0.55704531,0.473724,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.42190116,60.00,48.90,11.10,0.000,19271.49,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.86,0.00800000,21.00,0.00800000,50.5027,16828.98,0.00,19332.01,19332.01,0.55704531,16.60,13.14,0.00800000,36934.7,50.63,24.11,0.00800000,71639.3
,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX,MULT_CLASS_1_POD_1_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,42201.697,42201.697,1.057211,0.00092399,1033.280,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,46.51546946,71.10,82.20,11.10,2167482.40,1.9470,1.986222,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,42201.70,42201.70,1.0000,1.24315870,1.057211,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.92390072,60.00,48.90,11.10,0.000,42201.70,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00590578,21.00,0.00590578,37.4169,36777.20,0.00,42334.00,42334.00,1.24315870,16.60,13.14,0.00800000,36934.7,50.00,23.94,0.00800000,70988.3
,MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX,MULT_CLASS_1_POD_1_ZN_1_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,54980.707,54980.707,1.377247,0.00120379,1346.210,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,46.51546946,71.10,82.20,11.10,2167482.40,2.5366,2.587667,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,54980.71,54980.71,1.0000,1.61948356,1.377247,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,1.20366522,60.00,48.90,11.10,0.000,54980.71,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00627862,20.99,0.00627862,39.7611,47913.15,0.00,55153.07,55153.07,1.61948356,16.60,13.14,0.00800000,36934.7,50.00,23.94,0.00800000,70990.7
,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX,MULT_CLASS_1_POD_2_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,41321.550,41321.550,1.035171,0.00090472,1011.726,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,46.51546946,71.10,82.20,11.10,2167482.40,1.9064,1.944798,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,41321.55,41321.55,1.0000,1.21724165,1.035171,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.90463209,60.00,48.90,11.10,0.000,41321.55,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00587396,21.00,0.00587396,37.2171,36010.42,0.00,41451.09,41451.09,1.21724165,16.60,13.14,0.00800000,36934.7,50.00,23.94,0.00800000,70988.0
,MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX,MULT_CLASS_1_POD_2_ZN_1_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,54784.064,54784.064,1.372323,0.00119948,1341.395,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,46.51546946,71.10,82.20,11.10,2167482.40,2.5275,2.578411,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,54784.06,54784.06,1.0000,1.61369307,1.372323,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,1.19936021,60.00,48.90,11.10,0.000,54784.06,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00627388,20.99,0.00627388,39.7314,47741.83,0.00,54955.81,54955.81,1.61369307,16.60,13.14,0.00800000,36934.7,50.00,23.94,0.00800000,70990.7
,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX,MULT_CLASS_1_POD_3_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,41345.343,41345.343,1.035767,0.00090525,1012.309,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,46.51546946,71.10,82.20,11.10,2167482.40,1.9075,1.945918,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,41345.34,41345.34,1.0000,1.21794231,1.035767,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.90515298,60.00,48.90,11.10,0.000,41345.34,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00587483,21.00,0.00587483,37.2226,36031.15,0.00,41474.96,41474.96,1.21794231,16.60,13.14,0.00800000,36934.7,50.00,23.94,0.00800000,70988.0
,MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX,MULT_CLASS_1_POD_3_ZN_1_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,54807.928,54807.928,1.372920,0.00120001,1341.979,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,46.51546946,71.10,82.20,11.10,2167482.40,2.5286,2.579535,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,54807.93,54807.93,1.0000,1.61439578,1.372920,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,1.19988265,60.00,48.90,11.10,0.000,54807.93,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00627445,20.99,0.00627445,39.7350,47762.62,0.00,54979.75,54979.75,1.61439578,16.60,13.14,0.00800000,36934.7,50.00,23.94,0.00800000,70990.7
,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX,MULT_CLASS_2_POD_1_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,41073.167,41073.167,1.028951,0.00089929,1005.644,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,46.51546946,71.10,82.20,11.10,2167482.40,1.8950,1.933108,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,41073.17,41073.17,1.0000,1.20992729,1.028951,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.89919437,60.00,48.90,11.10,0.000,41073.17,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00586483,21.00,0.00586483,37.1597,35794.03,0.00,41201.93,41201.93,1.20992729,16.60,13.14,0.00800000,36934.7,49.99,23.94,0.00800000,70988.0
,MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX,MULT_CLASS_2_POD_1_ZN_1_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,54807.079,54807.079,1.372899,0.00119999,1341.959,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,46.51546946,71.10,82.20,11.10,2167482.40,2.5286,2.579495,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,54807.08,54807.08,1.0000,1.61437052,1.372899,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,1.19986407,60.00,48.90,11.10,0.000,54807.08,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00627443,20.99,0.00627443,39.7349,47761.89,0.00,54978.90,54978.90,1.61437052,16.60,13.14,0.00800000,36934.7,50.00,23.94,0.00800000,70990.7
,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX,MULT_CLASS_2_POD_2_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,41141.432,41141.432,1.030660,0.00090078,1007.315,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,46.51546946,71.10,82.20,11.10,2167482.40,1.8981,1.936321,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,41141.43,41141.43,1.0000,1.21193757,1.030660,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.90068887,60.00,48.90,11.10,0.000,41141.43,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00586734,21.00,0.00586734,37.1755,35853.51,0.00,41270.41,41270.41,1.21193757,16.60,13.14,0.00800000,36934.7,49.99,23.94,0.00800000,70988.0
,MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX,MULT_CLASS_2_POD_2_ZN_1_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,54824.855,54824.855,1.373344,0.00120038,1342.394,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,46.51546946,71.10,82.20,11.10,2167482.40,2.5294,2.580331,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,54824.85,54824.85,1.0000,1.61489393,1.373344,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,1.20025321,60.00,48.90,11.10,0.000,54824.85,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00627486,20.99,0.00627486,39.7376,47777.38,0.00,54996.73,54996.73,1.61489393,16.60,13.14,0.00800000,36934.7,50.00,23.94,0.00800000,70990.7
,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX,MULT_CLASS_2_POD_3_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,41610.220,41610.220,1.042400,0.00091104,1018.795,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,46.51546946,71.10,82.20,11.10,2167482.40,1.9197,1.958385,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,41610.22,41610.22,1.0000,1.22574209,1.042400,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.91095181,60.00,48.90,11.10,0.000,41610.22,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00588452,21.00,0.00588452,37.2833,36261.91,0.00,41740.67,41740.67,1.22574209,16.60,13.14,0.00800000,36934.7,50.00,23.94,0.00800000,70988.1
,MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX,MULT_CLASS_2_POD_3_ZN_1_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,55104.047,55104.047,1.380335,0.00120649,1349.231,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,46.51546946,71.10,82.20,11.10,2167482.40,2.5423,2.593471,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,55104.05,55104.05,1.0000,1.62311523,1.380335,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,1.20636542,60.00,48.90,11.10,0.000,55104.05,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00628157,20.99,0.00628157,39.7796,48020.61,0.00,55276.80,55276.80,1.62311523,16.60,13.14,0.00800000,36934.7,50.00,23.94,0.00800000,70990.7
,OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,OFFICES_ZN_1_FLR_1 VAV BOX,OFFICES_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,39872.971,39872.971,0.998916,0.00087301,976.243,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,46.51546946,71.10,82.20,11.10,2167482.40,1.8396,1.876621,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,39872.97,39872.97,1.0000,1.17461000,0.998916,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.87291909,60.00,48.90,11.10,0.000,39872.97,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00584826,20.99,0.00584826,37.0590,34749.82,0.00,39997.97,39997.97,1.17461000,16.60,13.14,0.00800000,36934.7,49.99,23.94,0.00800000,70986.9
,OFFICES_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,OFFICES_ZN_1_FLR_2 VAV BOX,OFFICES_ZN_1_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,53122.833,53122.833,1.330734,0.00116311,1300.708,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,46.51546946,71.10,82.20,11.10,2167482.40,2.4509,2.500226,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,53122.83,53122.83,1.0000,1.56478948,1.330734,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,1.16299171,60.00,48.90,11.10,0.000,53122.83,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00625828,20.99,0.00625828,39.6319,46293.10,0.00,53289.37,53289.37,1.56478948,16.60,13.14,0.00800000,36934.7,50.00,23.94,0.00800000,70990.0
,PSZ-AC_1:5_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC_1:5,GYM_ZN_1_FLR_1,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,490687.857,342540.959,19.760000,-999.0,-999.000,-999.0000,1.00000,0.61901,1039.7564,1004.8586,1.1759,PSZ-AC_1:5_FAN,Fan:ConstantVolume,19.760000,23.23548123,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,394276.16,165360.36,1.2445,23.23548123,19.760000,29.84,25.15,0.01878287,78006.0,11.42,11.32,0.00850000,32916.9,-999.0,-999.00,-999.00,-999.00,33263.222,361012.93,29.84,0.01878287,25.15,19.76000000,100.0000,23.99,0.01127542,23.99,0.01154197,60.4149,62814.07,0.00,490640.00,340607.86,22.31555390,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854288,33321.2
,PSZ-AC_1:5_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC_1:5,GYM_ZN_1_FLR_1,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,1414911.397,1414911.397,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC_1:5_FAN,Fan:ConstantVolume,19.760000,23.23548123,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,1414911.40,1414911.40,1.0000,23.23548123,19.760000,-20.60,-20.60,0.00061258,-19191.1,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,1414911.40,-20.60,0.00061258,-20.60,19.76000000,100.0000,20.99,0.00599135,20.99,0.00604144,38.2714,65505.07,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PSZ-AC_2:6_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC_2:6,AUX_GYM_ZN_1_FLR_1,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,107234.157,74858.365,4.318319,-999.0,-999.000,-999.0000,1.00000,0.63662,1037.6575,1004.8586,1.1759,PSZ-AC_2:6_FAN,Fan:ConstantVolume,4.318319,5.07784572,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:10:00,88395.03,39954.57,1.2131,5.07784572,4.318319,30.16,24.55,0.01765381,75441.9,11.26,11.25,0.00850000,32753.0,-999.0,-999.00,-999.00,-999.00,8101.124,80293.90,31.09,0.01878286,25.46,3.74774775,86.7872,24.00,0.01023772,24.00,0.01024054,53.6986,38669.97,0.00,107223.70,74435.91,4.87680624,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854288,33321.2
,PSZ-AC_2:6_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC_2:6,AUX_GYM_ZN_1_FLR_1,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,281172.863,281172.863,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC_2:6_FAN,Fan:ConstantVolume,4.318319,5.07784572,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,281172.86,281172.86,1.0000,5.07784572,4.318319,-15.10,-15.10,0.00135470,-11827.9,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,281172.86,-20.60,0.00061258,-20.60,3.74774775,86.7872,20.99,0.00622929,21.00,0.00622929,39.4459,88283.95,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PSZ-AC_3:7_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC_3:7,AUDITORIUM_ZN_1_FLR_1,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,196275.143,137016.384,7.904000,-999.0,-999.000,-999.0000,1.00000,0.63153,1039.7564,1004.8586,1.1759,PSZ-AC_3:7_FAN,Fan:ConstantVolume,7.904000,9.29419249,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,157782.23,63633.13,1.2440,9.29419249,7.904000,28.63,24.84,0.01878286,76745.1,11.27,11.25,0.00850000,32756.1,-999.0,-999.00,-999.00,-999.00,14827.824,142954.41,28.63,0.01878286,24.84,7.90400000,100.0000,23.99,0.01091790,23.99,0.01100437,57.6405,27301.11,0.00,196256.00,136243.14,8.92622156,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854288,33321.2
,PSZ-AC_3:7_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC_3:7,AUDITORIUM_ZN_1_FLR_1,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,565964.559,565964.559,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC_3:7_FAN,Fan:ConstantVolume,7.904000,9.29419249,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,565964.56,565964.56,1.0000,9.29419249,7.904000,-20.60,-20.60,0.00061258,-19191.1,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,565964.56,-20.60,0.00061258,-20.60,7.90400000,100.0000,20.99,0.00612532,20.99,0.00613014,38.8401,68543.90,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PSZ-AC_4:8_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC_4:8,KITCHEN_ZN_1_FLR_1,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,13945.568,9735.167,0.561588,-999.0,-999.000,-999.0000,1.00000,0.62674,1039.7564,1004.8586,1.1759,PSZ-AC_4:8_FAN,Fan:ConstantVolume,0.561588,0.66036274,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:00:00,11004.47,4729.70,1.2673,0.66036274,0.561588,30.66,25.35,0.01878287,78859.0,11.85,11.49,0.00850000,33353.9,-999.0,-999.00,-999.00,-999.00,651.390,10353.08,30.66,0.01878287,25.35,0.25920000,46.1548,23.99,0.01152669,23.99,0.01152669,60.3258,5029.60,0.00,13944.15,9680.20,0.63421800,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854290,33321.3
,PSZ-AC_4:8_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC_4:8,KITCHEN_ZN_1_FLR_1,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,40212.413,40212.413,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC_4:8_FAN,Fan:ConstantVolume,0.561588,0.66036274,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,40212.41,40212.41,1.0000,0.66036274,0.561588,-20.60,-20.60,0.00061258,-19191.1,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,40212.41,-20.60,0.00061258,-20.60,0.25920000,46.1548,20.84,0.00833484,21.00,0.00833484,52.5829,9289.68,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PSZ-AC_5:9_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC_5:9,CAFETERIA_ZN_1_FLR_1,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,111477.741,77820.740,4.489209,-999.0,-999.000,-999.0000,1.00000,0.64731,1039.7564,1004.8586,1.1759,PSZ-AC_5:9_FAN,Fan:ConstantVolume,4.489209,5.27879165,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,89689.65,34618.73,1.2429,5.27879165,4.489209,27.40,24.53,0.01878287,75465.7,11.27,11.25,0.00850000,32756.1,-999.0,-999.00,-999.00,-999.00,8421.710,81267.95,27.40,0.01878287,24.53,4.48920863,100.0000,23.99,0.01083543,23.99,0.01098504,57.5500,14606.36,0.00,111466.87,77381.57,5.06979642,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854288,33321.2
,PSZ-AC_5:9_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC_5:9,CAFETERIA_ZN_1_FLR_1,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,321449.011,321449.011,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC_5:9_FAN,Fan:ConstantVolume,4.489209,5.27879165,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:50:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:50:00,321449.01,321449.01,1.0000,5.27879165,4.489209,-20.60,-20.60,0.00061258,-19191.1,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,321449.01,-20.60,0.00061258,-20.60,4.48920863,100.0000,20.99,0.00593980,20.99,0.00593548,37.6196,23560.78,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,CAV_OTHER_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoop,AirLoopHVAC,CAV_OTHER,MAIN_CORRIDOR_ZN_1_FLR_1; MAIN_CORRIDOR_ZN_1_FLR_2; LOBBY_ZN_1_FLR_1; LOBBY_ZN_1_FLR_2; BATHROOMS_ZN_1_FLR_1; BATHROOMS_ZN_1_FLR_2; OFFICES_ZN_1_FLR_1; OFFICES_ZN_1_FLR_2; LIBRARY_MEDIA_CENTER_ZN_1_FLR_2; MECH_ZN_1_FLR_1; MECH_ZN_1_FLR_2;,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,396558.194,276830.621,15.969398,-999.0,-999.000,-999.0000,1.00000,0.93733,1027.7562,1004.8586,1.1759,CAV_OTHER_FAN,Fan:ConstantVolume,15.969398,18.77817096,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:40:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:40:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:10:00,375887.82,228234.48,1.0550,18.77817096,15.969398,26.02,19.84,0.01232748,57569.6,11.41,11.31,0.00850000,32900.5,-999.0,-999.00,-999.00,-999.00,26882.270,349005.55,30.41,0.01878287,25.29,4.64782759,29.1046,24.00,0.00935733,24.00,0.00938837,49.2914,123398.19,0.00,396519.51,275268.35,18.03471519,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854288,33321.2
,CAV_OTHER_HEATC,Coil:Heating:Water,AirLoop,AirLoopHVAC,CAV_OTHER,MAIN_CORRIDOR_ZN_1_FLR_1; MAIN_CORRIDOR_ZN_1_FLR_2; LOBBY_ZN_1_FLR_1; LOBBY_ZN_1_FLR_2; BATHROOMS_ZN_1_FLR_1; BATHROOMS_ZN_1_FLR_2; OFFICES_ZN_1_FLR_1; OFFICES_ZN_1_FLR_2; LIBRARY_MEDIA_CENTER_ZN_1_FLR_2; MECH_ZN_1_FLR_1; MECH_ZN_1_FLR_2;,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,149012.415,149012.415,15.969398,0.00326259,2410.362,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,CAV_OTHER_FAN,Fan:ConstantVolume,15.969398,18.77817096,,4197.9300,999.8980,46.51546946,71.10,82.20,11.10,2167482.40,6.8749,7.013268,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 05:40:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,149012.41,149012.41,1.0000,18.77817096,15.969398,8.80,5.78,0.00462346,20484.2,16.70,12.96,0.00800000,37036.7,3.26225452,60.00,48.90,11.10,0.000,149012.41,-20.60,0.00061258,-20.60,4.64782759,29.1046,20.87,0.00627005,12.55,0.00378928,41.1854,167328.94,0.00,133324.24,133324.24,18.77817096,16.60,9.65,0.00462346,28386.0,23.61,12.63,0.00462346,35486.0
,CAV_POD_1_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoop,AirLoopHVAC,CAV_POD_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1; CORNER_CLASS_1_POD_1_ZN_1_FLR_2; MULT_CLASS_1_POD_1_ZN_1_FLR_1; MULT_CLASS_1_POD_1_ZN_1_FLR_2; CORRIDOR_POD_1_ZN_1_FLR_1; CORRIDOR_POD_1_ZN_1_FLR_2; CORNER_CLASS_2_POD_1_ZN_1_FLR_1; CORNER_CLASS_2_POD_1_ZN_1_FLR_2; MULT_CLASS_2_POD_1_ZN_1_FLR_1; MULT_CLASS_2_POD_1_ZN_1_FLR_2;,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,249105.886,173896.639,10.031494,-999.0,-999.000,-999.0000,1.00000,0.80558,1031.0969,1004.8586,1.1759,CAV_POD_1_FAN,Fan:ConstantVolume,10.031494,11.79588011,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:40:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:50:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:20:00,224173.05,119048.10,1.1112,11.79588011,10.031494,27.16,21.46,0.01412461,63332.0,11.40,11.31,0.00850000,32895.9,-999.0,-999.00,-999.00,-999.00,16996.284,207176.76,30.43,0.01878287,25.29,4.92800000,49.1253,23.99,0.00961275,23.99,0.00964142,50.6064,86964.02,0.00,249081.59,172915.27,11.32886364,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854288,33321.2
,CAV_POD_1_HEATC,Coil:Heating:Water,AirLoop,AirLoopHVAC,CAV_POD_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1; CORNER_CLASS_1_POD_1_ZN_1_FLR_2; MULT_CLASS_1_POD_1_ZN_1_FLR_1; MULT_CLASS_1_POD_1_ZN_1_FLR_2; CORRIDOR_POD_1_ZN_1_FLR_1; CORRIDOR_POD_1_ZN_1_FLR_2; CORNER_CLASS_2_POD_1_ZN_1_FLR_1; CORNER_CLASS_2_POD_1_ZN_1_FLR_2; MULT_CLASS_2_POD_1_ZN_1_FLR_1; MULT_CLASS_2_POD_1_ZN_1_FLR_2;,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,191469.509,191469.509,10.031494,0.00419217,2922.767,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,CAV_POD_1_FAN,Fan:ConstantVolume,10.031494,11.79588011,,4197.9300,999.8980,46.51546946,71.10,82.20,11.10,2167482.40,8.8337,9.011511,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,191469.51,191469.51,1.0000,11.79588011,10.031494,0.55,-0.33,0.00340668,9072.6,16.70,12.96,0.00800000,37036.7,4.19174651,60.00,48.90,11.10,0.000,191469.51,-20.60,0.00061258,-20.60,4.92800000,49.1253,20.97,0.00610471,20.99,0.00664502,42.0623,121256.80,0.00,154086.47,154086.47,11.79588011,16.60,8.27,0.00340668,25305.4,29.52,13.78,0.00340668,38368.1
,CAV_POD_2_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoop,AirLoopHVAC,CAV_POD_2,CORNER_CLASS_1_POD_2_ZN_1_FLR_1; CORNER_CLASS_1_POD_2_ZN_1_FLR_2; MULT_CLASS_1_POD_2_ZN_1_FLR_1; MULT_CLASS_1_POD_2_ZN_1_FLR_2; CORRIDOR_POD_2_ZN_1_FLR_1; CORRIDOR_POD_2_ZN_1_FLR_2; CORNER_CLASS_2_POD_2_ZN_1_FLR_1; CORNER_CLASS_2_POD_2_ZN_1_FLR_2; MULT_CLASS_2_POD_2_ZN_1_FLR_1; MULT_CLASS_2_POD_2_ZN_1_FLR_2;,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,249164.503,173937.558,10.033855,-999.0,-999.000,-999.0000,1.00000,0.80529,1031.1014,1004.8586,1.1759,CAV_POD_2_FAN,Fan:ConstantVolume,10.033855,11.79865579,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:40:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:50:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:20:00,224220.46,119071.17,1.1112,11.79865579,10.033855,27.17,21.46,0.01412699,63344.5,11.40,11.31,0.00850000,32895.9,-999.0,-999.00,-999.00,-999.00,17000.283,207220.18,30.44,0.01878287,25.30,4.92800000,49.1137,23.99,0.00961502,23.99,0.00964587,50.6295,86881.89,0.00,249140.20,172955.96,11.33152943,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854288,33321.2
,CAV_POD_2_HEATC,Coil:Heating:Water,AirLoop,AirLoopHVAC,CAV_POD_2,CORNER_CLASS_1_POD_2_ZN_1_FLR_1; CORNER_CLASS_1_POD_2_ZN_1_FLR_2; MULT_CLASS_1_POD_2_ZN_1_FLR_1; MULT_CLASS_1_POD_2_ZN_1_FLR_2; CORRIDOR_POD_2_ZN_1_FLR_1; CORRIDOR_POD_2_ZN_1_FLR_2; CORNER_CLASS_2_POD_2_ZN_1_FLR_1; CORNER_CLASS_2_POD_2_ZN_1_FLR_2; MULT_CLASS_2_POD_2_ZN_1_FLR_1; MULT_CLASS_2_POD_2_ZN_1_FLR_2;,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,191459.354,191459.354,10.033855,0.00419195,2922.730,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,CAV_POD_2_FAN,Fan:ConstantVolume,10.033855,11.79865579,,4197.9300,999.8980,46.51546946,71.10,82.20,11.10,2167482.40,8.8333,9.011033,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,191459.35,191459.35,1.0000,11.79865579,10.033855,0.55,-0.33,0.00340598,9075.5,16.70,12.96,0.00800000,37036.7,4.19152420,60.00,48.90,11.10,0.000,191459.35,-20.60,0.00061258,-20.60,4.92800000,49.1137,20.97,0.00610207,20.99,0.00664062,42.0347,120679.71,0.00,154087.11,154087.11,11.79865579,16.60,8.27,0.00340598,25303.6,29.52,13.77,0.00340598,38363.3
,CAV_POD_3_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoop,AirLoopHVAC,CAV_POD_3,CORNER_CLASS_1_POD_3_ZN_1_FLR_1; CORNER_CLASS_1_POD_3_ZN_1_FLR_2; MULT_CLASS_1_POD_3_ZN_1_FLR_1; MULT_CLASS_1_POD_3_ZN_1_FLR_2; CORRIDOR_POD_3_ZN_1_FLR_1; CORRIDOR_POD_3_ZN_1_FLR_2; CORNER_CLASS_2_POD_3_ZN_1_FLR_1; CORNER_CLASS_2_POD_3_ZN_1_FLR_2; MULT_CLASS_2_POD_3_ZN_1_FLR_1; MULT_CLASS_2_POD_3_ZN_1_FLR_2;,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,265856.319,185589.835,10.706034,-999.0,-999.000,-999.0000,1.00000,0.82031,1030.6751,1004.8586,1.1759,CAV_POD_3_FAN,Fan:ConstantVolume,10.706034,12.58906129,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:40:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:50:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:20:00,240894.60,129660.23,1.1036,12.58906129,10.706034,26.97,21.24,0.01389768,62550.4,11.40,11.31,0.00850000,32895.4,-999.0,-999.00,-999.00,-999.00,18139.152,222755.45,30.45,0.01878287,25.30,4.92800000,46.0301,23.99,0.00973118,23.99,0.00976347,51.2405,93088.42,0.00,265830.39,184542.48,12.09064160,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854288,33321.2
,CAV_POD_3_HEATC,Coil:Heating:Water,AirLoop,AirLoopHVAC,CAV_POD_3,CORNER_CLASS_1_POD_3_ZN_1_FLR_1; CORNER_CLASS_1_POD_3_ZN_1_FLR_2; MULT_CLASS_1_POD_3_ZN_1_FLR_1; MULT_CLASS_1_POD_3_ZN_1_FLR_2; CORRIDOR_POD_3_ZN_1_FLR_1; CORRIDOR_POD_3_ZN_1_FLR_2; CORNER_CLASS_2_POD_3_ZN_1_FLR_1; CORNER_CLASS_2_POD_3_ZN_1_FLR_2; MULT_CLASS_2_POD_3_ZN_1_FLR_1; MULT_CLASS_2_POD_3_ZN_1_FLR_2;,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,188072.748,188072.748,10.706034,0.00411780,2903.454,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,CAV_POD_3_FAN,Fan:ConstantVolume,10.706034,12.58906129,,4197.9300,999.8980,46.51546946,71.10,82.20,11.10,2167482.40,8.6770,8.851642,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,188072.75,188072.75,1.0000,12.58906129,10.706034,1.83,0.65,0.00357844,10803.4,16.70,12.96,0.00800000,37036.7,4.11738292,60.00,48.90,11.10,0.000,188072.75,-20.60,0.00061258,-20.60,4.92800000,46.0301,20.97,0.00610797,20.99,0.00664529,42.0639,121202.75,0.00,153782.72,153782.72,12.58906129,16.60,8.47,0.00357844,25740.2,28.68,13.61,0.00357844,37955.8


----------------------------------------------------------------------------------------------------
REPORT:,System Summary
FOR:,Entire Facility
Economizer

,,High Limit Shutoff Control,Minimum Outdoor Air [m3/s],Maximum Outdoor Air [m3/s],Return Air Temp Limit,Return Air Enthalpy Limit,Outdoor Air Temperature Limit [C],Outdoor Air Enthalpy Limit [C]
,PSZ-AC_1:5_OA_CONTROLLER,DifferentialDryBulb,19.76,19.76,-,,,
,PSZ-AC_2:6_OA_CONTROLLER,DifferentialDryBulb,3.75,4.32,-,,,
,PSZ-AC_3:7_OA_CONTROLLER,DifferentialDryBulb,7.90,7.90,-,,,
,PSZ-AC_5:9_OA_CONTROLLER,DifferentialDryBulb,4.49,4.49,-,,,
,CAV_OTHER_OA_CONTROLLER,DifferentialDryBulb,4.65,15.97,-,,,
,CAV_POD_1_OA_CONTROLLER,DifferentialDryBulb,4.93,10.03,-,,,
,CAV_POD_2_OA_CONTROLLER,DifferentialDryBulb,4.93,10.03,-,,,
,CAV_POD_3_OA_CONTROLLER,DifferentialDryBulb,4.93,10.71,-,,,


Demand Controlled Ventilation using Controller:MechanicalVentilation

,,Controller:MechanicalVentilation Name,Outdoor Air Per Person [m3/s-person],Outdoor Air Per Area [m3/s-m2],Outdoor Air Per Zone [m3/s],Outdoor Air ACH [ach],Outdoor Air Method,Outdoor Air Schedule Name,Air Distribution Effectiveness in Cooling Mode,Air Distribution Effectiveness in Heating Mode,Air Distribution Effectiveness Schedule Name
,None,,,,,,,,,,


Time Not Comfortable Based on Simple ASHRAE 55-2004

,,Winter Clothes [hr],Summer Clothes [hr],Summer or Winter Clothes [hr]
,AUDITORIUM_ZN_1_FLR_1,1912.67,2443.50,1513.83
,AUX_GYM_ZN_1_FLR_1,2150.83,2444.00,1498.67
,BATHROOMS_ZN_1_FLR_1,2070.17,2976.50,1896.67
,BATHROOMS_ZN_1_FLR_2,2366.33,2759.50,1956.00
,CAFETERIA_ZN_1_FLR_1,1165.00,1619.17,934.17
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,1894.17,2245.67,1091.00
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,2050.00,2205.33,1146.33
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,1882.67,2271.83,1107.00
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,2041.33,2218.67,1148.83
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,1881.83,2270.67,1104.50
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,2041.17,2218.17,1147.67
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,1993.50,2405.00,1344.17
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,2139.33,2342.83,1355.67
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,1979.67,2419.00,1347.33
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,2124.67,2356.00,1355.50
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,1994.33,2404.17,1338.00
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,2126.83,2348.67,1351.67
,CORRIDOR_POD_1_ZN_1_FLR_1,1728.50,2094.67,771.33
,CORRIDOR_POD_1_ZN_1_FLR_2,2233.83,2266.50,1410.17
,CORRIDOR_POD_2_ZN_1_FLR_1,1872.50,2245.83,1055.33
,CORRIDOR_POD_2_ZN_1_FLR_2,2262.17,2288.00,1463.17
,CORRIDOR_POD_3_ZN_1_FLR_1,1895.17,2235.83,1067.17
,CORRIDOR_POD_3_ZN_1_FLR_2,2268.00,2288.33,1467.67
,GYM_ZN_1_FLR_1,1684.67,2697.67,1242.50
,KITCHEN_ZN_1_FLR_1,1869.33,2613.17,1305.17
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,2068.50,1881.83,1001.67
,MECH_ZN_1_FLR_1,1497.50,2239.67,740.00
,MECH_ZN_1_FLR_2,2088.33,2383.00,1408.67
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,1679.00,2031.17,801.50
,MULT_CLASS_1_POD_1_ZN_1_FLR_2,2052.00,1784.00,904.17
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,1626.17,2002.17,746.33
,MULT_CLASS_1_POD_2_ZN_1_FLR_2,2064.17,1820.33,936.83
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,1622.83,1996.83,737.67
,MULT_CLASS_1_POD_3_ZN_1_FLR_2,2006.67,1836.17,865.83
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,1636.17,2187.33,957.17
,MULT_CLASS_2_POD_1_ZN_1_FLR_2,2203.83,1959.00,1192.00
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,1688.67,2201.83,1026.00
,MULT_CLASS_2_POD_2_ZN_1_FLR_2,2208.83,1980.83,1206.50
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,1735.83,2160.67,1014.50
,MULT_CLASS_2_POD_3_ZN_1_FLR_2,2196.33,1991.33,1165.67
,OFFICES_ZN_1_FLR_1,1575.00,2028.17,893.50
,OFFICES_ZN_1_FLR_2,1918.67,1832.17,957.67
,LOBBY_ZN_1_FLR_1,0.00,0.00,0.00
,LOBBY_ZN_1_FLR_2,0.00,0.00,0.00
,MAIN_CORRIDOR_ZN_1_FLR_1,0.00,0.00,0.00
,MAIN_CORRIDOR_ZN_1_FLR_2,0.00,0.00,0.00
,Facility,3254.50,3429.83,2616.83
Aggregated over the RunPeriods for Weather


Time Setpoint Not Met

