Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:09
,,During Heating [hr],During Cooling [hr],During Occupied Heating [hr],During Occupied Cooling [hr]
,AUDITORIUM_ZN_1_FLR_1,158.83,6.00,0.00,4.50
,AUX_GYM_ZN_1_FLR_1,169.17,78.50,0.00,73.00
,BATHROOMS_ZN_1_FLR_1,253.33,0.00,0.00,0.00
,BATHROOMS_ZN_1_FLR_2,479.33,126.50,0.00,24.00
,CAFETERIA_ZN_1_FLR_1,44.83,3.83,0.00,2.00
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,292.00,133.33,1.33,18.67
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,473.17,455.33,3.50,40.17
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,298.50,97.83,2.00,8.50
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,477.50,430.83,3.67,26.67
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,299.67,94.83,2.17,7.83
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,479.83,430.33,3.83,25.83
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,347.83,71.33,3.67,16.83
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,548.00,385.00,8.17,38.33
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,351.00,51.50,3.67,7.33
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,552.17,364.33,8.50,26.00
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,354.50,57.83,3.83,7.33
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,553.50,369.67,9.50,25.33
,CORRIDOR_POD_1_ZN_1_FLR_1,0.00,0.00,0.00,0.00
,CORRIDOR_POD_1_ZN_1_FLR_2,8.83,366.00,0.00,34.50
,CORRIDOR_POD_2_ZN_1_FLR_1,0.00,0.00,0.00,0.00
,CORRIDOR_POD_2_ZN_1_FLR_2,11.17,318.00,0.00,14.17
,CORRIDOR_POD_3_ZN_1_FLR_1,0.00,0.00,0.00,0.00
,CORRIDOR_POD_3_ZN_1_FLR_2,13.50,323.83,0.00,13.67
,GYM_ZN_1_FLR_1,4.83,0.00,0.00,0.00
,KITCHEN_ZN_1_FLR_1,2.50,0.00,0.00,0.00
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,184.00,330.17,0.33,38.50
,MECH_ZN_1_FLR_1,0.00,0.00,0.00,0.00
,MECH_ZN_1_FLR_2,0.50,46.17,0.00,13.00
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,101.83,16.50,0.17,16.17
,MULT_CLASS_1_POD_1_ZN_1_FLR_2,233.50,482.33,0.83,47.33
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,97.83,10.83,0.17,10.50
,MULT_CLASS_1_POD_2_ZN_1_FLR_2,237.83,454.00,1.00,31.33
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,98.67,8.83,0.17,8.50
,MULT_CLASS_1_POD_3_ZN_1_FLR_2,236.17,456.00,1.00,35.83
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,128.50,47.50,0.33,46.83
,MULT_CLASS_2_POD_1_ZN_1_FLR_2,297.17,387.17,2.17,65.00
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,131.00,22.83,0.33,22.17
,MULT_CLASS_2_POD_2_ZN_1_FLR_2,299.33,352.33,2.17,37.50
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,135.00,17.83,0.50,17.00
,MULT_CLASS_2_POD_3_ZN_1_FLR_2,300.83,371.00,2.50,42.50
,OFFICES_ZN_1_FLR_1,78.67,0.50,0.00,0.00
,OFFICES_ZN_1_FLR_2,206.67,363.00,0.67,0.00
,LOBBY_ZN_1_FLR_1,77.67,0.00,0.00,0.00
,LOBBY_ZN_1_FLR_2,183.67,247.00,0.00,0.00
,MAIN_CORRIDOR_ZN_1_FLR_1,2.83,0.00,0.00,0.00
,MAIN_CORRIDOR_ZN_1_FLR_2,151.50,137.50,0.00,0.00
,Facility,1078.50,727.67,9.50,162.67
Aggregated over the RunPeriods for Weather


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Summary
FOR:,Entire Facility
Average Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,AUDITORIUM_ZN_1_FLR_1,299.32,988.00,7904.00,3.657,0.137,0.000,0.000
,AUX_GYM_ZN_1_FLR_1,200.63,374.77,9984.00,1.418,0.129,0.000,0.000
,BATHROOMS_ZN_1_FLR_1,8.86,21.00,840.00,0.908,0.290,0.000,0.000
,BATHROOMS_ZN_1_FLR_2,8.86,21.00,840.00,1.187,0.290,0.000,0.000
,CAFETERIA_ZN_1_FLR_1,140.67,448.92,2496.00,6.570,0.170,0.000,0.000
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,10.44,24.75,396.00,1.739,0.427,0.000,0.000
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,10.44,24.75,396.00,2.464,0.427,0.000,0.000
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,10.44,24.75,396.00,1.686,0.427,0.000,0.000
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,10.44,24.75,396.00,2.415,0.427,0.000,0.000
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,10.44,24.75,396.00,1.666,0.427,0.000,0.000
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,10.44,24.75,396.00,2.390,0.427,0.000,0.000
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,10.44,24.75,396.00,1.577,0.427,0.000,0.000
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,10.44,24.75,396.00,2.304,0.427,0.000,0.000
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,10.44,24.75,396.00,1.551,0.427,0.000,0.000
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,10.44,24.75,396.00,2.274,0.426,0.000,0.000
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,10.44,24.75,396.00,1.559,0.427,0.000,0.000
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,10.44,24.75,396.00,2.260,0.426,0.000,0.000
,CORRIDOR_POD_1_ZN_1_FLR_1,13.50,32.00,1280.00,0.372,0.033,0.000,0.000
,CORRIDOR_POD_1_ZN_1_FLR_2,13.50,32.00,1280.00,0.776,0.033,0.000,0.000
,CORRIDOR_POD_2_ZN_1_FLR_1,13.50,32.00,1280.00,0.319,0.033,0.000,0.000
,CORRIDOR_POD_2_ZN_1_FLR_2,13.50,32.00,1280.00,0.770,0.033,0.000,0.000
,CORRIDOR_POD_3_ZN_1_FLR_1,13.50,32.00,1280.00,0.322,0.033,0.000,0.000
,CORRIDOR_POD_3_ZN_1_FLR_2,13.50,32.00,1280.00,0.776,0.033,0.000,0.000
,GYM_ZN_1_FLR_1,1057.81,1976.00,15808.00,4.577,0.073,0.000,0.000
,KITCHEN_ZN_1_FLR_1,13.67,32.40,864.00,1.101,0.088,0.000,0.000
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,81.45,193.10,3360.00,1.189,0.149,0.000,0.000
,MECH_ZN_1_FLR_1,1.44,3.42,1368.00,0.665,0.000,0.000,0.000
,MECH_ZN_1_FLR_2,1.44,3.42,1368.00,0.466,0.000,0.000,0.000
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,50.30,119.25,1908.00,0.940,0.235,0.000,0.000
,MULT_CLASS_1_POD_1_ZN_1_FLR_2,50.30,119.25,1908.00,1.670,0.235,0.000,0.000
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,50.30,119.25,1908.00,1.035,0.235,0.000,0.000
,MULT_CLASS_1_POD_2_ZN_1_FLR_2,50.30,119.25,1908.00,1.626,0.235,0.000,0.000
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,50.30,119.25,1908.00,1.028,0.235,0.000,0.000
,MULT_CLASS_1_POD_3_ZN_1_FLR_2,78.78,119.25,1908.00,1.840,0.235,0.000,0.000
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,50.30,119.25,1908.00,0.857,0.235,0.000,0.000
,MULT_CLASS_2_POD_1_ZN_1_FLR_2,50.30,119.25,1908.00,1.430,0.235,0.000,0.000
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,50.30,119.25,1908.00,0.837,0.235,0.000,0.000
,MULT_CLASS_2_POD_2_ZN_1_FLR_2,50.30,119.25,1908.00,1.408,0.235,0.000,0.000
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,50.30,119.25,1908.00,0.858,0.235,0.000,0.000
,MULT_CLASS_2_POD_3_ZN_1_FLR_2,78.78,119.25,1908.00,1.640,0.235,0.000,0.000
,OFFICES_ZN_1_FLR_1,17.94,26.60,2128.00,0.832,0.207,0.000,0.000
,OFFICES_ZN_1_FLR_2,17.94,26.60,2128.00,1.299,0.207,0.000,0.000
Values shown for a single zone without multipliers


Minimum Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,AUDITORIUM_ZN_1_FLR_1,299.32,988.00,7904.00,3.530,0.004,0.000,0.000
,AUX_GYM_ZN_1_FLR_1,200.63,374.77,9984.00,1.325,0.004,0.000,0.000
,BATHROOMS_ZN_1_FLR_1,8.86,21.00,840.00,0.383,0.009,0.000,0.000
,BATHROOMS_ZN_1_FLR_2,8.86,21.00,840.00,0.556,0.009,0.000,0.000
,CAFETERIA_ZN_1_FLR_1,140.67,448.92,2496.00,6.349,0.005,0.000,0.000
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,10.44,24.75,396.00,1.033,0.013,0.000,0.000
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,10.44,24.75,396.00,1.952,0.013,0.000,0.000
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,10.44,24.75,396.00,1.023,0.013,0.000,0.000
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,10.44,24.75,396.00,1.951,0.013,0.000,0.000
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,10.44,24.75,396.00,0.941,0.013,0.000,0.000
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,10.44,24.75,396.00,1.556,0.013,0.000,0.000
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,10.44,24.75,396.00,0.965,0.013,0.000,0.000
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,10.44,24.75,396.00,1.615,0.013,0.000,0.000
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,10.44,24.75,396.00,0.919,0.013,0.000,0.000
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,10.44,24.75,396.00,1.606,0.013,0.000,0.000
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,10.44,24.75,396.00,0.898,0.013,0.000,0.000
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,10.44,24.75,396.00,1.505,0.013,0.000,0.000
,CORRIDOR_POD_1_ZN_1_FLR_1,13.50,32.00,1280.00,0.211,0.001,0.000,0.000
,CORRIDOR_POD_1_ZN_1_FLR_2,13.50,32.00,1280.00,0.442,0.001,0.000,0.000
,CORRIDOR_POD_2_ZN_1_FLR_1,13.50,32.00,1280.00,0.180,0.001,0.000,0.000
,CORRIDOR_POD_2_ZN_1_FLR_2,13.50,32.00,1280.00,0.436,0.001,0.000,0.000
,CORRIDOR_POD_3_ZN_1_FLR_1,13.50,32.00,1280.00,0.172,0.001,0.000,0.000
,CORRIDOR_POD_3_ZN_1_FLR_2,13.50,32.00,1280.00,0.415,0.001,0.000,0.000
,GYM_ZN_1_FLR_1,1057.81,1976.00,15808.00,4.413,0.002,0.000,0.000
,KITCHEN_ZN_1_FLR_1,13.67,32.40,864.00,1.050,0.003,0.000,0.000
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,81.45,193.10,3360.00,0.540,0.005,0.000,0.000
,MECH_ZN_1_FLR_1,1.44,3.42,1368.00,0.241,0.000,0.000,0.000
,MECH_ZN_1_FLR_2,1.44,3.42,1368.00,0.202,0.000,0.000,0.000
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,50.30,119.25,1908.00,0.372,0.007,0.000,0.000
,MULT_CLASS_1_POD_1_ZN_1_FLR_2,50.30,119.25,1908.00,1.101,0.007,0.000,0.000
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,50.30,119.25,1908.00,0.441,0.007,0.000,0.000
,MULT_CLASS_1_POD_2_ZN_1_FLR_2,50.30,119.25,1908.00,1.098,0.007,0.000,0.000
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,50.30,119.25,1908.00,0.390,0.007,0.000,0.000
,MULT_CLASS_1_POD_3_ZN_1_FLR_2,78.78,119.25,1908.00,1.303,0.007,0.000,0.000
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,50.30,119.25,1908.00,0.361,0.007,0.000,0.000
,MULT_CLASS_2_POD_1_ZN_1_FLR_2,50.30,119.25,1908.00,0.764,0.007,0.000,0.000
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,50.30,119.25,1908.00,0.361,0.007,0.000,0.000
,MULT_CLASS_2_POD_2_ZN_1_FLR_2,50.30,119.25,1908.00,0.964,0.007,0.000,0.000
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,50.30,119.25,1908.00,0.344,0.007,0.000,0.000
,MULT_CLASS_2_POD_3_ZN_1_FLR_2,78.78,119.25,1908.00,1.048,0.007,0.000,0.000
,OFFICES_ZN_1_FLR_1,17.94,26.60,2128.00,0.481,0.006,0.000,0.000
,OFFICES_ZN_1_FLR_2,17.94,26.60,2128.00,0.878,0.006,0.000,0.000
Values shown for a single zone without multipliers


----------------------------------------------------------------------------------------------------
REPORT:,Object Count Summary
FOR:,Entire Facility
Surfaces by Class

,,Total,Outdoors
,Wall,231,73
,Floor,47,25
,Roof,46,24
,Internal Mass,46,0
,Building Detached Shading,0,0
,Fixed Detached Shading,0,0
,Window,67,67
,Door,0,0
,Glass Door,0,0
,Shading,0,0
,Overhang,0,0
,Fin,0,0
,Tubular Daylighting Device Dome,0,0
,Tubular Daylighting Device Diffuser,0,0


HVAC

,,Count
,HVAC Air Loops,9
,Conditioned Zones,46
,Unconditioned Zones,0
,Supply Plenums,0
,Return Plenums,0


Input Fields

,,Count
,IDF Objects,0
,Defaulted Fields,0
,Fields with Defaults,0
,Autosized Fields,0
,Autosizable Fields,0
,Autocalculated Fields,0
,Autocalculatable Fields,0


----------------------------------------------------------------------------------------------------
REPORT:,Energy Meters
FOR:,Entire Facility
Annual and Peak Values - Electricity

,,Electricity Annual Value [GJ],Electricity Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Electricity Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Electricity:Facility,9557.31,94863.75,02-JUL-10:30,1178018.04,08-JUN-13:00
,Electricity:Building,6411.39,92435.00,01-JUL-10:30,423024.05,02-JAN-11:10
,Electricity:Zone:AUDITORIUM_ZN_1_FLR_1,238.05,3351.08,30-JUN-23:10,15434.54,02-JAN-08:10
,InteriorLights:Electricity,4096.48,52703.72,01-JAN-00:10,267531.57,02-JAN-07:10
,InteriorLights:Electricity:Zone:AUDITORIUM_ZN_1_FLR_1,164.48,2116.08,01-JAN-00:10,10741.54,02-JAN-07:10
,General:InteriorLights:Electricity,4096.48,52703.72,01-JAN-00:10,267531.57,02-JAN-07:10
,Electricity:Zone:AUX_GYM_ZN_1_FLR_1,296.05,4173.20,30-JUN-23:10,19192.99,02-JAN-08:10
,InteriorLights:Electricity:Zone:AUX_GYM_ZN_1_FLR_1,203.12,2613.20,01-JAN-00:10,13264.99,02-JAN-07:10
,Electricity:Zone:BATHROOMS_ZN_1_FLR_1,40.29,567.44,30-JUN-23:10,2612.40,02-JAN-08:10
,InteriorLights:Electricity:Zone:BATHROOMS_ZN_1_FLR_1,27.78,357.44,01-JAN-00:10,1814.40,02-JAN-07:10
,Electricity:Zone:BATHROOMS_ZN_1_FLR_2,40.29,567.44,30-JUN-23:10,2612.40,02-JAN-08:10
,InteriorLights:Electricity:Zone:BATHROOMS_ZN_1_FLR_2,27.78,357.44,01-JAN-00:10,1814.40,02-JAN-07:10
,Electricity:Zone:CAFETERIA_ZN_1_FLR_1,168.21,2792.76,01-JAN-00:10,11080.37,02-JAN-10:10
,InteriorLights:Electricity:Zone:CAFETERIA_ZN_1_FLR_1,123.66,1590.93,01-JAN-00:10,8075.81,02-JAN-07:10
,Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1,44.10,625.23,30-JUN-23:10,2857.93,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1,29.36,377.73,01-JAN-00:10,1917.43,02-JAN-07:10
,Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_2,44.10,625.23,30-JUN-23:10,2857.93,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_2,29.36,377.73,01-JAN-00:10,1917.43,02-JAN-07:10
,Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1,44.10,625.23,30-JUN-23:10,2857.93,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1,29.36,377.73,01-JAN-00:10,1917.43,02-JAN-07:10
,Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_2,44.10,625.23,30-JUN-23:10,2857.93,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_2,29.36,377.73,01-JAN-00:10,1917.43,02-JAN-07:10
,Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1,44.10,625.23,30-JUN-23:10,2857.93,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1,29.36,377.73,01-JAN-00:10,1917.43,02-JAN-07:10
,Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_2,44.10,625.23,30-JUN-23:10,2857.93,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_2,29.36,377.73,01-JAN-00:10,1917.43,02-JAN-07:10
,Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1,44.10,625.23,30-JUN-23:10,2857.93,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1,29.36,377.73,01-JAN-00:10,1917.43,02-JAN-07:10
,Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_2,44.10,625.23,30-JUN-23:10,2857.93,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_2,29.36,377.73,01-JAN-00:10,1917.43,02-JAN-07:10
,Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1,44.10,625.23,30-JUN-23:10,2857.93,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1,29.36,377.73,01-JAN-00:10,1917.43,02-JAN-07:10
,Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_2,44.10,625.23,30-JUN-23:10,2857.93,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_2,29.36,377.73,01-JAN-00:10,1917.43,02-JAN-07:10
,Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1,44.10,625.23,30-JUN-23:10,2857.93,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1,29.36,377.73,01-JAN-00:10,1917.43,02-JAN-07:10
,Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_2,44.10,625.23,30-JUN-23:10,2857.93,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_2,29.36,377.73,01-JAN-00:10,1917.43,02-JAN-07:10
,Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_1,82.48,1135.86,30-JUN-23:10,5357.44,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_1,63.41,815.86,01-JAN-00:10,4141.44,02-JAN-07:10
,Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_2,59.85,844.81,30-JUN-23:10,3880.00,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_2,40.79,524.81,01-JAN-00:10,2664.00,02-JAN-07:10
,Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_1,59.85,844.81,30-JUN-23:10,3880.00,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_1,40.79,524.81,01-JAN-00:10,2664.00,02-JAN-07:10
,Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_2,59.85,844.81,30-JUN-23:10,3880.00,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_2,40.79,524.81,01-JAN-00:10,2664.00,02-JAN-07:10
,Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_1,59.85,844.81,30-JUN-23:10,3880.00,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_1,40.79,524.81,01-JAN-00:10,2664.00,02-JAN-07:10
,Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_2,59.85,844.81,30-JUN-23:10,3880.00,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_2,40.79,524.81,01-JAN-00:10,2664.00,02-JAN-07:10
,Electricity:Zone:GYM_ZN_1_FLR_1,457.03,6456.92,30-JUN-23:10,29624.19,02-JAN-08:10
,InteriorLights:Electricity:Zone:GYM_ZN_1_FLR_1,309.89,3986.92,01-JAN-00:10,20238.19,02-JAN-07:10
,Electricity:Zone:KITCHEN_ZN_1_FLR_1,274.40,5929.51,01-JAN-11:30,19794.25,02-JAN-11:10
,InteriorLights:Electricity:Zone:KITCHEN_ZN_1_FLR_1,49.89,641.85,01-JAN-00:10,3258.14,02-JAN-07:10
,Electricity:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,314.14,4532.06,30-JUN-23:10,20325.48,02-JAN-08:10
,InteriorLights:Electricity:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,189.04,2432.06,01-JAN-00:10,12345.48,02-JAN-07:10
,Electricity:Zone:LOBBY_ZN_1_FLR_1,47.24,656.80,30-JUN-23:10,3066.00,02-JAN-08:10
,InteriorLights:Electricity:Zone:LOBBY_ZN_1_FLR_1,34.73,446.80,01-JAN-00:10,2268.00,02-JAN-07:10
,Electricity:Zone:LOBBY_ZN_1_FLR_2,47.24,656.80,30-JUN-23:10,3066.00,02-JAN-08:10
,InteriorLights:Electricity:Zone:LOBBY_ZN_1_FLR_2,34.73,446.80,01-JAN-00:10,2268.00,02-JAN-07:10
,Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_1,213.23,3009.63,30-JUN-23:10,13822.50,02-JAN-08:10
,InteriorLights:Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_1,145.32,1869.63,01-JAN-00:10,9490.50,02-JAN-07:10
,Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_2,213.23,3009.63,30-JUN-23:10,13822.50,02-JAN-08:10
,InteriorLights:Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_2,145.32,1869.63,01-JAN-00:10,9490.50,02-JAN-07:10
,Electricity:Zone:MECH_ZN_1_FLR_1,123.86,830.12,30-JUN-23:10,13410.36,02-JAN-08:10
,InteriorLights:Electricity:Zone:MECH_ZN_1_FLR_1,37.94,488.12,01-JAN-00:10,2477.79,02-JAN-07:10
,Electricity:Zone:MECH_ZN_1_FLR_2,58.31,830.12,30-JUN-23:10,3777.39,02-JAN-08:10
,InteriorLights:Electricity:Zone:MECH_ZN_1_FLR_2,37.94,488.12,01-JAN-00:10,2477.79,02-JAN-07:10
,Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1,165.57,2408.65,30-JUN-23:10,10704.83,02-JAN-08:10
,InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1,94.53,1216.15,01-JAN-00:10,6173.33,02-JAN-07:10
,Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_2,212.50,3012.49,30-JUN-23:10,13770.04,02-JAN-08:10
,InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_2,141.46,1819.99,01-JAN-00:10,9238.54,02-JAN-07:10
,Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1,212.50,3012.49,30-JUN-23:10,13770.04,02-JAN-08:10
,InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1,141.46,1819.99,01-JAN-00:10,9238.54,02-JAN-07:10
,Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_2,212.50,3012.49,30-JUN-23:10,13770.04,02-JAN-08:10
,InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_2,141.46,1819.99,01-JAN-00:10,9238.54,02-JAN-07:10
,Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1,212.50,3012.49,30-JUN-23:10,13770.04,02-JAN-08:10
,InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1,141.46,1819.99,01-JAN-00:10,9238.54,02-JAN-07:10
,Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_2,212.50,3012.49,30-JUN-23:10,13770.04,02-JAN-08:10
,InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_2,141.46,1819.99,01-JAN-00:10,9238.54,02-JAN-07:10
,Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1,212.50,3012.49,30-JUN-23:10,13770.04,02-JAN-08:10
,InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1,141.46,1819.99,01-JAN-00:10,9238.54,02-JAN-07:10
,Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_2,212.50,3012.49,30-JUN-23:10,13770.04,02-JAN-08:10
,InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_2,141.46,1819.99,01-JAN-00:10,9238.54,02-JAN-07:10
,Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1,212.50,3012.49,30-JUN-23:10,13770.04,02-JAN-08:10
,InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1,141.46,1819.99,01-JAN-00:10,9238.54,02-JAN-07:10
,Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_2,212.50,3012.49,30-JUN-23:10,13770.04,02-JAN-08:10
,InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_2,141.46,1819.99,01-JAN-00:10,9238.54,02-JAN-07:10
,Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1,212.50,3012.49,30-JUN-23:10,13770.04,02-JAN-08:10
,InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1,141.46,1819.99,01-JAN-00:10,9238.54,02-JAN-07:10
,Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_2,212.50,3012.49,30-JUN-23:10,13770.04,02-JAN-08:10
,InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_2,141.46,1819.99,01-JAN-00:10,9238.54,02-JAN-07:10
,Electricity:Zone:OFFICES_ZN_1_FLR_1,232.86,3331.36,30-JUN-23:10,15077.41,02-JAN-08:10
,InteriorLights:Electricity:Zone:OFFICES_ZN_1_FLR_1,147.29,1894.96,01-JAN-00:10,9619.09,02-JAN-07:10
,Electricity:Zone:OFFICES_ZN_1_FLR_2,232.86,3331.36,30-JUN-23:10,15077.41,02-JAN-08:10
,InteriorLights:Electricity:Zone:OFFICES_ZN_1_FLR_2,147.29,1894.96,01-JAN-00:10,9619.09,02-JAN-07:10
,InteriorEquipment:Electricity,2277.82,39243.02,30-JUN-23:10,151653.87,02-JAN-10:10
,InteriorEquipment:Electricity:Zone:AUDITORIUM_ZN_1_FLR_1,73.57,1235.00,30-JUN-23:10,4693.00,02-JAN-08:10
,General:InteriorEquipment:Electricity,2024.86,34443.62,30-JUN-23:10,129323.40,02-JAN-10:10
,InteriorEquipment:Electricity:Zone:AUX_GYM_ZN_1_FLR_1,92.93,1560.00,30-JUN-23:10,5928.00,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:BATHROOMS_ZN_1_FLR_1,12.51,210.00,30-JUN-23:10,798.00,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:BATHROOMS_ZN_1_FLR_2,12.51,210.00,30-JUN-23:10,798.00,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CAFETERIA_ZN_1_FLR_1,44.55,1201.82,01-JAN-00:10,3004.56,02-JAN-10:10
,InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1,14.74,247.50,30-JUN-23:10,940.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_2,14.74,247.50,30-JUN-23:10,940.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1,14.74,247.50,30-JUN-23:10,940.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_2,14.74,247.50,30-JUN-23:10,940.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1,14.74,247.50,30-JUN-23:10,940.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_2,14.74,247.50,30-JUN-23:10,940.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1,14.74,247.50,30-JUN-23:10,940.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_2,14.74,247.50,30-JUN-23:10,940.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1,14.74,247.50,30-JUN-23:10,940.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_2,14.74,247.50,30-JUN-23:10,940.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1,14.74,247.50,30-JUN-23:10,940.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_2,14.74,247.50,30-JUN-23:10,940.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_1,19.06,320.00,30-JUN-23:10,1216.00,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_2,19.06,320.00,30-JUN-23:10,1216.00,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_1,19.06,320.00,30-JUN-23:10,1216.00,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_2,19.06,320.00,30-JUN-23:10,1216.00,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_1,19.06,320.00,30-JUN-23:10,1216.00,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_2,19.06,320.00,30-JUN-23:10,1216.00,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:GYM_ZN_1_FLR_1,147.14,2470.00,30-JUN-23:10,9386.00,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:KITCHEN_ZN_1_FLR_1,187.42,4799.40,01-JAN-00:10,12697.50,02-JAN-10:10
,KitchenExhFan:InteriorEquipment:Electricity,9.51,0.00,01-JAN-00:10,699.00,02-JAN-06:10
,MiscElec:InteriorEquipment:Electricity,177.91,4799.40,01-JAN-00:10,11998.50,02-JAN-10:10
,InteriorEquipment:Electricity:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,125.10,2100.00,30-JUN-23:10,7980.00,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:LOBBY_ZN_1_FLR_1,12.51,210.00,30-JUN-23:10,798.00,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:LOBBY_ZN_1_FLR_2,12.51,210.00,30-JUN-23:10,798.00,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_1,67.91,1140.00,30-JUN-23:10,4332.00,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_2,67.91,1140.00,30-JUN-23:10,4332.00,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MECH_ZN_1_FLR_1,85.92,342.00,30-JUN-23:10,10932.57,02-JAN-08:10
,Elevators:InteriorEquipment:Electricity,65.54,0.00,01-JAN-00:10,9632.97,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MECH_ZN_1_FLR_2,20.37,342.00,30-JUN-23:10,1299.60,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1,71.04,1192.50,30-JUN-23:10,4531.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_2,71.04,1192.50,30-JUN-23:10,4531.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1,71.04,1192.50,30-JUN-23:10,4531.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_2,71.04,1192.50,30-JUN-23:10,4531.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1,71.04,1192.50,30-JUN-23:10,4531.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_2,71.04,1192.50,30-JUN-23:10,4531.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1,71.04,1192.50,30-JUN-23:10,4531.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_2,71.04,1192.50,30-JUN-23:10,4531.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1,71.04,1192.50,30-JUN-23:10,4531.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_2,71.04,1192.50,30-JUN-23:10,4531.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1,71.04,1192.50,30-JUN-23:10,4531.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_2,71.04,1192.50,30-JUN-23:10,4531.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:OFFICES_ZN_1_FLR_1,85.57,1436.40,30-JUN-23:10,5458.32,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:OFFICES_ZN_1_FLR_2,85.57,1436.40,30-JUN-23:10,5458.32,02-JAN-08:10
,Refrigeration:Electricity,136.60,2183.37,05-FEB-23:30,8156.77,08-JUN-10:40
,Refrigeration:Electricity:Zone:KITCHEN_ZN_1_FLR_1,37.09,488.26,01-JAN-11:30,3838.61,02-JAN-11:10
,General:Refrigeration:Electricity,37.09,488.26,01-JAN-11:30,3838.61,02-JAN-11:10
,Electricity:Plant,122.00,1923.22,20-FEB-23:20,13953.23,07-FEB-06:10
,Low Temp Refrigeration:Refrigeration:Electricity,29.68,0.00,01-JAN-11:10,4433.36,19-JUL-10:40
,Med Temp Refrigeration:Refrigeration:Electricity,69.82,1648.76,08-JAN-05:50,2540.96,14-APR-12:10
,ElectricityPurchased:Facility,9557.31,94863.75,02-JUL-10:30,1178018.04,08-JUN-13:00
,ElectricityPurchased:Plant,9557.31,94863.75,02-JUL-10:30,1178018.04,08-JUN-13:00
,Cogeneration:ElectricityPurchased,9557.31,94863.75,02-JUL-10:30,1178018.04,08-JUN-13:00
,ElectricitySurplusSold:Facility,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,ElectricitySurplusSold:Plant,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cogeneration:ElectricitySurplusSold,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,ElectricityNet:Facility,9557.31,94863.75,02-JUL-10:30,1178018.04,08-JUN-13:00
,ElectricityNet:Plant,9557.31,94863.75,02-JUL-10:30,1178018.04,08-JUN-13:00
,Cogeneration:ElectricityNet,9557.31,94863.75,02-JUL-10:30,1178018.04,08-JUN-13:00
,Electricity:HVAC,2680.28,0.00,01-JAN-00:40,759248.98,08-JUN-13:00
,Fans:Electricity,1604.85,0.00,01-JAN-00:40,131102.68,13-JUL-19:00
,Fan Energy:Fans:Electricity,1600.33,0.00,01-JAN-00:40,130880.78,13-JUL-19:00
,Zone Exhaust Fans:Fans:Electricity,4.52,0.00,01-JAN-00:40,221.89,01-JAN-01:30
,ExteriorLights:Electricity,343.64,0.00,01-JAN-07:30,21874.00,01-JAN-00:10
,Exterior Facade Lighting:ExteriorLights:Electricity,343.64,0.00,01-JAN-07:30,21874.00,01-JAN-00:10
,Cooling:Electricity,1075.42,0.00,01-JAN-00:10,631400.27,08-JUN-13:00
,Heating:Electricity,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Boiler Parasitic:Heating:Electricity,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Pumps:Electricity,22.50,1.30,20-AUG-14:20,10862.72,06-FEB-06:10
,General:Pumps:Electricity,22.50,1.30,20-AUG-14:20,10862.72,06-FEB-06:10


Annual and Peak Values - Gas

,,Gas Annual Value [GJ],Gas Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Gas Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Gas:Facility,10545.62,4854.26,01-JAN-00:40,4554059.55,06-FEB-06:10
,Gas:Building,353.39,4834.26,01-JAN-00:10,48342.60,02-JAN-10:10
,Gas:Zone:KITCHEN_ZN_1_FLR_1,353.39,4834.26,01-JAN-00:10,48342.60,02-JAN-10:10
,InteriorEquipment:Gas,353.39,4834.26,01-JAN-00:10,48342.60,02-JAN-10:10
,InteriorEquipment:Gas:Zone:KITCHEN_ZN_1_FLR_1,353.39,4834.26,01-JAN-00:10,48342.60,02-JAN-10:10
,MiscGas:InteriorEquipment:Gas,353.39,4834.26,01-JAN-00:10,48342.60,02-JAN-10:10
,Gas:Plant,3621.12,20.00,01-JAN-00:40,1721416.78,06-FEB-06:20
,WaterSystems:Gas,470.01,20.00,01-JAN-00:10,109444.58,16-FEB-13:30
,Water Heater:WaterSystems:Gas,470.01,20.00,01-JAN-00:10,109444.58,16-FEB-13:30
,Gas:HVAC,6571.10,0.00,01-JAN-00:40,2926918.07,06-FEB-06:10
,Heating:Gas,9722.22,0.00,01-JAN-00:40,4549205.29,06-FEB-06:10
,Boiler:Heating:Gas,3151.12,0.00,01-JAN-00:40,1721396.78,06-FEB-06:20


Annual and Peak Values - Cooling

,,Cooling Annual Value [GJ],Cooling Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Cooling Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Water

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,Water:Facility,2677.93,0.00,01-JAN-00:10,0.00,02-JAN-13:10
,Water:Plant,2677.93,0.00,01-JAN-00:10,0.00,02-JAN-13:10
,WaterSystems:Water,2677.93,0.00,01-JAN-00:10,0.00,02-JAN-13:10
,Water Heater:WaterSystems:Water,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,MainsWater:Facility,2677.93,0.00,01-JAN-00:10,0.00,02-JAN-13:10
,MainsWater:Plant,2677.93,0.00,01-JAN-00:10,0.00,02-JAN-13:10
,WaterSystems:MainsWater,2677.93,0.00,01-JAN-00:10,0.00,02-JAN-13:10
,Water Heater:WaterSystems:MainsWater,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,SHW_default:WaterSystems:Water,2677.93,0.00,01-JAN-00:10,0.00,02-JAN-13:10
,SHW_default:WaterSystems:MainsWater,2677.93,0.00,01-JAN-00:10,0.00,02-JAN-13:10


Annual and Peak Values - Other by Weight/Mass

,,Annual Value [kg],Minimum Value [kg/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [kg/s],Timestamp of Maximum {TIMESTAMP}
,CO2:Facility,3815158.79,0.033,02-JUL-10:30,0.407,08-JUN-13:00
,ElectricEmissions:CO2,3265732.05,0.032,02-JUL-10:30,0.403,08-JUN-13:00
,CO:Facility,1554.27,0.000,02-JUL-10:30,0.000,06-FEB-08:10
,ElectricEmissions:CO,1133.50,0.000,02-JUL-10:30,0.000,08-JUN-13:00
,CH4:Facility,7152.40,0.000,02-JUL-10:30,0.001,08-JUN-13:00
,ElectricEmissions:CH4,7141.22,0.000,02-JUL-10:30,0.001,08-JUN-13:00
,NOx:Facility,6445.36,0.000,02-JUL-10:30,0.001,08-JUN-13:00
,ElectricEmissions:NOx,5946.56,0.000,02-JUL-10:30,0.001,08-JUN-13:00
,N2O:Facility,87.90,0.000,02-JUL-10:30,0.000,08-JUN-13:00
,ElectricEmissions:N2O,76.73,0.000,02-JUL-10:30,0.000,08-JUN-13:00
,SO2:Facility,17894.11,0.000,02-JUL-10:30,0.002,08-JUN-13:00
,ElectricEmissions:SO2,17891.28,0.000,02-JUL-10:30,0.002,08-JUN-13:00
,PM:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:PM,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,PM10:Facility,204.06,0.000,02-JUL-10:30,0.000,06-FEB-08:10
,ElectricEmissions:PM10,166.20,0.000,02-JUL-10:30,0.000,08-JUN-13:00
,PM2.5:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:PM2.5,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NH3:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:NH3,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NMVOC:Facility,124.91,0.000,02-JUL-10:30,0.000,06-FEB-08:10
,ElectricEmissions:NMVOC,97.39,0.000,02-JUL-10:30,0.000,08-JUN-13:00
,Hg:Facility,0.06,0.000,02-JUL-10:30,0.000,08-JUN-13:00
,ElectricEmissions:Hg,0.05,0.000,02-JUL-10:30,0.000,08-JUN-13:00
,Pb:Facility,0.27,0.000,02-JUL-10:30,0.000,08-JUN-13:00
,ElectricEmissions:Pb,0.27,0.000,02-JUL-10:30,0.000,08-JUN-13:00
,Nuclear High:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:Nuclear High,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:CO2,549426.74,0.000,01-JAN-00:40,0.237,06-FEB-06:10
,NaturalGasEmissions:CO,420.77,0.000,01-JAN-00:40,0.000,06-FEB-06:10
,NaturalGasEmissions:CH4,11.18,0.000,17-JAN-24:00,0.000,06-FEB-06:10
,NaturalGasEmissions:NOx,498.81,0.000,11-JAN-21:40,0.000,06-FEB-06:10
,NaturalGasEmissions:N2O,11.18,0.000,17-JAN-24:00,0.000,06-FEB-06:10
,NaturalGasEmissions:SO2,2.83,0.000,11-JAN-21:40,0.000,06-FEB-06:10
,NaturalGasEmissions:PM,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:PM10,37.86,0.000,01-JAN-00:40,0.000,06-FEB-06:10
,NaturalGasEmissions:PM2.5,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:NH3,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:NMVOC,27.52,0.000,17-JAN-24:00,0.000,06-FEB-06:10
,NaturalGasEmissions:Hg,0.00,0.000,01-JAN-00:40,0.000,06-FEB-06:10
,NaturalGasEmissions:Pb,0.00,0.000,17-JAN-24:00,0.000,06-FEB-06:10
,NaturalGasEmissions:Nuclear High,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,Carbon Equivalent:Facility,1092354.93,0.009,02-JUL-10:30,0.117,08-JUN-13:00
,CarbonEquivalentEmissions:Carbon Equivalent,1092354.93,0.009,02-JUL-10:30,0.117,08-JUN-13:00


Annual and Peak Values - Other Volumetric

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,Nuclear Low:Facility,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:Nuclear Low,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:Nuclear Low,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10


Annual and Peak Values - Other Liquid/Gas

,,Annual Value [L],Minimum Value [L],Timestamp of Minimum {TIMESTAMP},Maximum Value [L],Timestamp of Maximum {TIMESTAMP}
,WaterEnvironmentalFactors:Facility,4118775.285,0.041,02-JUL-10:30,0.508,08-JUN-13:00
,ElectricEmissions:WaterEnvironmentalFactors,4118775.285,0.041,02-JUL-10:30,0.508,08-JUN-13:00
,NaturalGasEmissions:WaterEnvironmentalFactors,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10


Annual and Peak Values - Other

,,Annual Value [GJ],Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,EnergyTransfer:Facility,20460.81,8826.29,29-OCT-22:30,6065836.10,06-FEB-06:10
,EnergyTransfer:Building,5531.99,3832.20,19-MAR-22:30,1185801.44,21-FEB-06:10
,EnergyTransfer:Zone:KITCHEN_ZN_1_FLR_1,221.42,2879.88,29-JAN-23:30,16795.29,15-FEB-11:40
,Refrigeration:EnergyTransfer,363.19,5535.48,05-FEB-23:10,21491.52,17-APR-10:40
,Refrigeration:EnergyTransfer:Zone:KITCHEN_ZN_1_FLR_1,181.59,2767.74,05-FEB-23:10,10745.76,17-APR-10:40
,EnergyTransfer:Plant,3008.44,4710.93,01-JAN-23:20,1349363.59,06-FEB-06:20
,Low Temp Refrigeration:Refrigeration:EnergyTransfer,43.08,0.00,01-JAN-11:10,5372.88,01-JAN-11:40
,Med Temp Refrigeration:Refrigeration:EnergyTransfer,138.52,2696.29,08-JAN-05:50,5372.88,14-APR-12:10
,PlantLoopHeatingDemand:Facility,2849.62,848.01,13-AUG-02:20,1356732.75,06-FEB-06:20
,PlantLoopHeatingDemand:Plant,368.98,848.01,13-AUG-02:20,49779.31,14-FEB-13:10
,WaterSystems:PlantLoopHeatingDemand,368.98,848.01,13-AUG-02:20,49779.31,14-FEB-13:10
,Water Heater:WaterSystems:PlantLoopHeatingDemand,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,EnergyTransfer:Zone:AUDITORIUM_ZN_1_FLR_1,374.89,0.00,01-JAN-00:40,164936.35,06-JAN-06:10
,Heating:EnergyTransfer,1495.72,0.00,01-JAN-00:40,1170103.04,21-FEB-06:10
,Heating:EnergyTransfer:Zone:AUDITORIUM_ZN_1_FLR_1,146.25,0.00,01-JAN-00:40,164936.35,06-JAN-06:10
,Cooling:EnergyTransfer,3854.68,0.00,01-JAN-00:20,790969.04,16-JUN-15:20
,Cooling:EnergyTransfer:Zone:AUDITORIUM_ZN_1_FLR_1,228.65,0.00,01-JAN-00:10,84642.95,15-JUN-16:00
,EnergyTransfer:Zone:AUX_GYM_ZN_1_FLR_1,388.01,0.00,01-JAN-00:40,160758.76,06-MAR-06:10
,Heating:EnergyTransfer:Zone:AUX_GYM_ZN_1_FLR_1,176.33,0.00,01-JAN-00:40,160758.76,06-MAR-06:10
,Cooling:EnergyTransfer:Zone:AUX_GYM_ZN_1_FLR_1,211.68,0.00,01-JAN-00:10,55825.28,05-SEP-15:10
,EnergyTransfer:Zone:BATHROOMS_ZN_1_FLR_1,44.17,0.00,01-JAN-00:40,15220.09,08-JAN-06:30
,Heating:EnergyTransfer:Zone:BATHROOMS_ZN_1_FLR_1,19.74,0.00,01-JAN-00:40,15220.09,08-JAN-06:30
,Cooling:EnergyTransfer:Zone:BATHROOMS_ZN_1_FLR_1,24.43,0.00,01-JAN-00:10,4260.66,08-JUN-13:00
,EnergyTransfer:Zone:BATHROOMS_ZN_1_FLR_2,69.19,0.00,01-JAN-00:40,18851.32,08-JAN-06:30
,Heating:EnergyTransfer:Zone:BATHROOMS_ZN_1_FLR_2,40.02,0.00,01-JAN-00:40,18851.32,08-JAN-06:30
,Cooling:EnergyTransfer:Zone:BATHROOMS_ZN_1_FLR_2,29.18,0.00,01-JAN-00:10,5876.04,08-JUN-13:00
,EnergyTransfer:Zone:CAFETERIA_ZN_1_FLR_1,141.16,0.00,01-JAN-00:40,66829.57,06-FEB-06:10
,Heating:EnergyTransfer:Zone:CAFETERIA_ZN_1_FLR_1,30.97,0.00,01-JAN-00:40,66829.57,06-FEB-06:10
,Cooling:EnergyTransfer:Zone:CAFETERIA_ZN_1_FLR_1,110.19,0.00,01-JAN-00:10,37247.31,16-JUN-12:00
,EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1,37.98,0.00,01-JAN-00:40,9408.37,08-JAN-06:30
,Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1,15.84,0.00,01-JAN-00:40,9408.37,08-JAN-06:30
,Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1,22.14,0.00,01-JAN-00:10,7182.55,27-SEP-15:00
,EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_2,54.90,0.00,01-JAN-00:40,11054.96,08-JAN-06:30
,Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_2,24.81,0.00,01-JAN-00:40,11054.96,08-JAN-06:30
,Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_2,30.09,0.00,01-JAN-00:10,9351.63,05-SEP-15:00
,EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1,37.97,0.00,01-JAN-00:40,9408.59,08-JAN-06:30
,Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1,16.24,0.00,01-JAN-00:40,9408.59,08-JAN-06:30
,Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1,21.73,0.00,01-JAN-00:10,7076.31,27-SEP-15:00
,EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_2,55.01,0.00,01-JAN-00:40,11020.52,08-JAN-06:30
,Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_2,25.04,0.00,01-JAN-00:40,11020.52,08-JAN-06:30
,Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_2,29.97,0.00,01-JAN-00:10,9277.61,05-SEP-15:00
,EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1,37.98,0.00,01-JAN-00:40,9352.50,08-JAN-06:30
,Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1,16.19,0.00,01-JAN-00:40,9352.50,08-JAN-06:30
,Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1,21.79,0.00,01-JAN-00:10,7076.68,27-SEP-15:00
,EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_2,55.06,0.00,01-JAN-00:40,10978.12,08-JAN-06:30
,Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_2,24.98,0.00,01-JAN-00:40,10978.12,08-JAN-06:30
,Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_2,30.08,0.00,01-JAN-00:10,9280.88,05-SEP-15:00
,EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1,37.24,0.00,01-JAN-00:40,9453.72,08-JAN-06:30
,Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1,19.34,0.00,01-JAN-00:40,9453.72,08-JAN-06:30
,Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1,17.90,0.00,01-JAN-00:10,6259.35,15-JUN-15:00
,EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_2,54.28,0.00,01-JAN-00:40,10804.10,08-JAN-06:30
,Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_2,29.09,0.00,01-JAN-00:40,10804.10,08-JAN-06:30
,Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_2,25.19,0.00,01-JAN-00:10,8306.69,15-JUN-15:00
,EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1,37.46,0.00,01-JAN-00:40,9456.94,08-JAN-06:30
,Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1,19.57,0.00,01-JAN-00:40,9456.94,08-JAN-06:30
,Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1,17.89,0.00,01-JAN-00:10,6227.26,15-JUN-15:00
,EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_2,54.57,0.00,01-JAN-00:40,10808.97,08-JAN-06:30
,Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_2,29.27,0.00,01-JAN-00:40,10808.97,08-JAN-06:30
,Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_2,25.31,0.00,01-JAN-00:10,8299.08,15-JUN-15:00
,EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1,37.90,0.00,01-JAN-00:40,9409.62,08-JAN-06:30
,Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1,19.58,0.00,01-JAN-00:40,9409.62,08-JAN-06:30
,Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1,18.32,0.00,01-JAN-00:10,6327.17,15-JUN-15:00
,EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_2,54.78,0.00,01-JAN-00:40,10802.37,08-JAN-06:30
,Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_2,29.22,0.00,01-JAN-00:40,10802.37,08-JAN-06:30
,Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_2,25.56,0.00,01-JAN-00:10,8339.85,15-JUN-15:00
,EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_1,24.05,0.00,01-JAN-00:40,2744.93,16-JUN-15:00
,Heating:EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_1,2.78,0.00,01-JAN-00:40,2504.80,30-JAN-05:30
,Cooling:EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_1,21.27,0.00,01-JAN-00:20,2744.93,16-JUN-15:00
,EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_2,46.02,0.00,01-JAN-00:40,9181.58,08-JAN-06:30
,Heating:EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_2,7.51,0.00,01-JAN-00:40,9181.58,08-JAN-06:30
,Cooling:EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_2,38.50,0.00,01-JAN-00:10,6287.04,23-JUL-16:50
,EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_1,20.62,0.00,01-JAN-00:40,2296.55,21-JUN-15:00
,Heating:EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_1,2.31,0.00,01-JAN-00:40,2192.73,30-JAN-05:30
,Cooling:EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_1,18.31,0.00,01-JAN-00:10,2296.55,21-JUN-15:00
,EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_2,46.69,0.00,01-JAN-00:40,9327.91,08-JAN-06:30
,Heating:EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_2,7.29,0.00,01-JAN-00:40,9327.91,08-JAN-06:30
,Cooling:EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_2,39.40,0.00,01-JAN-00:10,6314.95,16-JUL-19:50
,EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_1,21.04,0.00,01-JAN-00:40,2377.35,27-JAN-08:20
,Heating:EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_1,2.22,0.00,01-JAN-00:40,2115.55,06-FEB-05:40
,Cooling:EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_1,18.82,0.00,01-JAN-00:10,2377.35,27-JAN-08:20
,EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_2,47.54,0.00,01-JAN-00:40,9414.43,08-JAN-06:30
,Heating:EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_2,7.15,0.00,01-JAN-00:40,9414.43,08-JAN-06:30
,Cooling:EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_2,40.39,0.00,01-JAN-00:10,6730.30,16-JUL-19:50
,EnergyTransfer:Zone:GYM_ZN_1_FLR_1,963.73,0.00,01-JAN-00:40,249047.50,20-DEC-06:10
,Heating:EnergyTransfer:Zone:GYM_ZN_1_FLR_1,64.92,0.00,01-JAN-00:40,249047.50,20-DEC-06:10
,Cooling:EnergyTransfer:Zone:GYM_ZN_1_FLR_1,898.81,0.00,01-JAN-00:10,179110.71,25-SEP-19:00
,Heating:EnergyTransfer:Zone:KITCHEN_ZN_1_FLR_1,3.26,0.00,01-JAN-00:10,3957.39,08-JAN-06:30
,Cooling:EnergyTransfer:Zone:KITCHEN_ZN_1_FLR_1,36.57,0.00,01-JAN-00:10,7433.97,15-FEB-12:20
,EnergyTransfer:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,232.77,0.00,01-JAN-00:40,48348.86,08-JAN-06:30
,Heating:EnergyTransfer:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,59.63,0.00,01-JAN-00:40,48348.86,08-JAN-06:30
,Cooling:EnergyTransfer:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,173.14,0.00,01-JAN-00:10,43852.31,08-JUN-13:00
,EnergyTransfer:Zone:LOBBY_ZN_1_FLR_1,27.55,0.00,01-JAN-00:40,9734.53,17-JAN-06:10
,Heating:EnergyTransfer:Zone:LOBBY_ZN_1_FLR_1,13.23,0.00,01-JAN-00:40,9734.53,17-JAN-06:10
,Cooling:EnergyTransfer:Zone:LOBBY_ZN_1_FLR_1,14.32,0.00,01-JAN-00:10,4921.69,05-SEP-13:00
,EnergyTransfer:Zone:LOBBY_ZN_1_FLR_2,40.63,0.00,01-JAN-00:40,12766.21,08-JAN-06:30
,Heating:EnergyTransfer:Zone:LOBBY_ZN_1_FLR_2,13.77,0.00,01-JAN-00:40,12766.21,08-JAN-06:30
,Cooling:EnergyTransfer:Zone:LOBBY_ZN_1_FLR_2,26.86,0.00,01-JAN-00:10,5606.91,16-JUL-16:00
,EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_1,91.82,0.00,01-JAN-00:40,21299.80,08-JAN-06:30
,Heating:EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_1,9.22,0.00,01-JAN-00:40,21299.80,08-JAN-06:30
,Cooling:EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_1,82.61,0.00,01-JAN-00:10,10991.00,26-JAN-16:50
,EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_2,172.56,0.00,01-JAN-00:40,50723.40,08-JAN-06:30
,Heating:EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_2,59.45,0.00,01-JAN-00:40,50723.40,08-JAN-06:30
,Cooling:EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_2,113.11,0.00,01-JAN-00:10,24660.21,16-JUL-16:40
,EnergyTransfer:Zone:MECH_ZN_1_FLR_1,52.27,0.00,01-JAN-00:40,7148.35,27-JAN-09:00
,Heating:EnergyTransfer:Zone:MECH_ZN_1_FLR_1,2.22,0.00,01-JAN-00:40,2671.02,17-JUL-17:10
,Cooling:EnergyTransfer:Zone:MECH_ZN_1_FLR_1,50.04,0.00,01-JAN-00:20,7148.35,27-JAN-09:00
,EnergyTransfer:Zone:MECH_ZN_1_FLR_2,32.16,0.00,01-JAN-00:40,5106.01,08-JAN-07:50
,Heating:EnergyTransfer:Zone:MECH_ZN_1_FLR_2,2.31,0.00,01-JAN-00:40,5106.01,08-JAN-07:50
,Cooling:EnergyTransfer:Zone:MECH_ZN_1_FLR_2,29.85,0.00,01-JAN-00:10,4161.06,06-FEB-20:50
,EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1,100.48,0.00,01-JAN-00:40,28711.10,17-JAN-06:10
,Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1,24.95,0.00,01-JAN-00:40,28711.10,17-JAN-06:10
,Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1,75.53,0.00,01-JAN-00:10,20840.99,05-SEP-13:10
,EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_2,175.36,0.00,01-JAN-00:40,36208.52,08-JAN-06:30
,Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_2,48.10,0.00,01-JAN-00:40,36208.52,08-JAN-06:30
,Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_2,127.26,0.00,01-JAN-00:10,34972.11,05-SEP-13:30
,EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1,109.33,0.00,01-JAN-00:40,28324.50,04-DEC-06:10
,Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1,22.12,0.00,01-JAN-00:40,28324.50,04-DEC-06:10
,Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1,87.22,0.00,01-JAN-00:10,22378.17,05-SEP-13:00
,EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_2,174.71,0.00,01-JAN-00:40,36368.50,08-JAN-06:30
,Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_2,48.71,0.00,01-JAN-00:40,36368.50,08-JAN-06:30
,Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_2,126.00,0.00,01-JAN-00:10,34622.85,05-SEP-13:30
,EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1,109.71,0.00,01-JAN-00:40,28004.85,04-DEC-06:10
,Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1,21.85,0.00,01-JAN-00:40,28004.85,04-DEC-06:10
,Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1,87.86,0.00,01-JAN-00:10,22442.81,05-SEP-13:00
,EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_2,189.39,0.00,01-JAN-00:40,36292.50,08-JAN-06:30
,Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_2,45.93,0.00,01-JAN-00:40,36292.50,08-JAN-06:30
,Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_2,143.45,0.00,01-JAN-00:10,34927.21,05-SEP-13:30
,EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1,95.19,0.00,01-JAN-00:40,28747.19,17-JAN-06:10
,Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1,29.08,0.00,01-JAN-00:40,28747.19,17-JAN-06:10
,Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1,66.12,0.00,01-JAN-00:10,17661.75,16-JUN-12:20
,EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_2,162.99,0.00,01-JAN-00:40,38014.05,08-JAN-06:30
,Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_2,62.91,0.00,01-JAN-00:40,38014.05,08-JAN-06:30
,Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_2,100.08,0.00,01-JAN-00:10,28378.32,28-JUN-15:00
,EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1,95.99,0.00,01-JAN-00:40,28788.46,17-JAN-06:10
,Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1,29.56,0.00,01-JAN-00:40,28788.46,17-JAN-06:10
,Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1,66.43,0.00,01-JAN-00:10,17634.16,16-JUN-12:20
,EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_2,163.81,0.00,01-JAN-00:40,38053.24,08-JAN-06:30
,Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_2,63.58,0.00,01-JAN-00:40,38053.24,08-JAN-06:30
,Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_2,100.24,0.00,01-JAN-00:10,28293.99,28-JUN-15:00
,EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1,99.34,0.00,01-JAN-00:40,28647.47,17-JAN-06:10
,Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1,30.05,0.00,01-JAN-00:40,28647.47,17-JAN-06:10
,Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1,69.29,0.00,01-JAN-00:10,18391.78,16-JUN-14:30
,EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_2,178.42,0.00,01-JAN-00:40,38164.71,08-JAN-06:30
,Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_2,60.38,0.00,01-JAN-00:40,38164.71,08-JAN-06:30
,Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_2,118.05,0.00,01-JAN-00:10,29593.37,08-JUN-14:10
,EnergyTransfer:Zone:OFFICES_ZN_1_FLR_1,101.45,0.00,01-JAN-00:40,28698.38,17-JAN-06:10
,Heating:EnergyTransfer:Zone:OFFICES_ZN_1_FLR_1,21.01,0.00,01-JAN-00:40,28698.38,17-JAN-06:10
