Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:09
,Cooling:EnergyTransfer:Zone:OFFICES_ZN_1_FLR_1,80.44,0.00,01-JAN-00:10,21071.74,05-SEP-13:00
,EnergyTransfer:Zone:OFFICES_ZN_1_FLR_2,162.37,0.00,01-JAN-00:40,36541.47,08-JAN-06:30
,Heating:EnergyTransfer:Zone:OFFICES_ZN_1_FLR_2,47.74,0.00,01-JAN-00:40,36541.47,08-JAN-06:30
,Cooling:EnergyTransfer:Zone:OFFICES_ZN_1_FLR_2,114.63,0.00,01-JAN-00:10,30506.91,05-SEP-13:30
,WaterSystems:EnergyTransfer,368.98,848.01,13-AUG-04:30,49779.31,14-FEB-13:40
,SHW_default:WaterSystems:EnergyTransfer,368.98,848.01,13-AUG-04:30,49779.31,14-FEB-13:40
,EnergyTransfer:HVAC,11920.38,0.00,01-JAN-00:40,3635324.03,06-FEB-06:10
,HeatingCoils:EnergyTransfer,7606.10,0.00,01-JAN-00:40,3635324.03,06-FEB-06:10
,PlantLoopHeatingDemand:HVAC,2480.64,0.00,01-JAN-00:40,1354656.26,06-FEB-06:20
,HeatingCoils:PlantLoopHeatingDemand,2480.64,0.00,01-JAN-00:40,1354656.26,06-FEB-06:20
,CoolingCoils:EnergyTransfer,4314.28,0.00,01-JAN-00:10,2376807.12,08-JUN-13:00
,Boilers:EnergyTransfer,2457.87,0.00,01-JAN-00:40,1342689.49,06-FEB-06:20
,Source:Facility,79296.24,678074.57,02-JUL-10:30,8439801.68,08-JUN-13:00
,ElectricEmissions:Source,33890.21,336386.86,02-JUL-10:30,4177251.99,08-JUN-13:00
,PurchasedElectricEmissions:Source,33890.21,336386.86,02-JUL-10:30,4177251.99,08-JUN-13:00
,SoldElectricEmissions:Source,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,NaturalGasEmissions:Source,11515.82,5300.85,11-JAN-21:40,4973033.03,06-FEB-06:10


----------------------------------------------------------------------------------------------------
REPORT:,Sensible Heat Gain Summary
FOR:,Entire Facility
Annual Building Sensible Heat Gain Components

,,HVAC Zone Eq & Other Sensible Air Heating [GJ],HVAC Zone Eq & Other Sensible Air Cooling [GJ],HVAC Terminal Unit Sensible Air Heating [GJ],HVAC Terminal Unit Sensible Air Cooling [GJ],HVAC Input Heated Surface Heating [GJ],HVAC Input Cooled Surface Cooling [GJ],People Sensible Heat Addition [GJ],Lights Sensible Heat Addition [GJ],Equipment Sensible Heat Addition [GJ],Window Heat Addition [GJ],Interzone Air Transfer Heat Addition [GJ],Infiltration Heat Addition [GJ],Opaque Surface Conduction and Other Heat Addition [GJ],Equipment Sensible Heat Removal [GJ],Window Heat Removal [GJ],Interzone Air Transfer Heat Removal [GJ],Infiltration Heat Removal [GJ],Opaque Surface Conduction and Other Heat Removal [GJ]
,AUDITORIUM_ZN_1_FLR_1,0.000,0.000,146.245,-228.649,0.000,0.000,251.857,164.476,73.572,28.332,0.000,3.333,0.006,0.000,-84.967,0.000,-185.252,-168.947
,AUX_GYM_ZN_1_FLR_1,0.000,0.000,176.326,-211.680,0.000,0.000,184.495,203.115,92.934,159.291,0.000,3.510,0.002,0.000,-151.275,0.000,-222.341,-234.375
,BATHROOMS_ZN_1_FLR_1,0.000,0.000,19.740,-24.434,0.000,0.000,9.266,27.782,12.510,7.700,0.000,0.872,4.041,0.000,-18.393,0.000,-39.086,-0.000
,BATHROOMS_ZN_1_FLR_2,0.000,0.000,40.017,-29.176,0.000,0.000,9.371,27.782,12.510,7.745,0.000,0.640,0.000,0.000,-18.119,0.000,-38.992,-11.778
,CAFETERIA_ZN_1_FLR_1,0.000,0.000,30.975,-110.190,0.000,0.000,76.293,123.658,44.550,34.994,0.000,1.275,0.012,0.000,-55.379,0.000,-76.727,-69.450
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,0.000,0.000,15.838,-22.140,0.000,0.000,9.677,29.360,14.744,22.209,0.000,0.475,0.002,0.000,-20.436,0.000,-30.116,-19.611
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,0.000,0.000,24.808,-30.095,0.000,0.000,9.749,29.360,14.744,21.462,0.000,0.460,0.000,0.000,-20.694,0.000,-30.221,-19.572
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,0.000,0.000,16.243,-21.731,0.000,0.000,9.702,29.360,14.744,21.231,0.000,0.479,0.001,0.000,-20.579,0.000,-30.034,-19.415
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,0.000,0.000,25.037,-29.971,0.000,0.000,9.774,29.360,14.744,21.256,0.000,0.463,0.000,0.000,-20.636,0.000,-30.136,-19.892
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,0.000,0.000,16.193,-21.785,0.000,0.000,9.702,29.360,14.744,21.282,0.000,0.479,0.001,0.000,-20.543,0.000,-30.038,-19.394
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,0.000,0.000,24.980,-30.075,0.000,0.000,9.776,29.360,14.744,21.323,0.000,0.463,0.000,0.000,-20.653,0.000,-30.146,-19.771
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,0.000,0.000,19.345,-17.896,0.000,0.000,9.777,29.360,14.744,12.047,0.000,0.500,0.000,0.000,-21.588,0.000,-29.582,-16.707
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,0.000,0.000,29.089,-25.192,0.000,0.000,9.843,29.360,14.744,12.013,0.000,0.478,0.000,0.000,-21.777,0.000,-29.655,-18.903
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,0.000,0.000,19.567,-17.891,0.000,0.000,9.799,29.360,14.744,12.093,0.000,0.503,0.001,0.000,-21.526,0.000,-29.505,-17.143
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,0.000,0.000,29.268,-25.306,0.000,0.000,9.865,29.360,14.744,12.106,0.000,0.480,0.000,0.000,-21.725,0.000,-29.584,-19.208
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,0.000,0.000,19.579,-18.317,0.000,0.000,9.796,29.360,14.744,12.864,0.000,0.499,0.000,0.000,-21.532,0.000,-29.528,-17.466
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,0.000,0.000,29.224,-25.559,0.000,0.000,9.865,29.360,14.744,12.255,0.000,0.479,0.000,0.000,-21.737,0.000,-29.608,-19.023
,CORRIDOR_POD_1_ZN_1_FLR_1,0.000,0.000,2.784,-21.268,0.000,0.000,11.896,63.414,19.063,5.061,0.000,0.094,0.000,0.000,-6.034,0.000,-8.480,-66.531
,CORRIDOR_POD_1_ZN_1_FLR_2,0.000,0.000,7.514,-38.505,0.000,0.000,12.716,40.792,19.063,4.908,0.000,0.076,0.000,0.000,-5.960,0.000,-8.166,-32.438
,CORRIDOR_POD_2_ZN_1_FLR_1,0.000,0.000,2.311,-18.311,0.000,0.000,12.226,40.792,19.063,5.105,0.000,0.105,0.000,0.000,-5.921,0.000,-8.290,-47.079
,CORRIDOR_POD_2_ZN_1_FLR_2,0.000,0.000,7.292,-39.400,0.000,0.000,12.835,40.792,19.063,4.931,0.000,0.079,0.000,0.000,-5.892,0.000,-8.076,-31.625
,CORRIDOR_POD_3_ZN_1_FLR_1,0.000,0.000,2.225,-18.818,0.000,0.000,12.245,40.792,19.063,5.102,0.000,0.104,0.000,0.000,-5.913,0.000,-8.279,-46.521
,CORRIDOR_POD_3_ZN_1_FLR_2,0.000,0.000,7.153,-40.391,0.000,0.000,12.867,40.792,19.063,4.930,0.000,0.078,0.000,0.000,-5.890,0.000,-8.071,-30.532
,GYM_ZN_1_FLR_1,0.000,0.000,64.923,-898.807,0.000,0.000,979.037,309.890,147.145,0.000,0.000,3.722,0.002,0.000,0.000,0.000,-209.679,-396.231
,KITCHEN_ZN_1_FLR_1,0.000,0.000,3.260,-36.563,0.000,0.000,12.354,49.889,168.527,9.451,11.578,0.218,0.000,0.000,-9.997,-19.461,-13.826,-175.429
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,0.000,0.000,59.628,-173.136,0.000,0.000,73.695,189.036,125.103,41.872,0.000,1.317,0.001,0.000,-68.343,0.000,-94.571,-154.602
,MECH_ZN_1_FLR_1,0.000,0.000,2.224,-50.042,0.000,0.000,1.253,37.940,85.917,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-77.292
,MECH_ZN_1_FLR_2,0.000,0.000,2.315,-29.845,0.000,0.000,1.403,37.940,20.374,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-32.187
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,0.000,0.000,24.951,-75.525,0.000,0.000,45.002,94.527,71.041,66.368,0.000,1.272,0.001,0.000,-56.975,0.000,-83.958,-86.703
,MULT_CLASS_1_POD_1_ZN_1_FLR_2,0.000,0.000,48.100,-127.262,0.000,0.000,45.294,141.462,71.041,64.205,0.000,1.175,0.001,0.000,-58.538,0.000,-84.993,-100.483
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,0.000,0.000,22.120,-87.214,0.000,0.000,44.783,141.462,71.041,55.255,0.000,1.271,0.007,0.000,-58.564,0.000,-84.679,-105.473
,MULT_CLASS_1_POD_2_ZN_1_FLR_2,0.000,0.000,48.713,-125.995,0.000,0.000,45.396,141.462,71.041,61.156,0.000,1.181,0.001,0.000,-58.614,0.000,-84.823,-99.516
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,0.000,0.000,21.852,-87.863,0.000,0.000,44.773,141.462,71.041,55.680,0.000,1.273,0.003,0.000,-58.413,0.000,-84.774,-105.030
,MULT_CLASS_1_POD_3_ZN_1_FLR_2,0.000,0.000,45.934,-143.455,0.000,0.000,69.730,141.462,71.041,61.608,0.000,1.187,0.001,0.000,-58.956,0.000,-85.132,-103.419
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,0.000,0.000,29.075,-66.118,0.000,0.000,45.261,141.462,71.041,13.468,0.000,1.314,0.006,0.000,-63.983,0.000,-83.076,-88.444
,MULT_CLASS_2_POD_1_ZN_1_FLR_2,0.000,0.000,62.913,-100.080,0.000,0.000,45.878,141.462,71.041,15.801,0.000,1.188,0.001,0.000,-64.244,0.000,-83.079,-90.879
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,0.000,0.000,29.556,-66.432,0.000,0.000,45.389,141.462,71.041,13.555,0.000,1.325,0.010,0.000,-63.688,0.000,-82.765,-89.442
,MULT_CLASS_2_POD_2_ZN_1_FLR_2,0.000,0.000,63.577,-100.234,0.000,0.000,45.962,141.462,71.041,16.205,0.000,1.198,0.001,0.000,-64.014,0.000,-82.856,-92.341
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,0.000,0.000,30.046,-69.294,0.000,0.000,45.374,141.462,71.041,19.236,0.000,1.301,0.000,0.000,-63.112,0.000,-82.832,-93.223
,MULT_CLASS_2_POD_3_ZN_1_FLR_2,0.000,0.000,60.378,-118.046,0.000,0.000,70.464,141.462,71.041,17.713,0.000,1.197,0.001,0.000,-63.998,0.000,-83.102,-97.108
,OFFICES_ZN_1_FLR_1,0.000,0.000,21.006,-80.440,0.000,0.000,15.132,147.289,85.570,59.192,0.000,1.255,0.004,0.000,-55.314,0.000,-82.904,-110.785
,OFFICES_ZN_1_FLR_2,0.000,0.000,47.737,-114.630,0.000,0.000,15.281,147.289,85.570,58.006,0.000,1.147,0.001,0.000,-56.375,0.000,-82.981,-101.044
,LOBBY_ZN_1_FLR_1,0.000,0.000,13.230,-14.321,0.000,0.000,0.000,34.728,12.510,19.223,0.000,0.400,0.003,0.000,-15.750,0.000,-23.227,-26.794
,LOBBY_ZN_1_FLR_2,0.000,0.000,13.769,-26.860,0.000,0.000,0.000,34.728,12.510,18.894,0.000,0.231,0.000,0.000,-15.317,0.000,-22.206,-15.750
,MAIN_CORRIDOR_ZN_1_FLR_1,0.000,0.000,9.217,-82.605,0.000,0.000,0.000,145.320,67.913,25.590,0.000,1.448,0.001,0.000,-38.771,0.000,-73.867,-54.245
,MAIN_CORRIDOR_ZN_1_FLR_2,0.000,0.000,59.453,-113.109,0.000,0.000,0.000,145.320,67.913,30.611,0.000,1.052,0.001,0.000,-37.390,0.000,-72.589,-81.260
,Total Facility,0.000,0.000,1495.727,-3854.655,0.000,0.000,2414.852,4096.482,2258.927,1193.329,11.578,41.601,4.113,0.000,-1647.526,-19.461,-2651.832,-3343.064


Peak Cooling Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,AUDITORIUM_ZN_1_FLR_1,04-AUG-06:02,0.00,0.00,0.00,-93819.19,0.00,0.00,0.00,2116.08,1235.00,933.62,0.00,0.00,89644.19,0.00,-0.00,0.00,-109.70,0.00
,AUX_GYM_ZN_1_FLR_1,22-JUL-15:32,0.00,0.00,0.00,-73662.62,0.00,0.00,0.00,2613.20,1560.00,9060.54,0.00,314.92,60113.95,0.00,-0.00,0.00,0.00,0.00
,BATHROOMS_ZN_1_FLR_1,16-JUL-15:53,0.00,0.00,0.00,-4591.97,0.00,0.00,0.00,357.44,210.00,1158.59,0.00,473.95,2392.00,0.00,-0.00,0.00,0.00,0.00
,BATHROOMS_ZN_1_FLR_2,16-JUL-15:13,0.00,0.00,0.00,-12655.43,0.00,0.00,0.00,357.44,210.00,1211.95,0.00,452.88,10423.16,0.00,-0.00,0.00,0.00,0.00
,CAFETERIA_ZN_1_FLR_1,18-JUL-06:02,0.00,0.00,0.00,-42619.32,0.00,0.00,0.00,1590.93,1201.82,5405.24,0.00,116.65,34304.67,0.00,-0.00,0.00,0.00,0.00
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,16-JUL-17:42,0.00,0.00,0.00,-8269.51,0.00,0.00,0.00,377.73,247.50,2674.10,0.00,228.04,4742.14,0.00,-0.00,0.00,0.00,0.00
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,23-JUL-16:02,0.00,0.00,0.00,-12799.53,0.00,0.00,0.00,377.73,247.50,3244.55,0.00,173.33,8756.41,0.00,-0.00,0.00,0.00,0.00
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,16-JUL-17:42,0.00,0.00,0.00,-8188.85,0.00,0.00,0.00,377.73,247.50,2643.86,0.00,230.58,4689.16,0.00,-0.00,0.00,0.00,0.00
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,23-JUL-16:02,0.00,0.00,0.00,-12661.96,0.00,0.00,0.00,377.73,247.50,3216.74,0.00,173.48,8646.51,0.00,-0.00,0.00,0.00,0.00
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,16-JUL-17:42,0.00,0.00,0.00,-8137.85,0.00,0.00,0.00,377.73,247.50,2642.93,0.00,228.96,4640.71,0.00,-0.00,0.00,0.00,0.00
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,23-JUL-16:02,0.00,0.00,0.00,-12666.96,0.00,0.00,0.00,377.73,247.50,3224.94,0.00,173.46,8643.33,0.00,-0.00,0.00,0.00,0.00
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,16-JUL-18:22,0.00,0.00,0.00,-7699.35,0.00,0.00,0.00,377.73,247.50,1870.36,0.00,209.20,4994.56,0.00,-0.00,0.00,0.00,0.00
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,16-JUL-19:02,0.00,0.00,0.00,-11893.05,0.00,0.00,0.00,377.73,247.50,619.39,0.00,163.64,10484.79,0.00,-0.00,0.00,0.00,0.00
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,16-JUL-17:42,0.00,0.00,0.00,-7730.28,0.00,0.00,0.00,377.73,247.50,2867.62,0.00,231.05,4006.37,0.00,-0.00,0.00,0.00,0.00
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,16-JUL-19:02,0.00,0.00,0.00,-11940.71,0.00,0.00,0.00,377.73,247.50,620.41,0.00,165.28,10529.78,0.00,-0.00,0.00,0.00,0.00
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,16-JUL-17:42,0.00,0.00,0.00,-7811.11,0.00,0.00,0.00,377.73,247.50,2896.21,0.00,227.53,4062.14,0.00,-0.00,0.00,0.00,0.00
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,16-JUL-19:02,0.00,0.00,0.00,-11869.11,0.00,0.00,0.00,377.73,247.50,616.26,0.00,162.45,10465.17,0.00,-0.00,0.00,0.00,0.00
,CORRIDOR_POD_1_ZN_1_FLR_1,16-JUN-15:00,0.00,0.00,0.00,-2744.95,0.00,0.00,1220.62,4141.44,1216.00,1559.73,0.00,52.90,0.00,0.00,-0.00,0.00,0.00,-5445.74
,CORRIDOR_POD_1_ZN_1_FLR_2,23-JUL-16:02,0.00,0.00,0.00,-17211.54,0.00,0.00,0.00,524.81,320.00,1543.62,0.00,45.07,14778.04,0.00,-0.00,0.00,0.00,0.00
,CORRIDOR_POD_2_ZN_1_FLR_1,27-JAN-08:08,0.00,0.00,0.00,-2307.51,0.00,0.00,2164.17,2664.00,1216.00,0.00,0.00,0.00,0.00,0.00,-725.89,0.00,-603.01,-2407.77
,CORRIDOR_POD_2_ZN_1_FLR_2,16-JUL-19:42,0.00,0.00,0.00,-17018.61,0.00,0.00,0.00,524.81,320.00,0.00,0.00,37.01,16149.75,0.00,-12.95,0.00,0.00,0.00
,CORRIDOR_POD_3_ZN_1_FLR_1,27-JAN-08:10,0.00,0.00,0.00,-2458.20,0.00,0.00,2173.38,2664.00,1216.00,0.00,0.00,0.00,0.00,0.00,-723.53,0.00,-602.16,-2269.51
,CORRIDOR_POD_3_ZN_1_FLR_2,16-JUL-19:42,0.00,0.00,0.00,-18782.27,0.00,0.00,0.00,524.81,320.00,0.00,0.00,38.79,17911.76,0.00,-13.09,0.00,0.00,0.00
,GYM_ZN_1_FLR_1,01-SEP-05:03,0.00,0.00,0.00,-200450.64,0.00,0.00,0.00,3986.92,2470.00,0.00,0.00,0.00,201462.04,0.00,-0.00,0.00,-7468.32,0.00
,KITCHEN_ZN_1_FLR_1,15-FEB-12:20,0.00,0.00,0.00,-7433.82,0.00,0.00,1876.47,3258.14,16267.70,0.00,0.00,0.00,0.00,0.00,-475.51,-72.54,-699.25,-12721.18
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,18-JUL-06:02,0.00,0.00,0.00,-55559.42,0.00,0.00,0.00,2432.06,2100.00,6764.51,0.00,0.00,44271.42,0.00,-0.00,0.00,-8.57,0.00
,MECH_ZN_1_FLR_1,27-JAN-09:00,0.00,0.00,0.00,-7148.84,0.00,0.00,214.27,2477.79,10932.57,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,0.00,-6475.78
,MECH_ZN_1_FLR_2,22-JUL-16:12,0.00,0.00,0.00,-6803.36,0.00,0.00,0.00,488.12,342.00,0.00,0.00,0.00,5973.23,0.00,-0.00,0.00,0.00,0.00
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,05-SEP-13:10,0.00,0.00,0.00,-20840.68,0.00,0.00,5511.10,6173.33,4531.50,14673.15,0.00,819.57,0.00,0.00,-0.00,0.00,0.00,-10867.98
,MULT_CLASS_1_POD_1_ZN_1_FLR_2,23-JUL-14:02,0.00,0.00,0.00,-42510.87,0.00,0.00,0.00,1819.99,1192.50,5980.10,0.00,529.46,32988.81,0.00,-0.00,0.00,0.00,0.00
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,05-SEP-13:00,0.00,0.00,0.00,-22378.02,0.00,0.00,5545.15,9238.54,4531.50,14042.51,0.00,818.65,0.00,0.00,-0.00,0.00,0.00,-11798.32
,MULT_CLASS_1_POD_2_ZN_1_FLR_2,23-JUL-14:02,0.00,0.00,0.00,-41386.55,0.00,0.00,0.00,1819.99,1192.50,5629.81,0.00,530.05,32214.19,0.00,-0.00,0.00,0.00,0.00
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,05-SEP-13:00,0.00,0.00,0.00,-22442.65,0.00,0.00,5552.54,9238.54,4531.50,14049.37,0.00,821.19,0.00,0.00,-0.00,0.00,0.00,-11750.48
,MULT_CLASS_1_POD_3_ZN_1_FLR_2,23-JUL-14:02,0.00,0.00,0.00,-40200.89,0.00,0.00,0.00,1819.99,1192.50,5716.20,0.00,531.55,30940.65,0.00,-0.00,0.00,0.00,0.00
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,16-JUN-12:20,0.00,0.00,0.00,-17661.77,0.00,0.00,5695.23,9238.54,4531.50,3882.79,0.00,812.49,0.00,0.00,-0.00,0.00,0.00,-6498.77
,MULT_CLASS_2_POD_1_ZN_1_FLR_2,16-JUL-19:42,0.00,0.00,0.00,-33252.09,0.00,0.00,0.00,1819.99,1192.50,0.00,0.00,394.54,30002.17,0.00,-157.11,0.00,0.00,0.00
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,04-AUG-06:04,0.00,0.00,0.00,-17756.78,0.00,0.00,0.00,1819.99,1192.50,396.66,0.00,0.00,14423.23,0.00,-0.00,0.00,-75.60,0.00
,MULT_CLASS_2_POD_2_ZN_1_FLR_2,16-JUL-19:42,0.00,0.00,0.00,-33810.54,0.00,0.00,0.00,1819.99,1192.50,0.00,0.00,402.07,30556.29,0.00,-160.31,0.00,0.00,0.00
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,18-JUL-06:06,0.00,0.00,0.00,-18687.45,0.00,0.00,0.00,1819.99,1192.50,1549.45,0.00,186.83,13938.68,0.00,-0.00,0.00,0.00,0.00
,MULT_CLASS_2_POD_3_ZN_1_FLR_2,15-JUN-05:03,0.00,0.00,0.00,-35639.50,0.00,0.00,0.00,1819.99,1669.50,1083.97,0.00,0.00,31612.66,0.00,-0.00,0.00,-546.62,0.00
,OFFICES_ZN_1_FLR_1,18-JUL-06:02,0.00,0.00,0.00,-24605.88,0.00,0.00,0.00,1894.96,1436.40,2272.76,0.00,60.41,18941.34,0.00,-0.00,0.00,0.00,0.00
,OFFICES_ZN_1_FLR_2,18-JUL-06:02,0.00,0.00,0.00,-40113.62,0.00,0.00,0.00,1894.96,1436.40,2606.69,0.00,44.77,34130.80,0.00,-0.00,0.00,0.00,0.00
,LOBBY_ZN_1_FLR_1,18-JUL-06:02,0.00,0.00,0.00,-6478.74,0.00,0.00,0.00,446.80,210.00,269.58,0.00,24.21,5528.15,0.00,-0.00,0.00,0.00,0.00
,LOBBY_ZN_1_FLR_2,16-JUL-15:13,0.00,0.00,0.00,-11494.97,0.00,0.00,0.00,446.80,210.00,1224.59,0.00,218.43,9395.16,0.00,-0.00,0.00,0.00,0.00
,MAIN_CORRIDOR_ZN_1_FLR_1,16-JUL-17:12,0.00,0.00,0.00,-12010.42,0.00,0.00,0.00,1869.63,1140.00,10483.93,0.00,774.96,0.00,0.00,-0.00,0.00,0.00,-2258.10
,MAIN_CORRIDOR_ZN_1_FLR_2,16-JUL-17:12,0.00,0.00,0.00,-56803.39,0.00,0.00,0.00,1869.63,1140.00,11344.02,0.00,696.92,41752.82,0.00,-0.00,0.00,0.00,0.00
,Total Facility,04-AUG-06:02,-259.53,259.53,259.53,-935790.79,0.00,0.00,0.00,52703.72,38050.15,11537.17,936.98,0.00,837590.84,0.00,0.00,0.00,-5287.58,0.00


Peak Heating Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,AUDITORIUM_ZN_1_FLR_1,23-JAN-06:02,0.00,0.00,298689.21,0.00,0.00,0.00,0.00,2116.08,1729.00,0.00,0.00,0.00,0.00,0.00,-6535.68,0.00,-20343.43,-275655.18
,AUX_GYM_ZN_1_FLR_1,08-JAN-06:52,0.00,0.00,180454.07,0.00,0.00,0.00,0.00,2613.20,2184.00,0.00,0.00,0.00,0.00,0.00,-19748.58,0.00,-35521.80,-129980.89
,BATHROOMS_ZN_1_FLR_1,08-JAN-06:22,0.00,0.00,18024.55,-0.00,0.00,0.00,0.00,357.44,294.00,0.00,0.00,0.00,0.00,0.00,-2348.66,0.00,-6619.91,-9707.41
,BATHROOMS_ZN_1_FLR_2,08-JAN-06:22,0.00,0.00,19606.91,-0.00,0.00,0.00,0.00,357.44,294.00,0.00,0.00,0.00,0.00,0.00,-2258.51,0.00,-6391.93,-11607.90
,CAFETERIA_ZN_1_FLR_1,20-DEC-06:02,0.00,0.00,129498.28,0.00,0.00,0.00,0.00,1590.93,1201.82,0.00,0.00,0.00,0.00,0.00,-6380.26,0.00,-11742.23,-114168.55
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,08-JAN-06:22,0.00,0.00,9635.69,-0.00,0.00,0.00,0.00,377.73,346.50,0.00,0.00,0.00,0.00,0.00,-2523.80,0.00,-4404.89,-3431.23
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,08-JAN-06:22,0.00,0.00,11370.04,-0.00,0.00,0.00,0.00,377.73,346.50,0.00,0.00,0.00,0.00,0.00,-2428.20,0.00,-4277.58,-5388.49
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,08-JAN-06:22,0.00,0.00,9636.29,-0.00,0.00,0.00,0.00,377.73,346.50,0.00,0.00,0.00,0.00,0.00,-2500.92,0.00,-4402.21,-3457.39
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,08-JAN-06:22,0.00,0.00,11332.46,-0.00,0.00,0.00,0.00,377.73,346.50,0.00,0.00,0.00,0.00,0.00,-2421.17,0.00,-4274.83,-5360.68
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,08-JAN-06:22,0.00,0.00,9588.82,-0.00,0.00,0.00,0.00,377.73,346.50,0.00,0.00,0.00,0.00,0.00,-2501.18,0.00,-4400.78,-3411.09
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,08-JAN-06:22,0.00,0.00,11300.82,-0.00,0.00,0.00,0.00,377.73,346.50,0.00,0.00,0.00,0.00,0.00,-2422.16,0.00,-4273.15,-5329.74
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,08-JAN-06:22,0.00,0.00,9679.90,-0.00,0.00,0.00,0.00,377.73,346.50,0.00,0.00,0.00,0.00,0.00,-2494.79,0.00,-4376.79,-3532.55
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,08-JAN-06:22,0.00,0.00,11093.16,-0.00,0.00,0.00,0.00,377.73,346.50,0.00,0.00,0.00,0.00,0.00,-2397.63,0.00,-4221.55,-5198.20
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,08-JAN-06:22,0.00,0.00,9682.89,-0.00,0.00,0.00,0.00,377.73,346.50,0.00,0.00,0.00,0.00,0.00,-2493.97,0.00,-4375.69,-3537.46
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,08-JAN-06:22,0.00,0.00,11098.94,-0.00,0.00,0.00,0.00,377.73,346.50,0.00,0.00,0.00,0.00,0.00,-2398.36,0.00,-4220.53,-5204.28
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,08-JAN-06:22,0.00,0.00,9643.76,-0.00,0.00,0.00,0.00,377.73,346.50,0.00,0.00,0.00,0.00,0.00,-2512.11,0.00,-4371.85,-3484.04
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,08-JAN-06:22,0.00,0.00,11106.02,-0.00,0.00,0.00,0.00,377.73,346.50,0.00,0.00,0.00,0.00,0.00,-2400.01,0.00,-4216.91,-5213.33
,CORRIDOR_POD_1_ZN_1_FLR_1,30-JAN-06:00,0.00,0.00,2529.45,-0.00,0.00,0.00,0.00,815.86,448.00,0.00,0.00,0.00,0.00,0.00,-600.93,0.00,-1020.71,-2171.68
,CORRIDOR_POD_1_ZN_1_FLR_2,08-JAN-06:22,0.00,0.00,23954.48,-0.00,0.00,0.00,0.00,524.81,448.00,0.00,0.00,0.00,0.00,0.00,-670.07,0.00,-1211.60,-23045.61
,CORRIDOR_POD_2_ZN_1_FLR_1,30-JAN-06:00,0.00,0.00,2212.93,-0.00,0.00,0.00,0.00,524.81,448.00,0.00,0.00,0.00,0.00,0.00,-597.11,0.00,-1011.56,-1577.06
,CORRIDOR_POD_2_ZN_1_FLR_2,08-JAN-06:22,0.00,0.00,24352.49,-0.00,0.00,0.00,0.00,524.81,448.00,0.00,0.00,0.00,0.00,0.00,-669.26,0.00,-1211.51,-23444.52
,CORRIDOR_POD_3_ZN_1_FLR_1,30-JAN-06:00,0.00,0.00,2125.16,-0.00,0.00,0.00,0.00,524.81,448.00,0.00,0.00,0.00,0.00,0.00,-596.05,0.00,-1009.38,-1492.54
,CORRIDOR_POD_3_ZN_1_FLR_2,08-JAN-06:22,0.00,0.00,24587.04,-0.00,0.00,0.00,0.00,524.81,448.00,0.00,0.00,0.00,0.00,0.00,-668.83,0.00,-1211.48,-23679.54
,GYM_ZN_1_FLR_1,13-JAN-06:02,0.00,0.00,701758.01,0.00,0.00,0.00,0.00,3986.92,3458.00,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-25580.33,-683622.60
,KITCHEN_ZN_1_FLR_1,08-JAN-06:22,0.00,0.00,10061.31,0.00,0.00,0.00,0.00,641.85,3606.52,0.00,0.00,0.00,0.00,0.00,-1246.11,0.00,-2179.43,-10884.16
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,08-JAN-06:22,0.00,0.00,59947.98,-0.00,0.00,0.00,0.00,2432.06,2940.00,0.00,0.00,0.00,0.00,0.00,-7750.33,0.00,-13606.80,-43962.92
,MECH_ZN_1_FLR_1,17-JUL-17:02,0.00,0.00,2855.43,-0.00,0.00,0.00,34.40,1376.55,342.00,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,0.00,-4608.37
,MECH_ZN_1_FLR_2,08-JAN-08:22,0.00,0.00,13751.30,-0.00,0.00,0.00,0.00,488.12,478.80,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,0.00,-14718.23
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,08-JAN-05:02,0.00,0.00,39003.46,-0.00,0.00,0.00,0.00,1216.15,1669.50,0.00,0.00,0.00,0.00,0.00,-7096.64,0.00,-12445.35,-22347.12
,MULT_CLASS_1_POD_1_ZN_1_FLR_2,08-JAN-06:22,0.00,0.00,42703.61,-0.00,0.00,0.00,0.00,1819.99,1669.50,0.00,0.00,0.00,0.00,0.00,-6788.95,0.00,-12025.00,-27379.16
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,08-JAN-03:42,0.00,0.00,38741.62,-0.00,0.00,0.00,0.00,1819.99,1669.50,0.00,0.00,0.00,0.00,0.00,-6925.34,0.00,-12242.46,-23063.32
,MULT_CLASS_1_POD_2_ZN_1_FLR_2,08-JAN-06:22,0.00,0.00,42696.40,-0.00,0.00,0.00,0.00,1819.99,1669.50,0.00,0.00,0.00,0.00,0.00,-6731.67,0.00,-12017.00,-27437.23
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,08-JAN-03:42,0.00,0.00,38455.88,-0.00,0.00,0.00,0.00,1819.99,1669.50,0.00,0.00,0.00,0.00,0.00,-6928.27,0.00,-12237.75,-22779.35
,MULT_CLASS_1_POD_3_ZN_1_FLR_2,08-JAN-06:22,0.00,0.00,42435.67,-0.00,0.00,0.00,0.00,1819.99,1669.50,0.00,0.00,0.00,0.00,0.00,-6741.49,0.00,-12013.40,-27170.28
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,08-JAN-06:22,0.00,0.00,38890.01,-0.00,0.00,0.00,0.00,1819.99,1669.50,0.00,0.00,0.00,0.00,0.00,-6940.63,0.00,-12400.80,-23038.07
,MULT_CLASS_2_POD_1_ZN_1_FLR_2,08-JAN-06:22,0.00,0.00,42936.69,-0.00,0.00,0.00,0.00,1819.99,1669.50,0.00,0.00,0.00,0.00,0.00,-6750.34,0.00,-11947.91,-27727.94
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,08-JAN-06:22,0.00,0.00,38911.46,-0.00,0.00,0.00,0.00,1819.99,1669.50,0.00,0.00,0.00,0.00,0.00,-6937.45,0.00,-12397.40,-23066.10
,MULT_CLASS_2_POD_2_ZN_1_FLR_2,08-JAN-06:22,0.00,0.00,42942.54,-0.00,0.00,0.00,0.00,1819.99,1669.50,0.00,0.00,0.00,0.00,0.00,-6757.75,0.00,-11945.70,-27728.58
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,08-JAN-06:22,0.00,0.00,38765.11,-0.00,0.00,0.00,0.00,1819.99,1669.50,0.00,0.00,0.00,0.00,0.00,-7087.78,0.00,-12379.84,-22786.98
,MULT_CLASS_2_POD_3_ZN_1_FLR_2,08-JAN-06:22,0.00,0.00,42747.74,-0.00,0.00,0.00,0.00,1819.99,1669.50,0.00,0.00,0.00,0.00,0.00,-6792.55,0.00,-11934.18,-27510.50
,OFFICES_ZN_1_FLR_1,08-JAN-03:42,0.00,0.00,36393.85,-0.00,0.00,0.00,0.00,1894.96,2010.96,0.00,0.00,0.00,0.00,0.00,-6930.14,0.00,-12026.05,-21343.57
,OFFICES_ZN_1_FLR_2,08-JAN-06:22,0.00,0.00,41384.45,-0.00,0.00,0.00,0.00,1894.96,2010.96,0.00,0.00,0.00,0.00,0.00,-6682.59,0.00,-11819.62,-26788.16
,LOBBY_ZN_1_FLR_1,06-FEB-03:42,0.00,0.00,11919.84,-0.00,0.00,0.00,0.00,446.80,294.00,0.00,0.00,0.00,0.00,0.00,-2048.35,0.00,-3443.15,-7169.14
,LOBBY_ZN_1_FLR_2,08-JAN-06:22,0.00,0.00,17296.65,-0.00,0.00,0.00,0.00,446.80,294.00,0.00,0.00,0.00,0.00,0.00,-1952.43,0.00,-3479.26,-12605.75
,MAIN_CORRIDOR_ZN_1_FLR_1,08-JAN-05:02,0.00,0.00,55136.61,-0.00,0.00,0.00,0.00,1869.63,1596.00,0.00,0.00,0.00,0.00,0.00,-4667.09,0.00,-12109.51,-41825.64
,MAIN_CORRIDOR_ZN_1_FLR_2,08-JAN-06:22,0.00,0.00,86864.67,-0.00,0.00,0.00,0.00,1869.63,1596.00,0.00,0.00,0.00,0.00,0.00,-4537.52,0.00,-11826.18,-73966.60
,Total Facility,02-JAN-06:02,-1444.39,1444.39,2013534.05,-1444.39,0.00,0.00,0.00,52703.72,51346.87,0.00,6.00,0.00,0.00,0.00,-92705.24,0.00,-178147.42,-1845293.59


----------------------------------------------------------------------------------------------------
REPORT:,Standard 62.1 Summary
FOR:,Entire Facility
System Ventilation Requirements for Cooling

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow - Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,PSZ-AC_1:5,19.7600,0.0000,1976.0000,1.0000,19.7600,19.7600,1.0000,1.0000,19.7600,1.0000,,
,PSZ-AC_2:6,4.3183,0.0000,374.7748,1.0000,3.7477,4.3183,0.8679,1.0000,3.7477,0.8679,,
,PSZ-AC_3:7,7.9040,0.0000,988.0000,1.0000,7.9040,7.9040,1.0000,1.0000,7.9040,1.0000,,
,PSZ-AC_4:8,0.5616,0.0000,32.4000,1.0000,0.2592,0.5616,0.4615,1.0000,0.2592,0.4615,,
,PSZ-AC_5:9,4.4892,0.0000,448.9209,1.0000,4.4892,4.4892,1.0000,1.0000,4.4892,1.0000,,
,CAV_OTHER,15.9694,0.0000,295.1434,1.0000,4.6478,15.9694,0.3151,1.0000,4.6478,0.2910,,
,CAV_POD_1,10.0315,0.0000,640.0000,1.0000,4.9280,10.0315,0.4920,1.0000,4.9280,0.4913,,
,CAV_POD_2,10.0339,0.0000,640.0000,1.0000,4.9280,10.0339,0.4922,1.0000,4.9280,0.4911,,
,CAV_POD_3,10.7060,0.0000,640.0000,1.0000,4.9280,10.7060,0.4603,1.0000,4.9280,0.4603,,


System Ventilation Requirements for Heating

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,PSZ-AC_1:5,19.7600,0.0000,1976.0000,1.0000,19.7600,19.7600,1.0000,1.0000,19.7600,1.0000,,
,PSZ-AC_2:6,4.3183,0.0000,374.7748,1.0000,3.7477,4.3183,1.0000,1.0000,3.7477,0.8679,,
,PSZ-AC_3:7,7.9040,0.0000,988.0000,1.0000,7.9040,7.9040,1.0000,1.0000,7.9040,1.0000,,
,PSZ-AC_4:8,0.5616,0.0000,32.4000,1.0000,0.2592,0.5616,1.0000,1.0000,0.2592,0.4615,,
,PSZ-AC_5:9,4.4892,0.0000,448.9209,1.0000,4.4892,4.4892,1.0000,1.0000,4.4892,1.0000,,
,CAV_OTHER,11.1469,0.0000,295.1434,1.0000,4.6478,4.7908,1.0000,1.0000,4.6478,0.9702,,
,CAV_POD_1,5.8324,0.0000,640.0000,1.0000,4.9280,3.0094,1.0000,1.0000,4.9280,1.6375,,
,CAV_POD_2,5.7681,0.0000,640.0000,1.0000,4.9280,3.0102,1.0000,1.0000,4.9280,1.6371,,
,CAV_POD_3,5.7756,0.0000,640.0000,1.0000,4.9280,3.2118,1.0000,1.0000,4.9280,1.5343,,


Zone Ventilation Parameters

,,AirLoop Name,People Outdoor Air Rate - Rp [m3/s-person],Zone Population - Pz,Area Outdoor Air Rate - Ra [m3/s-m2],Zone Floor Area - Az [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Air Distribution Effectiveness - Ez-clg,Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Air Distribution Effectiveness - Ez-htg,Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,AUDITORIUM_ZN_1_FLR_1,PSZ-AC_3:7,0.008000,988.0000,0.000000,988.00,7.9040,1.0000,7.9040,1.000,7.9040
,AUX_GYM_ZN_1_FLR_1,PSZ-AC_2:6,0.010000,374.7748,0.000000,1248.00,3.7477,1.0000,3.7477,1.000,3.7477
,BATHROOMS_ZN_1_FLR_1,CAV_OTHER,0.025000,21.0000,0.000000,210.00,0.5250,1.0000,0.5250,1.000,0.5250
,BATHROOMS_ZN_1_FLR_2,CAV_OTHER,0.025000,21.0000,0.000000,210.00,0.5250,1.0000,0.5250,1.000,0.5250
,CAFETERIA_ZN_1_FLR_1,PSZ-AC_5:9,0.010000,448.9209,0.000000,624.00,4.4892,1.0000,4.4892,1.000,4.4892
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CAV_POD_1,0.008000,24.7500,0.000000,99.00,0.1980,1.0000,0.1980,1.000,0.1980
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,CAV_POD_1,0.008000,24.7500,0.000000,99.00,0.1980,1.0000,0.1980,1.000,0.1980
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CAV_POD_2,0.008000,24.7500,0.000000,99.00,0.1980,1.0000,0.1980,1.000,0.1980
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,CAV_POD_2,0.008000,24.7500,0.000000,99.00,0.1980,1.0000,0.1980,1.000,0.1980
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CAV_POD_3,0.008000,24.7500,0.000000,99.00,0.1980,1.0000,0.1980,1.000,0.1980
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,CAV_POD_3,0.008000,24.7500,0.000000,99.00,0.1980,1.0000,0.1980,1.000,0.1980
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CAV_POD_1,0.008000,24.7500,0.000000,99.00,0.1980,1.0000,0.1980,1.000,0.1980
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,CAV_POD_1,0.008000,24.7500,0.000000,99.00,0.1980,1.0000,0.1980,1.000,0.1980
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CAV_POD_2,0.008000,24.7500,0.000000,99.00,0.1980,1.0000,0.1980,1.000,0.1980
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,CAV_POD_2,0.008000,24.7500,0.000000,99.00,0.1980,1.0000,0.1980,1.000,0.1980
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CAV_POD_3,0.008000,24.7500,0.000000,99.00,0.1980,1.0000,0.1980,1.000,0.1980
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,CAV_POD_3,0.008000,24.7500,0.000000,99.00,0.1980,1.0000,0.1980,1.000,0.1980
,CORRIDOR_POD_1_ZN_1_FLR_1,CAV_POD_1,0.000000,32.0000,0.000500,320.00,0.1600,1.0000,0.1600,1.000,0.1600
,CORRIDOR_POD_1_ZN_1_FLR_2,CAV_POD_1,0.000000,32.0000,0.000500,320.00,0.1600,1.0000,0.1600,1.000,0.1600
,CORRIDOR_POD_2_ZN_1_FLR_1,CAV_POD_2,0.000000,32.0000,0.000500,320.00,0.1600,1.0000,0.1600,1.000,0.1600
,CORRIDOR_POD_2_ZN_1_FLR_2,CAV_POD_2,0.000000,32.0000,0.000500,320.00,0.1600,1.0000,0.1600,1.000,0.1600
,CORRIDOR_POD_3_ZN_1_FLR_1,CAV_POD_3,0.000000,32.0000,0.000500,320.00,0.1600,1.0000,0.1600,1.000,0.1600
,CORRIDOR_POD_3_ZN_1_FLR_2,CAV_POD_3,0.000000,32.0000,0.000500,320.00,0.1600,1.0000,0.1600,1.000,0.1600
,GYM_ZN_1_FLR_1,PSZ-AC_1:5,0.010000,1976.0000,0.000000,1976.00,19.7600,1.0000,19.7600,1.000,19.7600
,KITCHEN_ZN_1_FLR_1,PSZ-AC_4:8,0.008000,32.4000,0.000000,216.00,0.2592,1.0000,0.2592,1.000,0.2592
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,CAV_OTHER,0.008000,193.1034,0.000000,840.00,1.5448,1.0000,1.5448,1.000,1.5448
,MECH_ZN_1_FLR_1,CAV_OTHER,0.000000,3.4200,0.000250,342.00,0.0855,1.0000,0.0855,1.000,0.0855
,MECH_ZN_1_FLR_2,CAV_OTHER,0.000000,3.4200,0.000250,342.00,0.0855,1.0000,0.0855,1.000,0.0855
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,CAV_POD_1,0.008000,119.2500,0.000000,477.00,0.9540,1.0000,0.9540,1.000,0.9540
,MULT_CLASS_1_POD_1_ZN_1_FLR_2,CAV_POD_1,0.008000,119.2500,0.000000,477.00,0.9540,1.0000,0.9540,1.000,0.9540
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,CAV_POD_2,0.008000,119.2500,0.000000,477.00,0.9540,1.0000,0.9540,1.000,0.9540
,MULT_CLASS_1_POD_2_ZN_1_FLR_2,CAV_POD_2,0.008000,119.2500,0.000000,477.00,0.9540,1.0000,0.9540,1.000,0.9540
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,CAV_POD_3,0.008000,119.2500,0.000000,477.00,0.9540,1.0000,0.9540,1.000,0.9540
,MULT_CLASS_1_POD_3_ZN_1_FLR_2,CAV_POD_3,0.008000,119.2500,0.000000,477.00,0.9540,1.0000,0.9540,1.000,0.9540
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,CAV_POD_1,0.008000,119.2500,0.000000,477.00,0.9540,1.0000,0.9540,1.000,0.9540
,MULT_CLASS_2_POD_1_ZN_1_FLR_2,CAV_POD_1,0.008000,119.2500,0.000000,477.00,0.9540,1.0000,0.9540,1.000,0.9540
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,CAV_POD_2,0.008000,119.2500,0.000000,477.00,0.9540,1.0000,0.9540,1.000,0.9540
,MULT_CLASS_2_POD_2_ZN_1_FLR_2,CAV_POD_2,0.008000,119.2500,0.000000,477.00,0.9540,1.0000,0.9540,1.000,0.9540
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,CAV_POD_3,0.008000,119.2500,0.000000,477.00,0.9540,1.0000,0.9540,1.000,0.9540
,MULT_CLASS_2_POD_3_ZN_1_FLR_2,CAV_POD_3,0.008000,119.2500,0.000000,477.00,0.9540,1.0000,0.9540,1.000,0.9540
,OFFICES_ZN_1_FLR_1,CAV_OTHER,0.010000,26.6000,0.000000,532.00,0.2660,1.0000,0.2660,1.000,0.2660
,OFFICES_ZN_1_FLR_2,CAV_OTHER,0.010000,26.6000,0.000000,532.00,0.2660,1.0000,0.2660,1.000,0.2660
,LOBBY_ZN_1_FLR_1,CAV_OTHER,0.000000,0.0000,0.000500,210.00,0.1050,1.0000,0.1050,1.000,0.1050
,LOBBY_ZN_1_FLR_2,CAV_OTHER,0.000000,0.0000,0.000500,210.00,0.1050,1.0000,0.1050,1.000,0.1050
,MAIN_CORRIDOR_ZN_1_FLR_1,CAV_OTHER,0.000000,0.0000,0.000500,1140.00,0.5700,1.0000,0.5700,1.000,0.5700
,MAIN_CORRIDOR_ZN_1_FLR_2,CAV_OTHER,0.000000,0.0000,0.000500,1140.00,0.5700,1.0000,0.5700,1.000,0.5700


System Ventilation Parameters

,,People Outdoor Air Rate - Rp [m3/s-person],Sum of Zone Population - Pz-sum,Area Outdoor Air Rate - Ra [m3/s-m2],Sum of Zone Floor Area - Az-sum [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,PSZ-AC_1:5,0.010000,1976.00,0.000000,1976.0000,19.7600,19.7600,19.7600
,PSZ-AC_2:6,0.010000,374.77,0.000000,1248.0000,3.7477,3.7477,3.7477
,PSZ-AC_3:7,0.008000,988.00,0.000000,988.0000,7.9040,7.9040,7.9040
,PSZ-AC_4:8,0.008000,32.40,0.000000,216.0000,0.2592,0.2592,0.2592
,PSZ-AC_5:9,0.010000,448.92,0.000000,624.0000,4.4892,4.4892,4.4892
,CAV_OTHER,0.010594,295.14,0.000266,5708.0000,4.6478,4.6478,4.6478
,CAV_POD_1,0.007200,640.00,0.000109,2944.0000,4.9280,4.9280,4.9280
,CAV_POD_2,0.007200,640.00,0.000109,2944.0000,4.9280,4.9280,4.9280
,CAV_POD_3,0.007200,640.00,0.000109,2944.0000,4.9280,4.9280,4.9280


Zone Ventilation Calculations for Cooling Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,AUDITORIUM_ZN_1_FLR_1,PSZ-AC_3:7,,7.9040,7.9040,7.9040,7.9040,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,AUX_GYM_ZN_1_FLR_1,PSZ-AC_2:6,,4.3183,4.3183,4.3183,3.7477,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,BATHROOMS_ZN_1_FLR_1,CAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.7663,0.7663,0.2299,0.5250,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,BATHROOMS_ZN_1_FLR_2,CAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.9839,0.9839,0.2952,0.5250,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CAFETERIA_ZN_1_FLR_1,PSZ-AC_5:9,,4.4892,4.4892,4.4892,4.4892,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.5511,0.5511,0.1653,0.1980,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,CAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.7667,0.7667,0.2300,0.1980,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.5440,0.5440,0.1632,0.1980,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,CAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.7634,0.7634,0.2290,0.1980,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.5443,0.5443,0.1633,0.1980,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,CAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.7651,0.7651,0.2295,0.1980,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.5146,0.5146,0.1544,0.1980,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,CAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.7357,0.7357,0.2207,0.1980,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.5138,0.5138,0.1541,0.1980,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,CAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.7361,0.7361,0.2208,0.1980,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.5213,0.5213,0.1564,0.1980,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,CAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.7401,0.7401,0.2220,0.1980,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_POD_1_ZN_1_FLR_1,CAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4520,0.4520,0.1356,0.1600,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_POD_1_ZN_1_FLR_2,CAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.9178,0.9178,0.2753,0.1600,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_POD_2_ZN_1_FLR_1,CAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3886,0.3886,0.1166,0.1600,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_POD_2_ZN_1_FLR_2,CAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.9118,0.9118,0.2735,0.1600,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_POD_3_ZN_1_FLR_1,CAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3944,0.3944,0.1183,0.1600,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_POD_3_ZN_1_FLR_2,CAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.9246,0.9246,0.2774,0.1600,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,GYM_ZN_1_FLR_1,PSZ-AC_1:5,,19.7600,19.7600,19.7600,19.7600,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,KITCHEN_ZN_1_FLR_1,PSZ-AC_4:8,,0.5616,0.5616,0.5616,0.2592,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,CAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,2.8764,2.8764,0.8629,1.5448,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MECH_ZN_1_FLR_1,CAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.9045,0.9045,0.2713,0.0855,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MECH_ZN_1_FLR_2,CAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.6265,0.6265,0.1880,0.0855,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,CAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.1785,1.1785,0.3535,0.9540,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_1_POD_1_ZN_1_FLR_2,CAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,2.0691,2.0691,0.6207,0.9540,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,CAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.2721,1.2721,0.3816,0.9540,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_1_POD_2_ZN_1_FLR_2,CAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,2.0546,2.0546,0.6164,0.9540,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,CAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.2774,1.2774,0.3832,0.9540,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_1_POD_3_ZN_1_FLR_2,CAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,2.3473,2.3473,0.7042,0.9540,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,CAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.0290,1.0290,0.3087,0.9540,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_2_POD_1_ZN_1_FLR_2,CAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.8170,1.8170,0.5451,0.9540,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,CAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.0307,1.0307,0.3092,0.9540,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_2_POD_2_ZN_1_FLR_2,CAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.8189,1.8189,0.5457,0.9540,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,CAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.0583,1.0583,0.3175,0.9540,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_2_POD_3_ZN_1_FLR_2,CAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,2.1331,2.1331,0.6399,0.9540,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,OFFICES_ZN_1_FLR_1,CAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.3116,1.3116,0.3935,0.2660,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,OFFICES_ZN_1_FLR_2,CAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,2.1282,2.1282,0.6384,0.2660,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LOBBY_ZN_1_FLR_1,CAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3491,0.3491,0.1047,0.1050,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LOBBY_ZN_1_FLR_2,CAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.6843,0.6843,0.2053,0.1050,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MAIN_CORRIDOR_ZN_1_FLR_1,CAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,2.0108,2.0108,0.6032,0.5700,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MAIN_CORRIDOR_ZN_1_FLR_2,CAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,3.3279,3.3279,0.9984,0.5700,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Cooling Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Zone Ventilation Efficiency - Evz-min
,PSZ-AC_1:5,19.7600,19.7600,19.7600,19.7600,19.7600,1.0000
,PSZ-AC_2:6,4.3183,4.3183,4.3183,4.3183,3.7477,1.0000
,PSZ-AC_3:7,7.9040,7.9040,7.9040,7.9040,7.9040,1.0000
,PSZ-AC_4:8,0.5616,0.5616,0.5616,0.5616,0.2592,1.0000
,PSZ-AC_5:9,4.4892,4.4892,4.4892,4.4892,4.4892,1.0000
,CAV_OTHER,15.9694,15.9694,15.9694,4.7908,4.6478,1.0000
,CAV_POD_1,10.0315,10.0315,10.0315,3.0094,4.9280,1.0000
,CAV_POD_2,10.0339,10.0339,10.0339,3.0102,4.9280,1.0000
,CAV_POD_3,10.7060,10.7060,10.7060,3.2118,4.9280,1.0000


Zone Ventilation Calculations for Heating Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,AUDITORIUM_ZN_1_FLR_1,PSZ-AC_3:7,,7.9040,7.9040,7.9040,7.9040,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,AUX_GYM_ZN_1_FLR_1,PSZ-AC_2:6,,4.3183,4.3183,4.3183,3.7477,0.9844,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,BATHROOMS_ZN_1_FLR_1,CAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4267,0.4267,0.2299,0.5250,0.6851,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,BATHROOMS_ZN_1_FLR_2,CAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4267,0.4267,0.2952,0.5250,0.5336,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CAFETERIA_ZN_1_FLR_1,PSZ-AC_5:9,,4.4892,4.4892,4.4892,4.4892,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,CAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2012,0.2012,0.1653,0.1980,0.5013,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,CAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2300,0.2300,0.2300,0.1980,0.4203,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,CAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2012,0.2012,0.1632,0.1980,0.5024,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,CAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2290,0.2290,0.2290,0.1980,0.4207,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,CAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2012,0.2012,0.1633,0.1980,0.5023,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,CAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2295,0.2295,0.2295,0.1980,0.4206,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,CAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2012,0.2012,0.1544,0.1980,0.5038,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,CAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2207,0.2207,0.2207,0.1980,0.4205,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,CAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2012,0.2012,0.1541,0.1980,0.5033,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,CAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2208,0.2208,0.2208,0.1980,0.4204,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,CAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2012,0.2012,0.1564,0.1980,0.5018,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,CAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2220,0.2220,0.2220,0.1980,0.4200,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_POD_1_ZN_1_FLR_1,CAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4520,0.4520,0.1356,0.1600,0.5451,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_POD_1_ZN_1_FLR_2,CAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.6502,0.6502,0.2753,0.1600,0.2356,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_POD_2_ZN_1_FLR_1,CAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3886,0.3886,0.1166,0.1600,0.5150,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_POD_2_ZN_1_FLR_2,CAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.6502,0.6502,0.2735,0.1600,0.2354,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_POD_3_ZN_1_FLR_1,CAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3944,0.3944,0.1183,0.1600,0.5087,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_POD_3_ZN_1_FLR_2,CAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.6502,0.6502,0.2774,0.1600,0.2344,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,GYM_ZN_1_FLR_1,PSZ-AC_1:5,,19.7600,19.7600,19.7600,19.7600,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,KITCHEN_ZN_1_FLR_1,PSZ-AC_4:8,,0.5616,0.5616,0.5616,0.2592,0.6615,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,CAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.7069,1.7069,0.8629,1.5448,0.9323,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MECH_ZN_1_FLR_1,CAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.6949,0.6949,0.2713,0.0855,0.6740,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MECH_ZN_1_FLR_2,CAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.6265,0.6265,0.1880,0.0855,0.1805,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,CAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.9693,0.9693,0.3535,0.9540,0.9024,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_1_POD_1_ZN_1_FLR_2,CAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.9693,0.9693,0.6207,0.9540,0.6927,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,CAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.9693,0.9693,0.3816,0.9540,0.9216,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_1_POD_2_ZN_1_FLR_2,CAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.9693,0.9693,0.6164,0.9540,0.6952,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,CAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.9693,0.9693,0.3832,0.9540,0.9211,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_1_POD_3_ZN_1_FLR_2,CAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.9693,0.9693,0.7042,0.9540,0.6949,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,CAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.9693,0.9693,0.3087,0.9540,0.9272,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_2_POD_1_ZN_1_FLR_2,CAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.9693,0.9693,0.5451,0.9540,0.6949,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,CAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.9693,0.9693,0.3092,0.9540,0.9256,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_2_POD_2_ZN_1_FLR_2,CAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.9693,0.9693,0.5457,0.9540,0.6947,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
