Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:09
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,CAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.9693,0.9693,0.3175,0.9540,0.9152,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_2_POD_3_ZN_1_FLR_2,CAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.9693,0.9693,0.6399,0.9540,0.6911,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,OFFICES_ZN_1_FLR_1,CAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.0810,1.0810,0.3935,0.2660,0.2663,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,OFFICES_ZN_1_FLR_2,CAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.0810,1.0810,0.6384,0.2660,0.1999,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LOBBY_ZN_1_FLR_1,CAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3491,0.3491,0.1047,0.1050,0.3008,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LOBBY_ZN_1_FLR_2,CAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4267,0.4267,0.2053,0.1050,0.1534,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MAIN_CORRIDOR_ZN_1_FLR_1,CAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,2.0108,2.0108,0.6032,0.5700,0.2835,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MAIN_CORRIDOR_ZN_1_FLR_2,CAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,2.3165,2.3165,0.9984,0.5700,0.1919,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Heating Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Zone Ventilation Efficiency - Evz-min
,PSZ-AC_1:5,19.7600,19.7600,19.7600,19.7600,19.7600,1.0000
,PSZ-AC_2:6,4.3183,4.3183,4.3183,4.3183,3.7477,1.0000
,PSZ-AC_3:7,7.9040,7.9040,7.9040,7.9040,7.9040,1.0000
,PSZ-AC_4:8,0.5616,0.5616,0.5616,0.5616,0.2592,1.0000
,PSZ-AC_5:9,4.4892,4.4892,4.4892,4.4892,4.4892,1.0000
,CAV_OTHER,11.1469,4.7908,4.7908,4.7908,4.6478,1.0000
,CAV_POD_1,5.8324,3.0094,3.0094,3.0094,4.9280,1.0000
,CAV_POD_2,5.7681,3.0102,3.0102,3.0102,4.9280,1.0000
,CAV_POD_3,5.7756,3.2118,3.2118,3.2118,4.9280,1.0000


----------------------------------------------------------------------------------------------------
REPORT:,LEED Summary
FOR:,Entire Facility
Sec1.1A-General Information

,,Data
,Weather File,RUNPERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300
,Total gross floor area [m2],19592.00
,Principal Heating Source,Natural Gas


EAp2-1. Space Usage Type

,,Space Area [m2],Regularly Occupied Area [m2],Unconditioned Area [m2],Typical Hours/Week in Operation [hr/wk]
,AUDITORIUM_ZN_1_FLR_1,988.00,988.00,0.00,57.15
,AUX_GYM_ZN_1_FLR_1,1248.00,1248.00,0.00,62.83
,BATHROOMS_ZN_1_FLR_1,210.00,210.00,0.00,62.83
,BATHROOMS_ZN_1_FLR_2,210.00,210.00,0.00,62.83
,CAFETERIA_ZN_1_FLR_1,624.00,624.00,0.00,36.98
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,99.00,99.00,0.00,62.83
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,99.00,99.00,0.00,62.83
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,99.00,99.00,0.00,62.83
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,99.00,99.00,0.00,62.83
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,99.00,99.00,0.00,62.83
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,99.00,99.00,0.00,62.83
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,99.00,99.00,0.00,62.83
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,99.00,99.00,0.00,62.83
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,99.00,99.00,0.00,62.83
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,99.00,99.00,0.00,62.83
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,99.00,99.00,0.00,62.83
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,99.00,99.00,0.00,62.83
,CORRIDOR_POD_1_ZN_1_FLR_1,320.00,320.00,0.00,62.83
,CORRIDOR_POD_1_ZN_1_FLR_2,320.00,320.00,0.00,62.83
,CORRIDOR_POD_2_ZN_1_FLR_1,320.00,320.00,0.00,62.83
,CORRIDOR_POD_2_ZN_1_FLR_2,320.00,320.00,0.00,62.83
,CORRIDOR_POD_3_ZN_1_FLR_1,320.00,320.00,0.00,62.83
,CORRIDOR_POD_3_ZN_1_FLR_2,320.00,320.00,0.00,62.83
,GYM_ZN_1_FLR_1,1976.00,1976.00,0.00,62.83
,KITCHEN_ZN_1_FLR_1,216.00,216.00,0.00,62.83
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,840.00,840.00,0.00,62.83
,MECH_ZN_1_FLR_1,342.00,342.00,0.00,62.83
,MECH_ZN_1_FLR_2,342.00,342.00,0.00,62.83
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,477.00,477.00,0.00,62.83
,MULT_CLASS_1_POD_1_ZN_1_FLR_2,477.00,477.00,0.00,62.83
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,477.00,477.00,0.00,62.83
,MULT_CLASS_1_POD_2_ZN_1_FLR_2,477.00,477.00,0.00,62.83
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,477.00,477.00,0.00,62.83
,MULT_CLASS_1_POD_3_ZN_1_FLR_2,477.00,477.00,0.00,62.83
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,477.00,477.00,0.00,62.83
,MULT_CLASS_2_POD_1_ZN_1_FLR_2,477.00,477.00,0.00,62.83
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,477.00,477.00,0.00,62.83
,MULT_CLASS_2_POD_2_ZN_1_FLR_2,477.00,477.00,0.00,62.83
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,477.00,477.00,0.00,62.83
,MULT_CLASS_2_POD_3_ZN_1_FLR_2,477.00,477.00,0.00,62.83
,OFFICES_ZN_1_FLR_1,532.00,532.00,0.00,59.45
,OFFICES_ZN_1_FLR_2,532.00,532.00,0.00,59.45
,LOBBY_ZN_1_FLR_1,210.00,210.00,0.00,0.00
,LOBBY_ZN_1_FLR_2,210.00,210.00,0.00,0.00
,MAIN_CORRIDOR_ZN_1_FLR_1,1140.00,1140.00,0.00,0.00
,MAIN_CORRIDOR_ZN_1_FLR_2,1140.00,1140.00,0.00,0.00
,Totals,19592.00,19592.00,0.00,


EAp2-2. Advisory Messages

,,Data
,Number of hours heating loads not met,9.50
,Number of hours cooling loads not met,162.67
,Number of hours not met,172.17


EAp2-3. Energy Type Summary

,,Utility Rate,Virtual Rate [$/unit energy],Units of Energy,Units of Demand
,Electricity,PSI_LLF_LOWLOADFACTORSERVICE,0.085,kWh,kW
,Natural Gas,IN_EIAMONTHLYRATEGAS,8.786,MCF,MCF/Hr
,Other,,,,


EAp2-4/5. Performance Rating Method Compliance

,,Electric Energy Use [GJ],Electric Demand [W],Natural Gas Energy Use [GJ],Natural Gas Demand [W],Additional Fuel Use [GJ],Additional Fuel Demand [W],District Cooling Use [GJ],District Cooling Demand [W],District Heating Use [GJ],District Heating Demand [W]
,Heating -- Boiler,0.00,0.00,3151.12,1721396.78,0.00,0.00,0.00,0.00,0.00,0.00
,Heating -- Boiler Parasitic,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heating -- Other,0.00,0.00,6571.10,2827808.51,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling -- Not Subdivided,1075.42,631400.27,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting -- General,4096.48,267531.57,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting -- Exterior Facade Lighting,343.64,21874.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- General,2024.86,129323.40,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- KitchenExhFan,9.51,699.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- MiscElec,177.91,11998.50,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- Elevators,65.54,9632.97,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- MiscGas,0.00,0.00,353.39,48342.60,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Fan Energy,1600.33,130880.78,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Zone Exhaust Fans,4.52,221.89,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps -- General,22.50,10862.72,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- Water Heater,0.00,0.00,470.01,109444.58,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- SHW_default,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- General,37.09,3838.61,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Low Temp Refrigeration,29.68,4433.36,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Med Temp Refrigeration,69.82,2540.96,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


EAp2-6. Energy Use Summary

,,Process Subtotal [GJ],Total Energy Use [GJ]
,Electricity,2414.41,9557.31
,Natural Gas,353.39,10545.62
,Total,2767.81,20102.93
,Additional,0.00,0.00


EAp2-7. Energy Cost Summary

,,Process Subtotal [$],Total Energy Cost [$]
,Electricity,56939.74,225392.50
,Natural Gas,2942.98,87821.86
,Other,,0.00
,Total,59882.72,313214.36
,Additional,0.00,
Process energy cost based on ratio of process to total energy.


L-1. Renewable Energy Source Summary

,,Rated Capacity [kW],Annual Energy Generated [GJ]
,Photovoltaic,0.00,0.00
,Wind,0.00,0.00


EAp2-17a. Energy Use Intensity - Electricity

,,Electricty [MJ/m2]
,Interior Lighting (All),209.09
,Space Heating,0.00
,Space Cooling,54.89
,Fans (All),81.91
,Service Water Heating,0.00
,Receptacle Equipment,116.26
,Miscellaneous (All),487.82
,Subtotal,487.82


EAp2-17b. Energy Use Intensity - Natural Gas

,,Natural Gas [MJ/m2]
,Space Heating,496.23
,Service Water Heating,23.99
,Miscellaneous (All),538.26
,Subtotal,538.26


EAp2-17c. Energy Use Intensity - Additional

,,Additional [MJ/m2]
,Subtotal,0.00
,Miscellaneous,0.00


EAp2-18. End Use Percentage

,,Percent [%]
,Interior Lighting (All),20.38
,Space Heating,48.36
,Space Cooling,5.35
,Fans (All),7.98
,Service Water Heating,2.34
,Receptacle Equipment,13.09
,Miscellaneous,2.50


Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)

,,Equivalent Full Load Hours of Operation Per Year [hr],Hours > 1% [hr]
,KITCHEN_EXHAUST_SCH,3900.,3900.
,BLDG_ELEVATORS,585.,2080.
,BLDG_EQUIP_SCH,4177.,8760.
,BLDG_LIGHT_SCH,3903.,8760.
,BLDG_OCC_SCH,1453.,3380.
,BLDG_OCC_SCH_AUDITORIUM,942.,3075.
,BLDG_OCC_SCH_CAFETERIA,627.,1990.
,BLDG_OCC_SCH_EXTEND,2249.,3380.
,BLDG_OCC_SCH_GYM,1828.,3380.
,BLDG_OCC_SCH_OFFICES,2170.,3200.
,KITCHEN_ELEC_EQUIP_SCH,1035.,8760.
,KITCHEN_GAS_EQUIP_SCH,414.,8760.
,INFIL_SCH,6205.,8760.
,WORK_EFF_SCH,0.,0.
,KITCHEN_ZN_1_FLR_1_CASE:1_WALKINFREEZER_CASECREDITREDUXSCHED,2774.,8760.
,BLDG_SWH_SCH,1599.,8760.
,SHOWERS_SWH_SCH,1844.,3549.
,LATENT FRACT SCHED,438.,8760.
,SENSIBLE FRACT SCHED,1752.,8760.


Schedules-SetPoints (Schedule Type=Temperature)

,,First Object Used,Month Assumed,11am First Wednesday [C],Days with Same 11am Value,11pm First Wednesday [C],Days with Same 11pm Value
,HTGSETP_SCH,AUDITORIUM_ZN_1_FLR_1 DUALSPSCHED,January,21.00,365,16.00,365
,CLGSETP_SCH,AUDITORIUM_ZN_1_FLR_1 DUALSPSCHED,July,24.00,365,27.00,365
,HTGSETP_SCH_BATHCORRMECHKITCHEN,BATHROOMS_ZN_1_FLR_1 DUALSPSCHED,January,16.00,365,16.00,365
,CLGSETP_SCH_BATHCORRMECHKITCHEN,BATHROOMS_ZN_1_FLR_1 DUALSPSCHED,July,27.00,365,27.00,365


----------------------------------------------------------------------------------------------------
REPORT:,Economics Results Summary Report
FOR:,Entire Facility
Annual Cost

,,Electric,Gas,Other,Total
,Cost [$],225392.50,87821.86,0.00,313214.36
,Cost per Total Building Area [$/m2],11.50,4.48,0.00,15.99
,Cost per Net Conditioned Building Area [$/m2],11.50,4.48,0.00,15.99


Tariff Summary

,,Selected,Qualified,Meter,Buy or Sell,Group,Annual Cost ($)
,PSI_LLF_LOWLOADFACTORSERVICE,Yes,Yes,ELECTRICITY:FACILITY,Buy,COMM ELECT,225392.50
,PSI_CS_COMMERCIALELECTRICSERVICE,No,No,ELECTRICITY:FACILITY,Buy,COMM ELECT,131519.35
,IN_EIAMONTHLYRATEGAS,Yes,Yes,GAS:FACILITY,Buy,COMM GAS,87821.86


----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,PSI_LLF_LOWLOADFACTORSERVICE
General

,,Parameter
,Meter,ELECTRICITY:FACILITY
,Selected,Yes
,Group,COMM ELECT
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,kWh


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),19573.85,16783.57,18777.63,13978.74,17073.58,21400.57,16218.28,14263.80,16979.48,17061.75,17418.71,18986.78,208516.75,21400.57
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,180.00,15.00
,Basis ($),19588.85,16798.57,18792.63,13993.74,17088.58,21415.57,16233.28,14278.80,16994.48,17076.75,17433.71,19001.78,208696.75,21415.57
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),19588.85,16798.57,18792.63,13993.74,17088.58,21415.57,16233.28,14278.80,16994.48,17076.75,17433.71,19001.78,208696.75,21415.57
,Taxes ($),1567.11,1343.89,1503.41,1119.50,1367.09,1713.25,1298.66,1142.30,1359.56,1366.14,1394.70,1520.14,16695.74,1713.25
,Total ($),21155.96,18142.46,20296.04,15113.24,18455.67,23128.82,17531.94,15421.10,18354.04,18442.89,18828.41,20521.92,225392.50,23128.82


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FUELCOSTADJUSTENERGYCHARGE ($),444.19,393.08,440.50,423.38,471.24,584.20,458.91,417.01,473.88,420.34,425.10,432.55,5384.38,584.20,EnergyCharges
,QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($),117.40,103.89,116.43,111.90,124.55,154.40,121.29,110.22,125.25,111.10,112.35,114.32,1423.09,154.40,EnergyCharges
,SOXNOXRIDERADJUSTENERGYCHARGE ($),246.84,218.44,244.80,235.28,261.88,324.65,255.02,231.74,263.35,233.59,236.23,240.38,2992.21,324.65,EnergyCharges
,DSMRIDERADJUSTENERGYCHARGE ($),-81.0,-71.7,-80.4,-77.2,-86.0,-106.6,-83.7,-76.1,-86.5,-76.7,-77.6,-78.9,-982.4,-71.7,EnergyCharges
,PURCHPOWERTRACKERADJUSTENERGYCHARGE ($),-6.8,-6.0,-6.7,-6.5,-7.2,-8.9,-7.0,-6.4,-7.2,-6.4,-6.5,-6.6,-82.3,-6.0,EnergyCharges
,MIDWESTISOADJUSTENERGYCHARGE ($),-47.3,-41.9,-46.9,-45.1,-50.2,-62.2,-48.9,-44.4,-50.5,-44.8,-45.3,-46.1,-573.5,-41.9,EnergyCharges
,CLEANCOALRIDERENERGYCHARGE ($),182.45,161.46,180.94,173.90,193.56,239.96,188.50,171.29,194.65,172.66,174.61,177.67,2211.63,239.96,EnergyCharges
,TAXOFEIGHTPERCENT ($),1567.11,1343.89,1503.41,1119.50,1367.09,1713.25,1298.66,1142.30,1359.56,1366.14,1394.70,1520.14,16695.74,1713.25,Taxes
,ANNUALENERGYCHARGE ($),12838.82,11369.22,12732.97,12240.54,13616.90,16865.15,13262.16,12057.41,13692.83,12153.23,12289.90,12504.19,155623.31,16865.15,EnergyCharges
,ANNUALDEMANDBASECHARGE ($),5879.30,4657.08,5196.01,922.55,2548.82,3409.95,2072.02,1403.01,2373.70,4098.71,4309.85,5649.27,42520.28,5879.30,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,19588.85,16798.57,18792.63,13993.74,17088.58,21415.57,16233.28,14278.80,16994.48,17076.75,17433.71,19001.78,208696.75,21415.57
,TotalEnergy,219026.19,193827.25,217211.23,208767.60,232367.75,288064.81,226285.08,205627.49,233669.78,207270.63,209613.97,213288.31,2655020.09,288064.81


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,MINDEMAND75KW,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,219026.19,193827.25,217211.23,208767.60,232367.75,288064.81,226285.08,205627.49,233669.78,207270.63,209613.97,213288.31,2655020.09,288064.81
,TotalDemand,525.02,529.64,596.26,1004.99,963.88,1169.48,980.34,939.62,988.53,671.36,659.32,520.32,9548.77,1169.48
,PeakEnergy,219026.19,193827.25,217211.23,208767.60,232367.75,288064.81,226285.08,205627.49,233669.78,207270.63,209613.97,213288.31,2655020.09,288064.81
,PeakDemand,525.02,529.64,596.26,1004.99,963.88,1169.48,980.34,939.62,988.53,671.36,659.32,520.32,9548.77,1169.48
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,525.02,529.64,596.26,1004.99,963.88,1169.48,980.34,939.62,988.53,671.36,659.32,520.32,9548.77,1169.48
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,525.02,529.64,596.26,1004.99,963.88,1169.48,980.34,939.62,988.53,671.36,659.32,520.32,9548.77,1169.48
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,525.02,529.64,596.26,1004.99,963.88,1169.48,980.34,939.62,988.53,671.36,659.32,520.32,9548.77,1169.48
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,219026.19,193827.25,217211.23,208767.60,232367.75,288064.81,226285.08,205627.49,233669.78,207270.63,209613.97,213288.31,2655020.09,288064.81
,PeakAndShoulderDemand,525.02,529.64,596.26,1004.99,963.88,1169.48,980.34,939.62,988.53,671.36,659.32,520.32,9548.77,1169.48
,PeakAndMidPeakEnergy,219026.19,193827.25,217211.23,208767.60,232367.75,288064.81,226285.08,205627.49,233669.78,207270.63,209613.97,213288.31,2655020.09,288064.81
,PeakAndMidPeakDemand,525.02,529.64,596.26,1004.99,963.88,1169.48,980.34,939.62,988.53,671.36,659.32,520.32,9548.77,1169.48
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,219026.19,193827.25,217211.23,208767.60,232367.75,288064.81,226285.08,205627.49,233669.78,207270.63,209613.97,213288.31,2655020.09,288064.81
,PeakAndOffPeakDemand,525.02,529.64,596.26,1004.99,963.88,1169.48,980.34,939.62,988.53,671.36,659.32,520.32,9548.77,1169.48
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
MINDEMAND75KW FROM TotalDemand
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy
ANNUALENERGYCHARGE FROM TotalEnergy
ANNUALDEMANDBASECHARGE FROM TotalEnergy TotalDemand
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE ANNUALDEMANDBASECHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,PSI_CS_COMMERCIALELECTRICSERVICE
General

,,Parameter
,Meter,ELECTRICITY:FACILITY
,Selected,No
,Group,COMM ELECT
,Qualified,No
,Disqualifier,MAXDEMAND75KW
,Computation,automatic
,Units,kWh


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),10037.37,8890.09,9954.74,9570.31,10644.80,13180.63,10367.86,9427.34,10704.08,9502.15,9608.84,9776.13,121664.37,13180.63
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,112.80,9.40
,Basis ($),10046.77,8899.49,9964.14,9579.71,10654.20,13190.03,10377.26,9436.74,10713.48,9511.55,9618.24,9785.53,121777.17,13190.03
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),10046.77,8899.49,9964.14,9579.71,10654.20,13190.03,10377.26,9436.74,10713.48,9511.55,9618.24,9785.53,121777.17,13190.03
,Taxes ($),803.74,711.96,797.13,766.38,852.34,1055.20,830.18,754.94,857.08,760.92,769.46,782.84,9742.17,1055.20
,Total ($),10850.52,9611.45,10761.27,10346.09,11506.54,14245.24,11207.44,10191.68,11570.56,10272.48,10387.70,10568.38,131519.35,14245.24


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FUELCOSTADJUSTENERGYCHARGE ($),444.19,393.08,440.50,423.38,471.24,584.20,458.91,417.01,473.88,420.34,425.10,432.55,5384.38,584.20,EnergyCharges
,QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($),117.40,103.89,116.43,111.90,124.55,154.40,121.29,110.22,125.25,111.10,112.35,114.32,1423.09,154.40,EnergyCharges
,SOXNOXRIDERADJUSTENERGYCHARGE ($),246.84,218.44,244.80,235.28,261.88,324.65,255.02,231.74,263.35,233.59,236.23,240.38,2992.21,324.65,EnergyCharges
,DSMRIDERADJUSTENERGYCHARGE ($),4.60,4.07,4.56,4.38,4.88,6.05,4.75,4.32,4.91,4.35,4.40,4.48,55.76,6.05,EnergyCharges
,PURCHPOWERTRACKERADJUSTENERGYCHARGE ($),7.45,6.59,7.39,7.10,7.90,9.79,7.69,6.99,7.94,7.05,7.13,7.25,90.27,9.79,EnergyCharges
,MIDWESTISOADJUSTENERGYCHARGE ($),-44.5,-39.3,-44.1,-42.4,-47.2,-58.5,-45.9,-41.7,-47.4,-42.1,-42.6,-43.3,-539.0,-39.3,EnergyCharges
,CLEANCOALRIDERENERGYCHARGE ($),176.75,156.42,175.29,168.48,187.52,232.47,182.61,165.94,188.57,167.27,169.16,172.12,2142.60,232.47,EnergyCharges
,TAXOFEIGHTPERCENT ($),803.74,711.96,797.13,766.38,852.34,1055.20,830.18,754.94,857.08,760.92,769.46,782.84,9742.17,1055.20,Taxes
,ANNUALENERGYCHARGE ($),9084.61,8046.94,9009.87,8662.17,9634.00,11927.55,9383.52,8532.86,9687.62,8600.53,8697.02,8848.33,110115.04,11927.55,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,10046.77,8899.49,9964.14,9579.71,10654.20,13190.03,10377.26,9436.74,10713.48,9511.55,9618.24,9785.53,121777.17,13190.03
,TotalEnergy,219026.19,193827.25,217211.23,208767.60,232367.75,288064.81,226285.08,205627.49,233669.78,207270.63,209613.97,213288.31,2655020.09,288064.81


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,MAXDEMAND75KW,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,219026.19,193827.25,217211.23,208767.60,232367.75,288064.81,226285.08,205627.49,233669.78,207270.63,209613.97,213288.31,2655020.09,288064.81
,TotalDemand,525.02,529.64,596.26,1004.99,963.88,1169.48,980.34,939.62,988.53,671.36,659.32,520.32,9548.77,1169.48
,PeakEnergy,219026.19,193827.25,217211.23,208767.60,232367.75,288064.81,226285.08,205627.49,233669.78,207270.63,209613.97,213288.31,2655020.09,288064.81
,PeakDemand,525.02,529.64,596.26,1004.99,963.88,1169.48,980.34,939.62,988.53,671.36,659.32,520.32,9548.77,1169.48
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,525.02,529.64,596.26,1004.99,963.88,1169.48,980.34,939.62,988.53,671.36,659.32,520.32,9548.77,1169.48
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,525.02,529.64,596.26,1004.99,963.88,1169.48,980.34,939.62,988.53,671.36,659.32,520.32,9548.77,1169.48
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,525.02,529.64,596.26,1004.99,963.88,1169.48,980.34,939.62,988.53,671.36,659.32,520.32,9548.77,1169.48
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,219026.19,193827.25,217211.23,208767.60,232367.75,288064.81,226285.08,205627.49,233669.78,207270.63,209613.97,213288.31,2655020.09,288064.81
,PeakAndShoulderDemand,525.02,529.64,596.26,1004.99,963.88,1169.48,980.34,939.62,988.53,671.36,659.32,520.32,9548.77,1169.48
,PeakAndMidPeakEnergy,219026.19,193827.25,217211.23,208767.60,232367.75,288064.81,226285.08,205627.49,233669.78,207270.63,209613.97,213288.31,2655020.09,288064.81
,PeakAndMidPeakDemand,525.02,529.64,596.26,1004.99,963.88,1169.48,980.34,939.62,988.53,671.36,659.32,520.32,9548.77,1169.48
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,219026.19,193827.25,217211.23,208767.60,232367.75,288064.81,226285.08,205627.49,233669.78,207270.63,209613.97,213288.31,2655020.09,288064.81
,PeakAndOffPeakDemand,525.02,529.64,596.26,1004.99,963.88,1169.48,980.34,939.62,988.53,671.36,659.32,520.32,9548.77,1169.48
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
MAXDEMAND75KW FROM TotalDemand
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy
ANNUALENERGYCHARGE FROM TotalEnergy
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,IN_EIAMONTHLYRATEGAS
General

,,Parameter
,Meter,GAS:FACILITY
,Selected,Yes
,Group,COMM GAS
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,MCF


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),18632.81,13787.33,11052.11,5914.30,2036.39,832.09,365.40,422.60,1013.03,3399.99,8345.29,15515.21,81316.54,18632.81
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Basis ($),18632.81,13787.33,11052.11,5914.30,2036.39,832.09,365.40,422.60,1013.03,3399.99,8345.29,15515.21,81316.54,18632.81
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),18632.81,13787.33,11052.11,5914.30,2036.39,832.09,365.40,422.60,1013.03,3399.99,8345.29,15515.21,81316.54,18632.81
,Taxes ($),1490.63,1102.99,884.17,473.14,162.91,66.57,29.23,33.81,81.04,272.00,667.62,1241.22,6505.32,1490.63
,Total ($),20123.44,14890.31,11936.28,6387.45,2199.31,898.65,394.63,456.41,1094.07,3671.99,9012.91,16756.42,87821.86,20123.44


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,MONTHLYRATEGASCHARGE ($),18632.81,13787.33,11052.11,5914.30,2036.39,832.09,365.40,422.60,1013.03,3399.99,8345.29,15515.21,81316.54,18632.81,EnergyCharges
,TAXOFEIGHTPERCENT ($),1490.63,1102.99,884.17,473.14,162.91,66.57,29.23,33.81,81.04,272.00,667.62,1241.22,6505.32,1490.63,Taxes


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,18632.81,13787.33,11052.11,5914.30,2036.39,832.09,365.40,422.60,1013.03,3399.99,8345.29,15515.21,81316.54,18632.81
,TotalEnergy,2266.77,1835.86,1232.12,656.42,222.31,79.70,35.41,41.72,110.11,415.65,1065.81,2033.45,9995.32,2266.77


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,2266.77,1835.86,1232.12,656.42,222.31,79.70,35.41,41.72,110.11,415.65,1065.81,2033.45,9995.32,2266.77
,TotalDemand,14.99,15.25,10.51,10.26,6.84,2.00,1.11,1.59,4.28,7.98,12.55,14.26,101.62,15.25
,PeakEnergy,2266.77,1835.86,1232.12,656.42,222.31,79.70,35.41,41.72,110.11,415.65,1065.81,2033.45,9995.32,2266.77
,PeakDemand,14.99,15.25,10.51,10.26,6.84,2.00,1.11,1.59,4.28,7.98,12.55,14.26,101.62,15.25
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,14.99,15.25,10.51,10.26,6.84,2.00,1.11,1.59,4.28,7.98,12.55,14.26,101.62,15.25
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,14.99,15.25,10.51,10.26,6.84,2.00,1.11,1.59,4.28,7.98,12.55,14.26,101.62,15.25
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,14.99,15.25,10.51,10.26,6.84,2.00,1.11,1.59,4.28,7.98,12.55,14.26,101.62,15.25
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,2266.77,1835.86,1232.12,656.42,222.31,79.70,35.41,41.72,110.11,415.65,1065.81,2033.45,9995.32,2266.77
,PeakAndShoulderDemand,14.99,15.25,10.51,10.26,6.84,2.00,1.11,1.59,4.28,7.98,12.55,14.26,101.62,15.25
,PeakAndMidPeakEnergy,2266.77,1835.86,1232.12,656.42,222.31,79.70,35.41,41.72,110.11,415.65,1065.81,2033.45,9995.32,2266.77
,PeakAndMidPeakDemand,14.99,15.25,10.51,10.26,6.84,2.00,1.11,1.59,4.28,7.98,12.55,14.26,101.62,15.25
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,2266.77,1835.86,1232.12,656.42,222.31,79.70,35.41,41.72,110.11,415.65,1065.81,2033.45,9995.32,2266.77
,PeakAndOffPeakDemand,14.99,15.25,10.51,10.26,6.84,2.00,1.11,1.59,4.28,7.98,12.55,14.26,101.62,15.25
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IN_MONTHLYGASRATES,8.22,7.51,8.97,9.01,9.16,10.44,10.32,10.13,9.20,8.18,7.83,7.63,106.60,10.44


Computation -  Automatic
MONTHLYRATEGASCHARGE FROM TotalEnergy IN_MONTHLYGASRATES
EnergyCharges SUM MONTHLYRATEGASCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
