Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:27
Tabular Output Report in Format: ,Comma

Building:,Ref Bldg Quick Service Restaurant Post1980_v1.3_5.0
Environment:,RUNPERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300

----------------------------------------------------------------------------------------------------
REPORT:,Annual Building Utility Performance Summary
FOR:,Entire Facility
Values gathered over      8760.00 hours

Site and Source Energy

,,Total Energy [GJ],Energy Per Total Building Area [MJ/m2],Energy Per Conditioned Building Area [MJ/m2]
,Total Site Energy,1800.24,7748.20,7748.20
,Net Site Energy,1800.24,7748.20,7748.20
,Total Source Energy,3642.32,15676.48,15676.48
,Net Source Energy,3642.32,15676.48,15676.48


Site to Source Energy Conversion Factors

,,Site=>Source Conversion Factor
,Electricity,3.546
,Natural Gas,1.092
,District Cooling,0.848
,District Heating,1.647
,Steam,0.585
,Gasoline,1.050
,Diesel,1.050
,Coal,1.050
,Fuel Oil #1,1.050
,Fuel Oil #2,1.050
,Propane,1.050
,Other Fuel 1,1.000
,Other Fuel 2,1.000


Building Area

,,Area [m2]
,Total Building Area,232.34
,Net Conditioned Building Area,232.34
,Unconditioned Building Area,0.00


End Uses

,,Electricity [GJ],Natural Gas [GJ],Additional Fuel [GJ],District Cooling [GJ],District Heating [GJ],Water [m3]
,Heating,0.00,464.27,0.00,0.00,0.00,0.00
,Cooling,23.07,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,86.70,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,46.51,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,409.36,563.91,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,57.93,0.00,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,88.90,0.00,0.00,0.00,414.19
,Refrigeration,59.57,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,
,Total End Uses,683.15,1117.09,0.00,0.00,0.00,414.19
Note: Natural gas appears to be the principal heating source based on energy usage.


End Uses By Subcategory

,,Subcategory,Electricity [GJ],Natural Gas [GJ],Additional Fuel [GJ],District Cooling [GJ],District Heating [GJ],Water [m3]
,Heating,General,0.00,464.27,0.00,0.00,0.00,0.00
,Cooling,General,23.07,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,General,86.70,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,Exterior Facade Lighting,46.51,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,MiscElec,394.20,0.00,0.00,0.00,0.00,0.00
,,KitchenExhFan,15.16,0.00,0.00,0.00,0.00,0.00
,,MiscGas,0.00,563.91,0.00,0.00,0.00,0.00
,Exterior Equipment,General,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,Fan Energy,57.93,0.00,0.00,0.00,0.00,0.00
,,Zone Exhaust Fans,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,General,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,General,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,General,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,General,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,Water Heater,0.00,88.90,0.00,0.00,0.00,0.00
,,General,0.00,0.00,0.00,0.00,0.00,414.19
,Refrigeration,General,18.78,0.00,0.00,0.00,0.00,0.00
,,Low Temp Refrigeration,11.88,0.00,0.00,0.00,0.00,0.00
,,Med Temp Refrigeration,28.91,0.00,0.00,0.00,0.00,0.00
,Generators,General,0.00,0.00,0.00,0.00,0.00,0.00


Normalized Metrics
Utility Use Per Conditioned Floor Area

,,Electricity Intensity [MJ/m2],Natural Gas Intensity [MJ/m2],Additional Fuel Intensity [MJ/m2],District Cooling Intensity [MJ/m2],District Heating Intensity [MJ/m2],Water Intensity [m3/m2]
,Lighting,573.35,0.00,0.00,0.00,0.00,0.00
,HVAC,348.63,2380.84,0.00,0.00,0.00,1.78
,Other,2018.30,2427.07,0.00,0.00,0.00,0.00
,Total,2940.28,4807.91,0.00,0.00,0.00,1.78


Utility Use Per Total Floor Area

,,Electricity Intensity [MJ/m2],Natural Gas Intensity [MJ/m2],Additional Fuel Intensity [MJ/m2],District Cooling Intensity [MJ/m2],District Heating Intensity [MJ/m2],Water Intensity [m3/m2]
,Lighting,573.35,0.00,0.00,0.00,0.00,0.00
,HVAC,348.63,2380.84,0.00,0.00,0.00,1.78
,Other,2018.30,2427.07,0.00,0.00,0.00,0.00
,Total,2940.28,4807.91,0.00,0.00,0.00,1.78


Electric Loads Satisfied

,,Electricity [GJ],Percent Electricity [%]
,Fuel-Fired Power Generation,0.000,0.00
,High Temperature Geothermal*,0.000,0.00
,Photovoltaic Power,0.000,0.00
,Wind Power,0.000,0.00
,Power Conversion,0.000,0.00
,Net Decrease in On-Site Storage,0.000,0.00
,Total On-Site Electric Sources,0.000,0.00
,,,
,Electricity Coming From Utility,683.154,100.00
,Surplus Electricity Going To Utility,0.000,0.00
,Net Electricity From Utility,683.154,100.00
,,,
,Total On-Site and Utility Electric Sources,683.154,100.00
,Total Electricity End Uses,683.154,100.00


On-Site Thermal Sources

,,Heat [GJ],Percent Heat [%]
,Water-Side Heat Recovery,0.00,
,Air to Air Heat Recovery for Cooling,0.00,
,Air to Air Heat Recovery for Heating,0.00,
,High-Temperature Geothermal*,0.00,
,Solar Water Thermal,0.00,
,Solar Air Thermal,0.00,
,Total On-Site Thermal Sources,0.00,


Water Source Summary

,,Water [m3],Percent Water [%]
,Rainwater Collection,0.00,0.00
,Condensate Collection,0.00,0.00
,Groundwater Well,0.00,0.00
,Total On Site Water Sources,0.00,0.00
,-,-,-
,Initial Storage,0.00,0.00
,Final Storage,0.00,0.00
,Change in Storage,0.00,0.00
,-,-,-
,Water Supplied by Utility,414.19,100.00
,-,-,-
,Total On Site, Change in Storage, and Utility Water Sources,414.19,100.00
,Total Water End Uses,414.19,100.00


Setpoint Not Met Criteria

,,Degrees [deltaC]
,Tolerance for Zone Heating Setpoint Not Met Time,0.56
,Tolerance for Zone Cooling Setpoint Not Met Time,0.56


Comfort and Setpoint Not Met Summary

,,Facility [Hours]
,Time Setpoint Not Met During Occupied Heating,0.00
,Time Setpoint Not Met During Occupied Cooling,2.75
,Time Not Comfortable Based on Simple ASHRAE 55-2004,3980.75


Note 1: An asterisk (*) indicates that the feature is not yet implemented.
----------------------------------------------------------------------------------------------------
REPORT:,Input Verification and Results Summary
FOR:,Entire Facility
General

,,Value
,Program Version and Build,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:27
,RunPeriod,RUNPERIOD 1
,Weather File,Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300
,Latitude [deg],41.98
,Longitude [deg],-87.9
,Elevation [m],201.00
,Time Zone,-6.0
,North Axis Angle [deg],0.00
,Rotation for Appendix G [deg],0.00
,Hours Simulated [hrs],8760.00


ENVELOPE
Window-Wall Ratio

,,Total,North (315 to 45 deg),East (45 to 135 deg),South (135 to 225 deg),West (225 to 315 deg)
,Gross Wall Area [m2],185.89,46.47,46.47,46.47,46.47
,Above Ground Wall Area [m2],185.89,46.47,46.47,46.47,46.47
,Window Opening Area [m2],26.02,0.00,6.51,13.01,6.51
,Gross Window-Wall Ratio [%],14.00,0.00,14.00,28.00,14.00
,Above Ground Window-Wall Ratio [%],14.00,0.00,14.00,28.00,14.00


Conditioned Window-Wall Ratio

,,Total,North (315 to 45 deg),East (45 to 135 deg),South (135 to 225 deg),West (225 to 315 deg)
,Gross Wall Area [m2],185.89,46.47,46.47,46.47,46.47
,Above Ground Wall Area [m2],185.89,46.47,46.47,46.47,46.47
,Window Opening Area [m2],26.02,0.00,6.51,13.01,6.51
,Gross Window-Wall Ratio [%],14.00,0.00,14.00,28.00,14.00
,Above Ground Window-Wall Ratio [%],14.00,0.00,14.00,28.00,14.00


Skylight-Roof Ratio

,,Total
,Gross Roof Area [m2],258.86
,Skylight Area [m2],0.00
,Skylight-Roof Ratio [%],0.00


PERFORMANCE
Zone Summary

,,Area [m2],Conditioned (Y/N),Part of Total Floor Area (Y/N),Volume [m3],Multipliers,Above Ground Gross Wall Area [m2],Underground Gross Wall Area [m2],Window Glass Area [m2],Opening Area [m2],Lighting [W/m2],People [m2 per person],Plug and Process [W/m2]
,DINING,116.17,Yes,Yes,354.18,1.00,92.94,0.00,26.02,26.02,15.4500,1.39,129.1195
,KITCHEN,116.17,Yes,Yes,354.18,1.00,92.94,0.00,0.00,0.00,16.6400,18.59,1597.9138
,ATTIC,232.34,No,No,262.34,1.00,0.00,0.00,0.00,0.00,0.0000,,0.0000
,Total,232.34,,,708.37,,185.89,0.00,26.02,26.02,16.0450,2.59,863.5166
,Conditioned Total,232.34,,,708.37,,185.89,0.00,26.02,26.02,16.0450,2.59,863.5166
,Unconditioned Total,0.00,,,0.00,,0.00,0.00,0.00,0.00,,,
,Not Part of Total,232.34,,,262.34,,0.00,0.00,0.00,0.00,0.0000,,0.0000


----------------------------------------------------------------------------------------------------
REPORT:,Demand End Use Components Summary
FOR:,Entire Facility
End Uses

,,Electricity [W],Natural Gas [W],Propane [W],District Cooling [W],Steam [W],Water [m3/s]
,Time of Peak,19-JUL-11:15,07-FEB-07:15,-,-,-,03-JUL-18:30
,Heating,0.00,94664.23,0.00,0.00,0.00,0.00
,Cooling,12812.58,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,3355.15,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,18077.00,21007.70,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,2182.42,0.00,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,7095.93,0.00,0.00,0.00,0.00
,Refrigeration,3103.73,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,
,Total End Uses,39530.88,122767.86,0.00,0.00,0.00,0.00


End Uses By Subcategory

,,Subcategory,Electricity [W],Natural Gas [W],Propane [W],District Cooling [W],Steam [W],Water [m3/s]
,Heating,General,0.00,94664.23,0.00,0.00,0.00,0.00
,Cooling,General,12812.58,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,General,3355.15,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,Exterior Facade Lighting,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,MiscElec,17500.00,0.00,0.00,0.00,0.00,0.00
,,KitchenExhFan,577.00,0.00,0.00,0.00,0.00,0.00
,,MiscGas,0.00,21007.70,0.00,0.00,0.00,0.00
,Exterior Equipment,General,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,Fan Energy,2182.42,0.00,0.00,0.00,0.00,0.00
,,Zone Exhaust Fans,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,General,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,General,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,General,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,General,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,Water Heater,0.00,7095.93,0.00,0.00,0.00,0.00
,,General,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,General,544.91,0.00,0.00,0.00,0.00,0.00
,,Low Temp Refrigeration,1482.58,0.00,0.00,0.00,0.00,0.00
,,Med Temp Refrigeration,1076.23,0.00,0.00,0.00,0.00,0.00
,Generators,General,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Source Energy End Use Components Summary
FOR:,Entire Facility
Values gathered over      8760.00 hours

Source Energy End Use Components Summary

,,Source Electricity [GJ],Source Natural Gas [GJ],Source Additional Fuel [GJ],Source District Cooling [GJ],Source District Heating [GJ]
,Heating,0.00,506.98,0.00,0.00,0.00
,Cooling,81.81,0.00,0.00,0.00,0.00
,Interior Lighting,307.45,0.00,0.00,0.00,0.00
,Exterior Lighting,164.92,0.00,0.00,0.00,0.00
,Interior Equipment,1451.60,615.79,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00
,Fans,205.42,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,97.08,0.00,0.00,0.00
,Refrigeration,211.25,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00
,,,,,,
,Total Source Energy End Use Components,2422.46,1219.86,0.00,0.00,0.00


Normalized Metrics
Source Energy End Use Components Per Conditioned Floor Area

,,Source Electricity [MJ/m2],Source Natural Gas [MJ/m2],Source Additional Fuel [MJ/m2],Source District Cooling [MJ/m2],Source District Heating [MJ/m2]
,Heating,0.00,2182.04,0.00,0.00,0.00
,Cooling,352.10,0.00,0.00,0.00,0.00
,Interior Lighting,1323.27,0.00,0.00,0.00,0.00
,Exterior Lighting,709.83,0.00,0.00,0.00,0.00
,Interior Equipment,6247.67,2650.36,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00
,Fans,884.14,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,417.84,0.00,0.00,0.00
,Refrigeration,909.22,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00
,,,,,,
,Total Source Energy End Use Components,10426.24,5250.24,0.00,0.00,0.00


Source Energy End Use Components Per Total Floor Area

,,Source Electricity [MJ/m2],Source Natural Gas [MJ/m2],Source Additional Fuel [MJ/m2],Source District Cooling [MJ/m2],Source District Heating [MJ/m2]
,Heating,0.00,2182.04,0.00,0.00,0.00
,Cooling,352.10,0.00,0.00,0.00,0.00
,Interior Lighting,1323.27,0.00,0.00,0.00,0.00
,Exterior Lighting,709.83,0.00,0.00,0.00,0.00
,Interior Equipment,6247.67,2650.36,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00
,Fans,884.14,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,417.84,0.00,0.00,0.00
,Refrigeration,909.22,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00
,,,,,,
,Total Source Energy End Use Components,10426.24,5250.24,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Component Sizing Summary
FOR:,Entire Facility
AirTerminal:SingleDuct:Uncontrolled

,,Design Size Maximum Air Flow Rate [m3/s]
,DINING DIRECT AIR,1.19
,KITCHEN DIRECT AIR,0.722468
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


AirLoopHVAC

,,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],Sum of Air Terminal Minimum Heating Flow Rates [m3/s],Sum of Air Terminal Maximum Flow Rates [m3/s],Adjusted Heating Design Air Flow Rate [m3/s],Adjusted Cooling Design Air Flow Rate [m3/s],Adjusted Main Design Air Flow Rate [m3/s],User Heating Air Flow Ratio [],Calculated Heating Air Flow Ratio [],Design Supply Air Flow Rate [m3/s]
,PSZ-AC_1:1,1.19,1.19,1.19,1.19,1.19,1.19,1.00,1.00,1.19
,PSZ-AC_2:2,0.722468,0.722468,0.722468,0.722468,0.722468,0.722468,1.00,1.00,0.722468
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Controller:OutdoorAir

,,Maximum Outdoor Air Flow Rate [m3/s],Minimum Outdoor Air Flow Rate [m3/s]
,PSZ-AC_1:1_OA_CONTROLLER,1.19,0.835766
,PSZ-AC_2:2_OA_CONTROLLER,0.722468,0.722468
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Coil:Cooling:DX:TwoSpeed

,,Design Size High Speed Rated Air Flow Rate [m3/s],Design Size High Speed Gross Rated Total Cooling Capacity [W],Design Size High Speed Rated Sensible Heat Ratio,Design Size Low Speed Rated Air Flow Rate [m3/s],Design Size Low Speed Gross Rated Total Cooling Capacity [W],Design Size Low Speed Gross Rated Sensible Heat Ratio
,PSZ-AC_1:1_COOLC DXCOIL,1.19,29632.28,0.698083,0.397724,9876.44,0.698083
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Coil:Heating:Fuel

,,Design Size Nominal Capacity [W]
,PSZ-AC_1:1_HEATC,67880.72
,PSZ-AC_2:2_HEATC,51732.17
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Fan:ConstantVolume

,,Design Size Maximum Flow Rate [m3/s]
,PSZ-AC_1:1_FAN,1.19
,PSZ-AC_2:2_FAN,0.722468
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Coil:Cooling:DX:SingleSpeed

,,Design Size Rated Air Flow Rate [m3/s],Design Size Gross Rated Total Cooling Capacity [W],Design Size Gross Rated Sensible Heat Ratio
,PSZ-AC_2:2_COOLC DXCOIL,0.722468,17940.59,0.698083
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


PlantLoop

,,Maximum Loop Flow Rate [m3/s],Plant Loop Volume [m3]
,SWHSYS1,0.000042,0.005052
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Pump:VariableSpeed

,,Design Flow Rate [m3/s],Design Power Consumption [W]
,SWHSYS1 PUMP,0.000042,0.000005
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


WaterHeater:Mixed

,,Use Side Design Flow Rate [m3/s]
,SWHSYS1 WATER HEATER,0.000042
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


----------------------------------------------------------------------------------------------------
REPORT:,Surface Shadowing Summary
FOR:,Entire Facility
Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces

,,None


Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces

,,Possible Shadow Receivers
,DINING_WALL_EAST,DINING_WALL_EAST_WINDOW |
,DINING_WALL_SOUTH,DINING_WALL_SOUTH_WINDOW |
,DINING_WALL_WEST,DINING_WALL_WEST_WINDOW |


----------------------------------------------------------------------------------------------------
REPORT:,Adaptive Comfort Summary
FOR:,Entire Facility
Time Not Meeting the Adaptive Comfort Models during Occupied Hours

,,ASHRAE55 90% Acceptability Limits [Hours],ASHRAE55 80% Acceptability Limits  [Hours],CEN15251 Category I Acceptability Limits [Hours],CEN15251 Category II Acceptability Limits [Hours],CEN15251 Category III Acceptability Limits [Hours]


----------------------------------------------------------------------------------------------------
REPORT:,Initialization Summary
FOR:,Entire Facility
Version

,,Version ID
,           1,9.2


Timesteps per Hour

,,#TimeSteps,Minutes per TimeStep {minutes}
,           1,4,15


System Convergence Limits

,,Minimum System TimeStep {minutes},Max HVAC Iterations,Minimum Plant Iterations,Maximum Plant Iterations
,           1,2,25,2,8


Simulation Control

,,Do Zone Sizing,Do System Sizing,Do Plant Sizing,Do Design Days,Do Weather Simulation,Do HVAC Sizing Simulation
,           1,Yes,Yes,Yes,No,Yes,No


Output Reporting Tolerances

,,Tolerance for Time Heating Setpoint Not Met,Tolerance for Zone Cooling Setpoint Not Met Time
,           1,0.556,0.556


Site:GroundTemperature:BuildingSurface

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,           1,19.53,19.50,19.54,19.60,20.00,21.64,22.23,22.38,21.45,20.12,19.80,19.63


Site:GroundTemperature:FCfactorMethod

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,           1,-1.89,-3.06,-0.99,2.23,10.68,17.20,21.60,22.94,20.66,15.60,8.83,2.56


Site:GroundTemperature:Shallow

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,           1,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00


Site:GroundTemperature:Deep

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,           1,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00


Site:GroundReflectance

,,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
,           1,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20


Site:GroundReflectance:SnowModifier

,,Normal,Daylighting {dimensionless}
,           1,1.000,1.000


Site:GroundReflectance:Snow

,,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
,           1,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20


Site:GroundReflectance:Snow:Daylighting

,,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
,           1,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20


Environment:Weather Station

,,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
,           1,10.000,0.140,270.000,1.500,1.586,9.750E-003


Site:Location

,,Location Name,Latitude {N+/S- Deg},Longitude {E+/W- Deg},Time Zone Number {GMT+/-},Elevation {m},Standard Pressure at Elevation {Pa},Standard RhoAir at Elevation
,           1,Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,41.98,-87.92,-6.00,201.00,98934,1.1759


Site Water Mains Temperature Information

,,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
,           1,Correlation,NA,9.69,28.10,NA


DaySchedule

,,Name,ScheduleType,Interpolated {Yes/No},Time (HH:MM) =>,01:00,02:00,03:00,04:00,05:00,06:00,07:00,08:00,09:00,10:00,11:00,12:00,13:00,14:00,15:00,16:00,17:00,18:00,19:00,20:00,21:00,22:00,23:00,24:00
,           1,ALWAYS_ON_dy_1,ON/OFF,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,           2,ACTIVITY_SCH_dy_1,ANY NUMBER,No,Values:,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00
,           3,AIR_VELO_SCH_dy_1,ANY NUMBER,No,Values:,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20
,           4,BLDG_EQUIP_SCH_dy_1,FRACTION,No,Values:,0.10,0.10,0.10,0.10,0.10,0.10,0.35,0.35,0.25,0.25,0.35,0.35,0.35,0.35,0.25,0.25,0.25,0.35,0.35,0.35,0.25,0.25,0.25,0.25
,           5,BLDG_EQUIP_SCH_dy_2,FRACTION,No,Values:,0.10,0.10,0.10,0.10,0.10,0.10,0.35,0.35,0.25,0.25,0.35,0.35,0.35,0.35,0.25,0.25,0.25,0.35,0.35,0.35,0.25,0.25,0.25,0.25
,           6,BLDG_EQUIP_SCH_dy_3,FRACTION,No,Values:,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35
,           7,BLDG_EQUIP_SCH_dy_4,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,           8,BLDG_EQUIP_SCH_dy_5,FRACTION,No,Values:,0.10,0.10,0.10,0.10,0.10,0.10,0.35,0.35,0.25,0.25,0.35,0.35,0.35,0.35,0.25,0.25,0.25,0.35,0.35,0.35,0.25,0.25,0.25,0.25
,           9,BLDG_LIGHT_SCH_dy_1,FRACTION,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,          10,BLDG_LIGHT_SCH_dy_2,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          11,BLDG_LIGHT_SCH_dy_3,FRACTION,No,Values:,0.45,0.15,0.15,0.15,0.15,0.45,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90
,          12,BLDG_OCC_SCH_dy_1,FRACTION,No,Values:,5.00E-002,0.00,0.00,0.00,0.00,5.00E-002,0.10,0.40,0.40,0.30,0.20,0.50,0.80,0.70,0.40,0.20,0.25,0.50,0.55,0.55,0.55,0.50,0.35,0.20
,          13,BLDG_OCC_SCH_dy_2,FRACTION,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,          14,BLDG_OCC_SCH_dy_3,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          15,BLDG_OCC_SCH_dy_4,FRACTION,No,Values:,5.00E-002,0.00,0.00,0.00,0.00,5.00E-002,5.00E-002,0.30,0.30,0.30,0.20,0.45,0.60,0.50,0.35,0.30,0.30,0.30,0.55,0.55,0.55,0.50,0.35,0.20
,          16,GAS_EQUIP_SCH_dy_1,FRACTION,No,Values:,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25
,          17,GAS_EQUIP_SCH_dy_2,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          18,GAS_EQUIP_SCH_dy_3,FRACTION,No,Values:,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,3.00E-002,9.00E-002,0.14,0.10,0.10,0.22,0.27,0.24,0.21,0.14,0.13,0.15,0.17,0.17,0.17,0.15,0.14,0.12,2.00E-002
,          19,INFIL_HALF_ON_SCH_dy_1,FRACTION,No,Values:,1.00,1.00,1.00,1.00,1.00,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50
,          20,INFIL_HALF_ON_SCH_dy_2,FRACTION,No,Values:,1.00,1.00,1.00,1.00,1.00,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50
,          21,INFIL_HALF_ON_SCH_dy_3,FRACTION,No,Values:,1.00,1.00,1.00,1.00,1.00,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50
,          22,KITCHEN_EXHAUST_SCH_dy_1,ON/OFF,No,Values:,1.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,          23,WORK_EFF_SCH_dy_1,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          24,CLOTHING_SCH_dy_1,ANY NUMBER,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,          25,CLOTHING_SCH_dy_2,ANY NUMBER,No,Values:,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50
,          26,CLOTHING_SCH_dy_3,ANY NUMBER,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,          27,DUAL ZONE CONTROL TYPE SCHED_dy_1,CONTROL TYPE,No,Values:,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00
,          28,CLGSETP_KITCHEN_SCH_dy_1,TEMPERATURE,No,Values:,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00
,          29,CLGSETP_KITCHEN_SCH_dy_2,TEMPERATURE,No,Values:,26.00,30.00,30.00,30.00,30.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00
,          30,HTGSETP_KITCHEN_SCH_dy_1,TEMPERATURE,No,Values:,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60
,          31,HTGSETP_KITCHEN_SCH_dy_2,TEMPERATURE,No,Values:,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00
,          32,HTGSETP_KITCHEN_SCH_dy_3,TEMPERATURE,No,Values:,19.00,15.60,15.60,15.60,15.60,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00
,          33,CLGSETP_SCH_dy_1,TEMPERATURE,No,Values:,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00
,          34,CLGSETP_SCH_dy_2,TEMPERATURE,No,Values:,24.00,30.00,30.00,30.00,30.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00
,          35,HTGSETP_SCH_dy_1,TEMPERATURE,No,Values:,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60
,          36,HTGSETP_SCH_dy_2,TEMPERATURE,No,Values:,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00
,          37,HTGSETP_SCH_dy_3,TEMPERATURE,No,Values:,21.00,15.60,15.60,15.60,15.60,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00
,          38,HVACOPERATIONSCHD_dy_1,ON/OFF,No,Values:,1.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,          39,MINOA_SCHED_dy_1,FRACTION,No,Values:,1.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,          40,KITCHEN_CASE:1_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,FRACTION,No,Values:,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.20,0.20,0.20
,          41,KITCHEN_CASE:1_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,ON/OFF,Average,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          42,KITCHEN_CASE:1_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,ON/OFF,Average,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          43,KITCHEN_CASE:1_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_1,ANY NUMBER,No,Values:,0.00,0.00,0.00,0.00,725.00,417.00,290.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          44,KITCHEN_CASE:1_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_2,ANY NUMBER,No,Values:,0.00,0.00,0.00,0.00,125.00,117.00,90.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,125.00,117.00,90.00,0.00,0.00
,          45,KITCHEN_CASE:2_SELFCONTAINEDDISPLAYCASE_CASESTOCKINGSCHED_dy_1,ANY NUMBER,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,50.00,70.00,70.00,80.00,70.00,50.00,50.00,80.00,90.00,80.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          46,BLDG_SWH_SCH_dy_1,FRACTION,No,Values:,0.20,0.00,0.00,0.00,0.00,0.00,0.15,0.60,0.55,0.45,0.40,0.45,0.40,0.35,0.30,0.30,0.30,0.40,0.55,0.60,0.50,0.55,0.45,0.25
,          47,BLDG_SWH_SCH_dy_2,FRACTION,No,Values:,0.20,0.00,0.00,0.00,0.00,0.00,0.15,0.15,0.15,0.50,0.45,0.50,0.50,0.45,0.40,0.40,0.35,0.40,0.55,0.55,0.50,0.55,0.40,0.30
,          48,BLDG_SWH_SCH_dy_3,FRACTION,No,Values:,0.25,0.00,0.00,0.00,0.00,0.00,0.15,0.15,0.15,0.15,0.50,0.50,0.40,0.40,0.30,0.30,0.30,0.40,0.50,0.50,0.40,0.50,0.40,0.20
,          49,KITCHEN WATER EQUIPMENT HOT SUPPLY TEMP SCHED_dy_1,TEMPERATURE,No,Values:,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00
,          50,KITCHEN WATER EQUIPMENT LATENT FRACT SCHED_dy_1,FRACTION,No,Values:,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002
,          51,KITCHEN WATER EQUIPMENT SENSIBLE FRACT SCHED_dy_1,FRACTION,No,Values:,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20
,          52,KITCHEN WATER EQUIPMENT TEMP SCHED_dy_1,TEMPERATURE,No,Values:,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00
,          53,PLANTONSCHED_dy_1,ON/OFF,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,          54,SWHSYS1 WATER HEATER AMBIENT TEMPERATURE SCHEDULE NAME_dy_1,TEMPERATURE,No,Values:,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00
,          55,SWHSYS1 WATER HEATER SETPOINT TEMPERATURE SCHEDULE NAME_dy_1,TEMPERATURE,No,Values:,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00
,          56,SWHSYS1-LOOP-TEMP-SCHEDULE_dy_1,TEMPERATURE,No,Values:,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00


Schedule

,,Name,ScheduleType,{Until Date,WeekSchedule}** Repeated until Dec 31
,           1,ALWAYS_ON,ON/OFF,Through Dec 31,ALWAYS_ON_wk_1
,           2,ACTIVITY_SCH,ANY NUMBER,Through Dec 31,ACTIVITY_SCH_wk_1
,           3,AIR_VELO_SCH,ANY NUMBER,Through Dec 31,AIR_VELO_SCH_wk_1
,           4,BLDG_EQUIP_SCH,FRACTION,Through Dec 31,BLDG_EQUIP_SCH_wk_1
,           5,BLDG_LIGHT_SCH,FRACTION,Through Dec 31,BLDG_LIGHT_SCH_wk_1
,           6,BLDG_OCC_SCH,FRACTION,Through Dec 31,BLDG_OCC_SCH_wk_1
,           7,GAS_EQUIP_SCH,FRACTION,Through Dec 31,GAS_EQUIP_SCH_wk_1
,           8,INFIL_HALF_ON_SCH,FRACTION,Through Dec 31,INFIL_HALF_ON_SCH_wk_1
,           9,KITCHEN_EXHAUST_SCH,ON/OFF,Through Dec 31,KITCHEN_EXHAUST_SCH_wk_1
,          10,WORK_EFF_SCH,FRACTION,Through Dec 31,WORK_EFF_SCH_wk_1
,          11,CLOTHING_SCH,ANY NUMBER,Through Apr 30,CLOTHING_SCH_wk_1
,          12,DUAL ZONE CONTROL TYPE SCHED,CONTROL TYPE,Through Dec 31,DUAL ZONE CONTROL TYPE SCHED_wk_1
,          13,CLGSETP_KITCHEN_SCH,TEMPERATURE,Through Dec 31,CLGSETP_KITCHEN_SCH_wk_1
,          14,HTGSETP_KITCHEN_SCH,TEMPERATURE,Through Dec 31,HTGSETP_KITCHEN_SCH_wk_1
,          15,CLGSETP_SCH,TEMPERATURE,Through Dec 31,CLGSETP_SCH_wk_1
,          16,HTGSETP_SCH,TEMPERATURE,Through Dec 31,HTGSETP_SCH_wk_1
,          17,HVACOPERATIONSCHD,ON/OFF,Through Dec 31,HVACOPERATIONSCHD_wk_1
,          18,MINOA_SCHED,FRACTION,Through Dec 31,MINOA_SCHED_wk_1
,          19,KITCHEN_CASE:1_WALKINFREEZER_CASECREDITREDUXSCHED,FRACTION,Through Dec 31,KITCHEN_CASE:1_WALKINFREEZER_CASECREDITREDUXSCHED_wk_1
,          20,KITCHEN_CASE:1_WALKINFREEZER_CASEDEFROST2ADAYSCHED,ON/OFF,Through Dec 31,KITCHEN_CASE:1_WALKINFREEZER_CASEDEFROST2ADAYSCHED_wk_1
,          21,KITCHEN_CASE:1_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED,ON/OFF,Through Dec 31,KITCHEN_CASE:1_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_wk_1
,          22,KITCHEN_CASE:1_WALKINFREEZER_WALKINSTOCKINGSCHED,ANY NUMBER,Through Dec 31,KITCHEN_CASE:1_WALKINFREEZER_WALKINSTOCKINGSCHED_wk_1
,          23,KITCHEN_CASE:2_SELFCONTAINEDDISPLAYCASE_CASESTOCKINGSCHED,ANY NUMBER,Through Dec 31,KITCHEN_CASE:2_SELFCONTAINEDDISPLAYCASE_CASESTOCKINGSCHED_wk_1
,          24,BLDG_SWH_SCH,FRACTION,Through Dec 31,BLDG_SWH_SCH_wk_1
,          25,KITCHEN WATER EQUIPMENT HOT SUPPLY TEMP SCHED,TEMPERATURE,Through Dec 31,KITCHEN WATER EQUIPMENT HOT SUPPLY TEMP SCHED_wk_1
,          26,KITCHEN WATER EQUIPMENT LATENT FRACT SCHED,FRACTION,Through Dec 31,KITCHEN WATER EQUIPMENT LATENT FRACT SCHED_wk_1
,          27,KITCHEN WATER EQUIPMENT SENSIBLE FRACT SCHED,FRACTION,Through Dec 31,KITCHEN WATER EQUIPMENT SENSIBLE FRACT SCHED_wk_1
,          28,KITCHEN WATER EQUIPMENT TEMP SCHED,TEMPERATURE,Through Dec 31,KITCHEN WATER EQUIPMENT TEMP SCHED_wk_1
,          29,PLANTONSCHED,ON/OFF,Through Dec 31,PLANTONSCHED_wk_1
,          30,SWHSYS1 WATER HEATER AMBIENT TEMPERATURE SCHEDULE NAME,TEMPERATURE,Through Dec 31,SWHSYS1 WATER HEATER AMBIENT TEMPERATURE SCHEDULE NAME_wk_1
,          31,SWHSYS1 WATER HEATER SETPOINT TEMPERATURE SCHEDULE NAME,TEMPERATURE,Through Dec 31,SWHSYS1 WATER HEATER SETPOINT TEMPERATURE SCHEDULE NAME_wk_1
,          32,SWHSYS1-LOOP-TEMP-SCHEDULE,TEMPERATURE,Through Dec 31,SWHSYS1-LOOP-TEMP-SCHEDULE_wk_1


Building Information

,,Building Name,North Axis {deg},Terrain,Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
,           1,Ref Bldg Quick Service Restaurant Post1980_v1.3_5.0,0.000,City,4.00000E-002,0.20000,FullInteriorAndExterior,25,6


Inside Convection Algorithm

,,Algorithm {Simple
,,TARP
,,CeilingDiffuser
,,AdaptiveConvectionAlgorithm}
,           1,TARP


Outside Convection Algorithm

,,Algorithm {SimpleCombined
,,TARP
,,MoWitt
,,DOE-2
,,AdaptiveConvectionAlgorithm}
,           1,DOE-2


Sky Radiance Distribution

,,Value {Anisotropic}
,           1,Anisotropic


Zone Air Solution Algorithm

,,Value {ThirdOrderBackwardDifference
,,AnalyticalSolution
,,EulerMethod}
,           1,AnalyticalSolution


Zone Air Carbon Dioxide Balance Simulation

,,Simulation {Yes/No},Carbon Dioxide Concentration
,           1,No,N/A


Zone Air Generic Contaminant Balance Simulation

,,Simulation {Yes/No},Generic Contaminant Concentration
,           1,No,N/A


Zone Air Mass Flow Balance Simulation

,,Enforce Mass Balance,Adjust Zone Mixing,Adjust Zone Infiltration {AddInfiltration,Infiltration Zones {MixingSourceZonesOnly
,,,,AdjustInfiltration,AllZones}
,,,,None},
,           1,No,N/A,N/A,N/A


HVACSystemRootFindingAlgorithm

,,Value {RegulaFalsi
,,Bisection
,,BisectionThenRegulaFalsi
,,RegulaFalsiThenBisection}
,           1,RegulaFalsi


Environment:Site Atmospheric Variation

,,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
,           1,0.330,460.000,6.500000E-003


Surface Geometry

,,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
,           1,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin


Surface Heat Transfer Algorithm

,,Value {CTF - ConductionTransferFunction,Inside Surface Max Temperature Limit{C},Surface Convection Coefficient Lower Limit {W/m2-K},Surface Convection Coefficient Upper Limit {W/m2-K}
,,EMPD - MoisturePenetrationDepthConductionTransferFunction,,,
,,CondFD - ConductionFiniteDifference,,,
,,HAMT - CombinedHeatAndMoistureFiniteElement} - Description,,,
,           1,CTF - ConductionTransferFunction,200,0.10,1000.0


Shading Summary

,,Number of Fixed Detached Shades,Number of Building Detached Shades,Number of Attached Shades
,           1,0,0,0


Zone Summary

,,Number of Zones,Number of Zone Surfaces,Number of SubSurfaces
,           1,3,23,3


Zone Information

,,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST},Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2},Number of Surfaces,Number of SubSurfaces,Number of Shading SubSurfaces,Part of Total Building Area
,           1,DINING,0.0,0.00,0.00,0.00,7.62,3.81,1.52,1,1,1,0.00,15.24,0.00,7.62,0.00,3.05,3.05,354.18,TARP,DOE-2,116.17,92.94,66.92,26.02,6,3,0,Yes
,           2,KITCHEN,0.0,0.00,0.00,0.00,7.62,11.43,1.52,1,1,1,0.00,15.24,7.62,15.24,0.00,3.05,3.05,354.18,TARP,DOE-2,116.17,92.94,92.94,0.00,6,0,0,Yes
,           3,ATTIC,0.0,0.00,0.00,3.05,7.62,7.62,3.64,1,1,1,0.00,15.24,0.00,15.24,3.05,5.59,1.27,262.34,TARP,DOE-2,232.34,0.00,0.00,0.00,6,0,0,No


Zone Internal Gains Nominal

,,Zone Name,Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
,           1,DINING,116.17,83.6,1.390,0.719,15.450,129.119,0.000,0.000,0.000,0.000,144.569,No
,           2,KITCHEN,116.17,6.3,18.587,5.380E-002,16.640,306.246,1291.668,0.000,0.000,0.000,1614.554,No
,           3,ATTIC,232.34,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No


People Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People,MRT Calculation Type,Work Efficiency,Clothing Insulation Calculation Method,Clothing Insulation Calculation Method Schedule,Clothing,Air Velocity,Fanger Calculation,Pierce Calculation,KSU Calculation
,           1,DINING PEOPLE,BLDG_OCC_SCH,DINING,116.17,83.6,83.6,0.719,1.390,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,84,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,           2,KITCHEN PEOPLE,BLDG_OCC_SCH,KITCHEN,116.17,6.3,6.3,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,6,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No


Lights Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
,           1,DINING_LIGHTS,BLDG_LIGHT_SCH,DINING,116.17,83.6,1794.849,15.450,21.476,0.000,0.700,0.200,0.100,1.000,General,0.000,1794.849
,           2,KITCHEN_LIGHTS,BLDG_LIGHT_SCH,KITCHEN,116.17,6.3,1933.093,16.640,309.295,0.000,0.700,0.200,0.100,1.000,General,0.000,1933.093


ElectricEquipment Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
,           1,DINING_MISCELEC_EQUIP,BLDG_EQUIP_SCH,DINING,116.17,83.6,15000.000,129.119,179.476,0.250,0.300,0.000,0.450,MiscElec,0.000,5250.000
,           2,KITCHEN_MISCELEC_EQUIP,BLDG_EQUIP_SCH,KITCHEN,116.17,6.3,35000.000,301.279,5600.000,0.250,0.300,0.300,0.150,MiscElec,0.000,12250.000
,           3,KITCHEN_EXHFAN_EQUIP,KITCHEN_EXHAUST_SCH,KITCHEN,116.17,6.3,577.000,4.967,92.320,0.000,0.000,1.000,0.000,KitchenExhFan,0.000,577.000


GasEquipment Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
,           1,KITCHEN_MISCGAS_EQUIP,GAS_EQUIP_SCH,KITCHEN,116.17,6.3,150055.000,1291.668,24008.800,0.100,0.200,0.700,0.000,MiscGas,0.000,40514.850


Shadowing/Sun Position Calculations Annual Simulations

,,Calculation Method,Value {days},Allowable Number Figures in Shadow Overlap {},Polygon Clipping Algorithm,Sky Diffuse Modeling Algorithm,External Shading Calculation Method,Output External Shading Calculation Results,Disable Self-Shading Within Shading Zone Groups,Disable Self-Shading From Shading Zone Groups to Other Zones
,           1,AverageOverDaysInFrequency,7,15000,SutherlandHodgman,SimpleSkyDiffuseModeling,InternalCalculation,No,No,No


#Refrigeration Compressor Racks

,,Number of Refrigeration Compressor Racks
,           1,2


Refrigeration Compressor Rack

,,Compressor Rack Name,# Refrigerated Cases Connected,# WalkIn Coolers Connected,Heat Rejection Location,Condenser Type,COP
,           1,RACK1,1,0,Outdoors,Air-Cooled,1.500
,           2,RACK2,1,0,Outdoors,Air-Cooled,3.000


Water Heater Information

,,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency,Standard Rated Energy Factor
,           1,WaterHeater:Mixed,SWHSYS1 WATER HEATER,0.2000,845000.0,3.394,0.5554


ZoneInfiltration Airflow Stats Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m},Equation D - Velocity Squared Term Coefficient {s2/m2}
,           1,DINING_INFILTRATION,INFIL_HALF_ON_SCH,DINING,116.17,83.6,0.105,9.065E-004,1.133E-003,1.070,1.000,0.000,0.000,0.000
,           2,KITCHEN_INFILTRATION,INFIL_HALF_ON_SCH,KITCHEN,116.17,6.3,0.105,9.065E-004,1.133E-003,1.070,1.000,0.000,0.000,0.000
,           3,ATTIC_INFILTRATION,ALWAYS_ON,ATTIC,232.34,0.0,7.287E-002,3.136E-004,2.815E-004,1.000,1.000,0.000,0.000,0.000


Mixing Airflow Stats Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/person Area {m3/s-person},ACH - Air Changes per Hour,From/Source Zone,Delta Temperature {C}
,           1,KITCHEN EXHAUST FANMIXING_0,HVACOPERATIONSCHD,KITCHEN,116.17,6.3,0.835,7.184E-003,0.134,8.482,DINING,0.00


AirFlow Model

,,Simple
,           1,Simple


RoomAir Model

,,Zone Name,Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
,           1,DINING,Mixing/Well-Stirred
,           2,KITCHEN,Mixing/Well-Stirred
,           3,ATTIC,Mixing/Well-Stirred


AirflowNetwork Model:Control

,,No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
,           1,NoMultizoneOrDistribution


Zone Volume Capacitance Multiplier

,,Sensible Heat Capacity Multiplier,Moisture Capacity Multiplier,Carbon Dioxide Capacity Multiplier,Generic Contaminant Capacity Multiplier
,           1,1.000,1.000,1.000,1.000


Load Timesteps in Zone Design Calculation Averaging Window

,,Value
,           1,4


Heating Sizing Factor Information

,,Sizing Factor ID,Value
,           1,Global,1.2000
,           2,Zone DINING,1.2000
,           3,Zone KITCHEN,1.2000


Cooling Sizing Factor Information

,,Sizing Factor ID,Value
,           1,Global,1.2000
,           2,Zone DINING,1.2000
,           3,Zone KITCHEN,1.2000


Zone Sizing Information

,,Zone Name,Load Type,Calc Des Load {W},User Des Load {W},Calc Des Air Flow Rate {m3/s},User Des Air Flow Rate {m3/s},Design Day Name,Date/Time of Peak,Temperature at Peak {C},Humidity Ratio at Peak {kgWater/kgDryAir},Floor Area {m2},# Occupants,Calc Outdoor Air Flow Rate {m3/s},Calc DOAS Heat Addition Rate {W}
,           1,DINING,Cooling,11907.05408,14288.46489,0.99441,1.19329,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:30:00,30.13000,1.87829E-002,116.17148,83.57660,0.83577,0.00000
,           2,DINING,Heating,10797.26891,12956.72269,0.47339,0.83577,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 05:00:00,-20.60000,6.12575E-004,116.17148,83.57660,0.83577,0.00000
,           3,KITCHEN,Cooling,6399.05378,7678.86454,0.43134,0.72247,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 06:00:00,20.71400,1.57349E-002,116.17148,6.25000,0.72247,0.00000
,           4,KITCHEN,Heating,8819.46643,10583.35972,0.34979,0.72247,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 05:00:00,-20.60000,6.12575E-004,116.17148,6.25000,0.72247,0.00000


System Sizing Information

,,System Name,Load Type,Peak Load Kind,User Design Capacity,Calc Des Air Flow Rate [m3/s],User Des Air Flow Rate [m3/s],Design Day Name,Date/Time of Peak
,           1,PSZ-AC_1:1,Cooling,Sensible,21835.81,1.19329,1.19329,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 05:00:00
,           2,PSZ-AC_1:1,Heating,Sensible,59844.88,0.83577,0.83577,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00
,           3,PSZ-AC_2:2,Cooling,Sensible,6755.91,0.72247,0.72247,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 05:00:00
,           4,PSZ-AC_2:2,Heating,Sensible,51732.17,0.72247,0.72247,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00


Component Sizing Information

,,Component Type,Component Name,Input Field Description,Value
,           1,AirTerminal:SingleDuct:Uncontrolled,DINING DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],1.19329
,           2,AirTerminal:SingleDuct:Uncontrolled,KITCHEN DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],0.72247
