Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:27
,           3,AirLoopHVAC,PSZ-AC_1:1,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],1.19329
,           4,AirLoopHVAC,PSZ-AC_1:1,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],1.19329
,           5,AirLoopHVAC,PSZ-AC_1:1,Sum of Air Terminal Maximum Flow Rates [m3/s],1.19329
,           6,AirLoopHVAC,PSZ-AC_1:1,Adjusted Heating Design Air Flow Rate [m3/s],1.19329
,           7,AirLoopHVAC,PSZ-AC_1:1,Adjusted Cooling Design Air Flow Rate [m3/s],1.19329
,           8,AirLoopHVAC,PSZ-AC_1:1,Adjusted Main Design Air Flow Rate [m3/s],1.19329
,           9,AirLoopHVAC,PSZ-AC_1:1,User Heating Air Flow Ratio [],1.00000
,          10,AirLoopHVAC,PSZ-AC_1:1,Calculated Heating Air Flow Ratio [],1.00000
,          11,AirLoopHVAC,PSZ-AC_2:2,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],0.72247
,          12,AirLoopHVAC,PSZ-AC_2:2,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],0.72247
,          13,AirLoopHVAC,PSZ-AC_2:2,Sum of Air Terminal Maximum Flow Rates [m3/s],0.72247
,          14,AirLoopHVAC,PSZ-AC_2:2,Adjusted Heating Design Air Flow Rate [m3/s],0.72247
,          15,AirLoopHVAC,PSZ-AC_2:2,Adjusted Cooling Design Air Flow Rate [m3/s],0.72247
,          16,AirLoopHVAC,PSZ-AC_2:2,Adjusted Main Design Air Flow Rate [m3/s],0.72247
,          17,AirLoopHVAC,PSZ-AC_2:2,User Heating Air Flow Ratio [],1.00000
,          18,AirLoopHVAC,PSZ-AC_2:2,Calculated Heating Air Flow Ratio [],1.00000
,          19,AirLoopHVAC,PSZ-AC_1:1,Design Supply Air Flow Rate [m3/s],1.19329
,          20,AirLoopHVAC,PSZ-AC_2:2,Design Supply Air Flow Rate [m3/s],0.72247
,          21,Controller:OutdoorAir,PSZ-AC_1:1_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],1.19329
,          22,Controller:OutdoorAir,PSZ-AC_1:1_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],0.83577
,          23,Coil:Cooling:DX:TwoSpeed,PSZ-AC_1:1_COOLC DXCOIL,Design Size High Speed Rated Air Flow Rate [m3/s],1.19329
,          24,Coil:Cooling:DX:TwoSpeed,PSZ-AC_1:1_COOLC DXCOIL,Design Size High Speed Gross Rated Total Cooling Capacity [W],29632.27716
,          25,Coil:Cooling:DX:TwoSpeed,PSZ-AC_1:1_COOLC DXCOIL,Design Size High Speed Rated Sensible Heat Ratio,0.69808
,          26,Coil:Cooling:DX:TwoSpeed,PSZ-AC_1:1_COOLC DXCOIL,Design Size Low Speed Rated Air Flow Rate [m3/s],0.39772
,          27,Coil:Cooling:DX:TwoSpeed,PSZ-AC_1:1_COOLC DXCOIL,Design Size Low Speed Gross Rated Total Cooling Capacity [W],9876.43798
,          28,Coil:Cooling:DX:TwoSpeed,PSZ-AC_1:1_COOLC DXCOIL,Design Size Low Speed Gross Rated Sensible Heat Ratio,0.69808
,          29,Coil:Heating:Fuel,PSZ-AC_1:1_HEATC,Design Size Nominal Capacity [W],67880.71552
,          30,Fan:ConstantVolume,PSZ-AC_1:1_FAN,Design Size Maximum Flow Rate [m3/s],1.19329
,          31,Controller:OutdoorAir,PSZ-AC_2:2_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],0.72247
,          32,Controller:OutdoorAir,PSZ-AC_2:2_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],0.72247
,          33,Coil:Cooling:DX:SingleSpeed,PSZ-AC_2:2_COOLC DXCOIL,Design Size Rated Air Flow Rate [m3/s],0.72247
,          34,Coil:Cooling:DX:SingleSpeed,PSZ-AC_2:2_COOLC DXCOIL,Design Size Gross Rated Total Cooling Capacity [W],17940.59165
,          35,Coil:Cooling:DX:SingleSpeed,PSZ-AC_2:2_COOLC DXCOIL,Design Size Gross Rated Sensible Heat Ratio,0.69808
,          36,Coil:Heating:Fuel,PSZ-AC_2:2_HEATC,Design Size Nominal Capacity [W],51732.16994
,          37,Fan:ConstantVolume,PSZ-AC_2:2_FAN,Design Size Maximum Flow Rate [m3/s],0.72247
,          38,PlantLoop,SWHSYS1,Maximum Loop Flow Rate [m3/s],4.21000E-005
,          39,PlantLoop,SWHSYS1,Plant Loop Volume [m3],5.05200E-003
,          40,Pump:VariableSpeed,SWHSYS1 PUMP,Design Flow Rate [m3/s],4.21000E-005
,          41,Pump:VariableSpeed,SWHSYS1 PUMP,Design Power Consumption [W],5.39744E-006
,          42,WaterHeater:Mixed,SWHSYS1 WATER HEATER,Use Side Design Flow Rate [m3/s],4.21000E-005


DX Cooling Coil Standard Rating Information

,,Component Type,Component Name,Standard Rating (Net) Cooling Capacity {W},Standard Rated Net COP {W/W},EER {Btu/W-h},SEER {Btu/W-h},IEER {Btu/W-h}
,           1,Coil:Cooling:DX:SingleSpeed,PSZ-AC_2:2_COOLC DXCOIL,17380.1,3.19,10.88,12.53,12.16


Environment

,,Environment Name,Environment Type,Start Date,End Date,Start DayOfWeek,Duration {#days},Source:Start DayOfWeek,Use Daylight Saving,Use Holidays,Apply Weekend Holiday Rule,Use Rain Values,Use Snow Values
,           1,RUNPERIOD 1,WeatherFileRunPeriod,01/01/2017,12/31/2017,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes


Environment:Special Days

,,Special Day Name,Special Day Type,Source,Start Date,Duration {#days}
,           1,NEW YEARS DAY,Holiday,InputFile,01/01,1
,           2,VETERANS DAY,Holiday,InputFile,11/11,1
,           3,CHRISTMAS,Holiday,InputFile,12/25,1
,           4,INDEPENDENCE DAY,Holiday,InputFile,07/04,1
,           5,MLK DAY,Holiday,InputFile,01/16,1
,           6,PRESIDENTS DAY,Holiday,InputFile,02/20,1
,           7,MEMORIAL DAY,Holiday,InputFile,05/29,1
,           8,LABOR DAY,Holiday,InputFile,09/04,1
,           9,COLUMBUS DAY,Holiday,InputFile,10/09,1
,          10,THANKSGIVING,Holiday,InputFile,11/23,1


Environment:Daylight Saving

,,Daylight Saving Indicator,Source,Start Date,End Date
,           1,Yes,InputFile,03/12,11/05


Environment:WarmupDays

,,NumberofWarmupDays
,           1,6


Warmup Convergence Information

,,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
,           1,DINING,RunPeriod: RUNPERIOD 1,0.2066196052,0.7891884067,Pass,Pass,0.3387138998,0.7887748495,Pass,Pass
,           2,KITCHEN,RunPeriod: RUNPERIOD 1,0.1111992410,0.4710403701,Pass,Pass,0.2211804157,1.0492464765,Pass,Pass
,           3,ATTIC,RunPeriod: RUNPERIOD 1,0.3026437335,0.3196752650,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass


----------------------------------------------------------------------------------------------------
REPORT:,Annual Heat Emissions Summary
FOR:,Entire Facility
Heat Emission by Components

,,Envelope Convection,Zone Exfiltration,Zone Exhaust Air,HVAC Relief Air,HVAC Reject Heat,Total
,Heat Emissions [GJ],491.02,459.81,682.57,0.50,463.02,2096.93


----------------------------------------------------------------------------------------------------
REPORT:,Climatic Data Summary
FOR:,Entire Facility
SizingPeriod:DesignDay

,,Maximum Dry Bulb [C],Daily Temperature Range [deltaC],Humidity Value,Humidity Type,Wind Speed [m/s],Wind Direction
,CHICAGO ANN HTG 99.6% CONDNS DB,-20.60,0.00,-20.60,Wetbulb [C],4.90,270.00
,CHICAGO ANN CLG .4% CONDNS WB=>MDB,31.20,10.70,25.50,Wetbulb [C],5.30,230.00


Weather Statistics File

,,Value
,None,


----------------------------------------------------------------------------------------------------
REPORT:,Envelope Summary
FOR:,Entire Facility
Opaque Exterior

,,Construction,Reflectance,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Net Area [m2],Azimuth [deg],Tilt [deg],Cardinal Direction
,DINING_WALL_EAST,WOOD FRAME NON-RES EXT WALL,0.22,0.466,0.500,23.24,16.73,90.00,90.00,E
,DINING_WALL_SOUTH,WOOD FRAME NON-RES EXT WALL,0.22,0.466,0.500,46.47,33.46,180.00,90.00,S
,DINING_WALL_WEST,WOOD FRAME NON-RES EXT WALL,0.22,0.466,0.500,23.24,16.73,270.00,90.00,W
,DINING_FLOOR,EXT-SLAB,0.30,4.175,12.904,116.17,116.17,0.00,180.00,
,KITCHEN_WALL_EAST,WOOD FRAME NON-RES EXT WALL,0.22,0.466,0.500,23.24,23.24,90.00,90.00,E
,KITCHEN_WALL_NORTH,WOOD FRAME NON-RES EXT WALL,0.22,0.466,0.500,46.47,46.47,0.00,90.00,N
,KITCHEN_WALL_WEST,WOOD FRAME NON-RES EXT WALL,0.22,0.466,0.500,23.24,23.24,270.00,90.00,W
,KITCHEN_FLOOR,EXT-SLAB,0.30,4.175,12.904,116.17,116.17,0.00,180.00,
,EAST-ROOF,ATTIC NON-RES ROOF,0.30,5.082,16.833,27.38,27.38,90.00,45.00,
,NORTH-ROOF,ATTIC NON-RES ROOF,0.30,5.082,16.833,102.05,102.05,0.00,18.44,
,SOUTH-ROOF,ATTIC NON-RES ROOF,0.30,5.082,16.833,102.05,102.05,180.00,18.44,
,WEST-ROOF,ATTIC NON-RES ROOF,0.30,5.082,16.833,27.38,27.38,270.00,45.00,


Exterior Fenestration

,,Construction,Glass Area [m2],Frame Area [m2],Divider Area [m2],Area of One Opening [m2],Area of Multiplied Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Frame Conductance [W/m2-K],Divider Conductance [W/m2-K],Shade Control,Parent Surface,Azimuth [deg],Tilt [deg],Cardinal Direction
,DINING_WALL_EAST_WINDOW,WINDOW NON-RES FIXED,6.51,0.00,0.00,6.51,6.51,3.354,0.385,0.305,,,No,DINING_WALL_EAST,90.00,90.00,E
,DINING_WALL_SOUTH_WINDOW,WINDOW NON-RES FIXED,13.01,0.00,0.00,13.01,13.01,3.354,0.385,0.305,,,No,DINING_WALL_SOUTH,180.00,90.00,S
,DINING_WALL_WEST_WINDOW,WINDOW NON-RES FIXED,6.51,0.00,0.00,6.51,6.51,3.354,0.385,0.305,,,No,DINING_WALL_WEST,270.00,90.00,W
,Total or Average,,,,,,26.02,3.354,0.385,0.305,,,,,,,
,North Total or Average,,,,,,0.00,-,-,-,,,,,,,
,Non-North Total or Average,,,,,,26.02,3.354,0.385,0.305,,,,,,,


Interior Fenestration

,,Construction,Area of One Opening [m2],Area of Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Parent Surface
,Total or Average,,,0.00,-,-,-,


Exterior Door

,,Construction,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Parent Surface
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Shading Summary
FOR:,Entire Facility
Sunlit Fraction

,,March 21 9am,March 21 noon,March 21 3pm,June 21 9am,June 21 noon,June 21 3pm,December 21 9am,December 21 noon,December 21 3pm
,DINING_WALL_EAST_WINDOW,1.00,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00
,DINING_WALL_SOUTH_WINDOW,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,DINING_WALL_WEST_WINDOW,0.00,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00


Window Control

,,Name,Type,Shaded Construction,Control,Glare Control
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Lighting Summary
FOR:,Entire Facility
Interior Lighting

,,Zone,Lighting Power Density [W/m2],Zone Area [m2],Total Power [W],End Use Subcategory,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Return Air Fraction,Conditioned (Y/N),Consumption [GJ]
,DINING_LIGHTS,DINING,15.4500,116.17,1794.85,General,BLDG_LIGHT_SCH,123.90,168.00,123.90,0.0000,Y,41.74
,KITCHEN_LIGHTS,KITCHEN,16.6400,116.17,1933.09,General,BLDG_LIGHT_SCH,123.90,168.00,123.90,0.0000,Y,44.96
,Interior Lighting Total,,16.0450,232.34,3727.94,,,,,,,,86.70


Daylighting

,,Zone,Control Name,Daylighting Method,Control Type,Fraction Controlled,Lighting Installed in Zone [W],Lighting Controlled [W]
,None,,,,,,,


Exterior Lighting

,,Total Watts,Astronomical Clock/Schedule,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Consumption [GJ]
,EXTERIOR FACADE LIGHTING,2963.00,AstronomicalClock,-,,83.62,83.62,46.51
,Exterior Lighting Total,2963.00,,,,,,46.51


----------------------------------------------------------------------------------------------------
REPORT:,Equipment Summary
FOR:,Entire Facility
Central Plant

,,Type,Nominal Capacity [W],Nominal Efficiency [W/W],IPLV in SI Units [W/W],IPLV in IP Units [Btu/W-h]
,None,,,,,


Cooling Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Sensible Capacity [W],Nominal Latent Capacity [W],Nominal Sensible Heat Ratio,Nominal Efficiency [W/W],Nominal Coil UA Value [W/C],Nominal Coil Surface Area [m2]
,PSZ-AC_1:1_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,,29632.28,20685.80,8946.48,0.70,3.50,,
,PSZ-AC_2:2_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,17940.59,12524.03,5416.57,0.70,3.67,,
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


DX Cooling Coils

,,DX Cooling Coil Type,Standard Rated Net Cooling Capacity [W],Standard Rated Net COP [W/W],EER [Btu/W-h],SEER [Btu/W-h],IEER [Btu/W-h]
,PSZ-AC_2:2_COOLC DXCOIL,,17380.1,3.19,10.88,12.53,12.16
ANSI/AHRI ratings account for supply air fan heat and electric power.


DX Cooling Coil ASHRAE 127 Standard Ratings Report

,,DX Cooling Coil Type,Rated Net Cooling Capacity Test A [W],Rated Electric Power Test A [W],Rated Net Cooling Capacity Test B [W],Rated Electric Power Test B [W],Rated Net Cooling Capacity Test C [W],Rated Electric Power Test C [W],Rated Net Cooling Capacity Test D [W],Rated Electric Power Test D [W]
,PSZ-AC_2:2_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,


DX Heating Coils

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [W],Low Temperature Heating (net) Rating Capacity [W],HSPF [Btu/W-h],Region Number
,None,,,,,


Heating Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Efficiency [W/W]
,PSZ-AC_1:1_HEATC,Coil:Heating:Fuel,,67880.72,0.78
,PSZ-AC_2:2_HEATC,Coil:Heating:Fuel,,51732.17,0.80


Fans

,,Type,Total Efficiency [W/W],Delta Pressure [pa],Max Air Flow Rate [m3/s],Rated Electric Power [W],Rated Power Per Max Air Flow Rate [W-s/m3],Motor Heat In Air Fraction,Fan Energy Index,End Use Subcategory,Design Day Name for Fan Sizing Peak,Date/Time for Fan Sizing Peak
,DINING EXHAUST FAN,Fan:ZoneExhaust,1.00,0.00,0.83,0.00,0.00,1.00,0.29E+09,Zone Exhaust Fans,,
,KITCHEN EXHAUST FAN,Fan:ZoneExhaust,1.00,0.00,0.72,0.00,0.00,1.00,0.31E+09,Zone Exhaust Fans,,
,PSZ-AC_1:1_FAN,Fan:ConstantVolume,0.55,622.00,1.19,1359.39,1139.19,1.00,1.31,Fan Energy,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00
,PSZ-AC_2:2_FAN,Fan:ConstantVolume,0.55,622.00,0.72,823.03,1139.19,1.00,1.44,Fan Energy,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00


Pumps

,,Type,Control,Head [pa],Water Flow [m3/s],Electric Power [W],Power Per Water Flow Rate [W-s/m3],Motor Efficiency [W/W],End Use Subcategory
,SWHSYS1 PUMP,Pump:VariableSpeed,Intermittent,0.10,0.000042,0.00,0.13,1.00,General


Service Water Heating

,,Type,Storage Volume [m3],Input [W],Thermal Efficiency [W/W],Recovery Efficiency [W/W],Energy Factor
,SWHSYS1 WATER HEATER,WaterHeater:Mixed,0.20,845000.00,0.78,3.39,0.56


----------------------------------------------------------------------------------------------------
REPORT:,HVAC Sizing Summary
FOR:,Entire Facility
Zone Sensible Cooling

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,DINING,11907.05,14288.46,122.99,0.994,1.193,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:30:00,24.00,23.98,0.01075,30.13,0.01878,0.836,0.00
,KITCHEN,6399.05,7678.86,66.10,0.431,0.722,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 06:00:00,26.00,25.99,0.01227,20.71,0.01573,0.722,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


Zone Sensible Heating

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,DINING,10797.27,12956.72,111.53,0.473,0.836,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 05:00:00,21.00,20.98,0.00648,-20.60,0.00061,0.836,0.00
,KITCHEN,8819.47,10583.36,91.10,0.350,0.722,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 05:00:00,19.00,18.97,0.00601,-20.60,0.00061,0.722,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


System Design Air Flow Rates

,,Calculated cooling [m3/s],User cooling [m3/s],Calculated heating [m3/s],User heating [m3/s],Adjusted cooling [m3/s],Adjusted heating [m3/s],Adjusted main [m3/s],Calculated Heating Air Flow Ratio [],User Heating Air Flow Ratio []
,PSZ-AC_1:1,1.19,1.19,0.84,0.84,1.1933,1.1933,1.1933,1.0000,1.0000
,PSZ-AC_2:2,0.72,0.72,0.72,0.72,0.7225,0.7225,0.7225,1.0000,1.0000


Plant Loop Coincident Design Fluid Flow Rate Adjustments

,,Previous Design Volume Flow Rate [m3/s],Algorithm Volume Flow Rate [m3/s],Coincident Design Volume Flow Rate [m3/s],Coincident Size Adjusted,Peak Sizing Period Name,Peak Day into Period {TIMESTAMP}[day],Peak Hour Of Day {TIMESTAMP}[hr],Peak Step Start Minute {TIMESTAMP}[min]
,None,,,,,,,,


Coil Sizing Summary

,,Coil Type,HVAC Type,HVAC Name,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Flow Percentage at Ideal Loads Peak [%],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W]
,PSZ-AC_1:1_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoopHVAC,PSZ-AC_1:1,29632.277,20685.795,1.193292,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:30:00,25182.17,11679.26,1.193292,28.29,23.27,0.01637749,11.86,11.50,0.00850000,30.13,0.01878287,25.22,70.0387,23.97,0.01078888,56.6112,11621.38,0.00,29629.39,20569.06
,PSZ-AC_1:1_HEATC,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC_1:1,67880.716,67880.716,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,67880.72,67880.72,1.193292,-8.14,-8.14,0.00237159,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,70.0387,20.99,0.00687803,43.5301,8535.37,0.00,-999.00,-999.00
,PSZ-AC_2:2_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,PSZ-AC_2:2,17940.592,12524.026,0.722468,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,15767.81,5437.20,0.722468,20.71,20.70,0.01573490,11.86,11.50,0.00850000,20.71,0.01573490,20.70,100.0000,25.98,0.01231968,57.1948,5632.81,0.00,17938.77,12453.32
,PSZ-AC_2:2_HEATC,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC_2:2,51732.170,51732.170,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,51732.17,51732.17,0.722468,-20.60,-20.60,0.00061258,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,100.0000,19.00,0.00664029,47.5653,4697.40,0.00,-999.00,-999.00


----------------------------------------------------------------------------------------------------
REPORT:,Coil Sizing Details
FOR:,Entire Facility
Coils

,,Coil Type,Coil Location,HVAC Type,HVAC Name,Zone Name(s),System Sizing Method Concurrence,System Sizing Method Capacity,System Sizing Method Air Flow,Autosized Coil Capacity?,Autosized Coil Airflow?,Autosized Coil Water Flow?,OA Pretreated prior to coil inlet?,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Terminal Unit Reheat Coil Multiplier,DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio,DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio,Moist Air Heat Capacity [J/kg-K],Dry Air Heat Capacity [J/kg-K],Standard Air Density Adjusted for Elevation [kg/m3],Supply Fan Name for Coil,Supply Fan Type for Coil,Supply Fan Maximum Air Volume Flow Rate [m3/s],Supply Fan Maximum Air Mass Flow Rate [kg/s],Plant Name for Coil,Plant Fluid Specific Heat Capacity [J/kg-K],Plant Fluid Density [kg/m3],Plant Maximum Fluid Mass Flow Rate [kg/s],Plant Design Fluid Return Temperature [C],Plant Design Fluid Supply Temperature [C],Plant Design Fluid Temperature Difference [deltaC],Plant Design Capacity [W],Coil Capacity Percentage of Plant Design Capacity [%],Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Total Ideal Loads Peak,Date/Time at Total Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ],Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C],Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C],Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC],Supply Fan Air Heat Gain at Ideal Loads Peak [W],Coil and Fan Net Total Capacity at Ideal Loads Peak [W],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s],Outdoor Air Flow Percentage at Ideal Loads Peak [%],System Return Air Drybulb at Ideal Loads Peak [C],System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W],Coil Air Mass Flow Rate at Rating Conditions [kg/s],Coil Entering Air Drybulb at Rating Conditions [C],Coil Entering Air Wetbulb at Rating Conditions [C],Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Rating Conditions [J/KG-K],Coil Leaving Air Drybulb at Rating Conditions [C],Coil Leaving Air Wetbulb at Rating Conditions [C],Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]
,PSZ-AC_1:1_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoop,AirLoopHVAC,PSZ-AC_1:1,DINING,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,29632.277,20685.795,1.193292,-999.0,-999.000,-999.0000,1.00000,0.70985,1035.2849,1004.8586,1.1759,PSZ-AC_1:1_FAN,Fan:ConstantVolume,1.193292,1.40317354,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:30:00,25182.17,11679.26,1.1767,1.40317354,1.193292,28.29,23.27,0.01637749,70243.7,11.86,11.50,0.00850000,33367.1,-999.0,-999.00,-999.00,-999.00,1359.391,23822.78,30.13,0.01878287,25.22,0.83576601,70.0387,23.98,0.01075458,23.97,0.01078888,56.6112,11621.38,0.00,29629.39,20569.06,1.34761981,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854288,33321.2
,PSZ-AC_1:1_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC_1:1,DINING,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,67880.716,67880.716,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC_1:1_FAN,Fan:ConstantVolume,1.193292,1.40317354,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,67880.72,67880.72,1.0000,1.40317354,1.193292,-8.14,-8.14,0.00237159,-2286.8,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,67880.72,-20.60,0.00061258,-20.60,0.83576601,70.0387,20.98,0.00648353,20.99,0.00687803,43.5301,8535.37,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PSZ-AC_2:2_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC_2:2,KITCHEN,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,17940.592,12524.026,0.722468,-999.0,-999.000,-999.0000,1.00000,0.89980,1034.0904,1004.8586,1.1759,PSZ-AC_2:2_FAN,Fan:ConstantVolume,0.722468,0.84953861,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,15767.81,5437.20,1.1378,0.84953861,0.722468,20.71,20.70,0.01573490,60772.2,11.86,11.50,0.00850000,33366.0,-999.0,-999.00,-999.00,-999.00,823.031,14944.78,20.71,0.01573490,20.70,0.72246763,100.0000,26.05,0.01227006,25.98,0.01231968,57.1948,5632.81,0.00,17938.77,12453.32,0.81590411,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854290,33321.3
,PSZ-AC_2:2_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC_2:2,KITCHEN,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,51732.170,51732.170,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC_2:2_FAN,Fan:ConstantVolume,0.722468,0.84953861,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,51732.17,51732.17,1.0000,0.84953861,0.722468,-20.60,-20.60,0.00061258,-19191.1,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,51732.17,-20.60,0.00061258,-20.60,0.72246763,100.0000,18.89,0.00600943,19.00,0.00664029,47.5653,4697.40,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0


----------------------------------------------------------------------------------------------------
REPORT:,System Summary
FOR:,Entire Facility
Economizer

,,High Limit Shutoff Control,Minimum Outdoor Air [m3/s],Maximum Outdoor Air [m3/s],Return Air Temp Limit,Return Air Enthalpy Limit,Outdoor Air Temperature Limit [C],Outdoor Air Enthalpy Limit [C]
,None,,,,,,,


Demand Controlled Ventilation using Controller:MechanicalVentilation

,,Controller:MechanicalVentilation Name,Outdoor Air Per Person [m3/s-person],Outdoor Air Per Area [m3/s-m2],Outdoor Air Per Zone [m3/s],Outdoor Air ACH [ach],Outdoor Air Method,Outdoor Air Schedule Name,Air Distribution Effectiveness in Cooling Mode,Air Distribution Effectiveness in Heating Mode,Air Distribution Effectiveness Schedule Name
,None,,,,,,,,,,


Time Not Comfortable Based on Simple ASHRAE 55-2004

,,Winter Clothes [hr],Summer Clothes [hr],Summer or Winter Clothes [hr]
,DINING,3909.50,6296.00,3125.50
,KITCHEN,4425.50,6535.00,3797.50
,ATTIC,0.00,0.00,0.00
,Facility,4608.75,6820.75,3980.75
Aggregated over the RunPeriods for Weather


Time Setpoint Not Met

,,During Heating [hr],During Cooling [hr],During Occupied Heating [hr],During Occupied Cooling [hr]
,DINING,41.25,2.75,0.00,2.75
,KITCHEN,23.25,0.00,0.00,0.00
,ATTIC,0.00,0.00,0.00,0.00
,Facility,51.75,2.75,0.00,2.75
Aggregated over the RunPeriods for Weather


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Summary
FOR:,Entire Facility
Average Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,DINING,31.66,83.58,354.18,8.611,0.585,0.000,0.000
,KITCHEN,2.37,6.25,354.18,7.437,0.584,0.000,0.000
Values shown for a single zone without multipliers


Minimum Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,DINING,31.66,83.58,354.18,8.255,0.018,0.000,0.000
,KITCHEN,2.37,6.25,354.18,7.104,0.018,0.000,0.000
Values shown for a single zone without multipliers


----------------------------------------------------------------------------------------------------
REPORT:,Object Count Summary
FOR:,Entire Facility
Surfaces by Class

,,Total,Outdoors
,Wall,8,6
,Floor,4,2
,Roof,6,4
,Internal Mass,2,0
,Building Detached Shading,0,0
,Fixed Detached Shading,0,0
,Window,3,3
,Door,0,0
,Glass Door,0,0
,Shading,0,0
,Overhang,0,0
,Fin,0,0
,Tubular Daylighting Device Dome,0,0
,Tubular Daylighting Device Diffuser,0,0


HVAC

,,Count
,HVAC Air Loops,2
,Conditioned Zones,2
,Unconditioned Zones,1
,Supply Plenums,0
,Return Plenums,0


Input Fields

,,Count
,IDF Objects,0
,Defaulted Fields,0
,Fields with Defaults,0
,Autosized Fields,0
,Autosizable Fields,0
,Autocalculated Fields,0
,Autocalculatable Fields,0


----------------------------------------------------------------------------------------------------
REPORT:,Energy Meters
FOR:,Entire Facility
Annual and Peak Values - Electricity

,,Electricity Annual Value [GJ],Electricity Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Electricity Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Electricity:Facility,683.15,9749.50,16-FEB-03:30,39530.88,19-JUL-11:15
,Electricity:Building,514.85,5968.23,01-JAN-01:15,24948.25,01-JAN-11:15
,Electricity:Zone:DINING,160.00,1769.23,01-JAN-01:15,6865.36,01-JAN-06:15
,InteriorLights:Electricity,86.70,559.19,01-JAN-01:15,3355.15,01-JAN-06:15
,InteriorLights:Electricity:Zone:DINING,41.74,269.23,01-JAN-01:15,1615.36,01-JAN-06:15
,General:InteriorLights:Electricity,86.70,559.19,01-JAN-01:15,3355.15,01-JAN-06:15
,Electricity:Zone:KITCHEN,354.84,4199.00,01-JAN-01:15,18082.89,01-JAN-11:15
,InteriorLights:Electricity:Zone:KITCHEN,44.96,289.96,01-JAN-01:15,1739.78,01-JAN-06:15
,InteriorEquipment:Electricity,409.36,5000.00,01-JAN-01:15,18077.00,01-JAN-06:15
,InteriorEquipment:Electricity:Zone:DINING,118.26,1500.00,01-JAN-00:15,5250.00,01-JAN-06:15
,MiscElec:InteriorEquipment:Electricity,394.20,5000.00,01-JAN-00:15,17500.00,01-JAN-06:15
,InteriorEquipment:Electricity:Zone:KITCHEN,291.10,3500.00,01-JAN-01:15,12827.00,01-JAN-06:15
,KitchenExhFan:InteriorEquipment:Electricity,15.16,0.00,01-JAN-01:15,577.00,01-JAN-00:15
,Refrigeration:Electricity,59.57,1167.78,08-JAN-03:30,4592.33,15-APR-10:15
,Refrigeration:Electricity:Zone:KITCHEN,18.78,409.04,01-JAN-01:15,3516.10,01-JAN-11:15
,General:Refrigeration:Electricity,18.78,409.04,01-JAN-01:15,3516.10,01-JAN-11:15
,Electricity:Plant,40.79,758.74,08-JAN-03:30,2558.82,19-JUL-11:00
,Low Temp Refrigeration:Refrigeration:Electricity,11.88,0.00,01-JAN-11:15,1482.58,19-JUL-11:00
,Med Temp Refrigeration:Refrigeration:Electricity,28.91,627.26,08-JAN-05:00,1076.23,14-APR-13:15
,ElectricityPurchased:Facility,683.15,9749.50,16-FEB-03:30,39530.88,19-JUL-11:15
,ElectricityPurchased:Plant,683.15,9749.50,16-FEB-03:30,39530.88,19-JUL-11:15
,Cogeneration:ElectricityPurchased,683.15,9749.50,16-FEB-03:30,39530.88,19-JUL-11:15
,ElectricitySurplusSold:Facility,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,ElectricitySurplusSold:Plant,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Cogeneration:ElectricitySurplusSold,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,ElectricityNet:Facility,683.15,9749.50,16-FEB-03:30,39530.88,19-JUL-11:15
,ElectricityNet:Plant,683.15,9749.50,16-FEB-03:30,39530.88,19-JUL-11:15
,Cogeneration:ElectricityNet,683.15,9749.50,16-FEB-03:30,39530.88,19-JUL-11:15
,Electricity:HVAC,81.00,0.00,01-JAN-01:15,15443.75,19-JUL-16:30
,Fans:Electricity,57.93,0.00,01-JAN-01:15,2182.42,01-JAN-05:15
,Fan Energy:Fans:Electricity,57.93,0.00,01-JAN-01:15,2182.42,01-JAN-05:15
,Zone Exhaust Fans:Fans:Electricity,0.00,0.00,01-JAN-01:15,0.00,01-JAN-00:15
,ExteriorLights:Electricity,46.51,0.00,01-JAN-07:30,2963.00,01-JAN-00:15
,Exterior Facade Lighting:ExteriorLights:Electricity,46.51,0.00,01-JAN-07:30,2963.00,01-JAN-00:15
,Cooling:Electricity,23.07,0.00,01-JAN-00:15,13261.33,19-JUL-16:30
,Heating:Electricity,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Pumps:Electricity,0.00,0.00,01-JAN-01:15,0.00,13-FEB-07:15
,General:Pumps:Electricity,0.00,0.00,01-JAN-01:15,0.00,13-FEB-07:15


Annual and Peak Values - Gas

,,Gas Annual Value [GJ],Gas Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Gas Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Gas:Facility,1117.09,3021.10,01-JAN-01:15,122767.86,07-FEB-07:15
,Gas:Building,563.91,3001.10,01-JAN-00:15,40514.85,01-JAN-11:15
,Gas:Zone:KITCHEN,563.91,3001.10,01-JAN-00:15,40514.85,01-JAN-11:15
,InteriorEquipment:Gas,563.91,3001.10,01-JAN-00:15,40514.85,01-JAN-11:15
,InteriorEquipment:Gas:Zone:KITCHEN,563.91,3001.10,01-JAN-00:15,40514.85,01-JAN-11:15
,MiscGas:InteriorEquipment:Gas,563.91,3001.10,01-JAN-00:15,40514.85,01-JAN-11:15
,Gas:Plant,88.90,20.00,01-JAN-01:15,7098.55,06-FEB-07:15
,WaterSystems:Gas,88.90,20.00,01-JAN-01:15,7098.55,06-FEB-07:15
,Water Heater:WaterSystems:Gas,88.90,20.00,01-JAN-01:15,7098.55,06-FEB-07:15
,Gas:HVAC,464.27,0.00,01-JAN-01:15,112451.25,08-JAN-05:15
,Heating:Gas,464.27,0.00,01-JAN-01:15,112451.25,08-JAN-05:15


Annual and Peak Values - Cooling

,,Cooling Annual Value [GJ],Cooling Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Cooling Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Water

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,Water:Facility,414.19,0.00,01-JAN-01:15,0.00,03-JUL-18:30
,Water:Plant,414.19,0.00,01-JAN-01:15,0.00,03-JUL-18:30
,WaterSystems:Water,414.19,0.00,01-JAN-01:15,0.00,03-JUL-18:30
,Water Heater:WaterSystems:Water,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,MainsWater:Facility,414.19,0.00,01-JAN-01:15,0.00,03-JUL-18:30
,MainsWater:Plant,414.19,0.00,01-JAN-01:15,0.00,03-JUL-18:30
,WaterSystems:MainsWater,414.19,0.00,01-JAN-01:15,0.00,03-JUL-18:30
,Water Heater:WaterSystems:MainsWater,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,General:WaterSystems:Water,414.19,0.00,01-JAN-01:15,0.00,03-JUL-18:30
,General:WaterSystems:MainsWater,414.19,0.00,01-JAN-01:15,0.00,03-JUL-18:30


Annual and Peak Values - Other by Weight/Mass

,,Annual Value [kg],Minimum Value [kg/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [kg/s],Timestamp of Maximum {TIMESTAMP}
,CO2:Facility,291633.71,0.003,16-FEB-03:30,0.016,27-JAN-07:15
,ElectricEmissions:CO2,233433.58,0.003,16-FEB-03:30,0.014,19-JUL-11:15
,CO:Facility,125.59,0.000,16-FEB-03:30,0.000,27-JAN-07:15
,ElectricEmissions:CO,81.02,0.000,16-FEB-03:30,0.000,19-JUL-11:15
,CH4:Facility,511.64,0.000,16-FEB-03:30,0.000,19-JUL-11:15
,ElectricEmissions:CH4,510.45,0.000,16-FEB-03:30,0.000,19-JUL-11:15
,NOx:Facility,477.90,0.000,16-FEB-03:30,0.000,17-JUL-10:15
,ElectricEmissions:NOx,425.06,0.000,16-FEB-03:30,0.000,19-JUL-11:15
,N2O:Facility,6.67,0.000,16-FEB-03:30,0.000,17-JUL-10:15
,ElectricEmissions:N2O,5.48,0.000,16-FEB-03:30,0.000,19-JUL-11:15
,SO2:Facility,1279.16,0.000,16-FEB-03:30,0.000,19-JUL-11:15
,ElectricEmissions:SO2,1278.86,0.000,16-FEB-03:30,0.000,19-JUL-11:15
,PM:Facility,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,ElectricEmissions:PM,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,PM10:Facility,15.89,0.000,16-FEB-03:30,0.000,27-JAN-07:15
,ElectricEmissions:PM10,11.88,0.000,16-FEB-03:30,0.000,19-JUL-11:15
,PM2.5:Facility,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,ElectricEmissions:PM2.5,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NH3:Facility,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,ElectricEmissions:NH3,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NMVOC:Facility,9.88,0.000,16-FEB-03:30,0.000,27-JAN-07:15
,ElectricEmissions:NMVOC,6.96,0.000,16-FEB-03:30,0.000,19-JUL-11:15
,Hg:Facility,0.00,0.000,16-FEB-03:30,0.000,19-JUL-11:15
,ElectricEmissions:Hg,0.00,0.000,16-FEB-03:30,0.000,19-JUL-11:15
,Pb:Facility,0.02,0.000,16-FEB-03:30,0.000,19-JUL-11:15
,ElectricEmissions:Pb,0.02,0.000,16-FEB-03:30,0.000,19-JUL-11:15
,Nuclear High:Facility,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,ElectricEmissions:Nuclear High,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NaturalGasEmissions:CO2,58200.13,0.000,01-JAN-01:30,0.006,07-FEB-07:15
,NaturalGasEmissions:CO,44.57,0.000,01-JAN-01:15,0.000,07-FEB-07:15
,NaturalGasEmissions:CH4,1.18,0.000,01-JAN-01:15,0.000,07-FEB-07:15
,NaturalGasEmissions:NOx,52.84,0.000,01-JAN-01:15,0.000,07-FEB-07:15
,NaturalGasEmissions:N2O,1.18,0.000,01-JAN-01:15,0.000,07-FEB-07:15
,NaturalGasEmissions:SO2,0.30,0.000,01-JAN-01:30,0.000,07-FEB-07:15
,NaturalGasEmissions:PM,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NaturalGasEmissions:PM10,4.01,0.000,01-JAN-01:15,0.000,07-FEB-07:15
,NaturalGasEmissions:PM2.5,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NaturalGasEmissions:NH3,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NaturalGasEmissions:NMVOC,2.92,0.000,01-JAN-01:30,0.000,07-FEB-07:15
,NaturalGasEmissions:Hg,0.00,0.000,01-JAN-01:45,0.000,07-FEB-07:15
,NaturalGasEmissions:Pb,0.00,0.000,01-JAN-01:15,0.000,07-FEB-07:15
,NaturalGasEmissions:Nuclear High,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,Carbon Equivalent:Facility,83276.18,0.001,16-FEB-03:30,0.005,27-JAN-07:15
,CarbonEquivalentEmissions:Carbon Equivalent,83276.18,0.001,16-FEB-03:30,0.005,27-JAN-07:15


Annual and Peak Values - Other Volumetric

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,Nuclear Low:Facility,0.000,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,ElectricEmissions:Nuclear Low,0.000,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NaturalGasEmissions:Nuclear Low,0.000,0.000,01-JAN-00:15,0.000,01-JAN-00:15


Annual and Peak Values - Other Liquid/Gas

,,Annual Value [L],Minimum Value [L],Timestamp of Minimum {TIMESTAMP},Maximum Value [L],Timestamp of Maximum {TIMESTAMP}
,WaterEnvironmentalFactors:Facility,294408.860,0.004,16-FEB-03:30,0.017,19-JUL-11:15
,ElectricEmissions:WaterEnvironmentalFactors,294408.860,0.004,16-FEB-03:30,0.017,19-JUL-11:15
,NaturalGasEmissions:WaterEnvironmentalFactors,0.000,0.000,01-JAN-00:15,0.000,01-JAN-00:15


Annual and Peak Values - Other

,,Annual Value [GJ],Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,EnergyTransfer:Facility,903.02,2725.43,16-FEB-03:30,105868.74,08-JAN-05:15
,EnergyTransfer:Building,299.31,1362.72,16-FEB-03:30,19331.35,14-NOV-12:15
,EnergyTransfer:Zone:KITCHEN,191.48,1352.09,20-DEC-01:30,11671.61,11-MAR-12:15
,Refrigeration:EnergyTransfer,144.36,2370.62,08-JAN-03:30,7834.84,15-APR-10:45
,Refrigeration:EnergyTransfer:Zone:KITCHEN,72.18,1185.31,08-JAN-03:30,3917.42,15-APR-10:45
,EnergyTransfer:Plant,134.46,1185.31,08-JAN-03:30,7367.28,15-APR-10:45
,Low Temp Refrigeration:Refrigeration:EnergyTransfer,16.66,0.00,01-JAN-11:15,1678.72,01-JAN-11:45
,Med Temp Refrigeration:Refrigeration:EnergyTransfer,55.52,891.79,08-JAN-05:00,2238.70,14-APR-13:15
,PlantLoopHeatingDemand:Facility,62.28,0.00,01-JAN-01:15,4472.77,14-FEB-07:30
,PlantLoopHeatingDemand:Plant,62.28,0.00,01-JAN-01:15,4472.77,14-FEB-07:30
,WaterSystems:PlantLoopHeatingDemand,62.28,0.00,01-JAN-01:15,4472.77,14-FEB-07:30
,Water Heater:WaterSystems:PlantLoopHeatingDemand,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,EnergyTransfer:Zone:DINING,107.83,0.00,01-JAN-01:15,10848.46,30-JAN-05:15
,Heating:EnergyTransfer,6.65,0.00,01-JAN-01:15,15166.25,30-JAN-05:15
,Heating:EnergyTransfer:Zone:DINING,5.69,0.00,01-JAN-01:15,10848.46,30-JAN-05:15
,Cooling:EnergyTransfer,220.47,0.00,01-JAN-00:45,15952.95,14-NOV-12:15
,Cooling:EnergyTransfer:Zone:DINING,102.14,0.00,01-JAN-00:15,9757.86,03-AUG-12:00
,Heating:EnergyTransfer:Zone:KITCHEN,0.97,0.00,01-JAN-00:15,5241.92,28-JAN-05:15
,Cooling:EnergyTransfer:Zone:KITCHEN,118.33,0.00,01-JAN-00:45,8721.54,09-NOV-18:45
,EnergyTransfer:Zone:ATTIC,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Heating:EnergyTransfer:Zone:ATTIC,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Cooling:EnergyTransfer:Zone:ATTIC,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,WaterSystems:EnergyTransfer,62.28,0.00,01-JAN-01:15,4472.77,14-FEB-08:00
,General:WaterSystems:EnergyTransfer,62.28,0.00,01-JAN-01:15,4472.77,14-FEB-08:00
,EnergyTransfer:HVAC,469.25,0.00,01-JAN-01:15,88673.30,08-JAN-05:15
,CoolingCoils:EnergyTransfer,103.87,0.00,01-JAN-00:15,60552.54,19-JUL-17:00
,HeatingCoils:EnergyTransfer,365.38,0.00,01-JAN-01:15,88673.30,08-JAN-05:15
,Source:Facility,6064.78,72442.46,16-FEB-03:30,333850.96,27-JAN-07:15
,ElectricEmissions:Source,2422.46,34571.71,16-FEB-03:30,140176.50,19-JUL-11:15
,PurchasedElectricEmissions:Source,2422.46,34571.71,16-FEB-03:30,140176.50,19-JUL-11:15
,SoldElectricEmissions:Source,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,NaturalGasEmissions:Source,1219.86,3299.04,01-JAN-01:15,134062.51,07-FEB-07:15


----------------------------------------------------------------------------------------------------
REPORT:,Sensible Heat Gain Summary
FOR:,Entire Facility
Annual Building Sensible Heat Gain Components

,,HVAC Zone Eq & Other Sensible Air Heating [GJ],HVAC Zone Eq & Other Sensible Air Cooling [GJ],HVAC Terminal Unit Sensible Air Heating [GJ],HVAC Terminal Unit Sensible Air Cooling [GJ],HVAC Input Heated Surface Heating [GJ],HVAC Input Cooled Surface Cooling [GJ],People Sensible Heat Addition [GJ],Lights Sensible Heat Addition [GJ],Equipment Sensible Heat Addition [GJ],Window Heat Addition [GJ],Interzone Air Transfer Heat Addition [GJ],Infiltration Heat Addition [GJ],Opaque Surface Conduction and Other Heat Addition [GJ],Equipment Sensible Heat Removal [GJ],Window Heat Removal [GJ],Interzone Air Transfer Heat Removal [GJ],Infiltration Heat Removal [GJ],Opaque Surface Conduction and Other Heat Removal [GJ]
,DINING,0.000,0.000,5.685,-102.141,0.000,0.000,62.106,41.744,88.695,18.829,0.000,0.754,0.000,0.000,-19.230,0.000,-31.241,-65.201
,KITCHEN,0.000,0.000,0.967,-118.327,0.000,0.000,4.708,44.959,236.956,0.000,26.849,0.386,0.002,0.000,0.000,-11.774,-29.665,-155.059
,ATTIC,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,1.079,11.228,0.000,0.000,0.000,-12.307,0.000
,Total Facility,0.000,0.000,6.652,-220.468,0.000,0.000,66.814,86.704,325.651,18.829,26.849,2.220,11.230,0.000,-19.230,-11.774,-73.213,-220.260


Peak Cooling Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,DINING,03-AUG-12:00,0.00,0.00,0.00,-9757.12,0.00,0.00,4655.60,1615.36,3937.50,2585.74,0.00,398.65,0.00,0.00,-0.00,0.00,0.00,-3435.72
,KITCHEN,09-NOV-18:34,0.00,0.00,0.00,-8744.36,0.00,0.00,294.08,1739.78,10614.37,0.00,886.38,0.00,0.00,0.00,-0.00,0.00,-746.65,-4043.60
,ATTIC,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total Facility,14-NOV-12:15,0.00,0.00,0.00,-15958.89,0.00,0.00,5971.83,3355.15,16652.64,3806.01,1428.80,0.00,0.00,0.00,0.00,0.00,-2465.18,-12790.36


Peak Heating Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,DINING,30-JAN-05:02,0.00,0.00,23282.64,0.00,0.00,0.00,459.47,807.68,1125.00,0.00,0.00,0.00,0.00,0.00,-2091.84,0.00,-2636.36,-20946.58
,KITCHEN,28-JAN-05:02,0.00,0.00,17761.26,0.00,0.00,0.00,33.76,869.89,2475.33,0.00,0.00,0.00,0.00,0.00,-0.00,-2905.02,-2503.81,-15731.41
,ATTIC,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total Facility,30-JAN-05:02,0.00,0.00,39778.85,0.00,0.00,0.00,491.16,1677.57,3600.33,0.00,0.00,192.00,0.00,0.00,-2091.84,-6541.39,-5192.67,-31914.01


----------------------------------------------------------------------------------------------------
REPORT:,Standard 62.1 Summary
FOR:,Entire Facility
System Ventilation Requirements for Cooling

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow - Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,PSZ-AC_1:1,1.1933,0.0000,83.5766,1.0000,0.8358,1.1933,0.7004,1.0000,0.8358,0.7004,,
,PSZ-AC_2:2,0.7225,0.0000,6.2500,1.0000,0.0000,0.7225,0.0000,1.0000,0.0000,0.0000,,


System Ventilation Requirements for Heating

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,PSZ-AC_1:1,1.1933,0.0000,83.5766,1.0000,0.8358,1.1933,1.0000,1.0000,0.8358,0.7004,,
,PSZ-AC_2:2,0.7225,0.0000,6.2500,1.0000,0.0000,0.7225,0.0000,1.0000,0.0000,0.0000,,


Zone Ventilation Parameters

,,AirLoop Name,People Outdoor Air Rate - Rp [m3/s-person],Zone Population - Pz,Area Outdoor Air Rate - Ra [m3/s-m2],Zone Floor Area - Az [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Air Distribution Effectiveness - Ez-clg,Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Air Distribution Effectiveness - Ez-htg,Heating Zone Outdoor Airflow - Voz-htg [m3/s]
