Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:27
,DINING,PSZ-AC_1:1,0.010000,83.5766,0.000000,116.17,0.8358,1.0000,0.8358,1.000,0.8358
,KITCHEN,PSZ-AC_2:2,0.000000,6.2500,0.000000,116.17,0.0000,1.0000,0.0000,1.000,0.0000


System Ventilation Parameters

,,People Outdoor Air Rate - Rp [m3/s-person],Sum of Zone Population - Pz-sum,Area Outdoor Air Rate - Ra [m3/s-m2],Sum of Zone Floor Area - Az-sum [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,PSZ-AC_1:1,0.010000,83.58,0.000000,116.1715,0.8358,0.8358,0.8358
,PSZ-AC_2:2,0.000000,6.25,0.000000,116.1715,0.0000,0.0000,0.0000


Zone Ventilation Calculations for Cooling Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,DINING,PSZ-AC_1:1,,1.1933,1.1933,1.1933,0.8358,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,KITCHEN,PSZ-AC_2:2,,0.7225,0.7225,0.7225,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Cooling Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Zone Ventilation Efficiency - Evz-min
,PSZ-AC_1:1,1.1933,1.1933,1.1933,1.1933,0.8358,1.0000
,PSZ-AC_2:2,0.7225,0.7225,0.7225,0.7225,0.0000,1.0000


Zone Ventilation Calculations for Heating Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,DINING,PSZ-AC_1:1,,1.1933,1.1933,1.1933,0.8358,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,KITCHEN,PSZ-AC_2:2,,0.7225,0.7225,0.7225,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Heating Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Zone Ventilation Efficiency - Evz-min
,PSZ-AC_1:1,1.1933,1.1933,1.1933,1.1933,0.8358,1.0000
,PSZ-AC_2:2,0.7225,0.7225,0.7225,0.7225,0.0000,1.0000


----------------------------------------------------------------------------------------------------
REPORT:,LEED Summary
FOR:,Entire Facility
Sec1.1A-General Information

,,Data
,Weather File,RUNPERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300
,Total gross floor area [m2],232.34
,Principal Heating Source,Natural Gas


EAp2-1. Space Usage Type

,,Space Area [m2],Regularly Occupied Area [m2],Unconditioned Area [m2],Typical Hours/Week in Operation [hr/wk]
,DINING,116.17,116.17,0.00,140.00
,KITCHEN,116.17,116.17,0.00,140.00
,ATTIC,232.34,0.00,232.34,0.00
,Totals,232.34,232.34,0.00,


EAp2-2. Advisory Messages

,,Data
,Number of hours heating loads not met,0.00
,Number of hours cooling loads not met,2.75
,Number of hours not met,2.75


EAp2-3. Energy Type Summary

,,Utility Rate,Virtual Rate [$/unit energy],Units of Energy,Units of Demand
,Electricity,PSI_CS_COMMERCIALELECTRICSERVICE,0.054,kWh,kW
,Natural Gas,IN_EIAMONTHLYRATEGAS,9.230,MCF,MCF/Hr
,Other,,,,


EAp2-4/5. Performance Rating Method Compliance

,,Electric Energy Use [GJ],Electric Demand [W],Natural Gas Energy Use [GJ],Natural Gas Demand [W],Additional Fuel Use [GJ],Additional Fuel Demand [W],District Cooling Use [GJ],District Cooling Demand [W],District Heating Use [GJ],District Heating Demand [W]
,Heating -- Not Subdivided,0.00,0.00,464.27,112451.25,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling -- Not Subdivided,23.07,13261.33,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting -- General,86.70,3355.15,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting -- Exterior Facade Lighting,46.51,2963.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- MiscElec,394.20,17500.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- KitchenExhFan,15.16,577.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- MiscGas,0.00,0.00,563.91,40514.85,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Fan Energy,57.93,2182.42,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Zone Exhaust Fans,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- Water Heater,0.00,0.00,88.90,7098.55,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- General,18.78,3516.10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Low Temp Refrigeration,11.88,1482.58,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Med Temp Refrigeration,28.91,1076.23,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


EAp2-6. Energy Use Summary

,,Process Subtotal [GJ],Total Energy Use [GJ]
,Electricity,468.94,683.15
,Natural Gas,563.91,1117.09
,Total,1032.85,1800.24
,Additional,0.00,0.00


EAp2-7. Energy Cost Summary

,,Process Subtotal [$],Total Energy Cost [$]
,Electricity,7070.41,10300.24
,Natural Gas,4933.22,9772.48
,Other,,0.00
,Total,12003.63,20072.72
,Additional,0.00,
Process energy cost based on ratio of process to total energy.


L-1. Renewable Energy Source Summary

,,Rated Capacity [kW],Annual Energy Generated [GJ]
,Photovoltaic,0.00,0.00
,Wind,0.00,0.00


EAp2-17a. Energy Use Intensity - Electricity

,,Electricty [MJ/m2]
,Interior Lighting (All),373.17
,Space Heating,0.00
,Space Cooling,99.30
,Fans (All),249.34
,Service Water Heating,0.00
,Receptacle Equipment,1761.89
,Miscellaneous (All),2940.28
,Subtotal,2940.28


EAp2-17b. Energy Use Intensity - Natural Gas

,,Natural Gas [MJ/m2]
,Space Heating,1998.21
,Service Water Heating,382.64
,Miscellaneous (All),4807.91
,Subtotal,4807.91


EAp2-17c. Energy Use Intensity - Additional

,,Additional [MJ/m2]
,Subtotal,0.00
,Miscellaneous,0.00


EAp2-18. End Use Percentage

,,Percent [%]
,Interior Lighting (All),4.82
,Space Heating,25.79
,Space Cooling,1.28
,Fans (All),3.22
,Service Water Heating,4.94
,Receptacle Equipment,54.06
,Miscellaneous,5.89


Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)

,,Equivalent Full Load Hours of Operation Per Year [hr],Hours > 1% [hr]
,BLDG_EQUIP_SCH,2190.,8760.
,BLDG_LIGHT_SCH,6460.,8760.
,BLDG_OCC_SCH,2672.,7300.
,GAS_EQUIP_SCH,1044.,8760.
,INFIL_HALF_ON_SCH,5293.,8760.
,WORK_EFF_SCH,0.,0.
,MINOA_SCHED,7300.,7300.
,KITCHEN_CASE:1_WALKINFREEZER_CASECREDITREDUXSCHED,2774.,8760.
,BLDG_SWH_SCH,2744.,6935.
,KITCHEN WATER EQUIPMENT LATENT FRACT SCHED,438.,8760.
,KITCHEN WATER EQUIPMENT SENSIBLE FRACT SCHED,1752.,8760.


Schedules-SetPoints (Schedule Type=Temperature)

,,First Object Used,Month Assumed,11am First Wednesday [C],Days with Same 11am Value,11pm First Wednesday [C],Days with Same 11pm Value
,HTGSETP_SCH,DINING DUALSPSCHED,January,21.00,365,21.00,365
,CLGSETP_SCH,DINING DUALSPSCHED,July,24.00,365,24.00,365
,HTGSETP_KITCHEN_SCH,KITCHEN DUALSPSCHED,January,19.00,365,19.00,365
,CLGSETP_KITCHEN_SCH,KITCHEN DUALSPSCHED,July,26.00,365,26.00,365


----------------------------------------------------------------------------------------------------
REPORT:,Economics Results Summary Report
FOR:,Entire Facility
Annual Cost

,,Electric,Gas,Other,Total
,Cost [$],10300.24,9772.48,0.00,20072.72
,Cost per Total Building Area [$/m2],44.33,42.06,0.00,86.39
,Cost per Net Conditioned Building Area [$/m2],44.33,42.06,0.00,86.39


Tariff Summary

,,Selected,Qualified,Meter,Buy or Sell,Group,Annual Cost ($)
,PSI_LLF_LOWLOADFACTORSERVICE,No,No,ELECTRICITY:FACILITY,Buy,COMM ELECT,19905.70
,PSI_CS_COMMERCIALELECTRICSERVICE,Yes,Yes,ELECTRICITY:FACILITY,Buy,COMM ELECT,10300.24
,IN_EIAMONTHLYRATEGAS,Yes,Yes,GAS:FACILITY,Buy,COMM GAS,9772.48


----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,PSI_LLF_LOWLOADFACTORSERVICE
General

,,Parameter
,Meter,ELECTRICITY:FACILITY
,Selected,No
,Group,COMM ELECT
,Qualified,No
,Disqualifier,MINDEMAND75KW
,Computation,automatic
,Units,kWh


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),1541.31,1364.43,1515.09,1441.50,1518.53,1507.15,1700.65,1610.39,1497.21,1529.57,1482.98,1542.40,18251.20,1700.65
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,180.00,15.00
,Basis ($),1556.31,1379.43,1530.09,1456.50,1533.53,1522.15,1715.65,1625.39,1512.21,1544.57,1497.98,1557.40,18431.20,1715.65
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),1556.31,1379.43,1530.09,1456.50,1533.53,1522.15,1715.65,1625.39,1512.21,1544.57,1497.98,1557.40,18431.20,1715.65
,Taxes ($),124.51,110.35,122.41,116.52,122.68,121.77,137.25,130.03,120.98,123.57,119.84,124.59,1474.50,137.25
,Total ($),1680.82,1489.78,1652.50,1573.02,1656.21,1643.92,1852.90,1755.42,1633.18,1668.13,1617.82,1681.99,19905.70,1852.90


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FUELCOSTADJUSTENERGYCHARGE ($),31.86,28.59,31.38,30.79,31.98,32.80,36.52,34.63,31.80,31.79,30.85,31.89,384.87,36.52,EnergyCharges
,QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($),8.42,7.56,8.29,8.14,8.45,8.67,9.65,9.15,8.41,8.40,8.15,8.43,101.72,9.65,EnergyCharges
,SOXNOXRIDERADJUSTENERGYCHARGE ($),17.71,15.89,17.44,17.11,17.77,18.23,20.30,19.24,17.67,17.66,17.14,17.72,213.88,20.30,EnergyCharges
,DSMRIDERADJUSTENERGYCHARGE ($),-5.8,-5.2,-5.7,-5.6,-5.8,-6.0,-6.7,-6.3,-5.8,-5.8,-5.6,-5.8,-70.2,-5.2,EnergyCharges
,PURCHPOWERTRACKERADJUSTENERGYCHARGE ($),-0.5,-0.4,-0.5,-0.5,-0.5,-0.5,-0.6,-0.5,-0.5,-0.5,-0.5,-0.5,-5.9,-0.4,EnergyCharges
,MIDWESTISOADJUSTENERGYCHARGE ($),-3.4,-3.0,-3.3,-3.3,-3.4,-3.5,-3.9,-3.7,-3.4,-3.4,-3.3,-3.4,-41.0,-3.0,EnergyCharges
,CLEANCOALRIDERENERGYCHARGE ($),13.09,11.74,12.89,12.65,13.14,13.47,15.00,14.22,13.06,13.06,12.67,13.10,158.09,15.00,EnergyCharges
,TAXOFEIGHTPERCENT ($),124.51,110.35,122.41,116.52,122.68,121.77,137.25,130.03,120.98,123.57,119.84,124.59,1474.50,137.25,Taxes
,ANNUALENERGYCHARGE ($),981.44,887.24,967.70,950.75,984.95,1008.33,1115.54,1061.00,979.77,979.27,952.33,982.19,11850.51,1115.54,EnergyCharges
,ANNUALDEMANDBASECHARGE ($),498.49,422.11,486.94,431.43,471.96,435.64,514.75,482.67,456.17,489.06,471.22,498.77,5659.23,514.75,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,1556.31,1379.43,1530.09,1456.50,1533.53,1522.15,1715.65,1625.39,1512.21,1544.57,1497.98,1557.40,18431.20,1715.65
,TotalEnergy,15710.37,14095.17,15474.72,15184.14,15770.57,16171.37,18009.68,17074.64,15681.69,15673.17,15211.27,15723.29,189780.06,18009.68


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,MINDEMAND75KW,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,15710.37,14095.17,15474.72,15184.14,15770.57,16171.37,18009.68,17074.64,15681.69,15673.17,15211.27,15723.29,189780.06,18009.68
,TotalDemand,28.51,28.57,28.57,33.56,32.01,38.58,39.44,38.03,33.39,29.43,28.97,28.55,387.61,39.44
,PeakEnergy,15710.37,14095.17,15474.72,15184.14,15770.57,16171.37,18009.68,17074.64,15681.69,15673.17,15211.27,15723.29,189780.06,18009.68
,PeakDemand,28.51,28.57,28.57,33.56,32.01,38.58,39.44,38.03,33.39,29.43,28.97,28.55,387.61,39.44
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,28.51,28.57,28.57,33.56,32.01,38.58,39.44,38.03,33.39,29.43,28.97,28.55,387.61,39.44
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,28.51,28.57,28.57,33.56,32.01,38.58,39.44,38.03,33.39,29.43,28.97,28.55,387.61,39.44
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,28.51,28.57,28.57,33.56,32.01,38.58,39.44,38.03,33.39,29.43,28.97,28.55,387.61,39.44
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,15710.37,14095.17,15474.72,15184.14,15770.57,16171.37,18009.68,17074.64,15681.69,15673.17,15211.27,15723.29,189780.06,18009.68
,PeakAndShoulderDemand,28.51,28.57,28.57,33.56,32.01,38.58,39.44,38.03,33.39,29.43,28.97,28.55,387.61,39.44
,PeakAndMidPeakEnergy,15710.37,14095.17,15474.72,15184.14,15770.57,16171.37,18009.68,17074.64,15681.69,15673.17,15211.27,15723.29,189780.06,18009.68
,PeakAndMidPeakDemand,28.51,28.57,28.57,33.56,32.01,38.58,39.44,38.03,33.39,29.43,28.97,28.55,387.61,39.44
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,15710.37,14095.17,15474.72,15184.14,15770.57,16171.37,18009.68,17074.64,15681.69,15673.17,15211.27,15723.29,189780.06,18009.68
,PeakAndOffPeakDemand,28.51,28.57,28.57,33.56,32.01,38.58,39.44,38.03,33.39,29.43,28.97,28.55,387.61,39.44
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
MINDEMAND75KW FROM TotalDemand
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy
ANNUALENERGYCHARGE FROM TotalEnergy
ANNUALDEMANDBASECHARGE FROM TotalEnergy TotalDemand
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE ANNUALDEMANDBASECHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,PSI_CS_COMMERCIALELECTRICSERVICE
General

,,Parameter
,Meter,ELECTRICITY:FACILITY
,Selected,Yes
,Group,COMM ELECT
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,kWh


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),780.61,707.07,769.88,756.65,783.35,801.60,885.29,842.72,779.30,778.91,757.88,781.20,9424.46,885.29
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,112.80,9.40
,Basis ($),790.01,716.47,779.28,766.05,792.75,811.00,894.69,852.12,788.70,788.31,767.28,790.60,9537.26,894.69
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),790.01,716.47,779.28,766.05,792.75,811.00,894.69,852.12,788.70,788.31,767.28,790.60,9537.26,894.69
,Taxes ($),63.20,57.32,62.34,61.28,63.42,64.88,71.58,68.17,63.10,63.07,61.38,63.25,762.98,71.58
,Total ($),853.21,773.79,841.62,827.33,856.17,875.88,966.27,920.29,851.80,851.38,828.67,853.84,10300.24,966.27


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FUELCOSTADJUSTENERGYCHARGE ($),31.86,28.59,31.38,30.79,31.98,32.80,36.52,34.63,31.80,31.79,30.85,31.89,384.87,36.52,EnergyCharges
,QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($),8.42,7.56,8.29,8.14,8.45,8.67,9.65,9.15,8.41,8.40,8.15,8.43,101.72,9.65,EnergyCharges
,SOXNOXRIDERADJUSTENERGYCHARGE ($),17.71,15.89,17.44,17.11,17.77,18.23,20.30,19.24,17.67,17.66,17.14,17.72,213.88,20.30,EnergyCharges
,DSMRIDERADJUSTENERGYCHARGE ($),0.3299,0.2960,0.3250,0.3189,0.3312,0.3396,0.3782,0.3586,0.3293,0.3291,0.3194,0.3302,3.99,0.38,EnergyCharges
,PURCHPOWERTRACKERADJUSTENERGYCHARGE ($),0.5342,0.4792,0.5261,0.5163,0.5362,0.5498,0.6123,0.5805,0.5332,0.5329,0.5172,0.5346,6.45,0.61,EnergyCharges
,MIDWESTISOADJUSTENERGYCHARGE ($),-3.2,-2.9,-3.1,-3.1,-3.2,-3.3,-3.7,-3.5,-3.2,-3.2,-3.1,-3.2,-38.5,-2.9,EnergyCharges
,CLEANCOALRIDERENERGYCHARGE ($),12.68,11.37,12.49,12.25,12.73,13.05,14.53,13.78,12.66,12.65,12.28,12.69,153.15,14.53,EnergyCharges
,TAXOFEIGHTPERCENT ($),63.20,57.32,62.34,61.28,63.42,64.88,71.58,68.17,63.10,63.07,61.38,63.25,762.98,71.58,Taxes
,ANNUALENERGYCHARGE ($),712.27,645.76,702.56,690.60,714.75,731.25,806.95,768.45,711.09,710.74,691.72,712.80,8598.92,806.95,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,790.01,716.47,779.28,766.05,792.75,811.00,894.69,852.12,788.70,788.31,767.28,790.60,9537.26,894.69
,TotalEnergy,15710.37,14095.17,15474.72,15184.14,15770.57,16171.37,18009.68,17074.64,15681.69,15673.17,15211.27,15723.29,189780.06,18009.68


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,MAXDEMAND75KW,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,15710.37,14095.17,15474.72,15184.14,15770.57,16171.37,18009.68,17074.64,15681.69,15673.17,15211.27,15723.29,189780.06,18009.68
,TotalDemand,28.51,28.57,28.58,33.78,32.18,38.73,39.53,38.12,33.56,29.48,28.99,28.55,388.60,39.53
,PeakEnergy,15710.37,14095.17,15474.72,15184.14,15770.57,16171.37,18009.68,17074.64,15681.69,15673.17,15211.27,15723.29,189780.06,18009.68
,PeakDemand,28.51,28.57,28.58,33.78,32.18,38.73,39.53,38.12,33.56,29.48,28.99,28.55,388.60,39.53
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,28.51,28.57,28.58,33.78,32.18,38.73,39.53,38.12,33.56,29.48,28.99,28.55,388.60,39.53
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,28.51,28.57,28.58,33.78,32.18,38.73,39.53,38.12,33.56,29.48,28.99,28.55,388.60,39.53
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,28.51,28.57,28.58,33.78,32.18,38.73,39.53,38.12,33.56,29.48,28.99,28.55,388.60,39.53
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,15710.37,14095.17,15474.72,15184.14,15770.57,16171.37,18009.68,17074.64,15681.69,15673.17,15211.27,15723.29,189780.06,18009.68
,PeakAndShoulderDemand,28.51,28.57,28.58,33.78,32.18,38.73,39.53,38.12,33.56,29.48,28.99,28.55,388.60,39.53
,PeakAndMidPeakEnergy,15710.37,14095.17,15474.72,15184.14,15770.57,16171.37,18009.68,17074.64,15681.69,15673.17,15211.27,15723.29,189780.06,18009.68
,PeakAndMidPeakDemand,28.51,28.57,28.58,33.78,32.18,38.73,39.53,38.12,33.56,29.48,28.99,28.55,388.60,39.53
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,15710.37,14095.17,15474.72,15184.14,15770.57,16171.37,18009.68,17074.64,15681.69,15673.17,15211.27,15723.29,189780.06,18009.68
,PeakAndOffPeakDemand,28.51,28.57,28.58,33.78,32.18,38.73,39.53,38.12,33.56,29.48,28.99,28.55,388.60,39.53
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
MAXDEMAND75KW FROM TotalDemand
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy
ANNUALENERGYCHARGE FROM TotalEnergy
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,IN_EIAMONTHLYRATEGAS
General

,,Parameter
,Meter,GAS:FACILITY
,Selected,Yes
,Group,COMM GAS
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,MCF


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),1302.78,980.77,933.18,711.72,549.26,534.98,532.72,524.08,480.08,562.93,784.97,1151.15,9048.60,1302.78
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Basis ($),1302.78,980.77,933.18,711.72,549.26,534.98,532.72,524.08,480.08,562.93,784.97,1151.15,9048.60,1302.78
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),1302.78,980.77,933.18,711.72,549.26,534.98,532.72,524.08,480.08,562.93,784.97,1151.15,9048.60,1302.78
,Taxes ($),104.22,78.46,74.65,56.94,43.94,42.80,42.62,41.93,38.41,45.03,62.80,92.09,723.89,104.22
,Total ($),1407.00,1059.23,1007.83,768.65,593.20,577.78,575.34,566.00,518.49,607.96,847.77,1243.24,9772.48,1407.00


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,MONTHLYRATEGASCHARGE ($),1302.78,980.77,933.18,711.72,549.26,534.98,532.72,524.08,480.08,562.93,784.97,1151.15,9048.60,1302.78,EnergyCharges
,TAXOFEIGHTPERCENT ($),104.22,78.46,74.65,56.94,43.94,42.80,42.62,41.93,38.41,45.03,62.80,92.09,723.89,104.22,Taxes


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,1302.78,980.77,933.18,711.72,549.26,534.98,532.72,524.08,480.08,562.93,784.97,1151.15,9048.60,1302.78
,TotalEnergy,158.49,130.59,104.03,78.99,59.96,51.24,51.62,51.74,52.18,68.82,100.25,150.87,1058.79,158.49


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,158.49,130.59,104.03,78.99,59.96,51.24,51.62,51.74,52.18,68.82,100.25,150.87,1058.79,158.49
,TotalDemand,0.4188,0.4189,0.2882,0.2446,0.1720,0.1544,0.1544,0.1544,0.1544,0.2011,0.3553,0.3905,3.11,0.42
,PeakEnergy,158.49,130.59,104.03,78.99,59.96,51.24,51.62,51.74,52.18,68.82,100.25,150.87,1058.79,158.49
,PeakDemand,0.4188,0.4189,0.2882,0.2446,0.1720,0.1544,0.1544,0.1544,0.1544,0.2011,0.3553,0.3905,3.11,0.42
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,0.4188,0.4189,0.2882,0.2446,0.1720,0.1544,0.1544,0.1544,0.1544,0.2011,0.3553,0.3905,3.11,0.42
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,0.4188,0.4189,0.2882,0.2446,0.1720,0.1544,0.1544,0.1544,0.1544,0.2011,0.3553,0.3905,3.11,0.42
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,0.4188,0.4189,0.2882,0.2446,0.1720,0.1544,0.1544,0.1544,0.1544,0.2011,0.3553,0.3905,3.11,0.42
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,158.49,130.59,104.03,78.99,59.96,51.24,51.62,51.74,52.18,68.82,100.25,150.87,1058.79,158.49
,PeakAndShoulderDemand,0.4188,0.4189,0.2882,0.2446,0.1720,0.1544,0.1544,0.1544,0.1544,0.2011,0.3553,0.3905,3.11,0.42
,PeakAndMidPeakEnergy,158.49,130.59,104.03,78.99,59.96,51.24,51.62,51.74,52.18,68.82,100.25,150.87,1058.79,158.49
,PeakAndMidPeakDemand,0.4188,0.4189,0.2882,0.2446,0.1720,0.1544,0.1544,0.1544,0.1544,0.2011,0.3553,0.3905,3.11,0.42
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,158.49,130.59,104.03,78.99,59.96,51.24,51.62,51.74,52.18,68.82,100.25,150.87,1058.79,158.49
,PeakAndOffPeakDemand,0.4188,0.4189,0.2882,0.2446,0.1720,0.1544,0.1544,0.1544,0.1544,0.2011,0.3553,0.3905,3.11,0.42
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IN_MONTHLYGASRATES,8.22,7.51,8.97,9.01,9.16,10.44,10.32,10.13,9.20,8.18,7.83,7.63,106.60,10.44


Computation -  Automatic
MONTHLYRATEGASCHARGE FROM TotalEnergy IN_MONTHLYGASRATES
EnergyCharges SUM MONTHLYRATEGASCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
