    DifferentialDryBulb,      !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28,                       !- Economizer Maximum Limit DryBulb Temperature
    64000,                    !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    -100,                     !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    ALWAYS_ON,                !- Minimum Outdoor Air Schedule Name
    VAV_OAminFracSchedule,    !- Minimum Fraction of Outdoor Air Schedule Name
    ;                         !- Maximum Fraction of Outdoor Air Schedule Name

AirLoopHVAC:ControllerList,
    CAV_1_Controllers,        !- Name
    Controller:WaterCoil,     !- Controller 1 Object Type
    CAV_1_CoolC_Controller,    !- Controller 1 Name
    Controller:WaterCoil,     !- Controller 2 Object Type
    CAV_1_HeatC_Controller;    !- Controller 2 Name

AirLoopHVAC:ControllerList,
    CAV_1_OA_Controllers,     !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    CAV_1_OA_Controller;      !- Controller 1 Name

AirLoopHVAC:ControllerList,
    CAV_2_Controllers,        !- Name
    Controller:WaterCoil,     !- Controller 1 Object Type
    CAV_2_CoolC_Controller,    !- Controller 1 Name
    Controller:WaterCoil,     !- Controller 2 Object Type
    CAV_2_HeatC_Controller;    !- Controller 2 Name

AirLoopHVAC:ControllerList,
    CAV_2_OA_Controllers,     !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    CAV_2_OA_Controller;      !- Controller 1 Name

AirLoopHVAC:ControllerList,
    VAV_1_Controllers,        !- Name
    Controller:WaterCoil,     !- Controller 1 Object Type
    VAV_1_CoolC_Controller,    !- Controller 1 Name
    Controller:WaterCoil,     !- Controller 2 Object Type
    VAV_1_HeatC_Controller;    !- Controller 2 Name

AirLoopHVAC:ControllerList,
    VAV_1_OA_Controllers,     !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    VAV_1_OA_Controller;      !- Controller 1 Name

AirLoopHVAC:ControllerList,
    VAV_2_Controllers,        !- Name
    Controller:WaterCoil,     !- Controller 1 Object Type
    VAV_2_CoolC_Controller,    !- Controller 1 Name
    Controller:WaterCoil,     !- Controller 2 Object Type
    VAV_2_HeatC_Controller;    !- Controller 2 Name

AirLoopHVAC:ControllerList,
    VAV_2_OA_Controllers,     !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    VAV_2_OA_Controller;      !- Controller 1 Name

AirLoopHVAC,
    CAV_1,                    !- Name
    CAV_1_Controllers,        !- Controller List Name
    CAV_1 Availability Manager List,    !- Availability Manager List Name
    AUTOSIZE,                 !- Design Supply Air Flow Rate
    CAV_1 Air Loop Branches,    !- Branch List Name
    ,                         !- Connector List Name
    CAV_1 Supply Equipment Inlet Node,    !- Supply Side Inlet Node Name
    CAV_1 Zone Equipment Outlet Node,    !- Demand Side Outlet Node Name
    CAV_1 Zone Equipment Inlet Node,    !- Demand Side Inlet Node Names
    CAV_1 Supply Equipment Outlet Node;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    CAV_2,                    !- Name
    CAV_2_Controllers,        !- Controller List Name
    CAV_2 Availability Manager List,    !- Availability Manager List Name
    AUTOSIZE,                 !- Design Supply Air Flow Rate
    CAV_2 Air Loop Branches,    !- Branch List Name
    ,                         !- Connector List Name
    CAV_2 Supply Equipment Inlet Node,    !- Supply Side Inlet Node Name
    CAV_2 Zone Equipment Outlet Node,    !- Demand Side Outlet Node Name
    CAV_2 Zone Equipment Inlet Node,    !- Demand Side Inlet Node Names
    CAV_2 Supply Equipment Outlet Node;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    VAV_1,                    !- Name
    VAV_1_Controllers,        !- Controller List Name
    VAV_1 Availability Manager List,    !- Availability Manager List Name
    AUTOSIZE,                 !- Design Supply Air Flow Rate
    VAV_1 Air Loop Branches,    !- Branch List Name
    ,                         !- Connector List Name
    VAV_1 Supply Equipment Inlet Node,    !- Supply Side Inlet Node Name
    VAV_1 Zone Equipment Outlet Node,    !- Demand Side Outlet Node Name
    VAV_1 Zone Equipment Inlet Node,    !- Demand Side Inlet Node Names
    VAV_1 Supply Equipment Outlet Node;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    VAV_2,                    !- Name
    VAV_2_Controllers,        !- Controller List Name
    VAV_2 Availability Manager List,    !- Availability Manager List Name
    AUTOSIZE,                 !- Design Supply Air Flow Rate
    VAV_2 Air Loop Branches,    !- Branch List Name
    ,                         !- Connector List Name
    VAV_2 Supply Equipment Inlet Node,    !- Supply Side Inlet Node Name
    VAV_2 Zone Equipment Outlet Node,    !- Demand Side Outlet Node Name
    VAV_2 Zone Equipment Inlet Node,    !- Demand Side Inlet Node Names
    VAV_2 Supply Equipment Outlet Node;    !- Supply Side Outlet Node Names

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    CAV_1_OA_Equipment,       !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    CAV_1_OAMixing Box;       !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    CAV_2_OA_Equipment,       !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    CAV_2_OAMixing Box;       !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_1_OA_Equipment,       !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    VAV_1_OAMixing Box;       !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_2_OA_Equipment,       !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    VAV_2_OAMixing Box;       !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
    CAV_1_OA,                 !- Name
    CAV_1_OA_Controllers,     !- Controller List Name
    CAV_1_OA_Equipment,       !- Outdoor Air Equipment List Name
    CAV_1 Availability Manager List;    !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    CAV_2_OA,                 !- Name
    CAV_2_OA_Controllers,     !- Controller List Name
    CAV_2_OA_Equipment,       !- Outdoor Air Equipment List Name
    CAV_2 Availability Manager List;    !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    VAV_1_OA,                 !- Name
    VAV_1_OA_Controllers,     !- Controller List Name
    VAV_1_OA_Equipment,       !- Outdoor Air Equipment List Name
    VAV_1 Availability Manager List;    !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    VAV_2_OA,                 !- Name
    VAV_2_OA_Controllers,     !- Controller List Name
    VAV_2_OA_Equipment,       !- Outdoor Air Equipment List Name
    VAV_2 Availability Manager List;    !- Availability Manager List Name

OutdoorAir:Mixer,
    CAV_1_OAMixing Box,       !- Name
    CAV_1_OA-CAV_1 HumidifierNode,    !- Mixed Air Node Name
    CAV_1_OAInlet Node,       !- Outdoor Air Stream Node Name
    CAV_1_OARelief Node,      !- Relief Air Stream Node Name
    CAV_1 Supply Equipment Inlet Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
    CAV_2_OAMixing Box,       !- Name
    CAV_2_OA-CAV_2 HumidifierNode,    !- Mixed Air Node Name
    CAV_2_OAInlet Node,       !- Outdoor Air Stream Node Name
    CAV_2_OARelief Node,      !- Relief Air Stream Node Name
    CAV_2 Supply Equipment Inlet Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
    VAV_1_OAMixing Box,       !- Name
    VAV_1_OA-VAV_1_CoolCNode,    !- Mixed Air Node Name
    VAV_1_OAInlet Node,       !- Outdoor Air Stream Node Name
    VAV_1_OARelief Node,      !- Relief Air Stream Node Name
    VAV_1 Supply Equipment Inlet Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
    VAV_2_OAMixing Box,       !- Name
    VAV_2_OA-VAV_2_CoolCNode,    !- Mixed Air Node Name
    VAV_2_OAInlet Node,       !- Outdoor Air Stream Node Name
    VAV_2_OARelief Node,      !- Relief Air Stream Node Name
    VAV_2 Supply Equipment Inlet Node;    !- Return Air Stream Node Name

AirLoopHVAC:ZoneSplitter,
    CAV_1 Supply Air Splitter,    !- Name
    CAV_1 Zone Equipment Inlet Node,    !- Inlet Node Name
    ER_Exam1_Mult4_Flr_1 VAV Box Inlet Node Name,    !- Outlet 1 Node Name
    ER_Trauma1_Flr_1 VAV Box Inlet Node Name,    !- Outlet 2 Node Name
    ER_Exam3_Mult4_Flr_1 VAV Box Inlet Node Name,    !- Outlet 3 Node Name
    ER_Trauma2_Flr_1 VAV Box Inlet Node Name,    !- Outlet 4 Node Name
    ER_Triage_Mult4_Flr_1 VAV Box Inlet Node Name,    !- Outlet 5 Node Name
    IC_PatRoom1_Mult5_Flr_2 VAV Box Inlet Node Name,    !- Outlet 6 Node Name
    PatRoom1_Mult10_Flr_3 VAV Box Inlet Node Name,    !- Outlet 7 Node Name
    PatRoom5_Mult10_Flr_3 VAV Box Inlet Node Name,    !- Outlet 8 Node Name
    PatRoom7_Mult10_Flr_3 VAV Box Inlet Node Name,    !- Outlet 9 Node Name
    PatRoom3_Mult10_Flr_4 VAV Box Inlet Node Name,    !- Outlet 10 Node Name
    PatRoom5_Mult10_Flr_4 VAV Box Inlet Node Name,    !- Outlet 11 Node Name
    PatRoom6_Flr_4 VAV Box Inlet Node Name,    !- Outlet 12 Node Name
    PatRoom7_Mult10_Flr_4 VAV Box Inlet Node Name;    !- Outlet 13 Node Name

AirLoopHVAC:ZoneSplitter,
    CAV_2 Supply Air Splitter,    !- Name
    CAV_2 Zone Equipment Inlet Node,    !- Inlet Node Name
    OR1_Flr_2 VAV Box Inlet Node Name,    !- Outlet 1 Node Name
    OR2_Mult5_Flr_2 VAV Box Inlet Node Name,    !- Outlet 2 Node Name
    OR3_Flr_2 VAV Box Inlet Node Name,    !- Outlet 3 Node Name
    OR4_Flr_2 VAV Box Inlet Node Name,    !- Outlet 4 Node Name
    IC_PatRoom2_Flr_2 VAV Box Inlet Node Name,    !- Outlet 5 Node Name
    PatRoom2_Flr_3 VAV Box Inlet Node Name,    !- Outlet 6 Node Name
    PatRoom6_Flr_3 VAV Box Inlet Node Name,    !- Outlet 7 Node Name
    PatRoom8_Flr_3 VAV Box Inlet Node Name,    !- Outlet 8 Node Name
    PatRoom4_Flr_4 VAV Box Inlet Node Name;    !- Outlet 9 Node Name

AirLoopHVAC:ZoneSplitter,
    VAV_1 Supply Air Splitter,    !- Name
    VAV_1 Zone Equipment Inlet Node,    !- Inlet Node Name
    Basement VAV Box Inlet Node Name,    !- Outlet 1 Node Name
    Office1_Mult4_Flr_1 VAV Box Inlet Node Name,    !- Outlet 2 Node Name
    Lobby_Records_Flr_1 VAV Box Inlet Node Name,    !- Outlet 3 Node Name
    Corridor_Flr_1 VAV Box Inlet Node Name,    !- Outlet 4 Node Name
    ER_NurseStn_Lobby_Flr_1 VAV Box Inlet Node Name,    !- Outlet 5 Node Name
    IC_PatRoom3_Mult6_Flr_2 VAV Box Inlet Node Name,    !- Outlet 6 Node Name
    ICU_NurseStn_Lobby_Flr_2 VAV Box Inlet Node Name,    !- Outlet 7 Node Name
    Corridor_Flr_2 VAV Box Inlet Node Name,    !- Outlet 8 Node Name
    OR_NurseStn_Lobby_Flr_2 VAV Box Inlet Node Name,    !- Outlet 9 Node Name
    PatRoom3_Mult10_Flr_3 VAV Box Inlet Node Name,    !- Outlet 10 Node Name
    Lab_Flr_3 VAV Box Inlet Node Name,    !- Outlet 11 Node Name
    PatRoom1_Mult10_Flr_4 VAV Box Inlet Node Name,    !- Outlet 12 Node Name
    PatRoom8_Flr_4 VAV Box Inlet Node Name;    !- Outlet 13 Node Name

AirLoopHVAC:ZoneSplitter,
    VAV_2 Supply Air Splitter,    !- Name
    VAV_2 Zone Equipment Inlet Node,    !- Inlet Node Name
    ICU_Flr_2 VAV Box Inlet Node Name,    !- Outlet 1 Node Name
    PatRoom4_Flr_3 VAV Box Inlet Node Name,    !- Outlet 2 Node Name
    PhysTherapy_Flr_3 VAV Box Inlet Node Name,    !- Outlet 3 Node Name
    NurseStn_Lobby_Flr_3 VAV Box Inlet Node Name,    !- Outlet 4 Node Name
    Corridor_SE_Flr_3 VAV Box Inlet Node Name,    !- Outlet 5 Node Name
    Corridor_NW_Flr_3 VAV Box Inlet Node Name,    !- Outlet 6 Node Name
    PatRoom2_Flr_4 VAV Box Inlet Node Name,    !- Outlet 7 Node Name
    Radiology_Flr_4 VAV Box Inlet Node Name,    !- Outlet 8 Node Name
    NurseStn_Lobby_Flr_4 VAV Box Inlet Node Name,    !- Outlet 9 Node Name
    Lab_Flr_4 VAV Box Inlet Node Name,    !- Outlet 10 Node Name
    Corridor_SE_Flr_4 VAV Box Inlet Node Name,    !- Outlet 11 Node Name
    Corridor_NW_Flr_4 VAV Box Inlet Node Name,    !- Outlet 12 Node Name
    Dining_Flr_5 VAV Box Inlet Node Name,    !- Outlet 13 Node Name
    NurseStn_Lobby_Flr_5 VAV Box Inlet Node Name,    !- Outlet 14 Node Name
    Kitchen_Flr_5 VAV Box Inlet Node Name,    !- Outlet 15 Node Name
    Office1_Flr_5 VAV Box Inlet Node Name,    !- Outlet 16 Node Name
    Office2_Mult5_Flr_5 VAV Box Inlet Node Name,    !- Outlet 17 Node Name
    Office3_Flr_5 VAV Box Inlet Node Name,    !- Outlet 18 Node Name
    Office4_Mult6_Flr_5 VAV Box Inlet Node Name,    !- Outlet 19 Node Name
    Corridor_Flr_5 VAV Box Inlet Node Name;    !- Outlet 20 Node Name

AirLoopHVAC:SupplyPath,
    CAV_1,                    !- Name
    CAV_1 Zone Equipment Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    CAV_1 Supply Air Splitter;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    CAV_2,                    !- Name
    CAV_2 Zone Equipment Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    CAV_2 Supply Air Splitter;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    VAV_1,                    !- Name
    VAV_1 Zone Equipment Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    VAV_1 Supply Air Splitter;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    VAV_2,                    !- Name
    VAV_2 Zone Equipment Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    VAV_2 Supply Air Splitter;    !- Component 1 Name

AirLoopHVAC:ZoneMixer,
    CAV_1 Return Air Mixer,    !- Name
    CAV_1 Zone Equipment Outlet Node,    !- Outlet Node Name
    ER_Exam1_Mult4_Flr_1 Return Air Node Name,    !- Inlet 1 Node Name
    ER_Trauma1_Flr_1 Return Air Node Name,    !- Inlet 2 Node Name
    ER_Exam3_Mult4_Flr_1 Return Air Node Name,    !- Inlet 3 Node Name
    ER_Trauma2_Flr_1 Return Air Node Name,    !- Inlet 4 Node Name
    ER_Triage_Mult4_Flr_1 Return Air Node Name,    !- Inlet 5 Node Name
    IC_PatRoom1_Mult5_Flr_2 Return Air Node Name,    !- Inlet 6 Node Name
    PatRoom1_Mult10_Flr_3 Return Air Node Name,    !- Inlet 7 Node Name
    PatRoom5_Mult10_Flr_3 Return Air Node Name,    !- Inlet 8 Node Name
    PatRoom7_Mult10_Flr_3 Return Air Node Name,    !- Inlet 9 Node Name
    PatRoom3_Mult10_Flr_4 Return Air Node Name,    !- Inlet 10 Node Name
    PatRoom5_Mult10_Flr_4 Return Air Node Name,    !- Inlet 11 Node Name
    PatRoom6_Flr_4 Return Air Node Name,    !- Inlet 12 Node Name
    PatRoom7_Mult10_Flr_4 Return Air Node Name;    !- Inlet 13 Node Name

AirLoopHVAC:ZoneMixer,
    CAV_2 Return Air Mixer,    !- Name
    CAV_2 Zone Equipment Outlet Node,    !- Outlet Node Name
    OR1_Flr_2 Return Air Node Name,    !- Inlet 1 Node Name
    OR2_Mult5_Flr_2 Return Air Node Name,    !- Inlet 2 Node Name
    OR3_Flr_2 Return Air Node Name,    !- Inlet 3 Node Name
    OR4_Flr_2 Return Air Node Name,    !- Inlet 4 Node Name
    IC_PatRoom2_Flr_2 Return Air Node Name,    !- Inlet 5 Node Name
    PatRoom2_Flr_3 Return Air Node Name,    !- Inlet 6 Node Name
    PatRoom6_Flr_3 Return Air Node Name,    !- Inlet 7 Node Name
    PatRoom8_Flr_3 Return Air Node Name,    !- Inlet 8 Node Name
    PatRoom4_Flr_4 Return Air Node Name;    !- Inlet 9 Node Name

AirLoopHVAC:ZoneMixer,
    VAV_1 Return Air Mixer,    !- Name
    VAV_1 Zone Equipment Outlet Node,    !- Outlet Node Name
    Basement Return Air Node Name,    !- Inlet 1 Node Name
    Office1_Mult4_Flr_1 Return Air Node Name,    !- Inlet 2 Node Name
    Lobby_Records_Flr_1 Return Air Node Name,    !- Inlet 3 Node Name
    Corridor_Flr_1 Return Air Node Name,    !- Inlet 4 Node Name
    ER_NurseStn_Lobby_Flr_1 Return Air Node Name,    !- Inlet 5 Node Name
    IC_PatRoom3_Mult6_Flr_2 Return Air Node Name,    !- Inlet 6 Node Name
    ICU_NurseStn_Lobby_Flr_2 Return Air Node Name,    !- Inlet 7 Node Name
    Corridor_Flr_2 Return Air Node Name,    !- Inlet 8 Node Name
    OR_NurseStn_Lobby_Flr_2 Return Air Node Name,    !- Inlet 9 Node Name
    PatRoom3_Mult10_Flr_3 Return Air Node Name,    !- Inlet 10 Node Name
    Lab_Flr_3 Return Air Node Name,    !- Inlet 11 Node Name
    PatRoom1_Mult10_Flr_4 Return Air Node Name,    !- Inlet 12 Node Name
    PatRoom8_Flr_4 Return Air Node Name;    !- Inlet 13 Node Name

AirLoopHVAC:ZoneMixer,
    VAV_2 Return Air Mixer,    !- Name
    VAV_2 Zone Equipment Outlet Node,    !- Outlet Node Name
    ICU_Flr_2 Return Air Node Name,    !- Inlet 1 Node Name
    PatRoom4_Flr_3 Return Air Node Name,    !- Inlet 2 Node Name
    PhysTherapy_Flr_3 Return Air Node Name,    !- Inlet 3 Node Name
    NurseStn_Lobby_Flr_3 Return Air Node Name,    !- Inlet 4 Node Name
    Corridor_SE_Flr_3 Return Air Node Name,    !- Inlet 5 Node Name
    Corridor_NW_Flr_3 Return Air Node Name,    !- Inlet 6 Node Name
    PatRoom2_Flr_4 Return Air Node Name,    !- Inlet 7 Node Name
    Radiology_Flr_4 Return Air Node Name,    !- Inlet 8 Node Name
    NurseStn_Lobby_Flr_4 Return Air Node Name,    !- Inlet 9 Node Name
    Lab_Flr_4 Return Air Node Name,    !- Inlet 10 Node Name
    Corridor_SE_Flr_4 Return Air Node Name,    !- Inlet 11 Node Name
    Corridor_NW_Flr_4 Return Air Node Name,    !- Inlet 12 Node Name
    Dining_Flr_5 Return Air Node Name,    !- Inlet 13 Node Name
    NurseStn_Lobby_Flr_5 Return Air Node Name,    !- Inlet 14 Node Name
    Kitchen_Flr_5 Return Air Node Name,    !- Inlet 15 Node Name
    Office1_Flr_5 Return Air Node Name,    !- Inlet 16 Node Name
    Office2_Mult5_Flr_5 Return Air Node Name,    !- Inlet 17 Node Name
    Office3_Flr_5 Return Air Node Name,    !- Inlet 18 Node Name
    Office4_Mult6_Flr_5 Return Air Node Name,    !- Inlet 19 Node Name
    Corridor_Flr_5 Return Air Node Name;    !- Inlet 20 Node Name

AirLoopHVAC:ReturnPath,
    CAV_1 Return Air Path,    !- Name
    CAV_1 Zone Equipment Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    CAV_1 Return Air Mixer;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    CAV_2 Return Air Path,    !- Name
    CAV_2 Zone Equipment Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    CAV_2 Return Air Mixer;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    VAV_1 Return Air Path,    !- Name
    VAV_1 Zone Equipment Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    VAV_1 Return Air Mixer;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    VAV_2 Return Air Path,    !- Name
    VAV_2 Zone Equipment Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    VAV_2 Return Air Mixer;    !- Component 1 Name

Branch,
    CAV_1 Air Loop Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    CAV_1_OA,                 !- Component 1 Name
    CAV_1 Supply Equipment Inlet Node,    !- Component 1 Inlet Node Name
    CAV_1_OA-CAV_1 HumidifierNode,    !- Component 1 Outlet Node Name
    Humidifier:Steam:Electric,    !- Component 2 Object Type
    CAV_1 Humidifier,         !- Component 2 Name
    CAV_1_OA-CAV_1 HumidifierNode,    !- Component 2 Inlet Node Name
    CAV_1 Humidifier-CAV_1_CoolCNode,    !- Component 2 Outlet Node Name
    Coil:Cooling:Water:DetailedGeometry,    !- Component 3 Object Type
    CAV_1_CoolC,              !- Component 3 Name
    CAV_1 Humidifier-CAV_1_CoolCNode,    !- Component 3 Inlet Node Name
    CAV_1_CoolC-CAV_1_HeatCNode,    !- Component 3 Outlet Node Name
    Coil:Heating:Water,       !- Component 4 Object Type
    CAV_1_HeatC,              !- Component 4 Name
    CAV_1_CoolC-CAV_1_HeatCNode,    !- Component 4 Inlet Node Name
    CAV_1_HeatC-CAV_1_FanNode,    !- Component 4 Outlet Node Name
    Fan:VariableVolume,       !- Component 5 Object Type
    CAV_1_Fan,                !- Component 5 Name
    CAV_1_HeatC-CAV_1_FanNode,    !- Component 5 Inlet Node Name
    CAV_1 Supply Equipment Outlet Node;    !- Component 5 Outlet Node Name

Branch,
    CAV_2 Air Loop Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    CAV_2_OA,                 !- Component 1 Name
    CAV_2 Supply Equipment Inlet Node,    !- Component 1 Inlet Node Name
    CAV_2_OA-CAV_2 HumidifierNode,    !- Component 1 Outlet Node Name
    Humidifier:Steam:Electric,    !- Component 2 Object Type
    CAV_2 Humidifier,         !- Component 2 Name
    CAV_2_OA-CAV_2 HumidifierNode,    !- Component 2 Inlet Node Name
    CAV_2 Humidifier-CAV_2_CoolCNode,    !- Component 2 Outlet Node Name
    Coil:Cooling:Water:DetailedGeometry,    !- Component 3 Object Type
    CAV_2_CoolC,              !- Component 3 Name
    CAV_2 Humidifier-CAV_2_CoolCNode,    !- Component 3 Inlet Node Name
    CAV_2_CoolC-CAV_2_HeatCNode,    !- Component 3 Outlet Node Name
    Coil:Heating:Water,       !- Component 4 Object Type
    CAV_2_HeatC,              !- Component 4 Name
    CAV_2_CoolC-CAV_2_HeatCNode,    !- Component 4 Inlet Node Name
    CAV_2_HeatC-CAV_2_FanNode,    !- Component 4 Outlet Node Name
    Fan:VariableVolume,       !- Component 5 Object Type
    CAV_2_Fan,                !- Component 5 Name
    CAV_2_HeatC-CAV_2_FanNode,    !- Component 5 Inlet Node Name
    CAV_2 Supply Equipment Outlet Node;    !- Component 5 Outlet Node Name

Branch,
    VAV_1 Air Loop Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    VAV_1_OA,                 !- Component 1 Name
    VAV_1 Supply Equipment Inlet Node,    !- Component 1 Inlet Node Name
    VAV_1_OA-VAV_1_CoolCNode,    !- Component 1 Outlet Node Name
    Coil:Cooling:Water:DetailedGeometry,    !- Component 2 Object Type
    VAV_1_CoolC,              !- Component 2 Name
    VAV_1_OA-VAV_1_CoolCNode,    !- Component 2 Inlet Node Name
    VAV_1_CoolC-VAV_1_HeatCNode,    !- Component 2 Outlet Node Name
    Coil:Heating:Water,       !- Component 3 Object Type
    VAV_1_HeatC,              !- Component 3 Name
    VAV_1_CoolC-VAV_1_HeatCNode,    !- Component 3 Inlet Node Name
    VAV_1_HeatC-VAV_1_FanNode,    !- Component 3 Outlet Node Name
    Fan:VariableVolume,       !- Component 4 Object Type
    VAV_1_Fan,                !- Component 4 Name
    VAV_1_HeatC-VAV_1_FanNode,    !- Component 4 Inlet Node Name
    VAV_1 Supply Equipment Outlet Node;    !- Component 4 Outlet Node Name

Branch,
    VAV_2 Air Loop Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    VAV_2_OA,                 !- Component 1 Name
    VAV_2 Supply Equipment Inlet Node,    !- Component 1 Inlet Node Name
    VAV_2_OA-VAV_2_CoolCNode,    !- Component 1 Outlet Node Name
    Coil:Cooling:Water:DetailedGeometry,    !- Component 2 Object Type
    VAV_2_CoolC,              !- Component 2 Name
    VAV_2_OA-VAV_2_CoolCNode,    !- Component 2 Inlet Node Name
    VAV_2_CoolC-VAV_2_HeatCNode,    !- Component 2 Outlet Node Name
    Coil:Heating:Water,       !- Component 3 Object Type
    VAV_2_HeatC,              !- Component 3 Name
    VAV_2_CoolC-VAV_2_HeatCNode,    !- Component 3 Inlet Node Name
    VAV_2_HeatC-VAV_2_FanNode,    !- Component 3 Outlet Node Name
    Fan:VariableVolume,       !- Component 4 Object Type
    VAV_2_Fan,                !- Component 4 Name
    VAV_2_HeatC-VAV_2_FanNode,    !- Component 4 Inlet Node Name
    VAV_2 Supply Equipment Outlet Node;    !- Component 4 Outlet Node Name

Branch,
    CoolSys1 Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    CoolSys1 Demand Bypass Pipe,    !- Component 1 Name
    CoolSys1 Demand Bypass Pipe Inlet Node,    !- Component 1 Inlet Node Name
    CoolSys1 Demand Bypass Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    CoolSys1 Demand Inlet Pipe,    !- Component 1 Name
    CoolSys1 Demand Inlet Node,    !- Component 1 Inlet Node Name
    CoolSys1 Demand Inlet Pipe-CoolSys1 Demand Mixer;    !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Demand Load Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water:DetailedGeometry,    !- Component 1 Object Type
    VAV_1_CoolC,              !- Component 1 Name
    VAV_1_CoolCDemand Inlet Node,    !- Component 1 Inlet Node Name
    VAV_1_CoolCDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Demand Load Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water:DetailedGeometry,    !- Component 1 Object Type
    CAV_1_CoolC,              !- Component 1 Name
    CAV_1_CoolCDemand Inlet Node,    !- Component 1 Inlet Node Name
    CAV_1_CoolCDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Demand Load Branch 3,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water:DetailedGeometry,    !- Component 1 Object Type
    CAV_2_CoolC,              !- Component 1 Name
    CAV_2_CoolCDemand Inlet Node,    !- Component 1 Inlet Node Name
    CAV_2_CoolCDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Demand Load Branch 4,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water:DetailedGeometry,    !- Component 1 Object Type
    VAV_2_CoolC,              !- Component 1 Name
    VAV_2_CoolCDemand Inlet Node,    !- Component 1 Inlet Node Name
    VAV_2_CoolCDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    CoolSys1 Demand Outlet Pipe,    !- Component 1 Name
    CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,    !- Component 1 Inlet Node Name
    CoolSys1 Demand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Supply Equipment Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Chiller:Electric:ReformulatedEIR,    !- Component 1 Object Type
    CoolSys1 Chiller,         !- Component 1 Name
    CoolSys1 Pump-CoolSys1 ChillerNode,    !- Component 1 Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Supply Equipment Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    CoolSys1 Supply Equipment Bypass Pipe,    !- Component 1 Name
    CoolSys1 Supply Equip Bypass Inlet Node,    !- Component 1 Inlet Node Name
    CoolSys1 Supply Equip Bypass Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    CoolSys1 Pump,            !- Component 1 Name
    CoolSys1 Supply Inlet Node,    !- Component 1 Inlet Node Name
    CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector;    !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    CoolSys1 Supply Outlet Pipe,    !- Component 1 Name
    CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,    !- Component 1 Inlet Node Name
    CoolSys1 Supply Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    HeatSys1 Demand Bypass Pipe,    !- Component 1 Name
    HeatSys1 Demand Bypass Pipe Inlet Node,    !- Component 1 Inlet Node Name
    HeatSys1 Demand Bypass Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    HeatSys1 Demand Inlet Pipe,    !- Component 1 Name
    HeatSys1 Demand Inlet Node,    !- Component 1 Inlet Node Name
    HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Basement VAV Box Reheat Coil,    !- Component 1 Name
    Basement VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    Basement VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 10,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    ER_NurseStn_Lobby_Flr_1 VAV Box Reheat Coil,    !- Component 1 Name
    ER_NurseStn_Lobby_Flr_1 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    ER_NurseStn_Lobby_Flr_1 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 11,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    OR1_Flr_2 VAV Box Reheat Coil,    !- Component 1 Name
    OR1_Flr_2 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    OR1_Flr_2 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 12,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    OR2_Mult5_Flr_2 VAV Box Reheat Coil,    !- Component 1 Name
    OR2_Mult5_Flr_2 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    OR2_Mult5_Flr_2 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 13,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    OR3_Flr_2 VAV Box Reheat Coil,    !- Component 1 Name
    OR3_Flr_2 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    OR3_Flr_2 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 14,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    OR4_Flr_2 VAV Box Reheat Coil,    !- Component 1 Name
    OR4_Flr_2 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    OR4_Flr_2 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 15,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    IC_PatRoom1_Mult5_Flr_2 VAV Box Reheat Coil,    !- Component 1 Name
    IC_PatRoom1_Mult5_Flr_2 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    IC_PatRoom1_Mult5_Flr_2 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 16,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    IC_PatRoom2_Flr_2 VAV Box Reheat Coil,    !- Component 1 Name
    IC_PatRoom2_Flr_2 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    IC_PatRoom2_Flr_2 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 17,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    IC_PatRoom3_Mult6_Flr_2 VAV Box Reheat Coil,    !- Component 1 Name
    IC_PatRoom3_Mult6_Flr_2 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    IC_PatRoom3_Mult6_Flr_2 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 18,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    ICU_Flr_2 VAV Box Reheat Coil,    !- Component 1 Name
    ICU_Flr_2 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    ICU_Flr_2 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 19,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    ICU_NurseStn_Lobby_Flr_2 VAV Box Reheat Coil,    !- Component 1 Name
    ICU_NurseStn_Lobby_Flr_2 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    ICU_NurseStn_Lobby_Flr_2 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    ER_Exam1_Mult4_Flr_1 VAV Box Reheat Coil,    !- Component 1 Name
    ER_Exam1_Mult4_Flr_1 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    ER_Exam1_Mult4_Flr_1 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 20,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Corridor_Flr_2 VAV Box Reheat Coil,    !- Component 1 Name
    Corridor_Flr_2 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    Corridor_Flr_2 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 21,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    OR_NurseStn_Lobby_Flr_2 VAV Box Reheat Coil,    !- Component 1 Name
    OR_NurseStn_Lobby_Flr_2 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    OR_NurseStn_Lobby_Flr_2 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 22,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    PatRoom1_Mult10_Flr_3 VAV Box Reheat Coil,    !- Component 1 Name
    PatRoom1_Mult10_Flr_3 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    PatRoom1_Mult10_Flr_3 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 23,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    PatRoom2_Flr_3 VAV Box Reheat Coil,    !- Component 1 Name
    PatRoom2_Flr_3 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    PatRoom2_Flr_3 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 24,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    PatRoom3_Mult10_Flr_3 VAV Box Reheat Coil,    !- Component 1 Name
    PatRoom3_Mult10_Flr_3 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    PatRoom3_Mult10_Flr_3 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 25,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    PatRoom4_Flr_3 VAV Box Reheat Coil,    !- Component 1 Name
    PatRoom4_Flr_3 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    PatRoom4_Flr_3 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 26,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    PatRoom5_Mult10_Flr_3 VAV Box Reheat Coil,    !- Component 1 Name
    PatRoom5_Mult10_Flr_3 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    PatRoom5_Mult10_Flr_3 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 27,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    PhysTherapy_Flr_3 VAV Box Reheat Coil,    !- Component 1 Name
    PhysTherapy_Flr_3 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    PhysTherapy_Flr_3 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 28,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    PatRoom6_Flr_3 VAV Box Reheat Coil,    !- Component 1 Name
    PatRoom6_Flr_3 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    PatRoom6_Flr_3 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 29,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    PatRoom7_Mult10_Flr_3 VAV Box Reheat Coil,    !- Component 1 Name
    PatRoom7_Mult10_Flr_3 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    PatRoom7_Mult10_Flr_3 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 3,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    ER_Trauma1_Flr_1 VAV Box Reheat Coil,    !- Component 1 Name
    ER_Trauma1_Flr_1 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    ER_Trauma1_Flr_1 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 30,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    PatRoom8_Flr_3 VAV Box Reheat Coil,    !- Component 1 Name
    PatRoom8_Flr_3 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    PatRoom8_Flr_3 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 31,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    NurseStn_Lobby_Flr_3 VAV Box Reheat Coil,    !- Component 1 Name
    NurseStn_Lobby_Flr_3 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    NurseStn_Lobby_Flr_3 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 32,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Lab_Flr_3 VAV Box Reheat Coil,    !- Component 1 Name
    Lab_Flr_3 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    Lab_Flr_3 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 33,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Corridor_SE_Flr_3 VAV Box Reheat Coil,    !- Component 1 Name
    Corridor_SE_Flr_3 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    Corridor_SE_Flr_3 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 34,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Corridor_NW_Flr_3 VAV Box Reheat Coil,    !- Component 1 Name
    Corridor_NW_Flr_3 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    Corridor_NW_Flr_3 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 35,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    PatRoom1_Mult10_Flr_4 VAV Box Reheat Coil,    !- Component 1 Name
    PatRoom1_Mult10_Flr_4 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    PatRoom1_Mult10_Flr_4 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 36,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    PatRoom2_Flr_4 VAV Box Reheat Coil,    !- Component 1 Name
    PatRoom2_Flr_4 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    PatRoom2_Flr_4 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 37,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    PatRoom3_Mult10_Flr_4 VAV Box Reheat Coil,    !- Component 1 Name
    PatRoom3_Mult10_Flr_4 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    PatRoom3_Mult10_Flr_4 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 38,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    PatRoom4_Flr_4 VAV Box Reheat Coil,    !- Component 1 Name
    PatRoom4_Flr_4 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    PatRoom4_Flr_4 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 39,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    PatRoom5_Mult10_Flr_4 VAV Box Reheat Coil,    !- Component 1 Name
    PatRoom5_Mult10_Flr_4 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    PatRoom5_Mult10_Flr_4 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 4,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    ER_Exam3_Mult4_Flr_1 VAV Box Reheat Coil,    !- Component 1 Name
    ER_Exam3_Mult4_Flr_1 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    ER_Exam3_Mult4_Flr_1 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 40,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Radiology_Flr_4 VAV Box Reheat Coil,    !- Component 1 Name
    Radiology_Flr_4 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    Radiology_Flr_4 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 41,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    PatRoom6_Flr_4 VAV Box Reheat Coil,    !- Component 1 Name
    PatRoom6_Flr_4 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    PatRoom6_Flr_4 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 42,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    PatRoom7_Mult10_Flr_4 VAV Box Reheat Coil,    !- Component 1 Name
    PatRoom7_Mult10_Flr_4 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    PatRoom7_Mult10_Flr_4 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 43,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    PatRoom8_Flr_4 VAV Box Reheat Coil,    !- Component 1 Name
    PatRoom8_Flr_4 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    PatRoom8_Flr_4 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 44,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    NurseStn_Lobby_Flr_4 VAV Box Reheat Coil,    !- Component 1 Name
    NurseStn_Lobby_Flr_4 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    NurseStn_Lobby_Flr_4 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 45,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Lab_Flr_4 VAV Box Reheat Coil,    !- Component 1 Name
    Lab_Flr_4 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    Lab_Flr_4 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 46,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Corridor_SE_Flr_4 VAV Box Reheat Coil,    !- Component 1 Name
    Corridor_SE_Flr_4 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    Corridor_SE_Flr_4 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 47,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Corridor_NW_Flr_4 VAV Box Reheat Coil,    !- Component 1 Name
    Corridor_NW_Flr_4 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    Corridor_NW_Flr_4 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 48,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Dining_Flr_5 VAV Box Reheat Coil,    !- Component 1 Name
    Dining_Flr_5 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    Dining_Flr_5 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 49,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    NurseStn_Lobby_Flr_5 VAV Box Reheat Coil,    !- Component 1 Name
    NurseStn_Lobby_Flr_5 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    NurseStn_Lobby_Flr_5 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 5,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    ER_Trauma2_Flr_1 VAV Box Reheat Coil,    !- Component 1 Name
    ER_Trauma2_Flr_1 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    ER_Trauma2_Flr_1 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 50,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Kitchen_Flr_5 VAV Box Reheat Coil,    !- Component 1 Name
    Kitchen_Flr_5 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    Kitchen_Flr_5 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 51,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Office1_Flr_5 VAV Box Reheat Coil,    !- Component 1 Name
    Office1_Flr_5 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    Office1_Flr_5 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 52,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Office2_Mult5_Flr_5 VAV Box Reheat Coil,    !- Component 1 Name
    Office2_Mult5_Flr_5 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    Office2_Mult5_Flr_5 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 53,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Office3_Flr_5 VAV Box Reheat Coil,    !- Component 1 Name
    Office3_Flr_5 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    Office3_Flr_5 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 54,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Office4_Mult6_Flr_5 VAV Box Reheat Coil,    !- Component 1 Name
    Office4_Mult6_Flr_5 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    Office4_Mult6_Flr_5 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 55,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Corridor_Flr_5 VAV Box Reheat Coil,    !- Component 1 Name
    Corridor_Flr_5 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    Corridor_Flr_5 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 56,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    VAV_1_HeatC,              !- Component 1 Name
    VAV_1_HeatCDemand Inlet Node,    !- Component 1 Inlet Node Name
    VAV_1_HeatCDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 57,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    CAV_1_HeatC,              !- Component 1 Name
    CAV_1_HeatCDemand Inlet Node,    !- Component 1 Inlet Node Name
    CAV_1_HeatCDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 58,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    CAV_2_HeatC,              !- Component 1 Name
    CAV_2_HeatCDemand Inlet Node,    !- Component 1 Inlet Node Name
    CAV_2_HeatCDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 59,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    VAV_2_HeatC,              !- Component 1 Name
    VAV_2_HeatCDemand Inlet Node,    !- Component 1 Inlet Node Name
    VAV_2_HeatCDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 6,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    ER_Triage_Mult4_Flr_1 VAV Box Reheat Coil,    !- Component 1 Name
    ER_Triage_Mult4_Flr_1 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    ER_Triage_Mult4_Flr_1 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 7,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Office1_Mult4_Flr_1 VAV Box Reheat Coil,    !- Component 1 Name
    Office1_Mult4_Flr_1 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    Office1_Mult4_Flr_1 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 8,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Lobby_Records_Flr_1 VAV Box Reheat Coil,    !- Component 1 Name
    Lobby_Records_Flr_1 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    Lobby_Records_Flr_1 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 9,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Corridor_Flr_1 VAV Box Reheat Coil,    !- Component 1 Name
    Corridor_Flr_1 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    Corridor_Flr_1 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    HeatSys1 Demand Outlet Pipe,    !- Component 1 Name
    HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,    !- Component 1 Inlet Node Name
    HeatSys1 Demand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Supply Equipment Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Boiler:HotWater,          !- Component 1 Object Type
    HeatSys1 Boiler,          !- Component 1 Name
    HeatSys1 Pump-HeatSys1 BoilerNode,    !- Component 1 Inlet Node Name
    HeatSys1 Supply Equipment Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Supply Equipment Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    HeatSys1 Supply Equipment Bypass Pipe,    !- Component 1 Name
    HeatSys1 Supply Equip Bypass Inlet Node,    !- Component 1 Inlet Node Name
    HeatSys1 Supply Equip Bypass Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    HeatSys1 Pump,            !- Component 1 Name
    HeatSys1 Supply Inlet Node,    !- Component 1 Inlet Node Name
    HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    HeatSys1 Supply Outlet Pipe,    !- Component 1 Name
    HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,    !- Component 1 Inlet Node Name
    HeatSys1 Supply Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    TowerWaterSys Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    TowerWaterSys Demand Bypass Pipe,    !- Component 1 Name
    TowerWaterSys Demand Bypass Pipe Inlet Node,    !- Component 1 Inlet Node Name
    TowerWaterSys Demand Bypass Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    TowerWaterSys Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    TowerWaterSys Demand Inlet Pipe,    !- Component 1 Name
    TowerWaterSys Demand Inlet Node,    !- Component 1 Inlet Node Name
    TowerWaterSys Demand Inlet Pipe-TowerWaterSys Demand Mixer;    !- Component 1 Outlet Node Name

Branch,
    TowerWaterSys Demand Load Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Chiller:Electric:ReformulatedEIR,    !- Component 1 Object Type
    CoolSys1 Chiller,         !- Component 1 Name
    CoolSys1 Chiller Water Inlet Node,    !- Component 1 Inlet Node Name
    CoolSys1 Chiller Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    TowerWaterSys Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    TowerWaterSys Demand Outlet Pipe,    !- Component 1 Name
    TowerWaterSys Demand Mixer-TowerWaterSys Demand Outlet Pipe,    !- Component 1 Inlet Node Name
    TowerWaterSys Demand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    TowerWaterSys Supply Equipment Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    CoolingTower:SingleSpeed,    !- Component 1 Object Type
    TowerWaterSys CoolTower,    !- Component 1 Name
    TowerWaterSys Pump-TowerWaterSys CoolTowerNode,    !- Component 1 Inlet Node Name
    TowerWaterSys Supply Equipment Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    TowerWaterSys Supply Equipment Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    TowerWaterSys Supply Equipment Bypass Pipe,    !- Component 1 Name
    TowerWaterSys Supply Equip Bypass Inlet Node,    !- Component 1 Inlet Node Name
    TowerWaterSys Supply Equip Bypass Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    TowerWaterSys Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:ConstantSpeed,       !- Component 1 Object Type
    TowerWaterSys Pump,       !- Component 1 Name
    TowerWaterSys Supply Inlet Node,    !- Component 1 Inlet Node Name
    TowerWaterSys Pump-TowerWaterSys CoolTowerNodeviaConnector;    !- Component 1 Outlet Node Name

Branch,
    TowerWaterSys Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    TowerWaterSys Supply Outlet Pipe,    !- Component 1 Name
    TowerWaterSys Supply Mixer-TowerWaterSys Supply Outlet Pipe,    !- Component 1 Inlet Node Name
    TowerWaterSys Supply Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SWHSys1 Demand Bypass Pipe,    !- Component 1 Name
    SWHSys1 Demand Bypass Pipe Inlet Node,    !- Component 1 Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SWHSys1 Demand Inlet Pipe,    !- Component 1 Name
    SWHSys1 Demand Inlet Node,    !- Component 1 Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Load Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    ER_Exam1_Mult4_Flr_1 Water Equipment,    !- Component 1 Name
    ER_Exam1_Mult4_Flr_1 Water Equipment Water Inlet Node,    !- Component 1 Inlet Node Name
    ER_Exam1_Mult4_Flr_1 Water Equipment Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Load Branch 10,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    PatRoom1_Mult10_Flr_3 Water Equipment,    !- Component 1 Name
    PatRoom1_Mult10_Flr_3 Water Equipment Water Inlet Node,    !- Component 1 Inlet Node Name
    PatRoom1_Mult10_Flr_3 Water Equipment Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Load Branch 11,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    PatRoom2_Flr_3 Water Equipment,    !- Component 1 Name
    PatRoom2_Flr_3 Water Equipment Water Inlet Node,    !- Component 1 Inlet Node Name
    PatRoom2_Flr_3 Water Equipment Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Load Branch 12,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    PatRoom3_Mult10_Flr_3 Water Equipment,    !- Component 1 Name
    PatRoom3_Mult10_Flr_3 Water Equipment Water Inlet Node,    !- Component 1 Inlet Node Name
    PatRoom3_Mult10_Flr_3 Water Equipment Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Load Branch 13,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    PatRoom4_Flr_3 Water Equipment,    !- Component 1 Name
    PatRoom4_Flr_3 Water Equipment Water Inlet Node,    !- Component 1 Inlet Node Name
    PatRoom4_Flr_3 Water Equipment Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Load Branch 14,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    PatRoom5_Mult10_Flr_3 Water Equipment,    !- Component 1 Name
    PatRoom5_Mult10_Flr_3 Water Equipment Water Inlet Node,    !- Component 1 Inlet Node Name
    PatRoom5_Mult10_Flr_3 Water Equipment Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Load Branch 15,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    PhysTherapy_Flr_3 Water Equipment,    !- Component 1 Name
    PhysTherapy_Flr_3 Water Equipment Water Inlet Node,    !- Component 1 Inlet Node Name
    PhysTherapy_Flr_3 Water Equipment Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Load Branch 16,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    PatRoom6_Flr_3 Water Equipment,    !- Component 1 Name
    PatRoom6_Flr_3 Water Equipment Water Inlet Node,    !- Component 1 Inlet Node Name
    PatRoom6_Flr_3 Water Equipment Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Load Branch 17,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    PatRoom7_Mult10_Flr_3 Water Equipment,    !- Component 1 Name
    PatRoom7_Mult10_Flr_3 Water Equipment Water Inlet Node,    !- Component 1 Inlet Node Name
    PatRoom7_Mult10_Flr_3 Water Equipment Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Load Branch 18,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    PatRoom8_Flr_3 Water Equipment,    !- Component 1 Name
    PatRoom8_Flr_3 Water Equipment Water Inlet Node,    !- Component 1 Inlet Node Name
    PatRoom8_Flr_3 Water Equipment Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Load Branch 19,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Lab_Flr_3 Water Equipment,    !- Component 1 Name
    Lab_Flr_3 Water Equipment Water Inlet Node,    !- Component 1 Inlet Node Name
    Lab_Flr_3 Water Equipment Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Load Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    ER_Trauma1_Flr_1 Water Equipment,    !- Component 1 Name
    ER_Trauma1_Flr_1 Water Equipment Water Inlet Node,    !- Component 1 Inlet Node Name
    ER_Trauma1_Flr_1 Water Equipment Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Load Branch 20,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    PatRoom1_Mult10_Flr_4 Water Equipment,    !- Component 1 Name
    PatRoom1_Mult10_Flr_4 Water Equipment Water Inlet Node,    !- Component 1 Inlet Node Name
    PatRoom1_Mult10_Flr_4 Water Equipment Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Load Branch 21,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    PatRoom2_Flr_4 Water Equipment,    !- Component 1 Name
    PatRoom2_Flr_4 Water Equipment Water Inlet Node,    !- Component 1 Inlet Node Name
    PatRoom2_Flr_4 Water Equipment Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Load Branch 22,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    PatRoom3_Mult10_Flr_4 Water Equipment,    !- Component 1 Name
    PatRoom3_Mult10_Flr_4 Water Equipment Water Inlet Node,    !- Component 1 Inlet Node Name
    PatRoom3_Mult10_Flr_4 Water Equipment Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Load Branch 23,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    PatRoom4_Flr_4 Water Equipment,    !- Component 1 Name
    PatRoom4_Flr_4 Water Equipment Water Inlet Node,    !- Component 1 Inlet Node Name
    PatRoom4_Flr_4 Water Equipment Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Load Branch 24,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    PatRoom5_Mult10_Flr_4 Water Equipment,    !- Component 1 Name
    PatRoom5_Mult10_Flr_4 Water Equipment Water Inlet Node,    !- Component 1 Inlet Node Name
    PatRoom5_Mult10_Flr_4 Water Equipment Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Load Branch 25,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Radiology_Flr_4 Water Equipment,    !- Component 1 Name
    Radiology_Flr_4 Water Equipment Water Inlet Node,    !- Component 1 Inlet Node Name
    Radiology_Flr_4 Water Equipment Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Load Branch 26,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    PatRoom6_Flr_4 Water Equipment,    !- Component 1 Name
    PatRoom6_Flr_4 Water Equipment Water Inlet Node,    !- Component 1 Inlet Node Name
    PatRoom6_Flr_4 Water Equipment Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Load Branch 27,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    PatRoom7_Mult10_Flr_4 Water Equipment,    !- Component 1 Name
    PatRoom7_Mult10_Flr_4 Water Equipment Water Inlet Node,    !- Component 1 Inlet Node Name
    PatRoom7_Mult10_Flr_4 Water Equipment Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Load Branch 28,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    PatRoom8_Flr_4 Water Equipment,    !- Component 1 Name
    PatRoom8_Flr_4 Water Equipment Water Inlet Node,    !- Component 1 Inlet Node Name
    PatRoom8_Flr_4 Water Equipment Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Load Branch 29,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Lab_Flr_4 Water Equipment,    !- Component 1 Name
    Lab_Flr_4 Water Equipment Water Inlet Node,    !- Component 1 Inlet Node Name
    Lab_Flr_4 Water Equipment Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Load Branch 3,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    ER_Exam3_Mult4_Flr_1 Water Equipment,    !- Component 1 Name
    ER_Exam3_Mult4_Flr_1 Water Equipment Water Inlet Node,    !- Component 1 Inlet Node Name
    ER_Exam3_Mult4_Flr_1 Water Equipment Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Load Branch 30,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Kitchen_Flr_5 Water Equipment,    !- Component 1 Name
    Kitchen_Flr_5 Water Equipment Water Inlet Node,    !- Component 1 Inlet Node Name
    Kitchen_Flr_5 Water Equipment Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Load Branch 4,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    ER_Trauma2_Flr_1 Water Equipment,    !- Component 1 Name
    ER_Trauma2_Flr_1 Water Equipment Water Inlet Node,    !- Component 1 Inlet Node Name
    ER_Trauma2_Flr_1 Water Equipment Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Load Branch 5,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    ER_Triage_Mult4_Flr_1 Water Equipment,    !- Component 1 Name
    ER_Triage_Mult4_Flr_1 Water Equipment Water Inlet Node,    !- Component 1 Inlet Node Name
    ER_Triage_Mult4_Flr_1 Water Equipment Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Load Branch 6,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    OR1_Flr_2 Water Equipment,    !- Component 1 Name
    OR1_Flr_2 Water Equipment Water Inlet Node,    !- Component 1 Inlet Node Name
    OR1_Flr_2 Water Equipment Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Load Branch 7,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    OR2_Mult5_Flr_2 Water Equipment,    !- Component 1 Name
    OR2_Mult5_Flr_2 Water Equipment Water Inlet Node,    !- Component 1 Inlet Node Name
    OR2_Mult5_Flr_2 Water Equipment Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Load Branch 8,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    OR3_Flr_2 Water Equipment,    !- Component 1 Name
    OR3_Flr_2 Water Equipment Water Inlet Node,    !- Component 1 Inlet Node Name
    OR3_Flr_2 Water Equipment Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Load Branch 9,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    OR4_Flr_2 Water Equipment,    !- Component 1 Name
    OR4_Flr_2 Water Equipment Water Inlet Node,    !- Component 1 Inlet Node Name
    OR4_Flr_2 Water Equipment Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SWHSys1 Demand Outlet Pipe,    !- Component 1 Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,    !- Component 1 Inlet Node Name
    SWHSys1 Demand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Supply Equipment Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    SWHSys1 Water Heater,     !- Component 1 Name
    SWHSys1 Pump-SWHSys1 Water HeaterNode,    !- Component 1 Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Supply Equipment Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SWHSys1 Supply Equipment Bypass Pipe,    !- Component 1 Name
    SWHSys1 Supply Equip Bypass Inlet Node,    !- Component 1 Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    SWHSys1 Pump,             !- Component 1 Name
    SWHSys1 Supply Inlet Node,    !- Component 1 Inlet Node Name
    SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SWHSys1 Supply Outlet Pipe,    !- Component 1 Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,    !- Component 1 Inlet Node Name
    SWHSys1 Supply Outlet Node;    !- Component 1 Outlet Node Name

BranchList,
    CAV_1 Air Loop Branches,    !- Name
    CAV_1 Air Loop Main Branch;    !- Branch 1 Name

BranchList,
    CAV_2 Air Loop Branches,    !- Name
    CAV_2 Air Loop Main Branch;    !- Branch 1 Name

BranchList,
    VAV_1 Air Loop Branches,    !- Name
    VAV_1 Air Loop Main Branch;    !- Branch 1 Name

BranchList,
    VAV_2 Air Loop Branches,    !- Name
    VAV_2 Air Loop Main Branch;    !- Branch 1 Name

BranchList,
    CoolSys1 Demand Branches,    !- Name
    CoolSys1 Demand Inlet Branch,    !- Branch 1 Name
    CoolSys1 Demand Load Branch 1,    !- Branch 2 Name
    CoolSys1 Demand Load Branch 2,    !- Branch 3 Name
    CoolSys1 Demand Load Branch 3,    !- Branch 4 Name
    CoolSys1 Demand Load Branch 4,    !- Branch 5 Name
    CoolSys1 Demand Bypass Branch,    !- Branch 6 Name
    CoolSys1 Demand Outlet Branch;    !- Branch 7 Name

BranchList,
    CoolSys1 Supply Branches,    !- Name
    CoolSys1 Supply Inlet Branch,    !- Branch 1 Name
    CoolSys1 Supply Equipment Branch,    !- Branch 2 Name
    CoolSys1 Supply Equipment Bypass Branch,    !- Branch 3 Name
    CoolSys1 Supply Outlet Branch;    !- Branch 4 Name

BranchList,
    HeatSys1 Demand Branches,    !- Name
    HeatSys1 Demand Inlet Branch,    !- Branch 1 Name
    HeatSys1 Demand Load Branch 1,    !- Branch 2 Name
    HeatSys1 Demand Load Branch 2,    !- Branch 3 Name
    HeatSys1 Demand Load Branch 3,    !- Branch 4 Name
    HeatSys1 Demand Load Branch 4,    !- Branch 5 Name
    HeatSys1 Demand Load Branch 5,    !- Branch 6 Name
    HeatSys1 Demand Load Branch 6,    !- Branch 7 Name
    HeatSys1 Demand Load Branch 7,    !- Branch 8 Name
    HeatSys1 Demand Load Branch 8,    !- Branch 9 Name
    HeatSys1 Demand Load Branch 9,    !- Branch 10 Name
    HeatSys1 Demand Load Branch 10,    !- Branch 11 Name
    HeatSys1 Demand Load Branch 11,    !- Branch 12 Name
    HeatSys1 Demand Load Branch 12,    !- Branch 13 Name
    HeatSys1 Demand Load Branch 13,    !- Branch 14 Name
    HeatSys1 Demand Load Branch 14,    !- Branch 15 Name
    HeatSys1 Demand Load Branch 15,    !- Branch 16 Name
    HeatSys1 Demand Load Branch 16,    !- Branch 17 Name
    HeatSys1 Demand Load Branch 17,    !- Branch 18 Name
    HeatSys1 Demand Load Branch 18,    !- Branch 19 Name
    HeatSys1 Demand Load Branch 19,    !- Branch 20 Name
    HeatSys1 Demand Load Branch 20,    !- Branch 21 Name
    HeatSys1 Demand Load Branch 21,    !- Branch 22 Name
    HeatSys1 Demand Load Branch 22,    !- Branch 23 Name
    HeatSys1 Demand Load Branch 23,    !- Branch 24 Name
    HeatSys1 Demand Load Branch 24,    !- Branch 25 Name
    HeatSys1 Demand Load Branch 25,    !- Branch 26 Name
    HeatSys1 Demand Load Branch 26,    !- Branch 27 Name
    HeatSys1 Demand Load Branch 27,    !- Branch 28 Name
    HeatSys1 Demand Load Branch 28,    !- Branch 29 Name
    HeatSys1 Demand Load Branch 29,    !- Branch 30 Name
    HeatSys1 Demand Load Branch 30,    !- Branch 31 Name
    HeatSys1 Demand Load Branch 31,    !- Branch 32 Name
    HeatSys1 Demand Load Branch 32,    !- Branch 33 Name
    HeatSys1 Demand Load Branch 33,    !- Branch 34 Name
    HeatSys1 Demand Load Branch 34,    !- Branch 35 Name
    HeatSys1 Demand Load Branch 35,    !- Branch 36 Name
    HeatSys1 Demand Load Branch 36,    !- Branch 37 Name
    HeatSys1 Demand Load Branch 37,    !- Branch 38 Name
    HeatSys1 Demand Load Branch 38,    !- Branch 39 Name
    HeatSys1 Demand Load Branch 39,    !- Branch 40 Name
    HeatSys1 Demand Load Branch 40,    !- Branch 41 Name
    HeatSys1 Demand Load Branch 41,    !- Branch 42 Name
    HeatSys1 Demand Load Branch 42,    !- Branch 43 Name
    HeatSys1 Demand Load Branch 43,    !- Branch 44 Name
    HeatSys1 Demand Load Branch 44,    !- Branch 45 Name
    HeatSys1 Demand Load Branch 45,    !- Branch 46 Name
    HeatSys1 Demand Load Branch 46,    !- Branch 47 Name
    HeatSys1 Demand Load Branch 47,    !- Branch 48 Name
    HeatSys1 Demand Load Branch 48,    !- Branch 49 Name
    HeatSys1 Demand Load Branch 49,    !- Branch 50 Name
    HeatSys1 Demand Load Branch 50,    !- Branch 51 Name
    HeatSys1 Demand Load Branch 51,    !- Branch 52 Name
    HeatSys1 Demand Load Branch 52,    !- Branch 53 Name
    HeatSys1 Demand Load Branch 53,    !- Branch 54 Name
    HeatSys1 Demand Load Branch 54,    !- Branch 55 Name
    HeatSys1 Demand Load Branch 55,    !- Branch 56 Name
    HeatSys1 Demand Load Branch 56,    !- Branch 57 Name
    HeatSys1 Demand Load Branch 57,    !- Branch 58 Name
    HeatSys1 Demand Load Branch 58,    !- Branch 59 Name
    HeatSys1 Demand Load Branch 59,    !- Branch 60 Name
    HeatSys1 Demand Bypass Branch,    !- Branch 61 Name
    HeatSys1 Demand Outlet Branch;    !- Branch 62 Name

BranchList,
    HeatSys1 Supply Branches,    !- Name
    HeatSys1 Supply Inlet Branch,    !- Branch 1 Name
    HeatSys1 Supply Equipment Branch,    !- Branch 2 Name
    HeatSys1 Supply Equipment Bypass Branch,    !- Branch 3 Name
    HeatSys1 Supply Outlet Branch;    !- Branch 4 Name

BranchList,
    TowerWaterSys Demand Branches,    !- Name
    TowerWaterSys Demand Inlet Branch,    !- Branch 1 Name
    TowerWaterSys Demand Load Branch 1,    !- Branch 2 Name
    TowerWaterSys Demand Bypass Branch,    !- Branch 3 Name
    TowerWaterSys Demand Outlet Branch;    !- Branch 4 Name

BranchList,
    TowerWaterSys Supply Branches,    !- Name
    TowerWaterSys Supply Inlet Branch,    !- Branch 1 Name
    TowerWaterSys Supply Equipment Branch,    !- Branch 2 Name
    TowerWaterSys Supply Equipment Bypass Branch,    !- Branch 3 Name
    TowerWaterSys Supply Outlet Branch;    !- Branch 4 Name

BranchList,
    SWHSys1 Demand Branches,    !- Name
    SWHSys1 Demand Inlet Branch,    !- Branch 1 Name
    SWHSys1 Demand Load Branch 1,    !- Branch 2 Name
    SWHSys1 Demand Load Branch 2,    !- Branch 3 Name
    SWHSys1 Demand Load Branch 3,    !- Branch 4 Name
    SWHSys1 Demand Load Branch 4,    !- Branch 5 Name
    SWHSys1 Demand Load Branch 5,    !- Branch 6 Name
    SWHSys1 Demand Load Branch 6,    !- Branch 7 Name
    SWHSys1 Demand Load Branch 7,    !- Branch 8 Name
    SWHSys1 Demand Load Branch 8,    !- Branch 9 Name
    SWHSys1 Demand Load Branch 9,    !- Branch 10 Name
    SWHSys1 Demand Load Branch 10,    !- Branch 11 Name
    SWHSys1 Demand Load Branch 11,    !- Branch 12 Name
    SWHSys1 Demand Load Branch 12,    !- Branch 13 Name
    SWHSys1 Demand Load Branch 13,    !- Branch 14 Name
    SWHSys1 Demand Load Branch 14,    !- Branch 15 Name
    SWHSys1 Demand Load Branch 15,    !- Branch 16 Name
    SWHSys1 Demand Load Branch 16,    !- Branch 17 Name
    SWHSys1 Demand Load Branch 17,    !- Branch 18 Name
    SWHSys1 Demand Load Branch 18,    !- Branch 19 Name
    SWHSys1 Demand Load Branch 19,    !- Branch 20 Name
    SWHSys1 Demand Load Branch 20,    !- Branch 21 Name
    SWHSys1 Demand Load Branch 21,    !- Branch 22 Name
    SWHSys1 Demand Load Branch 22,    !- Branch 23 Name
    SWHSys1 Demand Load Branch 23,    !- Branch 24 Name
    SWHSys1 Demand Load Branch 24,    !- Branch 25 Name
    SWHSys1 Demand Load Branch 25,    !- Branch 26 Name
    SWHSys1 Demand Load Branch 26,    !- Branch 27 Name
    SWHSys1 Demand Load Branch 27,    !- Branch 28 Name
    SWHSys1 Demand Load Branch 28,    !- Branch 29 Name
    SWHSys1 Demand Load Branch 29,    !- Branch 30 Name
    SWHSys1 Demand Load Branch 30,    !- Branch 31 Name
    SWHSys1 Demand Bypass Branch,    !- Branch 32 Name
    SWHSys1 Demand Outlet Branch;    !- Branch 33 Name

BranchList,
    SWHSys1 Supply Branches,    !- Name
    SWHSys1 Supply Inlet Branch,    !- Branch 1 Name
    SWHSys1 Supply Equipment Branch,    !- Branch 2 Name
    SWHSys1 Supply Equipment Bypass Branch,    !- Branch 3 Name
    SWHSys1 Supply Outlet Branch;    !- Branch 4 Name

Connector:Splitter,
    CoolSys1 Demand Splitter,    !- Name
    CoolSys1 Demand Inlet Branch,    !- Inlet Branch Name
    CoolSys1 Demand Load Branch 1,    !- Outlet Branch 1 Name
    CoolSys1 Demand Load Branch 2,    !- Outlet Branch 2 Name
    CoolSys1 Demand Load Branch 3,    !- Outlet Branch 3 Name
    CoolSys1 Demand Load Branch 4,    !- Outlet Branch 4 Name
    CoolSys1 Demand Bypass Branch;    !- Outlet Branch 5 Name

Connector:Splitter,
    CoolSys1 Supply Splitter,    !- Name
    CoolSys1 Supply Inlet Branch,    !- Inlet Branch Name
    CoolSys1 Supply Equipment Branch,    !- Outlet Branch 1 Name
    CoolSys1 Supply Equipment Bypass Branch;    !- Outlet Branch 2 Name

Connector:Splitter,
    HeatSys1 Demand Splitter,    !- Name
    HeatSys1 Demand Inlet Branch,    !- Inlet Branch Name
    HeatSys1 Demand Load Branch 1,    !- Outlet Branch 1 Name
    HeatSys1 Demand Load Branch 2,    !- Outlet Branch 2 Name
    HeatSys1 Demand Load Branch 3,    !- Outlet Branch 3 Name
    HeatSys1 Demand Load Branch 4,    !- Outlet Branch 4 Name
    HeatSys1 Demand Load Branch 5,    !- Outlet Branch 5 Name
    HeatSys1 Demand Load Branch 6,    !- Outlet Branch 6 Name
    HeatSys1 Demand Load Branch 7,    !- Outlet Branch 7 Name
    HeatSys1 Demand Load Branch 8,    !- Outlet Branch 8 Name
    HeatSys1 Demand Load Branch 9,    !- Outlet Branch 9 Name
    HeatSys1 Demand Load Branch 10,    !- Outlet Branch 10 Name
    HeatSys1 Demand Load Branch 11,    !- Outlet Branch 11 Name
    HeatSys1 Demand Load Branch 12,    !- Outlet Branch 12 Name
    HeatSys1 Demand Load Branch 13,    !- Outlet Branch 13 Name
    HeatSys1 Demand Load Branch 14,    !- Outlet Branch 14 Name
    HeatSys1 Demand Load Branch 15,    !- Outlet Branch 15 Name
    HeatSys1 Demand Load Branch 16,    !- Outlet Branch 16 Name
    HeatSys1 Demand Load Branch 17,    !- Outlet Branch 17 Name
    HeatSys1 Demand Load Branch 18,    !- Outlet Branch 18 Name
    HeatSys1 Demand Load Branch 19,    !- Outlet Branch 19 Name
    HeatSys1 Demand Load Branch 20,    !- Outlet Branch 20 Name
    HeatSys1 Demand Load Branch 21,    !- Outlet Branch 21 Name
    HeatSys1 Demand Load Branch 22,    !- Outlet Branch 22 Name
    HeatSys1 Demand Load Branch 23,    !- Outlet Branch 23 Name
    HeatSys1 Demand Load Branch 24,    !- Outlet Branch 24 Name
    HeatSys1 Demand Load Branch 25,    !- Outlet Branch 25 Name
    HeatSys1 Demand Load Branch 26,    !- Outlet Branch 26 Name
    HeatSys1 Demand Load Branch 27,    !- Outlet Branch 27 Name
    HeatSys1 Demand Load Branch 28,    !- Outlet Branch 28 Name
    HeatSys1 Demand Load Branch 29,    !- Outlet Branch 29 Name
    HeatSys1 Demand Load Branch 30,    !- Outlet Branch 30 Name
    HeatSys1 Demand Load Branch 31,    !- Outlet Branch 31 Name
    HeatSys1 Demand Load Branch 32,    !- Outlet Branch 32 Name
    HeatSys1 Demand Load Branch 33,    !- Outlet Branch 33 Name
    HeatSys1 Demand Load Branch 34,    !- Outlet Branch 34 Name
    HeatSys1 Demand Load Branch 35,    !- Outlet Branch 35 Name
    HeatSys1 Demand Load Branch 36,    !- Outlet Branch 36 Name
    HeatSys1 Demand Load Branch 37,    !- Outlet Branch 37 Name
    HeatSys1 Demand Load Branch 38,    !- Outlet Branch 38 Name
    HeatSys1 Demand Load Branch 39,    !- Outlet Branch 39 Name
    HeatSys1 Demand Load Branch 40,    !- Outlet Branch 40 Name
    HeatSys1 Demand Load Branch 41,    !- Outlet Branch 41 Name
    HeatSys1 Demand Load Branch 42,    !- Outlet Branch 42 Name
    HeatSys1 Demand Load Branch 43,    !- Outlet Branch 43 Name
    HeatSys1 Demand Load Branch 44,    !- Outlet Branch 44 Name
    HeatSys1 Demand Load Branch 45,    !- Outlet Branch 45 Name
    HeatSys1 Demand Load Branch 46,    !- Outlet Branch 46 Name
    HeatSys1 Demand Load Branch 47,    !- Outlet Branch 47 Name
    HeatSys1 Demand Load Branch 48,    !- Outlet Branch 48 Name
    HeatSys1 Demand Load Branch 49,    !- Outlet Branch 49 Name
    HeatSys1 Demand Load Branch 50,    !- Outlet Branch 50 Name
    HeatSys1 Demand Load Branch 51,    !- Outlet Branch 51 Name
    HeatSys1 Demand Load Branch 52,    !- Outlet Branch 52 Name
    HeatSys1 Demand Load Branch 53,    !- Outlet Branch 53 Name
    HeatSys1 Demand Load Branch 54,    !- Outlet Branch 54 Name
    HeatSys1 Demand Load Branch 55,    !- Outlet Branch 55 Name
    HeatSys1 Demand Load Branch 56,    !- Outlet Branch 56 Name
    HeatSys1 Demand Load Branch 57,    !- Outlet Branch 57 Name
    HeatSys1 Demand Load Branch 58,    !- Outlet Branch 58 Name
    HeatSys1 Demand Load Branch 59,    !- Outlet Branch 59 Name
    HeatSys1 Demand Bypass Branch;    !- Outlet Branch 60 Name

Connector:Splitter,
    HeatSys1 Supply Splitter,    !- Name
    HeatSys1 Supply Inlet Branch,    !- Inlet Branch Name
    HeatSys1 Supply Equipment Branch,    !- Outlet Branch 1 Name
    HeatSys1 Supply Equipment Bypass Branch;    !- Outlet Branch 2 Name

Connector:Splitter,
    TowerWaterSys Demand Splitter,    !- Name
    TowerWaterSys Demand Inlet Branch,    !- Inlet Branch Name
    TowerWaterSys Demand Load Branch 1,    !- Outlet Branch 1 Name
    TowerWaterSys Demand Bypass Branch;    !- Outlet Branch 2 Name

Connector:Splitter,
    TowerWaterSys Supply Splitter,    !- Name
    TowerWaterSys Supply Inlet Branch,    !- Inlet Branch Name
    TowerWaterSys Supply Equipment Branch,    !- Outlet Branch 1 Name
    TowerWaterSys Supply Equipment Bypass Branch;    !- Outlet Branch 2 Name

Connector:Splitter,
    SWHSys1 Demand Splitter,    !- Name
    SWHSys1 Demand Inlet Branch,    !- Inlet Branch Name
    SWHSys1 Demand Load Branch 1,    !- Outlet Branch 1 Name
    SWHSys1 Demand Load Branch 2,    !- Outlet Branch 2 Name
    SWHSys1 Demand Load Branch 3,    !- Outlet Branch 3 Name
    SWHSys1 Demand Load Branch 4,    !- Outlet Branch 4 Name
    SWHSys1 Demand Load Branch 5,    !- Outlet Branch 5 Name
    SWHSys1 Demand Load Branch 6,    !- Outlet Branch 6 Name
    SWHSys1 Demand Load Branch 7,    !- Outlet Branch 7 Name
    SWHSys1 Demand Load Branch 8,    !- Outlet Branch 8 Name
    SWHSys1 Demand Load Branch 9,    !- Outlet Branch 9 Name
    SWHSys1 Demand Load Branch 10,    !- Outlet Branch 10 Name
    SWHSys1 Demand Load Branch 11,    !- Outlet Branch 11 Name
    SWHSys1 Demand Load Branch 12,    !- Outlet Branch 12 Name
    SWHSys1 Demand Load Branch 13,    !- Outlet Branch 13 Name
    SWHSys1 Demand Load Branch 14,    !- Outlet Branch 14 Name
    SWHSys1 Demand Load Branch 15,    !- Outlet Branch 15 Name
    SWHSys1 Demand Load Branch 16,    !- Outlet Branch 16 Name
    SWHSys1 Demand Load Branch 17,    !- Outlet Branch 17 Name
    SWHSys1 Demand Load Branch 18,    !- Outlet Branch 18 Name
    SWHSys1 Demand Load Branch 19,    !- Outlet Branch 19 Name
    SWHSys1 Demand Load Branch 20,    !- Outlet Branch 20 Name
    SWHSys1 Demand Load Branch 21,    !- Outlet Branch 21 Name
    SWHSys1 Demand Load Branch 22,    !- Outlet Branch 22 Name
    SWHSys1 Demand Load Branch 23,    !- Outlet Branch 23 Name
    SWHSys1 Demand Load Branch 24,    !- Outlet Branch 24 Name
    SWHSys1 Demand Load Branch 25,    !- Outlet Branch 25 Name
    SWHSys1 Demand Load Branch 26,    !- Outlet Branch 26 Name
    SWHSys1 Demand Load Branch 27,    !- Outlet Branch 27 Name
    SWHSys1 Demand Load Branch 28,    !- Outlet Branch 28 Name
    SWHSys1 Demand Load Branch 29,    !- Outlet Branch 29 Name
    SWHSys1 Demand Load Branch 30,    !- Outlet Branch 30 Name
    SWHSys1 Demand Bypass Branch;    !- Outlet Branch 31 Name

Connector:Splitter,
    SWHSys1 Supply Splitter,    !- Name
    SWHSys1 Supply Inlet Branch,    !- Inlet Branch Name
    SWHSys1 Supply Equipment Branch,    !- Outlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;    !- Outlet Branch 2 Name

Connector:Mixer,
    CoolSys1 Demand Mixer,    !- Name
    CoolSys1 Demand Outlet Branch,    !- Outlet Branch Name
    CoolSys1 Demand Load Branch 1,    !- Inlet Branch 1 Name
    CoolSys1 Demand Load Branch 2,    !- Inlet Branch 2 Name
    CoolSys1 Demand Load Branch 3,    !- Inlet Branch 3 Name
    CoolSys1 Demand Load Branch 4,    !- Inlet Branch 4 Name
    CoolSys1 Demand Bypass Branch;    !- Inlet Branch 5 Name

Connector:Mixer,
    CoolSys1 Supply Mixer,    !- Name
    CoolSys1 Supply Outlet Branch,    !- Outlet Branch Name
    CoolSys1 Supply Equipment Branch,    !- Inlet Branch 1 Name
    CoolSys1 Supply Equipment Bypass Branch;    !- Inlet Branch 2 Name

Connector:Mixer,
    HeatSys1 Demand Mixer,    !- Name
    HeatSys1 Demand Outlet Branch,    !- Outlet Branch Name
    HeatSys1 Demand Load Branch 1,    !- Inlet Branch 1 Name
    HeatSys1 Demand Load Branch 2,    !- Inlet Branch 2 Name
    HeatSys1 Demand Load Branch 3,    !- Inlet Branch 3 Name
    HeatSys1 Demand Load Branch 4,    !- Inlet Branch 4 Name
    HeatSys1 Demand Load Branch 5,    !- Inlet Branch 5 Name
    HeatSys1 Demand Load Branch 6,    !- Inlet Branch 6 Name
    HeatSys1 Demand Load Branch 7,    !- Inlet Branch 7 Name
    HeatSys1 Demand Load Branch 8,    !- Inlet Branch 8 Name
    HeatSys1 Demand Load Branch 9,    !- Inlet Branch 9 Name
    HeatSys1 Demand Load Branch 10,    !- Inlet Branch 10 Name
    HeatSys1 Demand Load Branch 11,    !- Inlet Branch 11 Name
    HeatSys1 Demand Load Branch 12,    !- Inlet Branch 12 Name
    HeatSys1 Demand Load Branch 13,    !- Inlet Branch 13 Name
    HeatSys1 Demand Load Branch 14,    !- Inlet Branch 14 Name
    HeatSys1 Demand Load Branch 15,    !- Inlet Branch 15 Name
    HeatSys1 Demand Load Branch 16,    !- Inlet Branch 16 Name
    HeatSys1 Demand Load Branch 17,    !- Inlet Branch 17 Name
    HeatSys1 Demand Load Branch 18,    !- Inlet Branch 18 Name
    HeatSys1 Demand Load Branch 19,    !- Inlet Branch 19 Name
    HeatSys1 Demand Load Branch 20,    !- Inlet Branch 20 Name
    HeatSys1 Demand Load Branch 21,    !- Inlet Branch 21 Name
    HeatSys1 Demand Load Branch 22,    !- Inlet Branch 22 Name
    HeatSys1 Demand Load Branch 23,    !- Inlet Branch 23 Name
    HeatSys1 Demand Load Branch 24,    !- Inlet Branch 24 Name
    HeatSys1 Demand Load Branch 25,    !- Inlet Branch 25 Name
    HeatSys1 Demand Load Branch 26,    !- Inlet Branch 26 Name
    HeatSys1 Demand Load Branch 27,    !- Inlet Branch 27 Name
    HeatSys1 Demand Load Branch 28,    !- Inlet Branch 28 Name
    HeatSys1 Demand Load Branch 29,    !- Inlet Branch 29 Name
    HeatSys1 Demand Load Branch 30,    !- Inlet Branch 30 Name
    HeatSys1 Demand Load Branch 31,    !- Inlet Branch 31 Name
    HeatSys1 Demand Load Branch 32,    !- Inlet Branch 32 Name
    HeatSys1 Demand Load Branch 33,    !- Inlet Branch 33 Name
    HeatSys1 Demand Load Branch 34,    !- Inlet Branch 34 Name
    HeatSys1 Demand Load Branch 35,    !- Inlet Branch 35 Name
    HeatSys1 Demand Load Branch 36,    !- Inlet Branch 36 Name
    HeatSys1 Demand Load Branch 37,    !- Inlet Branch 37 Name
    HeatSys1 Demand Load Branch 38,    !- Inlet Branch 38 Name
    HeatSys1 Demand Load Branch 39,    !- Inlet Branch 39 Name
    HeatSys1 Demand Load Branch 40,    !- Inlet Branch 40 Name
    HeatSys1 Demand Load Branch 41,    !- Inlet Branch 41 Name
    HeatSys1 Demand Load Branch 42,    !- Inlet Branch 42 Name
    HeatSys1 Demand Load Branch 43,    !- Inlet Branch 43 Name
    HeatSys1 Demand Load Branch 44,    !- Inlet Branch 44 Name
    HeatSys1 Demand Load Branch 45,    !- Inlet Branch 45 Name
    HeatSys1 Demand Load Branch 46,    !- Inlet Branch 46 Name
    HeatSys1 Demand Load Branch 47,    !- Inlet Branch 47 Name
    HeatSys1 Demand Load Branch 48,    !- Inlet Branch 48 Name
    HeatSys1 Demand Load Branch 49,    !- Inlet Branch 49 Name
    HeatSys1 Demand Load Branch 50,    !- Inlet Branch 50 Name
    HeatSys1 Demand Load Branch 51,    !- Inlet Branch 51 Name
    HeatSys1 Demand Load Branch 52,    !- Inlet Branch 52 Name
    HeatSys1 Demand Load Branch 53,    !- Inlet Branch 53 Name
    HeatSys1 Demand Load Branch 54,    !- Inlet Branch 54 Name
    HeatSys1 Demand Load Branch 55,    !- Inlet Branch 55 Name
    HeatSys1 Demand Load Branch 56,    !- Inlet Branch 56 Name
    HeatSys1 Demand Load Branch 57,    !- Inlet Branch 57 Name
    HeatSys1 Demand Load Branch 58,    !- Inlet Branch 58 Name
    HeatSys1 Demand Load Branch 59,    !- Inlet Branch 59 Name
    HeatSys1 Demand Bypass Branch;    !- Inlet Branch 60 Name

Connector:Mixer,
    HeatSys1 Supply Mixer,    !- Name
    HeatSys1 Supply Outlet Branch,    !- Outlet Branch Name
    HeatSys1 Supply Equipment Branch,    !- Inlet Branch 1 Name
    HeatSys1 Supply Equipment Bypass Branch;    !- Inlet Branch 2 Name

Connector:Mixer,
    TowerWaterSys Demand Mixer,    !- Name
    TowerWaterSys Demand Outlet Branch,    !- Outlet Branch Name
    TowerWaterSys Demand Load Branch 1,    !- Inlet Branch 1 Name
    TowerWaterSys Demand Bypass Branch;    !- Inlet Branch 2 Name

Connector:Mixer,
    TowerWaterSys Supply Mixer,    !- Name
    TowerWaterSys Supply Outlet Branch,    !- Outlet Branch Name
    TowerWaterSys Supply Equipment Branch,    !- Inlet Branch 1 Name
    TowerWaterSys Supply Equipment Bypass Branch;    !- Inlet Branch 2 Name

Connector:Mixer,
    SWHSys1 Demand Mixer,     !- Name
    SWHSys1 Demand Outlet Branch,    !- Outlet Branch Name
    SWHSys1 Demand Load Branch 1,    !- Inlet Branch 1 Name
    SWHSys1 Demand Load Branch 2,    !- Inlet Branch 2 Name
    SWHSys1 Demand Load Branch 3,    !- Inlet Branch 3 Name
    SWHSys1 Demand Load Branch 4,    !- Inlet Branch 4 Name
    SWHSys1 Demand Load Branch 5,    !- Inlet Branch 5 Name
    SWHSys1 Demand Load Branch 6,    !- Inlet Branch 6 Name
    SWHSys1 Demand Load Branch 7,    !- Inlet Branch 7 Name
    SWHSys1 Demand Load Branch 8,    !- Inlet Branch 8 Name
    SWHSys1 Demand Load Branch 9,    !- Inlet Branch 9 Name
    SWHSys1 Demand Load Branch 10,    !- Inlet Branch 10 Name
    SWHSys1 Demand Load Branch 11,    !- Inlet Branch 11 Name
    SWHSys1 Demand Load Branch 12,    !- Inlet Branch 12 Name
    SWHSys1 Demand Load Branch 13,    !- Inlet Branch 13 Name
    SWHSys1 Demand Load Branch 14,    !- Inlet Branch 14 Name
    SWHSys1 Demand Load Branch 15,    !- Inlet Branch 15 Name
    SWHSys1 Demand Load Branch 16,    !- Inlet Branch 16 Name
    SWHSys1 Demand Load Branch 17,    !- Inlet Branch 17 Name
    SWHSys1 Demand Load Branch 18,    !- Inlet Branch 18 Name
    SWHSys1 Demand Load Branch 19,    !- Inlet Branch 19 Name
    SWHSys1 Demand Load Branch 20,    !- Inlet Branch 20 Name
    SWHSys1 Demand Load Branch 21,    !- Inlet Branch 21 Name
    SWHSys1 Demand Load Branch 22,    !- Inlet Branch 22 Name
    SWHSys1 Demand Load Branch 23,    !- Inlet Branch 23 Name
    SWHSys1 Demand Load Branch 24,    !- Inlet Branch 24 Name
    SWHSys1 Demand Load Branch 25,    !- Inlet Branch 25 Name
    SWHSys1 Demand Load Branch 26,    !- Inlet Branch 26 Name
    SWHSys1 Demand Load Branch 27,    !- Inlet Branch 27 Name
    SWHSys1 Demand Load Branch 28,    !- Inlet Branch 28 Name
    SWHSys1 Demand Load Branch 29,    !- Inlet Branch 29 Name
    SWHSys1 Demand Load Branch 30,    !- Inlet Branch 30 Name
    SWHSys1 Demand Bypass Branch;    !- Inlet Branch 31 Name

Connector:Mixer,
    SWHSys1 Supply Mixer,     !- Name
    SWHSys1 Supply Outlet Branch,    !- Outlet Branch Name
    SWHSys1 Supply Equipment Branch,    !- Inlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;    !- Inlet Branch 2 Name

ConnectorList,
    CoolSys1 Demand Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    CoolSys1 Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    CoolSys1 Demand Mixer;    !- Connector 2 Name

ConnectorList,
    CoolSys1 Supply Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    CoolSys1 Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    CoolSys1 Supply Mixer;    !- Connector 2 Name

ConnectorList,
    HeatSys1 Demand Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    HeatSys1 Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    HeatSys1 Demand Mixer;    !- Connector 2 Name

ConnectorList,
    HeatSys1 Supply Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    HeatSys1 Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    HeatSys1 Supply Mixer;    !- Connector 2 Name

ConnectorList,
    TowerWaterSys Demand Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    TowerWaterSys Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    TowerWaterSys Demand Mixer;    !- Connector 2 Name

ConnectorList,
    TowerWaterSys Supply Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    TowerWaterSys Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    TowerWaterSys Supply Mixer;    !- Connector 2 Name

ConnectorList,
    SWHSys1 Demand Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    SWHSys1 Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    SWHSys1 Demand Mixer;     !- Connector 2 Name

ConnectorList,
    SWHSys1 Supply Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    SWHSys1 Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    SWHSys1 Supply Mixer;     !- Connector 2 Name

NodeList,
    Basement Inlet Nodes,     !- Name
    Basement VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    CAV_1_OANode List,        !- Name
    CAV_1_OAInlet Node;       !- Node 1 Name

NodeList,
    CAV_2_OANode List,        !- Name
    CAV_2_OAInlet Node;       !- Node 1 Name

NodeList,
    Corridor_Flr_1 Inlet Nodes,    !- Name
    Corridor_Flr_1 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    Corridor_Flr_2 Inlet Nodes,    !- Name
    Corridor_Flr_2 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    Corridor_Flr_5 Inlet Nodes,    !- Name
    Corridor_Flr_5 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    Corridor_NW_Flr_3 Inlet Nodes,    !- Name
    Corridor_NW_Flr_3 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    Corridor_NW_Flr_4 Inlet Nodes,    !- Name
    Corridor_NW_Flr_4 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    Corridor_SE_Flr_3 Inlet Nodes,    !- Name
    Corridor_SE_Flr_3 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    Corridor_SE_Flr_4 Inlet Nodes,    !- Name
    Corridor_SE_Flr_4 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    Dining_Flr_5 Exhaust Nodes,    !- Name
    Dining_Flr_5 Exhaust Fan Node;    !- Node 1 Name

NodeList,
    Dining_Flr_5 Inlet Nodes,    !- Name
    Dining_Flr_5 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    ER_Exam1_Mult4_Flr_1 Inlet Nodes,    !- Name
    ER_Exam1_Mult4_Flr_1 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    ER_Exam3_Mult4_Flr_1 Inlet Nodes,    !- Name
    ER_Exam3_Mult4_Flr_1 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    ER_NurseStn_Lobby_Flr_1 Inlet Nodes,    !- Name
    ER_NurseStn_Lobby_Flr_1 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    ER_Trauma1_Flr_1 Inlet Nodes,    !- Name
    ER_Trauma1_Flr_1 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    ER_Trauma2_Flr_1 Inlet Nodes,    !- Name
    ER_Trauma2_Flr_1 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    ER_Triage_Mult4_Flr_1 Inlet Nodes,    !- Name
    ER_Triage_Mult4_Flr_1 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    ICU_Flr_2 Inlet Nodes,    !- Name
    ICU_Flr_2 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    ICU_NurseStn_Lobby_Flr_2 Inlet Nodes,    !- Name
    ICU_NurseStn_Lobby_Flr_2 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    IC_PatRoom1_Mult5_Flr_2 Inlet Nodes,    !- Name
    IC_PatRoom1_Mult5_Flr_2 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    IC_PatRoom2_Flr_2 Inlet Nodes,    !- Name
    IC_PatRoom2_Flr_2 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    IC_PatRoom3_Mult6_Flr_2 Inlet Nodes,    !- Name
    IC_PatRoom3_Mult6_Flr_2 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    Kitchen_Flr_5 Exhaust Nodes,    !- Name
    Kitchen_Flr_5 Exhaust Fan Node;    !- Node 1 Name

NodeList,
    Kitchen_Flr_5 Inlet Nodes,    !- Name
    Kitchen_Flr_5 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    Lab_Flr_3 Inlet Nodes,    !- Name
    Lab_Flr_3 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    Lab_Flr_4 Inlet Nodes,    !- Name
    Lab_Flr_4 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    Lobby_Records_Flr_1 Inlet Nodes,    !- Name
    Lobby_Records_Flr_1 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    NurseStn_Lobby_Flr_3 Inlet Nodes,    !- Name
    NurseStn_Lobby_Flr_3 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    NurseStn_Lobby_Flr_4 Inlet Nodes,    !- Name
    NurseStn_Lobby_Flr_4 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    NurseStn_Lobby_Flr_5 Inlet Nodes,    !- Name
    NurseStn_Lobby_Flr_5 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    OR1_Flr_2 Inlet Nodes,    !- Name
    OR1_Flr_2 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    OR2_Mult5_Flr_2 Inlet Nodes,    !- Name
    OR2_Mult5_Flr_2 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    OR3_Flr_2 Inlet Nodes,    !- Name
    OR3_Flr_2 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    OR4_Flr_2 Inlet Nodes,    !- Name
    OR4_Flr_2 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    OR_NurseStn_Lobby_Flr_2 Inlet Nodes,    !- Name
    OR_NurseStn_Lobby_Flr_2 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    Office1_Flr_5 Inlet Nodes,    !- Name
    Office1_Flr_5 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    Office1_Mult4_Flr_1 Inlet Nodes,    !- Name
    Office1_Mult4_Flr_1 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    Office2_Mult5_Flr_5 Inlet Nodes,    !- Name
    Office2_Mult5_Flr_5 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    Office3_Flr_5 Inlet Nodes,    !- Name
    Office3_Flr_5 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    Office4_Mult6_Flr_5 Inlet Nodes,    !- Name
    Office4_Mult6_Flr_5 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    PatRoom1_Mult10_Flr_3 Inlet Nodes,    !- Name
    PatRoom1_Mult10_Flr_3 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    PatRoom1_Mult10_Flr_4 Inlet Nodes,    !- Name
    PatRoom1_Mult10_Flr_4 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    PatRoom2_Flr_3 Inlet Nodes,    !- Name
    PatRoom2_Flr_3 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    PatRoom2_Flr_4 Inlet Nodes,    !- Name
    PatRoom2_Flr_4 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    PatRoom3_Mult10_Flr_3 Inlet Nodes,    !- Name
    PatRoom3_Mult10_Flr_3 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    PatRoom3_Mult10_Flr_4 Inlet Nodes,    !- Name
    PatRoom3_Mult10_Flr_4 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    PatRoom4_Flr_3 Inlet Nodes,    !- Name
    PatRoom4_Flr_3 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    PatRoom4_Flr_4 Inlet Nodes,    !- Name
    PatRoom4_Flr_4 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    PatRoom5_Mult10_Flr_3 Inlet Nodes,    !- Name
    PatRoom5_Mult10_Flr_3 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    PatRoom5_Mult10_Flr_4 Inlet Nodes,    !- Name
    PatRoom5_Mult10_Flr_4 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    PatRoom6_Flr_3 Inlet Nodes,    !- Name
    PatRoom6_Flr_3 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    PatRoom6_Flr_4 Inlet Nodes,    !- Name
    PatRoom6_Flr_4 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    PatRoom7_Mult10_Flr_3 Inlet Nodes,    !- Name
    PatRoom7_Mult10_Flr_3 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    PatRoom7_Mult10_Flr_4 Inlet Nodes,    !- Name
    PatRoom7_Mult10_Flr_4 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    PatRoom8_Flr_3 Inlet Nodes,    !- Name
    PatRoom8_Flr_3 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    PatRoom8_Flr_4 Inlet Nodes,    !- Name
    PatRoom8_Flr_4 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    PhysTherapy_Flr_3 Inlet Nodes,    !- Name
    PhysTherapy_Flr_3 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    Radiology_Flr_4 Inlet Nodes,    !- Name
    Radiology_Flr_4 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    VAV_1_OANode List,        !- Name
    VAV_1_OAInlet Node;       !- Node 1 Name

NodeList,
    VAV_2_OANode List,        !- Name
    VAV_2_OAInlet Node;       !- Node 1 Name

OutdoorAir:Node,
    TowerWaterSys CoolTower OA ref Node;    !- Name

OutdoorAir:Node,
    RACK1_condenserInlet;     !- Name

OutdoorAir:Node,
    RACK2_condenserInlet;     !- Name

OutdoorAir:NodeList,
    CAV_1_OANode List;        !- Node or NodeList Name 1

OutdoorAir:NodeList,
    CAV_2_OANode List;        !- Node or NodeList Name 1

OutdoorAir:NodeList,
    VAV_1_OANode List;        !- Node or NodeList Name 1

OutdoorAir:NodeList,
    VAV_2_OANode List;        !- Node or NodeList Name 1

Pipe:Adiabatic,
    CoolSys1 Demand Bypass Pipe,    !- Name
    CoolSys1 Demand Bypass Pipe Inlet Node,    !- Inlet Node Name
    CoolSys1 Demand Bypass Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    CoolSys1 Demand Inlet Pipe,    !- Name
    CoolSys1 Demand Inlet Node,    !- Inlet Node Name
    CoolSys1 Demand Inlet Pipe-CoolSys1 Demand Mixer;    !- Outlet Node Name

Pipe:Adiabatic,
    CoolSys1 Demand Outlet Pipe,    !- Name
    CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,    !- Inlet Node Name
    CoolSys1 Demand Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    CoolSys1 Supply Equipment Bypass Pipe,    !- Name
    CoolSys1 Supply Equip Bypass Inlet Node,    !- Inlet Node Name
    CoolSys1 Supply Equip Bypass Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    CoolSys1 Supply Outlet Pipe,    !- Name
    CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,    !- Inlet Node Name
    CoolSys1 Supply Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    HeatSys1 Demand Bypass Pipe,    !- Name
    HeatSys1 Demand Bypass Pipe Inlet Node,    !- Inlet Node Name
    HeatSys1 Demand Bypass Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    HeatSys1 Demand Inlet Pipe,    !- Name
    HeatSys1 Demand Inlet Node,    !- Inlet Node Name
    HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;    !- Outlet Node Name

Pipe:Adiabatic,
    HeatSys1 Demand Outlet Pipe,    !- Name
    HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,    !- Inlet Node Name
    HeatSys1 Demand Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    HeatSys1 Supply Equipment Bypass Pipe,    !- Name
    HeatSys1 Supply Equip Bypass Inlet Node,    !- Inlet Node Name
    HeatSys1 Supply Equip Bypass Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    HeatSys1 Supply Outlet Pipe,    !- Name
    HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,    !- Inlet Node Name
    HeatSys1 Supply Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    TowerWaterSys Demand Bypass Pipe,    !- Name
    TowerWaterSys Demand Bypass Pipe Inlet Node,    !- Inlet Node Name
    TowerWaterSys Demand Bypass Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    TowerWaterSys Demand Inlet Pipe,    !- Name
    TowerWaterSys Demand Inlet Node,    !- Inlet Node Name
    TowerWaterSys Demand Inlet Pipe-TowerWaterSys Demand Mixer;    !- Outlet Node Name

Pipe:Adiabatic,
    TowerWaterSys Demand Outlet Pipe,    !- Name
    TowerWaterSys Demand Mixer-TowerWaterSys Demand Outlet Pipe,    !- Inlet Node Name
    TowerWaterSys Demand Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    TowerWaterSys Supply Equipment Bypass Pipe,    !- Name
    TowerWaterSys Supply Equip Bypass Inlet Node,    !- Inlet Node Name
    TowerWaterSys Supply Equip Bypass Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    TowerWaterSys Supply Outlet Pipe,    !- Name
    TowerWaterSys Supply Mixer-TowerWaterSys Supply Outlet Pipe,    !- Inlet Node Name
    TowerWaterSys Supply Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    SWHSys1 Demand Bypass Pipe,    !- Name
    SWHSys1 Demand Bypass Pipe Inlet Node,    !- Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    SWHSys1 Demand Inlet Pipe,    !- Name
    SWHSys1 Demand Inlet Node,    !- Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;    !- Outlet Node Name

Pipe:Adiabatic,
    SWHSys1 Demand Outlet Pipe,    !- Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,    !- Inlet Node Name
    SWHSys1 Demand Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    SWHSys1 Supply Equipment Bypass Pipe,    !- Name
    SWHSys1 Supply Equip Bypass Inlet Node,    !- Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    SWHSys1 Supply Outlet Pipe,    !- Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,    !- Inlet Node Name
    SWHSys1 Supply Outlet Node;    !- Outlet Node Name

Pump:VariableSpeed,
    CoolSys1 Pump,            !- Name
    CoolSys1 Supply Inlet Node,    !- Inlet Node Name
    CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector,    !- Outlet Node Name
    AUTOSIZE,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    AUTOSIZE,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0.0,                      !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0.0,                      !- Design Minimum Flow Rate
    Intermittent,             !- Pump Control Type
    ;                         !- Pump Flow Rate Schedule Name

Pump:VariableSpeed,
    HeatSys1 Pump,            !- Name
    HeatSys1 Supply Inlet Node,    !- Inlet Node Name
    HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,    !- Outlet Node Name
    AUTOSIZE,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    AUTOSIZE,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0.0,                      !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0.0,                      !- Design Minimum Flow Rate
    Intermittent,             !- Pump Control Type
    ;                         !- Pump Flow Rate Schedule Name

Pump:VariableSpeed,
    SWHSys1 Pump,             !- Name
    SWHSys1 Supply Inlet Node,    !- Inlet Node Name
    SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,    !- Outlet Node Name
    AUTOSIZE,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    AUTOSIZE,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0.0,                      !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0.0,                      !- Design Minimum Flow Rate
    Intermittent,             !- Pump Control Type
    ;                         !- Pump Flow Rate Schedule Name

Pump:ConstantSpeed,
    TowerWaterSys Pump,       !- Name
    TowerWaterSys Supply Inlet Node,    !- Inlet Node Name
    TowerWaterSys Pump-TowerWaterSys CoolTowerNodeviaConnector,    !- Outlet Node Name
    AUTOSIZE,                 !- Design Flow Rate
    179352,                   !- Design Pump Head
    AUTOSIZE,                 !- Design Power Consumption
    0.87,                     !- Motor Efficiency
    0.0,                      !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,             !- Pump Control Type
    ;                         !- Pump Flow Rate Schedule Name

Boiler:HotWater,
    HeatSys1 Boiler,          !- Name
    NATURALGAS,               !- Fuel Type
    AUTOSIZE,                 !- Nominal Capacity
    0.786,                    !- Nominal Thermal Efficiency
    LeavingBoiler,            !- Efficiency Curve Temperature Evaluation Variable
    ,                         !- Normalized Boiler Efficiency Curve Name
    AUTOSIZE,                 !- Design Water Flow Rate
    0,                        !- Minimum Part Load Ratio
    1.2,                      !- Maximum Part Load Ratio
    1,                        !- Optimum Part Load Ratio
    HeatSys1 Pump-HeatSys1 BoilerNode,    !- Boiler Water Inlet Node Name
    HeatSys1 Supply Equipment Outlet Node,    !- Boiler Water Outlet Node Name
    95,                       !- Water Outlet Upper Temperature Limit
    LeavingSetpointModulated,    !- Boiler Flow Mode
    0,                        !- Parasitic Electric Load
    1;                        !- Sizing Factor

Chiller:Electric:ReformulatedEIR,
    CoolSys1 Chiller,         !- Name
    AUTOSIZE,                 !- Reference Capacity
    5.54,                     !- Reference COP
    6.67,                     !- Reference Leaving Chilled Water Temperature
    35,                       !- Reference Leaving Condenser Water Temperature
    AutoSize,                 !- Reference Chilled Water Flow Rate
    AutoSize,                 !- Reference Condenser Water Flow Rate
    WC Centrifugal Default 90.1-2004 Cap_fT,    !- Cooling Capacity Function of Temperature Curve Name
    WC Centrifugal Default 90.1-2004 EIR_fT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,    !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    WC Centrifugal GTE 300tons Default 90.1-2004 EIR_fPLR,    !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.1,                      !- Minimum Part Load Ratio
    1,                        !- Maximum Part Load Ratio
    1,                        !- Optimum Part Load Ratio
    0.2,                      !- Minimum Unloading Ratio
    CoolSys1 Pump-CoolSys1 ChillerNode,    !- Chilled Water Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node,    !- Chilled Water Outlet Node Name
    CoolSys1 Chiller Water Inlet Node,    !- Condenser Inlet Node Name
    CoolSys1 Chiller Water Outlet Node,    !- Condenser Outlet Node Name
    1,                        !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2,                        !- Leaving Chilled Water Lower Temperature Limit
    LeavingSetpointModulated,    !- Chiller Flow Mode Type
    ,                         !- Design Heat Recovery Water Flow Rate
    ,                         !- Heat Recovery Inlet Node Name
    ,                         !- Heat Recovery Outlet Node Name
    1;                        !- Sizing Factor

CoolingTower:SingleSpeed,
    TowerWaterSys CoolTower,    !- Name
    TowerWaterSys Pump-TowerWaterSys CoolTowerNode,    !- Water Inlet Node Name
    TowerWaterSys Supply Equipment Outlet Node,    !- Water Outlet Node Name
    AUTOSIZE,                 !- Design Water Flow Rate
    AUTOSIZE,                 !- Design Air Flow Rate
    AUTOSIZE,                 !- Design Fan Power
    AUTOSIZE,                 !- Design UFactor Times Area Value
    autocalculate,            !- Free Convection Regime Air Flow Rate
    ,                         !- Free Convection Regime Air Flow Rate Sizing Factor
    autocalculate,            !- Free Convection Regime UFactor Times Area Value
    ,                         !- Free Convection UFactor Times Area Value Sizing Factor
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    ,                         !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
    ,                         !- Nominal Capacity
    ,                         !- Free Convection Capacity
    ,                         !- Free Convection Nominal Capacity Sizing Factor
    ,                         !- Design Inlet Air DryBulb Temperature
    ,                         !- Design Inlet Air WetBulb Temperature
    ,                         !- Design Approach Temperature
    ,                         !- Design Range Temperature
    ,                         !- Basin Heater Capacity
    ,                         !- Basin Heater Setpoint Temperature
    ,                         !- Basin Heater Operating Schedule Name
    SaturatedExit,            !- Evaporation Loss Mode
    ,                         !- Evaporation Loss Factor
    0.008,                    !- Drift Loss Percent
    ConcentrationRatio,       !- Blowdown Calculation Mode
    3,                        !- Blowdown Concentration Ratio
    ,                         !- Blowdown Makeup Water Usage Schedule Name
    ,                         !- Supply Water Storage Tank Name
    TowerWaterSys CoolTower OA ref Node,    !- Outdoor Air Inlet Node Name
    FanCycling,               !- Capacity Control
    ,                         !- Number of Cells
    ,                         !- Cell Control
    ,                         !- Cell Minimum Water Flow Rate Fraction
    ,                         !- Cell Maximum Water Flow Rate Fraction
    1;                        !- Sizing Factor

WaterHeater:Mixed,
    SWHSys1 Water Heater,     !- Name
    3,                        !- Tank Volume
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82.2222,                  !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    845000,                   !- Heater Maximum Capacity
    ,                         !- Heater Minimum Capacity
    ,                         !- Heater Ignition Minimum Flow Rate
    ,                         !- Heater Ignition Delay
    NATURALGAS,               !- Heater Fuel Type
    0.8,                      !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    20,                       !- Off Cycle Parasitic Fuel Consumption Rate
    NATURALGAS,               !- Off Cycle Parasitic Fuel Type
    0.8,                      !- Off Cycle Parasitic Heat Fraction to Tank
    ,                         !- On Cycle Parasitic Fuel Consumption Rate
    NATURALGAS,               !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    SCHEDULE,                 !- Ambient Temperature Indicator
    SWHSys1 Water Heater Ambient Temperature Schedule Name,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    6,                        !- Off Cycle Loss Coefficient to Ambient Temperature
    ,                         !- Off Cycle Loss Fraction to Zone
    6,                        !- On Cycle Loss Coefficient to Ambient Temperature
    ,                         !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    SWHSys1 Pump-SWHSys1 Water HeaterNode,    !- Use Side Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    AUTOSIZE,                 !- Use Side Design Flow Rate
    AUTOSIZE,                 !- Source Side Design Flow Rate
    1.5;                      !- Indirect Water Heating Recovery Time

PlantLoop,
    CoolSys1,                 !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    CoolSys1 Loop Operation Scheme List,    !- Plant Equipment Operation Scheme Name
    CoolSys1 Supply Outlet Node,    !- Loop Temperature Setpoint Node Name
    98.0,                     !- Maximum Loop Temperature
    1.0,                      !- Minimum Loop Temperature
    AUTOSIZE,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    AUTOSIZE,                 !- Plant Loop Volume
    CoolSys1 Supply Inlet Node,    !- Plant Side Inlet Node Name
    CoolSys1 Supply Outlet Node,    !- Plant Side Outlet Node Name
    CoolSys1 Supply Branches,    !- Plant Side Branch List Name
    CoolSys1 Supply Connectors,    !- Plant Side Connector List Name
    CoolSys1 Demand Inlet Node,    !- Demand Side Inlet Node Name
    CoolSys1 Demand Outlet Node,    !- Demand Side Outlet Node Name
    CoolSys1 Demand Branches,    !- Demand Side Branch List Name
    CoolSys1 Demand Connectors,    !- Demand Side Connector List Name
    Optimal;                  !- Load Distribution Scheme

PlantLoop,
    HeatSys1,                 !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    HeatSys1 Loop Operation Scheme List,    !- Plant Equipment Operation Scheme Name
    HeatSys1 Supply Outlet Node,    !- Loop Temperature Setpoint Node Name
    100.0,                    !- Maximum Loop Temperature
    10.0,                     !- Minimum Loop Temperature
    AUTOSIZE,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    AUTOSIZE,                 !- Plant Loop Volume
    HeatSys1 Supply Inlet Node,    !- Plant Side Inlet Node Name
    HeatSys1 Supply Outlet Node,    !- Plant Side Outlet Node Name
    HeatSys1 Supply Branches,    !- Plant Side Branch List Name
    HeatSys1 Supply Connectors,    !- Plant Side Connector List Name
    HeatSys1 Demand Inlet Node,    !- Demand Side Inlet Node Name
    HeatSys1 Demand Outlet Node,    !- Demand Side Outlet Node Name
    HeatSys1 Demand Branches,    !- Demand Side Branch List Name
    HeatSys1 Demand Connectors,    !- Demand Side Connector List Name
    Optimal;                  !- Load Distribution Scheme

PlantLoop,
    SWHSys1,                  !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    SWHSys1 Loop Operation Scheme List,    !- Plant Equipment Operation Scheme Name
    SWHSys1 Supply Outlet Node,    !- Loop Temperature Setpoint Node Name
    60.0,                     !- Maximum Loop Temperature
    10.0,                     !- Minimum Loop Temperature
    AUTOSIZE,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    AUTOSIZE,                 !- Plant Loop Volume
    SWHSys1 Supply Inlet Node,    !- Plant Side Inlet Node Name
    SWHSys1 Supply Outlet Node,    !- Plant Side Outlet Node Name
    SWHSys1 Supply Branches,    !- Plant Side Branch List Name
    SWHSys1 Supply Connectors,    !- Plant Side Connector List Name
    SWHSys1 Demand Inlet Node,    !- Demand Side Inlet Node Name
    SWHSys1 Demand Outlet Node,    !- Demand Side Outlet Node Name
    SWHSys1 Demand Branches,    !- Demand Side Branch List Name
    SWHSys1 Demand Connectors,    !- Demand Side Connector List Name
    Optimal;                  !- Load Distribution Scheme

CondenserLoop,
    TowerWaterSys,            !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    TowerWaterSys Loop Operation Scheme List,    !- Condenser Equipment Operation Scheme Name
    TowerWaterSys Supply Outlet Node,    !- Condenser Loop Temperature Setpoint Node Name
    80.0,                     !- Maximum Loop Temperature
    5.0,                      !- Minimum Loop Temperature
    AUTOSIZE,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    AUTOSIZE,                 !- Condenser Loop Volume
    TowerWaterSys Supply Inlet Node,    !- Condenser Side Inlet Node Name
    TowerWaterSys Supply Outlet Node,    !- Condenser Side Outlet Node Name
    TowerWaterSys Supply Branches,    !- Condenser Side Branch List Name
    TowerWaterSys Supply Connectors,    !- Condenser Side Connector List Name
    TowerWaterSys Demand Inlet Node,    !- Demand Side Inlet Node Name
    TowerWaterSys Demand Outlet Node,    !- Demand Side Outlet Node Name
    TowerWaterSys Demand Branches,    !- Condenser Demand Side Branch List Name
    TowerWaterSys Demand Connectors,    !- Condenser Demand Side Connector List Name
    SequentialLoad;           !- Load Distribution Scheme

PlantEquipmentList,
    CoolSys1 Equipment List,    !- Name
    Chiller:Electric:ReformulatedEIR,    !- Equipment 1 Object Type
    CoolSys1 Chiller;         !- Equipment 1 Name

PlantEquipmentList,
    HeatSys1 Equipment List,    !- Name
    Boiler:HotWater,          !- Equipment 1 Object Type
    HeatSys1 Boiler;          !- Equipment 1 Name

PlantEquipmentList,
    SWHSys1 Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    SWHSys1 Water Heater;     !- Equipment 1 Name

CondenserEquipmentList,
    TowerWaterSys Equipment List,    !- Name
    CoolingTower:SingleSpeed,    !- Equipment 1 Object Type
    TowerWaterSys CoolTower;    !- Equipment 1 Name

PlantEquipmentOperation:CoolingLoad,
    CoolSys1 Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    100000000000000,          !- Load Range 1 Upper Limit
    CoolSys1 Equipment List;    !- Range 1 Equipment List Name

PlantEquipmentOperation:CoolingLoad,
    TowerWaterSys Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000000,            !- Load Range 1 Upper Limit
    TowerWaterSys Equipment List;    !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    HeatSys1 Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000000000,         !- Load Range 1 Upper Limit
    HeatSys1 Equipment List;    !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    SWHSys1 Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000000000,         !- Load Range 1 Upper Limit
    SWHSys1 Equipment List;    !- Range 1 Equipment List Name

PlantEquipmentOperationSchemes,
    CoolSys1 Loop Operation Scheme List,    !- Name
    PlantEquipmentOperation:CoolingLoad,    !- Control Scheme 1 Object Type
    CoolSys1 Operation Scheme,    !- Control Scheme 1 Name
    PlantOnSched;             !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    HeatSys1 Loop Operation Scheme List,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    HeatSys1 Operation Scheme,    !- Control Scheme 1 Name
    PlantOnSched;             !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    SWHSys1 Loop Operation Scheme List,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    SWHSys1 Operation Scheme,    !- Control Scheme 1 Name
    PlantOnSched;             !- Control Scheme 1 Schedule Name

CondenserEquipmentOperationSchemes,
    TowerWaterSys Loop Operation Scheme List,    !- Name
    PlantEquipmentOperation:CoolingLoad,    !- Control Scheme 1 Object Type
    TowerWaterSys Operation Scheme,    !- Control Scheme 1 Name
    PlantOnSched;             !- Control Scheme 1 Schedule Name

AvailabilityManager:NightCycle,
    CAV_1 Availability Manager,    !- Name
    ALWAYS_ON,                !- Applicability Schedule Name
    HVACOperationSchd,        !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    1800;                     !- Cycling Run Time

AvailabilityManager:NightCycle,
    CAV_2 Availability Manager,    !- Name
    ALWAYS_ON,                !- Applicability Schedule Name
    HVACOperationSchd,        !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    1800;                     !- Cycling Run Time

AvailabilityManager:NightCycle,
    VAV_1 Availability Manager,    !- Name
    ALWAYS_ON,                !- Applicability Schedule Name
    HVACOperationSchd,        !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    1800;                     !- Cycling Run Time

AvailabilityManager:NightCycle,
    VAV_2 Availability Manager,    !- Name
    ALWAYS_ON,                !- Applicability Schedule Name
    HVACOperationSchd,        !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    1800;                     !- Cycling Run Time

AvailabilityManagerAssignmentList,
    CAV_1 Availability Manager List,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    CAV_1 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    CAV_2 Availability Manager List,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    CAV_2 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    VAV_1 Availability Manager List,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    VAV_1 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    VAV_2 Availability Manager List,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    VAV_2 Availability Manager;    !- Availability Manager 1 Name

SetpointManager:Scheduled,
    CAV_1 SAT setpoint,       !- Name
    Temperature,              !- Control Variable
    CAV_SAT_SCH,              !- Schedule Name
    CAV_1 Supply Equipment Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    CAV_2 SAT setpoint,       !- Name
    Temperature,              !- Control Variable
    CAV_SAT_SCH,              !- Schedule Name
    CAV_2 Supply Equipment Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    VAV_1 SAT setpoint,       !- Name
    Temperature,              !- Control Variable
    Seasonal-Reset-Supply-Air-Temp-Sch,    !- Schedule Name
    VAV_1 Supply Equipment Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    VAV_2 SAT setpoint,       !- Name
    Temperature,              !- Control Variable
    Seasonal-Reset-Supply-Air-Temp-Sch,    !- Schedule Name
    VAV_2 Supply Equipment Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    HeatSys1 Boiler Setpoint Manager,    !- Name
    Temperature,              !- Control Variable
    HW-Loop-Temp-Schedule,    !- Schedule Name
    HeatSys1 Supply Equipment Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    CoolSys1 Chiller Setpoint Manager,    !- Name
    Temperature,              !- Control Variable
    CW-Loop-Temp-Schedule,    !- Schedule Name
    CoolSys1 Supply Equipment Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    CoolSys1 Loop Setpoint Manager,    !- Name
    Temperature,              !- Control Variable
    CW-Loop-Temp-Schedule,    !- Schedule Name
    CoolSys1 Supply Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    HeatSys1 Loop Setpoint Manager,    !- Name
    Temperature,              !- Control Variable
    HW-Loop-Temp-Schedule,    !- Schedule Name
    HeatSys1 Supply Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    SWHSys1 Loop Setpoint Manager,    !- Name
    Temperature,              !- Control Variable
    SWHSys1-Loop-Temp-Schedule,    !- Schedule Name
    SWHSys1 Supply Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Humidity:Minimum,
    CAV_1 Humidifier HUMRAT setpoint,    !- Name
    CAV_1 Humidifier-CAV_1_CoolCNode,    !- Setpoint Node or NodeList Name
    ER_EXAM3_MULT4_FLR_1 Air Node;    !- Control Zone Air Node Name

SetpointManager:SingleZone:Humidity:Minimum,
    CAV_2 Humidifier HUMRAT setpoint,    !- Name
    CAV_2 Humidifier-CAV_2_CoolCNode,    !- Setpoint Node or NodeList Name
    OR2_MULT5_FLR_2 Air Node;    !- Control Zone Air Node Name

SetpointManager:SingleZone:Humidity:Maximum,
    CAV_1_CoolC HUMRAT setpoint,    !- Name
    CAV_1_CoolC-CAV_1_HeatCNode,    !- Setpoint Node or NodeList Name
    ER_EXAM3_MULT4_FLR_1 Air Node;    !- Control Zone Air Node Name

SetpointManager:SingleZone:Humidity:Maximum,
    CAV_2_CoolC HUMRAT setpoint,    !- Name
    CAV_2_CoolC-CAV_2_HeatCNode,    !- Setpoint Node or NodeList Name
    OR2_MULT5_FLR_2 Air Node;    !- Control Zone Air Node Name

SetpointManager:MixedAir,
    CAV_1_CoolC SAT Manager,    !- Name
    Temperature,              !- Control Variable
    CAV_1 Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    CAV_1_HeatC-CAV_1_FanNode,    !- Fan Inlet Node Name
    CAV_1 Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    CAV_1_CoolC-CAV_1_HeatCNode;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    CAV_1_HeatC SAT Manager,    !- Name
    Temperature,              !- Control Variable
    CAV_1 Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    CAV_1_HeatC-CAV_1_FanNode,    !- Fan Inlet Node Name
    CAV_1 Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    CAV_1_HeatC-CAV_1_FanNode;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    CAV_1_OAMixed Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    CAV_1 Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    CAV_1_HeatC-CAV_1_FanNode,    !- Fan Inlet Node Name
    CAV_1 Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    CAV_1_OA-CAV_1 HumidifierNode;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    CAV_2_CoolC SAT Manager,    !- Name
    Temperature,              !- Control Variable
    CAV_2 Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    CAV_2_HeatC-CAV_2_FanNode,    !- Fan Inlet Node Name
    CAV_2 Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    CAV_2_CoolC-CAV_2_HeatCNode;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    CAV_2_HeatC SAT Manager,    !- Name
    Temperature,              !- Control Variable
    CAV_2 Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    CAV_2_HeatC-CAV_2_FanNode,    !- Fan Inlet Node Name
    CAV_2 Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    CAV_2_HeatC-CAV_2_FanNode;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    CAV_2_OAMixed Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    CAV_2 Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    CAV_2_HeatC-CAV_2_FanNode,    !- Fan Inlet Node Name
    CAV_2 Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    CAV_2_OA-CAV_2 HumidifierNode;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_1_CoolC SAT Manager,    !- Name
    Temperature,              !- Control Variable
    VAV_1 Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    VAV_1_HeatC-VAV_1_FanNode,    !- Fan Inlet Node Name
    VAV_1 Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    VAV_1_CoolC-VAV_1_HeatCNode;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_1_HeatC SAT Manager,    !- Name
    Temperature,              !- Control Variable
    VAV_1 Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    VAV_1_HeatC-VAV_1_FanNode,    !- Fan Inlet Node Name
    VAV_1 Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    VAV_1_HeatC-VAV_1_FanNode;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_1_OAMixed Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    VAV_1 Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    VAV_1_HeatC-VAV_1_FanNode,    !- Fan Inlet Node Name
    VAV_1 Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    VAV_1_OA-VAV_1_CoolCNode;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_2_CoolC SAT Manager,    !- Name
    Temperature,              !- Control Variable
    VAV_2 Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    VAV_2_HeatC-VAV_2_FanNode,    !- Fan Inlet Node Name
    VAV_2 Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    VAV_2_CoolC-VAV_2_HeatCNode;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_2_HeatC SAT Manager,    !- Name
    Temperature,              !- Control Variable
    VAV_2 Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    VAV_2_HeatC-VAV_2_FanNode,    !- Fan Inlet Node Name
    VAV_2 Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    VAV_2_HeatC-VAV_2_FanNode;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_2_OAMixed Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    VAV_2 Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    VAV_2_HeatC-VAV_2_FanNode,    !- Fan Inlet Node Name
    VAV_2 Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    VAV_2_OA-VAV_2_CoolCNode;    !- Setpoint Node or NodeList Name

SetpointManager:FollowOutdoorAirTemperature,
    TowerWaterSys,            !- Name
    Temperature,              !- Control Variable
    OutdoorAirWetBulb,        !- Reference Temperature Type
    0,                        !- Offset Temperature Difference
    80,                       !- Maximum Setpoint Temperature
    5,                        !- Minimum Setpoint Temperature
    TowerWaterSys Supply Outlet Node;    !- Setpoint Node or NodeList Name

Refrigeration:Case,
    Kitchen_Flr_5_Case:1_WALKINFREEZER,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Kitchen_Flr_5,            !- Zone Name
    23.88,                    !- Rated Ambient Temperature
    55,                       !- Rated Ambient Relative Humidity
    734,                      !- Rated Total Cooling Capacity per Unit Length
    0.1,                      !- Rated Latent Heat Ratio
    0.4,                      !- Rated Runtime Fraction
    10.98,                    !- Case Length
    -23,                      !- Case Operating Temperature
    CaseTemperatureMethod,    !- Latent Case Credit Curve Type
    Kitchen_Flr_5_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,    !- Latent Case Credit Curve Name
    69,                       !- Standard Case Fan Power per Unit Length
    69,                       !- Operating Case Fan Power per Unit Length
    33,                       !- Standard Case Lighting Power per Unit Length
    ,                         !- Installed Case Lighting Power per Unit Length
    BLDG_LIGHT_SCH,           !- Case Lighting Schedule Name
    1,                        !- Fraction of Lighting Energy to Case
    0,                        !- Case AntiSweat Heater Power per Unit Length
    0,                        !- Minimum AntiSweat Heater Power per Unit Length
    None,                     !- AntiSweat Heater Control Type
    0,                        !- Humidity at Zero AntiSweat Heater Energy
    0,                        !- Case Height
    0,                        !- Fraction of AntiSweat Heater Energy to Case
    364,                      !- Case Defrost Power per Unit Length
    ELECTRIC,                 !- Case Defrost Type
    Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,    !- Case Defrost Schedule Name
    Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,    !- Case Defrost DripDown Schedule Name
    None,                     !- Defrost Energy Correction Curve Type
    ,                         !- Defrost Energy Correction Curve Name
    0,                        !- Under Case HVAC Return Air Fraction
    Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched,    !- Refrigerated Case Restocking Schedule Name
    Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseCreditReduxSched;    !- Case Credit Fraction Schedule Name

Refrigeration:Case,
    Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Kitchen_Flr_5,            !- Zone Name
    23.88,                    !- Rated Ambient Temperature
    55,                       !- Rated Ambient Relative Humidity
    886.5,                    !- Rated Total Cooling Capacity per Unit Length
    0.08,                     !- Rated Latent Heat Ratio
    0.85,                     !- Rated Runtime Fraction
    8.93,                     !- Case Length
    2,                        !- Case Operating Temperature
    CaseTemperatureMethod,    !- Latent Case Credit Curve Type
    Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,    !- Latent Case Credit Curve Name
    67,                       !- Standard Case Fan Power per Unit Length
    67,                       !- Operating Case Fan Power per Unit Length
    40,                       !- Standard Case Lighting Power per Unit Length
    ,                         !- Installed Case Lighting Power per Unit Length
    BLDG_LIGHT_SCH,           !- Case Lighting Schedule Name
    1,                        !- Fraction of Lighting Energy to Case
    0,                        !- Case AntiSweat Heater Power per Unit Length
    0,                        !- Minimum AntiSweat Heater Power per Unit Length
    None,                     !- AntiSweat Heater Control Type
    0,                        !- Humidity at Zero AntiSweat Heater Energy
    0,                        !- Case Height
    0.2,                      !- Fraction of AntiSweat Heater Energy to Case
    0,                        !- Case Defrost Power per Unit Length
    NONE,                     !- Case Defrost Type
    ,                         !- Case Defrost Schedule Name
    ,                         !- Case Defrost DripDown Schedule Name
    None,                     !- Defrost Energy Correction Curve Type
    ,                         !- Defrost Energy Correction Curve Name
    0,                        !- Under Case HVAC Return Air Fraction
    Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched;    !- Refrigerated Case Restocking Schedule Name

Refrigeration:CompressorRack,
    RACK1,                    !- Name
    OUTDOORS,                 !- Heat Rejection Location
    1.5,                      !- Design Compressor Rack COP
    RACK1_RackCOPfTCurve,     !- Compressor Rack COP Function of Temperature Curve Name
    1000,                     !- Design Condenser Fan Power
    RACK1_RackCondFanCurve2,    !- Condenser Fan Power Function of Temperature Curve Name
    AIRCOOLED,                !- Condenser Type
    ,                         !- WaterCooled Condenser Inlet Node Name
    ,                         !- WaterCooled Condenser Outlet Node Name
    ,                         !- WaterCooled Loop Flow Type
    ,                         !- WaterCooled Condenser Outlet Temperature Schedule Name
    ,                         !- WaterCooled Condenser Design Flow Rate
    ,                         !- WaterCooled Condenser Maximum Flow Rate
    ,                         !- WaterCooled Condenser Maximum Water Outlet Temperature
    ,                         !- WaterCooled Condenser Minimum Water Inlet Temperature
    ,                         !- Evaporative Condenser Availability Schedule Name
    ,                         !- Evaporative Condenser Effectiveness
    ,                         !- Evaporative Condenser Air Flow Rate
    ,                         !- Basin Heater Capacity
    ,                         !- Basin Heater Setpoint Temperature
    ,                         !- Design Evaporative Condenser Water Pump Power
    ,                         !- Evaporative Water Supply Tank Name
    RACK1_condenserInlet,     !- Condenser Air Inlet Node Name
    Low Temp Refrigeration,    !- EndUse Subcategory
    Kitchen_Flr_5_Case:1_WALKINFREEZER;    !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name

Refrigeration:CompressorRack,
    RACK2,                    !- Name
    OUTDOORS,                 !- Heat Rejection Location
    3,                        !- Design Compressor Rack COP
    RACK2_RackCOPfTCurve,     !- Compressor Rack COP Function of Temperature Curve Name
    1000,                     !- Design Condenser Fan Power
    ,                         !- Condenser Fan Power Function of Temperature Curve Name
    AIRCOOLED,                !- Condenser Type
    ,                         !- WaterCooled Condenser Inlet Node Name
    ,                         !- WaterCooled Condenser Outlet Node Name
    ,                         !- WaterCooled Loop Flow Type
    ,                         !- WaterCooled Condenser Outlet Temperature Schedule Name
    ,                         !- WaterCooled Condenser Design Flow Rate
    ,                         !- WaterCooled Condenser Maximum Flow Rate
    ,                         !- WaterCooled Condenser Maximum Water Outlet Temperature
    ,                         !- WaterCooled Condenser Minimum Water Inlet Temperature
    ,                         !- Evaporative Condenser Availability Schedule Name
    ,                         !- Evaporative Condenser Effectiveness
    ,                         !- Evaporative Condenser Air Flow Rate
    ,                         !- Basin Heater Capacity
    ,                         !- Basin Heater Setpoint Temperature
    ,                         !- Design Evaporative Condenser Water Pump Power
    ,                         !- Evaporative Water Supply Tank Name
    RACK2_condenserInlet,     !- Condenser Air Inlet Node Name
    Med Temp Refrigeration,    !- EndUse Subcategory
    Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE;    !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name

WaterUse:Equipment,
    ER_Exam1_Mult4_Flr_1 Water Equipment,    !- Name
    ,                         !- EndUse Subcategory
    1.0556e-06,               !- Peak Flow Rate
    BLDG_SWH_EXTD_SCH,        !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,    !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ER_Exam1_Mult4_Flr_1,     !- Zone Name
    Water Equipment Sensible fract sched,    !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    ER_Exam3_Mult4_Flr_1 Water Equipment,    !- Name
    ,                         !- EndUse Subcategory
    1.0556e-06,               !- Peak Flow Rate
    BLDG_SWH_EXTD_SCH,        !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,    !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ER_Exam3_Mult4_Flr_1,     !- Zone Name
    Water Equipment Sensible fract sched,    !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    ER_Trauma1_Flr_1 Water Equipment,    !- Name
    ,                         !- EndUse Subcategory
    1.0556e-06,               !- Peak Flow Rate
    BLDG_SWH_EXTD_SCH,        !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,    !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ER_Trauma1_Flr_1,         !- Zone Name
    Water Equipment Sensible fract sched,    !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    ER_Trauma2_Flr_1 Water Equipment,    !- Name
    ,                         !- EndUse Subcategory
    1.0556e-06,               !- Peak Flow Rate
    BLDG_SWH_EXTD_SCH,        !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,    !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ER_Trauma2_Flr_1,         !- Zone Name
    Water Equipment Sensible fract sched,    !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    ER_Triage_Mult4_Flr_1 Water Equipment,    !- Name
    ,                         !- EndUse Subcategory
    1.0556e-06,               !- Peak Flow Rate
    BLDG_SWH_EXTD_SCH,        !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,    !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ER_Triage_Mult4_Flr_1,    !- Zone Name
    Water Equipment Sensible fract sched,    !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Kitchen_Flr_5 Water Equipment,    !- Name
    ,                         !- EndUse Subcategory
    0.0001577,                !- Peak Flow Rate
    BLDG_SWH_EXTD_SCH,        !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,    !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Kitchen_Flr_5,            !- Zone Name
    Water Equipment Sensible fract sched,    !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Lab_Flr_3 Water Equipment,    !- Name
    ,                         !- EndUse Subcategory
    2.1111e-06,               !- Peak Flow Rate
    BLDG_SWH_SCH,             !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,    !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Lab_Flr_3,                !- Zone Name
    Water Equipment Sensible fract sched,    !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Lab_Flr_4 Water Equipment,    !- Name
    ,                         !- EndUse Subcategory
    2.1111e-06,               !- Peak Flow Rate
    BLDG_SWH_SCH,             !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,    !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Lab_Flr_4,                !- Zone Name
    Water Equipment Sensible fract sched,    !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    OR1_Flr_2 Water Equipment,    !- Name
    ,                         !- EndUse Subcategory
    2.1111e-06,               !- Peak Flow Rate
    BLDG_SWH_SCH,             !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,    !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    OR1_Flr_2,                !- Zone Name
    Water Equipment Sensible fract sched,    !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    OR2_Mult5_Flr_2 Water Equipment,    !- Name
    ,                         !- EndUse Subcategory
    2.1111e-06,               !- Peak Flow Rate
    BLDG_SWH_SCH,             !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,    !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    OR2_Mult5_Flr_2,          !- Zone Name
    Water Equipment Sensible fract sched,    !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    OR3_Flr_2 Water Equipment,    !- Name
    ,                         !- EndUse Subcategory
    2.1111e-06,               !- Peak Flow Rate
    BLDG_SWH_SCH,             !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,    !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    OR3_Flr_2,                !- Zone Name
    Water Equipment Sensible fract sched,    !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    OR4_Flr_2 Water Equipment,    !- Name
    ,                         !- EndUse Subcategory
    2.1111e-06,               !- Peak Flow Rate
    BLDG_SWH_SCH,             !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,    !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    OR4_Flr_2,                !- Zone Name
    Water Equipment Sensible fract sched,    !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    PatRoom1_Mult10_Flr_3 Water Equipment,    !- Name
    ,                         !- EndUse Subcategory
    1.0556e-06,               !- Peak Flow Rate
    BLDG_SWH_EXTD_SCH,        !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,    !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    PatRoom1_Mult10_Flr_3,    !- Zone Name
    Water Equipment Sensible fract sched,    !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    PatRoom1_Mult10_Flr_4 Water Equipment,    !- Name
    ,                         !- EndUse Subcategory
    1.0556e-06,               !- Peak Flow Rate
    BLDG_SWH_EXTD_SCH,        !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,    !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    PatRoom1_Mult10_Flr_4,    !- Zone Name
    Water Equipment Sensible fract sched,    !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    PatRoom2_Flr_3 Water Equipment,    !- Name
    ,                         !- EndUse Subcategory
    1.0556e-06,               !- Peak Flow Rate
    BLDG_SWH_EXTD_SCH,        !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,    !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    PatRoom2_Flr_3,           !- Zone Name
    Water Equipment Sensible fract sched,    !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    PatRoom2_Flr_4 Water Equipment,    !- Name
    ,                         !- EndUse Subcategory
    1.0556e-06,               !- Peak Flow Rate
    BLDG_SWH_EXTD_SCH,        !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,    !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    PatRoom2_Flr_4,           !- Zone Name
    Water Equipment Sensible fract sched,    !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    PatRoom3_Mult10_Flr_3 Water Equipment,    !- Name
    ,                         !- EndUse Subcategory
    1.0556e-06,               !- Peak Flow Rate
    BLDG_SWH_EXTD_SCH,        !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,    !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    PatRoom3_Mult10_Flr_3,    !- Zone Name
    Water Equipment Sensible fract sched,    !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    PatRoom3_Mult10_Flr_4 Water Equipment,    !- Name
    ,                         !- EndUse Subcategory
    1.0556e-06,               !- Peak Flow Rate
    BLDG_SWH_EXTD_SCH,        !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,    !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    PatRoom3_Mult10_Flr_4,    !- Zone Name
    Water Equipment Sensible fract sched,    !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    PatRoom4_Flr_3 Water Equipment,    !- Name
    ,                         !- EndUse Subcategory
    1.0556e-06,               !- Peak Flow Rate
    BLDG_SWH_EXTD_SCH,        !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,    !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    PatRoom4_Flr_3,           !- Zone Name
    Water Equipment Sensible fract sched,    !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    PatRoom4_Flr_4 Water Equipment,    !- Name
    ,                         !- EndUse Subcategory
    1.0556e-06,               !- Peak Flow Rate
    BLDG_SWH_EXTD_SCH,        !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,    !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    PatRoom4_Flr_4,           !- Zone Name
    Water Equipment Sensible fract sched,    !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    PatRoom5_Mult10_Flr_3 Water Equipment,    !- Name
    ,                         !- EndUse Subcategory
    1.0556e-06,               !- Peak Flow Rate
    BLDG_SWH_EXTD_SCH,        !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,    !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    PatRoom5_Mult10_Flr_3,    !- Zone Name
    Water Equipment Sensible fract sched,    !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    PatRoom5_Mult10_Flr_4 Water Equipment,    !- Name
    ,                         !- EndUse Subcategory
    1.0556e-06,               !- Peak Flow Rate
    BLDG_SWH_EXTD_SCH,        !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,    !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    PatRoom5_Mult10_Flr_4,    !- Zone Name
    Water Equipment Sensible fract sched,    !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    PatRoom6_Flr_3 Water Equipment,    !- Name
    ,                         !- EndUse Subcategory
    1.0556e-06,               !- Peak Flow Rate
    BLDG_SWH_EXTD_SCH,        !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,    !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    PatRoom6_Flr_3,           !- Zone Name
    Water Equipment Sensible fract sched,    !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    PatRoom6_Flr_4 Water Equipment,    !- Name
    ,                         !- EndUse Subcategory
    1.0556e-06,               !- Peak Flow Rate
    BLDG_SWH_EXTD_SCH,        !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,    !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    PatRoom6_Flr_4,           !- Zone Name
    Water Equipment Sensible fract sched,    !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    PatRoom7_Mult10_Flr_3 Water Equipment,    !- Name
    ,                         !- EndUse Subcategory
    1.0556e-06,               !- Peak Flow Rate
    BLDG_SWH_EXTD_SCH,        !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,    !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    PatRoom7_Mult10_Flr_3,    !- Zone Name
    Water Equipment Sensible fract sched,    !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    PatRoom7_Mult10_Flr_4 Water Equipment,    !- Name
    ,                         !- EndUse Subcategory
    1.0556e-06,               !- Peak Flow Rate
    BLDG_SWH_EXTD_SCH,        !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,    !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    PatRoom7_Mult10_Flr_4,    !- Zone Name
    Water Equipment Sensible fract sched,    !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    PatRoom8_Flr_3 Water Equipment,    !- Name
    ,                         !- EndUse Subcategory
    1.0556e-06,               !- Peak Flow Rate
    BLDG_SWH_EXTD_SCH,        !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,    !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    PatRoom8_Flr_3,           !- Zone Name
    Water Equipment Sensible fract sched,    !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    PatRoom8_Flr_4 Water Equipment,    !- Name
    ,                         !- EndUse Subcategory
    1.0556e-06,               !- Peak Flow Rate
    BLDG_SWH_EXTD_SCH,        !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,    !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    PatRoom8_Flr_4,           !- Zone Name
    Water Equipment Sensible fract sched,    !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    PhysTherapy_Flr_3 Water Equipment,    !- Name
    ,                         !- EndUse Subcategory
    1.0556e-06,               !- Peak Flow Rate
    BLDG_SWH_SCH,             !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,    !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    PhysTherapy_Flr_3,        !- Zone Name
    Water Equipment Sensible fract sched,    !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Radiology_Flr_4 Water Equipment,    !- Name
    ,                         !- EndUse Subcategory
    1.0556e-06,               !- Peak Flow Rate
    BLDG_SWH_EXTD_SCH,        !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,    !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Radiology_Flr_4,          !- Zone Name
    Water Equipment Sensible fract sched,    !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Connections,
    ER_Exam1_Mult4_Flr_1 Water Equipment,    !- Name
    ER_Exam1_Mult4_Flr_1 Water Equipment Water Inlet Node,    !- Inlet Node Name
    ER_Exam1_Mult4_Flr_1 Water Equipment Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    ER_Exam1_Mult4_Flr_1 Water Equipment;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    ER_Exam3_Mult4_Flr_1 Water Equipment,    !- Name
    ER_Exam3_Mult4_Flr_1 Water Equipment Water Inlet Node,    !- Inlet Node Name
    ER_Exam3_Mult4_Flr_1 Water Equipment Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    ER_Exam3_Mult4_Flr_1 Water Equipment;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    ER_Trauma1_Flr_1 Water Equipment,    !- Name
    ER_Trauma1_Flr_1 Water Equipment Water Inlet Node,    !- Inlet Node Name
    ER_Trauma1_Flr_1 Water Equipment Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    ER_Trauma1_Flr_1 Water Equipment;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    ER_Trauma2_Flr_1 Water Equipment,    !- Name
    ER_Trauma2_Flr_1 Water Equipment Water Inlet Node,    !- Inlet Node Name
    ER_Trauma2_Flr_1 Water Equipment Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    ER_Trauma2_Flr_1 Water Equipment;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    ER_Triage_Mult4_Flr_1 Water Equipment,    !- Name
    ER_Triage_Mult4_Flr_1 Water Equipment Water Inlet Node,    !- Inlet Node Name
    ER_Triage_Mult4_Flr_1 Water Equipment Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    ER_Triage_Mult4_Flr_1 Water Equipment;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Kitchen_Flr_5 Water Equipment,    !- Name
    Kitchen_Flr_5 Water Equipment Water Inlet Node,    !- Inlet Node Name
    Kitchen_Flr_5 Water Equipment Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Kitchen_Flr_5 Water Equipment;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Lab_Flr_3 Water Equipment,    !- Name
    Lab_Flr_3 Water Equipment Water Inlet Node,    !- Inlet Node Name
    Lab_Flr_3 Water Equipment Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Lab_Flr_3 Water Equipment;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Lab_Flr_4 Water Equipment,    !- Name
    Lab_Flr_4 Water Equipment Water Inlet Node,    !- Inlet Node Name
    Lab_Flr_4 Water Equipment Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Lab_Flr_4 Water Equipment;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    OR1_Flr_2 Water Equipment,    !- Name
    OR1_Flr_2 Water Equipment Water Inlet Node,    !- Inlet Node Name
    OR1_Flr_2 Water Equipment Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    OR1_Flr_2 Water Equipment;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    OR2_Mult5_Flr_2 Water Equipment,    !- Name
    OR2_Mult5_Flr_2 Water Equipment Water Inlet Node,    !- Inlet Node Name
    OR2_Mult5_Flr_2 Water Equipment Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    OR2_Mult5_Flr_2 Water Equipment;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    OR3_Flr_2 Water Equipment,    !- Name
    OR3_Flr_2 Water Equipment Water Inlet Node,    !- Inlet Node Name
    OR3_Flr_2 Water Equipment Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    OR3_Flr_2 Water Equipment;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    OR4_Flr_2 Water Equipment,    !- Name
    OR4_Flr_2 Water Equipment Water Inlet Node,    !- Inlet Node Name
    OR4_Flr_2 Water Equipment Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    OR4_Flr_2 Water Equipment;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    PatRoom1_Mult10_Flr_3 Water Equipment,    !- Name
    PatRoom1_Mult10_Flr_3 Water Equipment Water Inlet Node,    !- Inlet Node Name
    PatRoom1_Mult10_Flr_3 Water Equipment Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    PatRoom1_Mult10_Flr_3 Water Equipment;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    PatRoom1_Mult10_Flr_4 Water Equipment,    !- Name
    PatRoom1_Mult10_Flr_4 Water Equipment Water Inlet Node,    !- Inlet Node Name
    PatRoom1_Mult10_Flr_4 Water Equipment Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    PatRoom1_Mult10_Flr_4 Water Equipment;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    PatRoom2_Flr_3 Water Equipment,    !- Name
    PatRoom2_Flr_3 Water Equipment Water Inlet Node,    !- Inlet Node Name
    PatRoom2_Flr_3 Water Equipment Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    PatRoom2_Flr_3 Water Equipment;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    PatRoom2_Flr_4 Water Equipment,    !- Name
    PatRoom2_Flr_4 Water Equipment Water Inlet Node,    !- Inlet Node Name
    PatRoom2_Flr_4 Water Equipment Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    PatRoom2_Flr_4 Water Equipment;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    PatRoom3_Mult10_Flr_3 Water Equipment,    !- Name
    PatRoom3_Mult10_Flr_3 Water Equipment Water Inlet Node,    !- Inlet Node Name
    PatRoom3_Mult10_Flr_3 Water Equipment Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    PatRoom3_Mult10_Flr_3 Water Equipment;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    PatRoom3_Mult10_Flr_4 Water Equipment,    !- Name
    PatRoom3_Mult10_Flr_4 Water Equipment Water Inlet Node,    !- Inlet Node Name
    PatRoom3_Mult10_Flr_4 Water Equipment Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    PatRoom3_Mult10_Flr_4 Water Equipment;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    PatRoom4_Flr_3 Water Equipment,    !- Name
    PatRoom4_Flr_3 Water Equipment Water Inlet Node,    !- Inlet Node Name
    PatRoom4_Flr_3 Water Equipment Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    PatRoom4_Flr_3 Water Equipment;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    PatRoom4_Flr_4 Water Equipment,    !- Name
    PatRoom4_Flr_4 Water Equipment Water Inlet Node,    !- Inlet Node Name
    PatRoom4_Flr_4 Water Equipment Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    PatRoom4_Flr_4 Water Equipment;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    PatRoom5_Mult10_Flr_3 Water Equipment,    !- Name
    PatRoom5_Mult10_Flr_3 Water Equipment Water Inlet Node,    !- Inlet Node Name
    PatRoom5_Mult10_Flr_3 Water Equipment Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    PatRoom5_Mult10_Flr_3 Water Equipment;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    PatRoom5_Mult10_Flr_4 Water Equipment,    !- Name
    PatRoom5_Mult10_Flr_4 Water Equipment Water Inlet Node,    !- Inlet Node Name
    PatRoom5_Mult10_Flr_4 Water Equipment Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    PatRoom5_Mult10_Flr_4 Water Equipment;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    PatRoom6_Flr_3 Water Equipment,    !- Name
    PatRoom6_Flr_3 Water Equipment Water Inlet Node,    !- Inlet Node Name
    PatRoom6_Flr_3 Water Equipment Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    PatRoom6_Flr_3 Water Equipment;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    PatRoom6_Flr_4 Water Equipment,    !- Name
    PatRoom6_Flr_4 Water Equipment Water Inlet Node,    !- Inlet Node Name
    PatRoom6_Flr_4 Water Equipment Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    PatRoom6_Flr_4 Water Equipment;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    PatRoom7_Mult10_Flr_3 Water Equipment,    !- Name
    PatRoom7_Mult10_Flr_3 Water Equipment Water Inlet Node,    !- Inlet Node Name
    PatRoom7_Mult10_Flr_3 Water Equipment Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    PatRoom7_Mult10_Flr_3 Water Equipment;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    PatRoom7_Mult10_Flr_4 Water Equipment,    !- Name
    PatRoom7_Mult10_Flr_4 Water Equipment Water Inlet Node,    !- Inlet Node Name
    PatRoom7_Mult10_Flr_4 Water Equipment Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    PatRoom7_Mult10_Flr_4 Water Equipment;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    PatRoom8_Flr_3 Water Equipment,    !- Name
    PatRoom8_Flr_3 Water Equipment Water Inlet Node,    !- Inlet Node Name
    PatRoom8_Flr_3 Water Equipment Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    PatRoom8_Flr_3 Water Equipment;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    PatRoom8_Flr_4 Water Equipment,    !- Name
    PatRoom8_Flr_4 Water Equipment Water Inlet Node,    !- Inlet Node Name
    PatRoom8_Flr_4 Water Equipment Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    PatRoom8_Flr_4 Water Equipment;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    PhysTherapy_Flr_3 Water Equipment,    !- Name
    PhysTherapy_Flr_3 Water Equipment Water Inlet Node,    !- Inlet Node Name
    PhysTherapy_Flr_3 Water Equipment Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    PhysTherapy_Flr_3 Water Equipment;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Radiology_Flr_4 Water Equipment,    !- Name
    Radiology_Flr_4 Water Equipment Water Inlet Node,    !- Inlet Node Name
    Radiology_Flr_4 Water Equipment Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Radiology_Flr_4 Water Equipment;    !- Water Use Equipment 1 Name

Curve:Quadratic,
    RACK1_RackCOPfTCurve,     !- Name
    1.7603,                   !- Coefficient1 Constant
    -0.0377,                  !- Coefficient2 x
    0.0004,                   !- Coefficient3 x2
    10,                       !- Minimum Value of x
    35;                       !- Maximum Value of x

Curve:Quadratic,
    RACK1_RackCondFanCurve2,    !- Name
    0,                        !- Coefficient1 Constant
    0.0286,                   !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    35;                       !- Maximum Value of x

Curve:Quadratic,
    RACK2_RackCOPfTCurve,     !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    50;                       !- Maximum Value of x

Curve:Cubic,
    Kitchen_Flr_5_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,    !- Name
    0.020376,                 !- Coefficient1 Constant
    0.00024378,               !- Coefficient2 x
    1.14e-05,                 !- Coefficient3 x2
    1.811e-07,                !- Coefficient4 x3
    -35,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,    !- Name
    0.026526281,              !- Coefficient1 Constant
    0.001078032,              !- Coefficient2 x
    -6.02558e-05,             !- Coefficient3 x2
    1.23732e-06,              !- Coefficient4 x3
    -35,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Bicubic,
    WC Centrifugal GTE 300tons Default 90.1-2004 EIR_fPLR,    !- Name
    0.04602131,               !- Coefficient1 Constant
    0.02433945,               !- Coefficient2 x
    6.394526e-05,             !- Coefficient3 x2
    -0.3648563,               !- Coefficient4 y
    1.854759,                 !- Coefficient5 y2
    -0.02809346,              !- Coefficient6 xy
    0,                        !- Coefficient7 x3
    -0.4821515,               !- Coefficient8 y3
    0,                        !- Coefficient9 x2y
    0,                        !- Coefficient10 xy2
    14.56,                    !- Minimum Value of x
    34.97,                    !- Maximum Value of x
    0.18,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Biquadratic,
    WC Centrifugal Default 90.1-2004 Cap_fT,    !- Name
    0.7446451,                !- Coefficient1 Constant
    0.0114858,                !- Coefficient2 x
    1.48e-05,                 !- Coefficient3 x2
    0.022401,                 !- Coefficient4 y
    -0.000688,                !- Coefficient5 y2
    0.0009839,                !- Coefficient6 xy
    0,                        !- Minimum Value of x
    20,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50;                       !- Maximum Value of y

Curve:Biquadratic,
    WC Centrifugal Default 90.1-2004 EIR_fT,    !- Name
    0.772877,                 !- Coefficient1 Constant
    0.022101,                 !- Coefficient2 x
    -7.99e-05,                !- Coefficient3 x2
    -0.0070045,               !- Coefficient4 y
    0.0004763,                !- Coefficient5 y2
    -0.0010612,               !- Coefficient6 xy
    0,                        !- Minimum Value of x
    20,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50;                       !- Maximum Value of y

UtilityCost:Tariff,
    PSI_LLF_LowLoadFactorService,    !- Name
    Electricity:Facility,     !- Output Meter Name
    kWh,                      !- Conversion Factor Choice
    ,                         !- Energy Conversion Factor
    ,                         !- Demand Conversion Factor
    ,                         !- Time of Use Period Schedule Name
    ,                         !- Season Schedule Name
    ,                         !- Month Schedule Name
    HalfHour,                 !- Demand Window Length
    15.00,                    !- Monthly Charge or Variable Name
    ,                         !- Minimum Monthly Charge or Variable Name
    ,                         !- Real Time Pricing Charge Schedule Name
    ,                         !- Customer Baseline Load Schedule Name
    Comm Elect;               !- Group Name

UtilityCost:Tariff,
    PSI_CS_CommercialElectricService,    !- Name
    Electricity:Facility,     !- Output Meter Name
    kWh,                      !- Conversion Factor Choice
    ,                         !- Energy Conversion Factor
    ,                         !- Demand Conversion Factor
    ,                         !- Time of Use Period Schedule Name
    ,                         !- Season Schedule Name
    ,                         !- Month Schedule Name
    ,                         !- Demand Window Length
    9.40,                     !- Monthly Charge or Variable Name
    ,                         !- Minimum Monthly Charge or Variable Name
    ,                         !- Real Time Pricing Charge Schedule Name
    ,                         !- Customer Baseline Load Schedule Name
    Comm Elect;               !- Group Name

UtilityCost:Tariff,
    IN_EIAMonthlyRateGas,     !- Name
    Gas:Facility,             !- Output Meter Name
    MCF,                      !- Conversion Factor Choice
    ,                         !- Energy Conversion Factor
    ,                         !- Demand Conversion Factor
    ,                         !- Time of Use Period Schedule Name
    ,                         !- Season Schedule Name
    ,                         !- Month Schedule Name
    ,                         !- Demand Window Length
    0.0,                      !- Monthly Charge or Variable Name
    ,                         !- Minimum Monthly Charge or Variable Name
    ,                         !- Real Time Pricing Charge Schedule Name
    ,                         !- Customer Baseline Load Schedule Name
    Comm Gas;                 !- Group Name

UtilityCost:Qualify,
    MinDemand75kw,            !- Utility Cost Qualify Name
    PSI_LLF_LowLoadFactorService,    !- Tariff Name
    TotalDemand,              !- Variable Name
    Minimum,                  !- Qualify Type
    75,                       !- Threshold Value or Variable Name
    Annual,                   !- Season
    Count,                    !- Threshold Test
    12;                       !- Number of Months

UtilityCost:Qualify,
    MaxDemand75kw,            !- Utility Cost Qualify Name
    PSI_CS_CommercialElectricService,    !- Tariff Name
    TotalDemand,              !- Variable Name
    Maximum,                  !- Qualify Type
    75,                       !- Threshold Value or Variable Name
    Annual,                   !- Season
    Count,                    !- Threshold Test
    1;                        !- Number of Months

UtilityCost:Charge:Simple,
    FuelCostAdjustEnergyCharge,    !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,    !- Tariff Name
    totalEnergy,              !- Source Variable
    Annual,                   !- Season
    EnergyCharges,            !- Category Variable Name
    0.002028;                 !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    QualPollutionControlAdjustEnergyCharge,    !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,    !- Tariff Name
    totalEnergy,              !- Source Variable
    Annual,                   !- Season
    EnergyCharges,            !- Category Variable Name
    0.000536;                 !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    SoxNoxRiderAdjustEnergyCharge,    !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,    !- Tariff Name
    totalEnergy,              !- Source Variable
    Annual,                   !- Season
    EnergyCharges,            !- Category Variable Name
    0.001127;                 !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    DSMRiderAdjustEnergyCharge,    !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,    !- Tariff Name
    totalEnergy,              !- Source Variable
    Annual,                   !- Season
    EnergyCharges,            !- Category Variable Name
    -0.000370;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    PurchPowerTrackerAdjustEnergyCharge,    !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,    !- Tariff Name
    totalEnergy,              !- Source Variable
    Annual,                   !- Season
    EnergyCharges,            !- Category Variable Name
    -0.000031;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    MidwestISOAdjustEnergyCharge,    !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,    !- Tariff Name
    totalEnergy,              !- Source Variable
    Annual,                   !- Season
    EnergyCharges,            !- Category Variable Name
    -0.000216;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    CleanCoalRiderEnergyCharge,    !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,    !- Tariff Name
    totalEnergy,              !- Source Variable
    Annual,                   !- Season
    EnergyCharges,            !- Category Variable Name
    0.000833;                 !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    TaxofeightPercent,        !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,    !- Tariff Name
    SubTotal,                 !- Source Variable
    Annual,                   !- Season
    Taxes,                    !- Category Variable Name
    0.08;                     !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    FuelCostAdjustEnergyCharge,    !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,    !- Tariff Name
    totalEnergy,              !- Source Variable
    Annual,                   !- Season
    EnergyCharges,            !- Category Variable Name
    0.002028;                 !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    QualPollutionControlAdjustEnergyCharge,    !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,    !- Tariff Name
    totalEnergy,              !- Source Variable
    Annual,                   !- Season
    EnergyCharges,            !- Category Variable Name
    0.000536;                 !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    SoxNoxRiderAdjustEnergyCharge,    !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,    !- Tariff Name
    totalEnergy,              !- Source Variable
    Annual,                   !- Season
    EnergyCharges,            !- Category Variable Name
    0.001127;                 !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    DSMRiderAdjustEnergyCharge,    !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,    !- Tariff Name
    totalEnergy,              !- Source Variable
    Annual,                   !- Season
    EnergyCharges,            !- Category Variable Name
    0.000021;                 !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    PurchPowerTrackerAdjustEnergyCharge,    !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,    !- Tariff Name
    totalEnergy,              !- Source Variable
    Annual,                   !- Season
    EnergyCharges,            !- Category Variable Name
    0.000034;                 !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    MidwestISOAdjustEnergyCharge,    !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,    !- Tariff Name
    totalEnergy,              !- Source Variable
    Annual,                   !- Season
    EnergyCharges,            !- Category Variable Name
    -0.000203;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    CleanCoalRiderEnergyCharge,    !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,    !- Tariff Name
    totalEnergy,              !- Source Variable
    Annual,                   !- Season
    EnergyCharges,            !- Category Variable Name
    0.000807;                 !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    TaxofeightPercent,        !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,    !- Tariff Name
    SubTotal,                 !- Source Variable
    Annual,                   !- Season
    Taxes,                    !- Category Variable Name
    0.08;                     !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    MonthlyRateGasCharge,     !- Utility Cost Charge Simple Name
    IN_EIAMonthlyRateGas,     !- Tariff Name
    totalEnergy,              !- Source Variable
    Annual,                   !- Season
    EnergyCharges,            !- Category Variable Name
    IN_MonthlyGasRates;       !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    TaxofEightPercent,        !- Utility Cost Charge Simple Name
    IN_EIAMonthlyRateGas,     !- Tariff Name
    SubTotal,                 !- Source Variable
    Annual,                   !- Season
    Taxes,                    !- Category Variable Name
    0.08;                     !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Block,
    AnnualEnergyCharge,       !- Utility Cost Charge Block Name
    PSI_LLF_LowLoadFactorService,    !- Tariff Name
    totalEnergy,              !- Source Variable
    Annual,                   !- Season
    EnergyCharges,            !- Category Variable Name
    ,                         !- Remaining Into Variable
    ,                         !- Block Size Multiplier Value or Variable Name
    300,                      !- Block Size 1 Value or Variable Name
    0.108222,                 !- Block 1 Cost per Unit Value or Variable Name
    700,                      !- Block Size 2 Value or Variable Name
    0.087021,                 !- Block 2 Cost per Unit Value or Variable Name
    1500,                     !- Block Size 3 Value or Variable Name
    0.078420,                 !- Block 3 Cost per Unit Value or Variable Name
    remaining,                !- Block Size 4 Value or Variable Name
    0.058320;                 !- Block 4 Cost per Unit Value or Variable Name

UtilityCost:Charge:Block,
    AnnualDemandBaseCharge,    !- Utility Cost Charge Block Name
    PSI_LLF_LowLoadFactorService,    !- Tariff Name
    totalEnergy,              !- Source Variable
    Annual,                   !- Season
    EnergyCharges,            !- Category Variable Name
    ,                         !- Remaining Into Variable
    TotalDemand,              !- Block Size Multiplier Value or Variable Name
    190,                      !- Block Size 1 Value or Variable Name
    0.0,                      !- Block 1 Cost per Unit Value or Variable Name
    110,                      !- Block Size 2 Value or Variable Name
    0.051773,                 !- Block 2 Cost per Unit Value or Variable Name
    remaining,                !- Block Size 3 Value or Variable Name
    0.046965;                 !- Block 3 Cost per Unit Value or Variable Name

UtilityCost:Charge:Block,
    AnnualEnergyCharge,       !- Utility Cost Charge Block Name
    PSI_CS_CommercialElectricService,    !- Tariff Name
    totalEnergy,              !- Source Variable
    Annual,                   !- Season
    EnergyCharges,            !- Category Variable Name
    ,                         !- Remaining Into Variable
    ,                         !- Block Size Multiplier Value or Variable Name
    300,                      !- Block Size 1 Value or Variable Name
    0.082409,                 !- Block 1 Cost per Unit Value or Variable Name
    700,                      !- Block Size 2 Value or Variable Name
    0.072873,                 !- Block 2 Cost per Unit Value or Variable Name
    1500,                     !- Block Size 3 Value or Variable Name
    0.061696,                 !- Block 3 Cost per Unit Value or Variable Name
    remaining,                !- Block Size 4 Value or Variable Name
    0.041179;                 !- Block 4 Cost per Unit Value or Variable Name

UtilityCost:Variable,
    IN_MonthlyGasRates,       !- Name
    IN_EIAMonthlyRateGas,     !- Tariff Name
    Currency,                 !- Variable Type
    8.22,                     !- January Value
    7.51,                     !- February Value
    8.97,                     !- March Value
    9.01,                     !- April Value
    9.16,                     !- May Value
    10.44,                    !- June Value
    10.32,                    !- July Value
    10.13,                    !- August Value
    9.20,                     !- September Value
    8.18,                     !- October Value
    7.83,                     !- November Value
    7.63;                     !- December Value

OUTPUT:VARIABLEDICTIONARY,
    IDF;                      !- Key Field

OUTPUT:SCHEDULES,
    Hourly;                   !- Key Field

OUTPUT:TABLE:SUMMARYREPORTS,
    AllSummary;               !- Report 1 Name

OUTPUTCONTROL:TABLE:STYLE,
    CommaAndHTML,             !- Column Separator
    None;                     !- Unit Conversion

OutputControl:ReportingTolerances,
    0.556,                    !- Tolerance for Time Heating Setpoint Not Met
    0.556;                    !- Tolerance for Time Cooling Setpoint Not Met

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Air System Total Heating Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Air System Total Cooling Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Cooling Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Heating Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Thermostat Heating Setpoint Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Thermostat Cooling Setpoint Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Heat Exchanger Total Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Heat Exchanger Sensible Effectiveness,    !- Variable Name
    hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Heat Exchanger Latent Effectiveness,    !- Variable Name
    hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Water Heater Heating Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    Electricity:Facility,     !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    Heating:Electricity,      !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    Cooling:Electricity,      !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ExteriorLights:Electricity,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ExteriorEquipment:Electricity,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    Fans:Electricity,         !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    Pumps:Electricity,        !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    HeatRejection:Electricity,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    Humidifier:Electricity,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    Refrigeration:Electricity,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    WaterSystems:Electricity,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    Gas:Facility,             !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    Heating:Gas,              !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Gas,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    WaterSystems:Gas,         !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    HeatRejection:EnergyTransfer,    !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Heating:EnergyTransfer,    !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Cooling:EnergyTransfer,    !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Heating:DistrictHeating,    !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Cooling:DistrictCooling,    !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Cooling:Gas,              !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    WaterSystems:EnergyTransfer,    !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Refrigeration:EnergyTransfer,    !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    HeatingCoils:EnergyTransfer,    !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Baseboard:EnergyTransfer,    !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    CoolingCoils:EnergyTransfer,    !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:SQLITE,
    SimpleAndTabular;         !- Option Type

EnvironmentalImpactFactors,
    0.663,                    !- District Heating Efficiency
    4.18,                     !- District Cooling COP
    0.585,                    !- Steam Conversion Efficiency
    80.7272,                  !- Total Carbon Equivalent Emission Factor From N2O
    6.2727,                   !- Total Carbon Equivalent Emission Factor From CH4
    0.2727;                   !- Total Carbon Equivalent Emission Factor From CO2

FuelFactors,
    Electricity,              !- Existing Fuel Resource Name
    kg,                       !- Units of Measure
    ,                         !- Energy per Unit Factor
    3.546,                    !- Source Energy Factor
    ,                         !- Source Energy Schedule Name
    3.417E+02,                !- CO2 Emission Factor
    ,                         !- CO2 Emission Factor Schedule Name
    1.186E-01,                !- CO Emission Factor
    ,                         !- CO Emission Factor Schedule Name
    7.472E-01,                !- CH4 Emission Factor
    ,                         !- CH4 Emission Factor Schedule Name
    6.222E-01,                !- NOx Emission Factor
    ,                         !- NOx Emission Factor Schedule Name
    8.028E-03,                !- N2O Emission Factor
    ,                         !- N2O Emission Factor Schedule Name
    1.872E+00,                !- SO2 Emission Factor
    ,                         !- SO2 Emission Factor Schedule Name
    0.0,                      !- PM Emission Factor
    ,                         !- PM Emission Factor Schedule Name
    1.739E-02,                !- PM10 Emission Factor
    ,                         !- PM10 Emission Factor Schedule Name
    0.0,                      !- PM25 Emission Factor
    ,                         !- PM25 Emission Factor Schedule Name
    0.0,                      !- NH3 Emission Factor
    ,                         !- NH3 Emission Factor Schedule Name
    1.019E-02,                !- NMVOC Emission Factor
    ,                         !- NMVOC Emission Factor Schedule Name
    5.639E-06,                !- Hg Emission Factor
    ,                         !- Hg Emission Factor Schedule Name
    2.778E-05,                !- Pb Emission Factor
    ,                         !- Pb Emission Factor Schedule Name
    0.4309556,                !- Water Emission Factor
    ,                         !- Water Emission Factor Schedule Name
    0,                        !- Nuclear High Level Emission Factor
    ,                         !- Nuclear High Level Emission Factor Schedule Name
    0;                        !- Nuclear Low Level Emission Factor

FuelFactors,
    NaturalGas,               !- Existing Fuel Resource Name
    m3,                       !- Units of Measure
    37631000,                 !- Energy per Unit Factor
    1.092,                    !- Source Energy Factor
    ,                         !- Source Energy Schedule Name
    5.21E+01,                 !- CO2 Emission Factor
    ,                         !- CO2 Emission Factor Schedule Name
    3.99E-02,                 !- CO Emission Factor
    ,                         !- CO Emission Factor Schedule Name
    1.06E-03,                 !- CH4 Emission Factor
    ,                         !- CH4 Emission Factor Schedule Name
    4.73E-02,                 !- NOx Emission Factor
    ,                         !- NOx Emission Factor Schedule Name
    1.06E-03,                 !- N2O Emission Factor
    ,                         !- N2O Emission Factor Schedule Name
    2.68E-04,                 !- SO2 Emission Factor
    ,                         !- SO2 Emission Factor Schedule Name
    0.0,                      !- PM Emission Factor
    ,                         !- PM Emission Factor Schedule Name
    3.59E-03,                 !- PM10 Emission Factor
    ,                         !- PM10 Emission Factor Schedule Name
    0.0,                      !- PM25 Emission Factor
    ,                         !- PM25 Emission Factor Schedule Name
    0,                        !- NH3 Emission Factor
    ,                         !- NH3 Emission Factor Schedule Name
    2.61E-03,                 !- NMVOC Emission Factor
    ,                         !- NMVOC Emission Factor Schedule Name
    1.11E-07,                 !- Hg Emission Factor
    ,                         !- Hg Emission Factor Schedule Name
    2.13E-07,                 !- Pb Emission Factor
    ,                         !- Pb Emission Factor Schedule Name
    0,                        !- Water Emission Factor
    ,                         !- Water Emission Factor Schedule Name
    0,                        !- Nuclear High Level Emission Factor
    ,                         !- Nuclear High Level Emission Factor Schedule Name
    0;                        !- Nuclear Low Level Emission Factor

Output:PreprocessorMessage,
    Conversion 7.2 => 8.0,    !- Preprocessor Name
    Warning,                  !- Error Severity
    Boiler:HotWater="HeatSys1 Boiler",    !- Message Line 1
    defaults for this object have changed. Results may be different than previous. See,    !- Message Line 2
    InputOutputReference document for details.;    !- Message Line 3

Output:PreprocessorMessage,
    Conversion 7.2 => 8.0,    !- Preprocessor Name
    Warning,                  !- Error Severity
    Chiller:Electric:ReformulatedEIR="CoolSys1 Chiller",    !- Message Line 1
    defaults for this object have changed. See InputOutputReference document for details.;    !- Message Line 2