Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:31
Tabular Output Report in Format: ,Comma

Building:,Ref Bldg Hospital Pre1980_v1.3_5.0
Environment:,RUNPERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300

----------------------------------------------------------------------------------------------------
REPORT:,Annual Building Utility Performance Summary
FOR:,Entire Facility
Values gathered over      8760.00 hours

Site and Source Energy

,,Total Energy [GJ],Energy Per Total Building Area [MJ/m2],Energy Per Conditioned Building Area [MJ/m2]
,Total Site Energy,46336.89,2066.56,2066.56
,Net Site Energy,46336.89,2066.56,2066.56
,Total Source Energy,125818.17,5611.31,5611.31
,Net Source Energy,125818.17,5611.31,5611.31


Site to Source Energy Conversion Factors

,,Site=>Source Conversion Factor
,Electricity,3.546
,Natural Gas,1.092
,District Cooling,0.848
,District Heating,1.647
,Steam,0.585
,Gasoline,1.050
,Diesel,1.050
,Coal,1.050
,Fuel Oil #1,1.050
,Fuel Oil #2,1.050
,Propane,1.050
,Other Fuel 1,1.000
,Other Fuel 2,1.000


Building Area

,,Area [m2]
,Total Building Area,22422.24
,Net Conditioned Building Area,22422.24
,Unconditioned Building Area,0.00


End Uses

,,Electricity [GJ],Natural Gas [GJ],Additional Fuel [GJ],District Cooling [GJ],District Heating [GJ],Water [m3]
,Heating,0.00,13565.51,0.00,0.00,0.00,0.00
,Cooling,5224.45,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,8375.01,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,326.95,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,6541.81,1358.42,0.00,0.00,0.00,0.00
,Exterior Equipment,2499.45,0.00,0.00,0.00,0.00,0.00
,Fans,3619.53,0.00,0.00,0.00,0.00,0.00
,Pumps,1582.19,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,867.70,0.00,0.00,0.00,0.00,17534.66
,Humidification,1431.68,0.00,0.00,0.00,0.00,532.59
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,761.67,0.00,0.00,0.00,4005.67
,Refrigeration,182.52,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,
,Total End Uses,30651.30,15685.60,0.00,0.00,0.00,22072.91
Note: Natural gas appears to be the principal heating source based on energy usage.


End Uses By Subcategory

,,Subcategory,Electricity [GJ],Natural Gas [GJ],Additional Fuel [GJ],District Cooling [GJ],District Heating [GJ],Water [m3]
,Heating,Boiler,0.00,13565.51,0.00,0.00,0.00,0.00
,,Boiler Parasitic,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,General,5224.45,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,General,8375.01,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,Exterior Facade Lighting,326.95,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,MiscPlug,5948.31,0.00,0.00,0.00,0.00,0.00
,,KitchenExhFan,12.27,0.00,0.00,0.00,0.00,0.00
,,MiscElec,581.23,0.00,0.00,0.00,0.00,0.00
,,MiscGas,0.00,1358.42,0.00,0.00,0.00,0.00
,Exterior Equipment,Elevators,2499.45,0.00,0.00,0.00,0.00,0.00
,Fans,Fan Energy,3619.53,0.00,0.00,0.00,0.00,0.00
,,Zone Exhaust Fans,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,General,1582.19,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,General,867.70,0.00,0.00,0.00,0.00,0.00
,,Other,0.00,0.00,0.00,0.00,0.00,17534.66
,Humidification,General,1431.68,0.00,0.00,0.00,0.00,532.59
,Heat Recovery,General,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,Water Heater,0.00,761.67,0.00,0.00,0.00,0.00
,,General,0.00,0.00,0.00,0.00,0.00,4005.67
,Refrigeration,General,53.17,0.00,0.00,0.00,0.00,0.00
,,Low Temp Refrigeration,41.57,0.00,0.00,0.00,0.00,0.00
,,Med Temp Refrigeration,87.78,0.00,0.00,0.00,0.00,0.00
,Generators,General,0.00,0.00,0.00,0.00,0.00,0.00


Normalized Metrics
Utility Use Per Conditioned Floor Area

,,Electricity Intensity [MJ/m2],Natural Gas Intensity [MJ/m2],Additional Fuel Intensity [MJ/m2],District Cooling Intensity [MJ/m2],District Heating Intensity [MJ/m2],Water Intensity [m3/m2]
,Lighting,388.10,0.00,0.00,0.00,0.00,0.00
,HVAC,567.54,638.97,0.00,0.00,0.00,0.98
,Other,411.37,60.58,0.00,0.00,0.00,0.00
,Total,1367.00,699.56,0.00,0.00,0.00,0.98


Utility Use Per Total Floor Area

,,Electricity Intensity [MJ/m2],Natural Gas Intensity [MJ/m2],Additional Fuel Intensity [MJ/m2],District Cooling Intensity [MJ/m2],District Heating Intensity [MJ/m2],Water Intensity [m3/m2]
,Lighting,388.10,0.00,0.00,0.00,0.00,0.00
,HVAC,567.54,638.97,0.00,0.00,0.00,0.98
,Other,411.37,60.58,0.00,0.00,0.00,0.00
,Total,1367.00,699.56,0.00,0.00,0.00,0.98


Electric Loads Satisfied

,,Electricity [GJ],Percent Electricity [%]
,Fuel-Fired Power Generation,0.000,0.00
,High Temperature Geothermal*,0.000,0.00
,Photovoltaic Power,0.000,0.00
,Wind Power,0.000,0.00
,Power Conversion,0.000,0.00
,Net Decrease in On-Site Storage,0.000,0.00
,Total On-Site Electric Sources,0.000,0.00
,,,
,Electricity Coming From Utility,30651.296,100.00
,Surplus Electricity Going To Utility,0.000,0.00
,Net Electricity From Utility,30651.296,100.00
,,,
,Total On-Site and Utility Electric Sources,30651.296,100.00
,Total Electricity End Uses,30651.296,100.00


On-Site Thermal Sources

,,Heat [GJ],Percent Heat [%]
,Water-Side Heat Recovery,0.00,
,Air to Air Heat Recovery for Cooling,0.00,
,Air to Air Heat Recovery for Heating,0.00,
,High-Temperature Geothermal*,0.00,
,Solar Water Thermal,0.00,
,Solar Air Thermal,0.00,
,Total On-Site Thermal Sources,0.00,


Water Source Summary

,,Water [m3],Percent Water [%]
,Rainwater Collection,0.00,0.00
,Condensate Collection,0.00,0.00
,Groundwater Well,0.00,0.00
,Total On Site Water Sources,0.00,0.00
,-,-,-
,Initial Storage,0.00,0.00
,Final Storage,0.00,0.00
,Change in Storage,0.00,0.00
,-,-,-
,Water Supplied by Utility,22072.91,100.00
,-,-,-
,Total On Site, Change in Storage, and Utility Water Sources,22072.91,100.00
,Total Water End Uses,22072.91,100.00


Setpoint Not Met Criteria

,,Degrees [deltaC]
,Tolerance for Zone Heating Setpoint Not Met Time,0.56
,Tolerance for Zone Cooling Setpoint Not Met Time,0.56


Comfort and Setpoint Not Met Summary

,,Facility [Hours]
,Time Setpoint Not Met During Occupied Heating,307.75
,Time Setpoint Not Met During Occupied Cooling,45.50
,Time Not Comfortable Based on Simple ASHRAE 55-2004,6432.50


Note 1: An asterisk (*) indicates that the feature is not yet implemented.
----------------------------------------------------------------------------------------------------
REPORT:,Input Verification and Results Summary
FOR:,Entire Facility
General

,,Value
,Program Version and Build,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:31
,RunPeriod,RUNPERIOD 1
,Weather File,Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300
,Latitude [deg],41.98
,Longitude [deg],-87.9
,Elevation [m],201.00
,Time Zone,-6.0
,North Axis Angle [deg],0.00
,Rotation for Appendix G [deg],0.00
,Hours Simulated [hrs],8760.00


ENVELOPE
Window-Wall Ratio

,,Total,North (315 to 45 deg),East (45 to 135 deg),South (135 to 225 deg),West (225 to 315 deg)
,Gross Wall Area [m2],5786.59,1667.11,1196.93,1654.07,1268.48
,Above Ground Wall Area [m2],5184.43,1496.12,1066.84,1483.09,1138.38
,Window Opening Area [m2],845.42,186.18,144.86,220.72,293.66
,Gross Window-Wall Ratio [%],14.61,11.17,12.10,13.34,23.15
,Above Ground Window-Wall Ratio [%],16.31,12.44,13.58,14.88,25.80


Conditioned Window-Wall Ratio

,,Total,North (315 to 45 deg),East (45 to 135 deg),South (135 to 225 deg),West (225 to 315 deg)
,Gross Wall Area [m2],5786.59,1667.11,1196.93,1654.07,1268.48
,Above Ground Wall Area [m2],5184.43,1496.12,1066.84,1483.09,1138.38
,Window Opening Area [m2],845.42,186.18,144.86,220.72,293.66
,Gross Window-Wall Ratio [%],14.61,11.17,12.10,13.34,23.15
,Above Ground Window-Wall Ratio [%],16.31,12.44,13.58,14.88,25.80


Skylight-Roof Ratio

,,Total
,Gross Roof Area [m2],3739.37
,Skylight Area [m2],0.00
,Skylight-Roof Ratio [%],0.00


PERFORMANCE
Zone Summary

,,Area [m2],Conditioned (Y/N),Part of Total Floor Area (Y/N),Volume [m3],Multipliers,Above Ground Gross Wall Area [m2],Underground Gross Wall Area [m2],Window Glass Area [m2],Opening Area [m2],Lighting [W/m2],People [m2 per person],Plug and Process [W/m2]
,BASEMENT,3739.35,Yes,Yes,9120.27,1.00,0.00,602.16,0.00,0.00,19.3700,37.17,8.0700
,CORRIDOR_FLR_1,569.03,Yes,Yes,2428.80,1.00,91.07,0.00,0.00,0.00,14.5900,92.59,0.0000
,CORRIDOR_FLR_2,569.03,Yes,Yes,2428.80,1.00,91.07,0.00,0.00,0.00,14.5900,92.59,0.0000
,CORRIDOR_FLR_5,501.68,Yes,Yes,2141.31,1.00,78.06,0.00,0.00,0.00,14.5900,92.59,0.0000
,CORRIDOR_NW_FLR_3,566.71,Yes,Yes,2418.88,1.00,45.53,0.00,0.00,0.00,14.5900,92.59,0.0000
,CORRIDOR_NW_FLR_4,566.71,Yes,Yes,2418.88,1.00,45.53,0.00,0.00,0.00,14.5900,92.59,0.0000
,CORRIDOR_SE_FLR_3,566.71,Yes,Yes,2418.88,1.00,45.53,0.00,0.00,0.00,14.5900,92.59,0.0000
,CORRIDOR_SE_FLR_4,566.71,Yes,Yes,2418.88,1.00,45.53,0.00,0.00,0.00,14.5900,92.59,0.0000
,DINING_FLR_5,696.77,Yes,Yes,2974.04,1.00,227.67,0.00,35.76,35.76,27.7200,9.29,10.7600
,ER_EXAM1_MULT4_FLR_1,27.87,Yes,Yes,118.96,4.00,26.02,0.00,0.00,0.00,41.3500,4.65,16.0400
,ER_EXAM3_MULT4_FLR_1,27.87,Yes,Yes,118.96,4.00,19.51,0.00,0.00,0.00,41.3500,4.65,16.0400
,ER_NURSESTN_LOBBY_FLR_1,1235.61,Yes,Yes,5273.96,1.00,110.58,0.00,30.42,30.42,17.8900,69.93,14.6300
,ER_TRAUMA1_FLR_1,27.87,Yes,Yes,118.96,1.00,45.53,0.00,0.00,0.00,41.3500,4.65,43.0400
,ER_TRAUMA2_FLR_1,27.87,Yes,Yes,118.96,1.00,45.53,0.00,0.00,0.00,41.3500,4.65,43.0400
,ER_TRIAGE_MULT4_FLR_1,27.87,Yes,Yes,118.96,4.00,26.02,0.00,0.00,0.00,41.3500,4.65,29.0500
,ICU_FLR_2,617.96,Yes,Yes,2637.66,1.00,214.68,0.00,25.03,25.03,41.3500,18.59,32.2800
,ICU_NURSESTN_LOBBY_FLR_2,668.77,Yes,Yes,2854.50,1.00,0.00,0.00,0.00,0.00,18.4500,69.93,21.5200
,IC_PATROOM1_MULT5_FLR_2,20.90,Yes,Yes,89.22,5.00,19.51,0.00,4.91,4.91,41.3500,18.59,32.2800
,IC_PATROOM2_FLR_2,27.87,Yes,Yes,118.96,1.00,45.53,0.00,11.44,11.44,41.3500,18.59,32.2800
,IC_PATROOM3_MULT6_FLR_2,20.90,Yes,Yes,89.22,6.00,19.51,0.00,4.91,4.91,41.3500,18.59,32.2800
,KITCHEN_FLR_5,929.03,Yes,Yes,3965.38,1.00,260.20,0.00,0.00,0.00,15.2900,18.59,386.5657
,LAB_FLR_3,264.77,Yes,Yes,1130.13,1.00,0.00,0.00,0.00,0.00,22.6500,18.59,43.0400
,LAB_FLR_4,264.77,Yes,Yes,1130.13,1.00,0.00,0.00,0.00,0.00,22.6500,18.59,43.0400
,LOBBY_RECORDS_FLR_1,1474.81,Yes,Yes,6294.93,1.00,409.78,0.00,62.63,62.63,15.7300,69.93,1.0800
,NURSESTN_LOBBY_FLR_3,905.80,Yes,Yes,3866.25,1.00,0.00,0.00,0.00,0.00,15.7000,69.93,11.1900
,NURSESTN_LOBBY_FLR_4,905.80,Yes,Yes,3866.25,1.00,0.00,0.00,0.00,0.00,15.7000,69.93,11.1900
,NURSESTN_LOBBY_FLR_5,1040.51,Yes,Yes,4441.23,1.00,104.08,0.00,0.00,0.00,15.7000,69.93,11.1900
,OR1_FLR_2,55.74,Yes,Yes,237.92,1.00,65.05,0.00,0.00,0.00,104.9000,18.59,43.0400
,OR2_MULT5_FLR_2,55.74,Yes,Yes,237.92,5.00,26.02,0.00,0.00,0.00,104.9000,18.59,43.0400
,OR3_FLR_2,55.74,Yes,Yes,237.92,1.00,39.03,0.00,0.00,0.00,104.9000,18.59,43.0400
,OR4_FLR_2,222.97,Yes,Yes,951.69,1.00,0.00,0.00,0.00,0.00,104.9000,18.59,43.0400
,OR_NURSESTN_LOBBY_FLR_2,1012.64,Yes,Yes,4322.26,1.00,182.14,0.00,35.76,35.76,15.7000,69.93,11.1900
,OFFICE1_FLR_5,69.70,Yes,Yes,297.48,1.00,71.56,0.00,17.98,17.98,25.7800,13.28,10.7600
,OFFICE1_MULT4_FLR_1,13.94,Yes,Yes,59.48,4.00,13.01,0.00,2.96,2.96,25.7800,13.28,10.7600
,OFFICE2_MULT5_FLR_5,69.68,Yes,Yes,297.35,5.00,32.52,0.00,8.17,8.17,25.7800,13.28,10.7600
,OFFICE3_FLR_5,69.68,Yes,Yes,297.40,1.00,71.55,0.00,17.98,17.98,25.7800,13.28,10.7600
,OFFICE4_MULT6_FLR_5,13.94,Yes,Yes,59.48,6.00,13.01,0.00,2.96,2.96,25.7800,13.28,10.7600
,PATROOM1_MULT10_FLR_3,20.90,Yes,Yes,89.22,10.00,19.51,0.00,4.91,4.91,23.5600,18.59,21.5200
,PATROOM1_MULT10_FLR_4,20.90,Yes,Yes,89.22,10.00,19.51,0.00,4.91,4.91,23.5600,18.59,21.5200
,PATROOM2_FLR_3,34.84,Yes,Yes,148.70,1.00,52.04,0.00,13.08,13.08,23.5600,18.59,21.5200
,PATROOM2_FLR_4,34.84,Yes,Yes,148.70,1.00,52.04,0.00,13.08,13.08,23.5600,18.59,21.5200
,PATROOM3_MULT10_FLR_3,20.21,Yes,Yes,86.25,10.00,18.87,0.00,4.74,4.74,23.5600,18.59,21.5200
,PATROOM3_MULT10_FLR_4,20.21,Yes,Yes,86.25,10.00,18.87,0.00,4.74,4.74,23.5600,18.59,21.5200
,PATROOM4_FLR_3,34.84,Yes,Yes,148.70,1.00,52.04,0.00,13.08,13.08,23.5600,18.59,21.5200
,PATROOM4_FLR_4,34.84,Yes,Yes,148.70,1.00,52.04,0.00,13.08,13.08,23.5600,18.59,21.5200
,PATROOM5_MULT10_FLR_3,20.90,Yes,Yes,89.22,10.00,19.51,0.00,4.91,4.91,23.5600,18.59,21.5200
,PATROOM5_MULT10_FLR_4,20.90,Yes,Yes,89.22,10.00,19.51,0.00,4.91,4.91,23.5600,18.59,21.5200
,PATROOM6_FLR_3,27.87,Yes,Yes,118.96,1.00,45.53,0.00,11.44,11.44,23.5600,18.59,21.5200
,PATROOM6_FLR_4,27.87,Yes,Yes,118.96,1.00,45.53,0.00,11.44,11.44,23.5600,18.59,21.5200
,PATROOM7_MULT10_FLR_3,20.21,Yes,Yes,86.25,10.00,18.87,0.00,4.74,4.74,23.5600,18.59,21.5200
,PATROOM7_MULT10_FLR_4,20.21,Yes,Yes,86.25,10.00,18.87,0.00,4.74,4.74,23.5600,18.59,21.5200
,PATROOM8_FLR_3,27.87,Yes,Yes,118.96,1.00,45.53,0.00,11.44,11.44,23.5600,18.59,21.5200
,PATROOM8_FLR_4,27.87,Yes,Yes,118.96,1.00,45.53,0.00,11.44,11.44,23.5600,18.59,21.5200
,PHYSTHERAPY_FLR_3,487.74,Yes,Yes,2081.82,1.00,0.00,0.00,0.00,0.00,26.9300,18.59,16.1400
,RADIOLOGY_FLR_4,487.74,Yes,Yes,2081.82,1.00,0.00,0.00,0.00,0.00,23.8200,18.59,53.0800
,Total,22422.24,,,88864.20,,5184.43,602.16,845.42,845.42,22.0987,29.29,28.6357
,Conditioned Total,22422.24,,,88864.20,,5184.43,602.16,845.42,845.42,22.0987,29.29,28.6357
,Unconditioned Total,0.00,,,0.00,,0.00,0.00,0.00,0.00,,,
,Not Part of Total,0.00,,,0.00,,0.00,0.00,0.00,0.00,,,


----------------------------------------------------------------------------------------------------
REPORT:,Demand End Use Components Summary
FOR:,Entire Facility
End Uses

,,Electricity [W],Natural Gas [W],Propane [W],District Cooling [W],Steam [W],Water [m3/s]
,Time of Peak,19-JUL-16:00,06-FEB-05:15,-,-,-,19-JUL-14:00
,Heating,0.00,1736642.95,0.00,0.00,0.00,0.00
,Cooling,472502.11,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,445952.01,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,310109.71,14161.67,0.00,0.00,0.00,0.00
,Exterior Equipment,162962.64,0.00,0.00,0.00,0.00,0.00
,Fans,151916.91,0.00,0.00,0.00,0.00,0.00
,Pumps,67753.37,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,37310.87,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,34936.28,0.00,0.00,0.00,0.00
,Refrigeration,6768.61,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,
,Total End Uses,1655276.23,1785740.91,0.00,0.00,0.00,0.00


End Uses By Subcategory

,,Subcategory,Electricity [W],Natural Gas [W],Propane [W],District Cooling [W],Steam [W],Water [m3/s]
,Heating,Boiler,0.00,1736642.95,0.00,0.00,0.00,0.00
,,Boiler Parasitic,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,General,472502.11,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,General,445952.01,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,Exterior Facade Lighting,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,MiscPlug,282944.25,0.00,0.00,0.00,0.00,0.00
,,KitchenExhFan,925.00,0.00,0.00,0.00,0.00,0.00
,,MiscElec,26240.46,0.00,0.00,0.00,0.00,0.00
,,MiscGas,0.00,14161.67,0.00,0.00,0.00,0.00
,Exterior Equipment,Elevators,162962.64,0.00,0.00,0.00,0.00,0.00
,Fans,Fan Energy,151916.91,0.00,0.00,0.00,0.00,0.00
,,Zone Exhaust Fans,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,General,67753.37,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,General,37310.87,0.00,0.00,0.00,0.00,0.00
,Humidification,General,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,General,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,Water Heater,0.00,34936.28,0.00,0.00,0.00,0.00
,,General,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,General,1571.79,0.00,0.00,0.00,0.00,0.00
,,Low Temp Refrigeration,2121.20,0.00,0.00,0.00,0.00,0.00
,,Med Temp Refrigeration,3075.62,0.00,0.00,0.00,0.00,0.00
,Generators,General,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Source Energy End Use Components Summary
FOR:,Entire Facility
Values gathered over      8760.00 hours

Source Energy End Use Components Summary

,,Source Electricity [GJ],Source Natural Gas [GJ],Source Additional Fuel [GJ],Source District Cooling [GJ],Source District Heating [GJ]
,Heating,0.00,14813.54,0.00,0.00,0.00
,Cooling,18525.91,0.00,0.00,0.00,0.00
,Interior Lighting,29697.80,0.00,0.00,0.00,0.00
,Exterior Lighting,1159.37,0.00,0.00,0.00,0.00
,Interior Equipment,23197.25,1483.39,0.00,0.00,0.00
,Exterior Equipment,8863.06,0.00,0.00,0.00,0.00
,Fans,12834.86,0.00,0.00,0.00,0.00
,Pumps,5610.43,0.00,0.00,0.00,0.00
,Heat Rejection,3076.86,0.00,0.00,0.00,0.00
,Humidification,5076.75,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,831.74,0.00,0.00,0.00
,Refrigeration,647.20,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00
,,,,,,
,Total Source Energy End Use Components,108689.50,17128.67,0.00,0.00,0.00


Normalized Metrics
Source Energy End Use Components Per Conditioned Floor Area

,,Source Electricity [MJ/m2],Source Natural Gas [MJ/m2],Source Additional Fuel [MJ/m2],Source District Cooling [MJ/m2],Source District Heating [MJ/m2]
,Heating,0.00,660.66,0.00,0.00,0.00
,Cooling,826.23,0.00,0.00,0.00,0.00
,Interior Lighting,1324.48,0.00,0.00,0.00,0.00
,Exterior Lighting,51.71,0.00,0.00,0.00,0.00
,Interior Equipment,1034.56,66.16,0.00,0.00,0.00
,Exterior Equipment,395.28,0.00,0.00,0.00,0.00
,Fans,572.42,0.00,0.00,0.00,0.00
,Pumps,250.22,0.00,0.00,0.00,0.00
,Heat Rejection,137.22,0.00,0.00,0.00,0.00
,Humidification,226.42,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,37.09,0.00,0.00,0.00
,Refrigeration,28.86,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00
,,,,,,
,Total Source Energy End Use Components,4847.40,763.91,0.00,0.00,0.00


Source Energy End Use Components Per Total Floor Area

,,Source Electricity [MJ/m2],Source Natural Gas [MJ/m2],Source Additional Fuel [MJ/m2],Source District Cooling [MJ/m2],Source District Heating [MJ/m2]
,Heating,0.00,660.66,0.00,0.00,0.00
,Cooling,826.23,0.00,0.00,0.00,0.00
,Interior Lighting,1324.48,0.00,0.00,0.00,0.00
,Exterior Lighting,51.71,0.00,0.00,0.00,0.00
,Interior Equipment,1034.56,66.16,0.00,0.00,0.00
,Exterior Equipment,395.28,0.00,0.00,0.00,0.00
,Fans,572.42,0.00,0.00,0.00,0.00
,Pumps,250.22,0.00,0.00,0.00,0.00
,Heat Rejection,137.22,0.00,0.00,0.00,0.00
,Humidification,226.42,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,37.09,0.00,0.00,0.00
,Refrigeration,28.86,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00
,,,,,,
,Total Source Energy End Use Components,4847.40,763.91,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Component Sizing Summary
FOR:,Entire Facility
AirTerminal:SingleDuct:VAV:Reheat

,,Design Size Maximum Air Flow Rate [m3/s],Design Size Constant Minimum Air Flow Fraction,User-Specified Constant Minimum Air Flow Fraction,Design Size Minimum Air Flow Rate [m3/s],Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],Design Size Maximum Flow Fraction during Reheat [],Design Size Maximum Reheat Water Flow Rate [m3/s],Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],Design Size Reheat Coil Sizing Inlet Air Temperature [C],Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]
,BASEMENT VAV BOX COMPONENT,5.40,0.527278,0.300000,1.62,0.000434,0.300000,0.000000,1.62,16.00,0.007000
,CORRIDOR_FLR_1 VAV BOX COMPONENT,1.03,0.422724,0.300000,0.307720,0.000541,0.300000,0.000523,0.579185,16.00,0.007000
,CORRIDOR_FLR_2 VAV BOX COMPONENT,1.35,1.00,0.300000,0.404798,0.000711,0.300000,0.000524,0.580209,16.00,0.007000
,CORRIDOR_FLR_5 VAV BOX COMPONENT,1.30,0.294045,0.300000,0.390019,0.000777,0.300000,0.000856,0.951650,16.00,0.007000
,CORRIDOR_NW_FLR_3 VAV BOX COMPONENT,1.34,1.00,0.300000,0.403147,0.000711,0.300000,0.000090,0.403147,16.00,0.007000
,CORRIDOR_NW_FLR_4 VAV BOX COMPONENT,1.34,1.00,0.300000,0.403147,0.000711,0.300000,0.000080,0.403147,16.00,0.007000
,CORRIDOR_SE_FLR_3 VAV BOX COMPONENT,1.34,1.00,0.300000,0.403147,0.000711,0.300000,0.000092,0.403147,16.00,0.007000
,CORRIDOR_SE_FLR_4 VAV BOX COMPONENT,1.34,1.00,0.300000,0.403147,0.000711,0.300000,0.000081,0.403147,16.00,0.007000
,DINING_FLR_5 VAV BOX COMPONENT,3.88,0.200000,0.300000,1.16,0.001671,0.300000,0.001449,1.61,16.00,0.007000
,ER_EXAM1_MULT4_FLR_1 VAV BOX COMPONENT,1.59,1.00,1.00,1.59,0.014227,1.00,0.000378,1.59,16.00,0.007000
,ER_EXAM3_MULT4_FLR_1 VAV BOX COMPONENT,1.59,1.00,1.00,1.59,0.014227,1.00,0.000311,1.59,16.00,0.007000
,ER_NURSESTN_LOBBY_FLR_1 VAV BOX COMPONENT,4.18,0.225242,0.300000,1.25,0.001015,0.300000,0.000506,1.25,16.00,0.007000
,ER_TRAUMA1_FLR_1 VAV BOX COMPONENT,0.396533,1.00,1.00,0.396533,0.014227,1.00,0.000139,0.396533,16.00,0.007000
,ER_TRAUMA2_FLR_1 VAV BOX COMPONENT,0.396533,1.00,1.00,0.396533,0.014227,1.00,0.000139,0.396533,16.00,0.007000
,ER_TRIAGE_MULT4_FLR_1 VAV BOX COMPONENT,1.59,1.00,1.00,1.59,0.014227,1.00,0.000367,1.59,16.00,0.007000
,ICU_FLR_2 VAV BOX COMPONENT,4.66,0.942844,1.00,4.66,0.007545,1.00,0.000624,4.66,16.00,0.007000
,ICU_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT,2.47,0.206528,0.300000,0.740239,0.001107,0.300000,0.000099,0.740239,16.00,0.007000
,IC_PATROOM1_MULT5_FLR_2 VAV BOX COMPONENT,0.874370,0.850229,1.00,0.874370,0.008366,1.00,0.000330,0.874370,16.00,0.007000
,IC_PATROOM2_FLR_2 VAV BOX COMPONENT,0.349794,0.566810,1.00,0.349794,0.012551,1.00,0.000165,0.349794,16.00,0.007000
,IC_PATROOM3_MULT6_FLR_2 VAV BOX COMPONENT,1.57,0.569428,1.00,1.57,0.012491,1.00,0.000465,1.57,16.00,0.007000
,KITCHEN_FLR_5 VAV BOX COMPONENT,3.09,0.229039,1.00,3.09,0.003327,1.00,0.001876,3.09,16.00,0.007000
,LAB_FLR_3 VAV BOX COMPONENT,1.88,1.00,1.00,1.88,0.007108,1.00,0.000252,1.88,16.00,0.007000
,LAB_FLR_4 VAV BOX COMPONENT,1.88,1.00,1.00,1.88,0.007108,1.00,0.000252,1.88,16.00,0.007000
,LOBBY_RECORDS_FLR_1 VAV BOX COMPONENT,4.06,0.276817,0.300000,1.22,0.000826,0.300000,0.002019,2.24,16.00,0.007000
,NURSESTN_LOBBY_FLR_3 VAV BOX COMPONENT,2.45,0.282072,0.300000,0.734094,0.000810,0.300000,0.000098,0.734094,16.00,0.007000
,NURSESTN_LOBBY_FLR_4 VAV BOX COMPONENT,2.49,0.276965,0.300000,0.747629,0.000825,0.300000,0.000100,0.747629,16.00,0.007000
,NURSESTN_LOBBY_FLR_5 VAV BOX COMPONENT,3.57,0.221838,0.300000,1.07,0.001030,0.300000,0.001368,1.52,16.00,0.007000
,OR1_FLR_2 VAV BOX COMPONENT,1.37,0.724910,1.00,1.37,0.024532,1.00,0.000135,1.37,16.00,0.007000
,OR2_MULT5_FLR_2 VAV BOX COMPONENT,6.70,0.739489,1.00,6.70,0.024049,1.00,0.000405,6.70,16.00,0.007000
,OR3_FLR_2 VAV BOX COMPONENT,1.33,0.744065,1.00,1.33,0.023901,1.00,0.000080,1.33,16.00,0.007000
,OR4_FLR_2 VAV BOX COMPONENT,5.01,0.792290,1.00,5.01,0.022447,1.00,0.000302,5.01,16.00,0.007000
,OR_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT,3.05,0.253409,0.300000,0.913503,0.000902,0.300000,0.000945,1.05,16.00,0.007000
,OFFICE1_FLR_5 VAV BOX COMPONENT,0.613954,0.200000,0.300000,0.184186,0.002643,0.300000,0.000347,0.387544,16.00,0.007000
,OFFICE1_MULT4_FLR_1 VAV BOX COMPONENT,0.368339,0.200000,0.300000,0.110502,0.001982,0.300000,0.000240,0.268311,16.00,0.007000
,OFFICE2_MULT5_FLR_5 VAV BOX COMPONENT,2.62,0.200000,0.300000,0.784833,0.002253,0.300000,0.001009,1.12,16.00,0.007000
,OFFICE3_FLR_5 VAV BOX COMPONENT,0.594391,0.200000,0.300000,0.178317,0.002559,0.300000,0.000347,0.386888,16.00,0.007000
,OFFICE4_MULT6_FLR_5 VAV BOX COMPONENT,0.544024,0.200000,0.300000,0.163207,0.001952,0.300000,0.000416,0.464017,16.00,0.007000
,PATROOM1_MULT10_FLR_3 VAV BOX COMPONENT,1.49,1.00,1.00,1.49,0.007113,1.00,0.000704,1.49,16.00,0.007000
,PATROOM1_MULT10_FLR_4 VAV BOX COMPONENT,1.49,1.00,1.00,1.49,0.007113,1.00,0.000707,1.49,16.00,0.007000
,PATROOM2_FLR_3 VAV BOX COMPONENT,0.300003,0.826158,1.00,0.300003,0.008611,1.00,0.000185,0.300003,16.00,0.007000
,PATROOM2_FLR_4 VAV BOX COMPONENT,0.299003,0.828922,1.00,0.299003,0.008583,1.00,0.000185,0.299003,16.00,0.007000
,PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT,1.74,0.823938,1.00,1.74,0.008634,1.00,0.000719,1.74,16.00,0.007000
,PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT,1.74,0.827092,1.00,1.74,0.008602,1.00,0.000720,1.74,16.00,0.007000
,PATROOM4_FLR_3 VAV BOX COMPONENT,0.276319,0.896971,1.00,0.276319,0.007931,1.00,0.000181,0.276319,16.00,0.007000
,PATROOM4_FLR_4 VAV BOX COMPONENT,0.275553,0.899464,1.00,0.275553,0.007909,1.00,0.000182,0.275553,16.00,0.007000
,PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT,1.49,1.00,1.00,1.49,0.007113,1.00,0.000704,1.49,16.00,0.007000
,PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT,1.49,1.00,1.00,1.49,0.007113,1.00,0.000707,1.49,16.00,0.007000
,PATROOM6_FLR_3 VAV BOX COMPONENT,0.299182,0.662698,1.00,0.299182,0.010735,1.00,0.000168,0.299182,16.00,0.007000
,PATROOM6_FLR_4 VAV BOX COMPONENT,0.297686,0.666027,1.00,0.297686,0.010681,1.00,0.000169,0.297686,16.00,0.007000
,PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT,2.04,0.704331,1.00,2.04,0.010101,1.00,0.000761,2.04,16.00,0.007000
,PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT,2.03,0.707577,1.00,2.03,0.010054,1.00,0.000763,2.03,16.00,0.007000
,PATROOM8_FLR_3 VAV BOX COMPONENT,0.285995,0.693253,1.00,0.285995,0.010261,1.00,0.000166,0.285995,16.00,0.007000
,PATROOM8_FLR_4 VAV BOX COMPONENT,0.284807,0.696146,1.00,0.284807,0.010219,1.00,0.000167,0.284807,16.00,0.007000
,PHYSTHERAPY_FLR_3 VAV BOX COMPONENT,3.47,1.00,0.300000,1.04,0.002134,0.300000,0.000139,1.04,16.00,0.007000
,RADIOLOGY_FLR_4 VAV BOX COMPONENT,8.67,1.00,0.300000,2.60,0.005335,0.300000,0.000348,2.60,16.00,0.007000
User-Specified values were used. Design Size values were used if no User-Specified values were provided. Design Size values may be derived from alternate User-Specified values.


Coil:Heating:Water

,,Design Size Rated Capacity [W],Design Size Maximum Water Flow Rate [m3/s],Design Size U-Factor Times Area Value [W/K]
,BASEMENT VAV BOX REHEAT COIL,0.000000,0.000000,1.00
,CORRIDOR_FLR_1 VAV BOX REHEAT COIL,23870.05,0.000523,583.91
,CORRIDOR_FLR_2 VAV BOX REHEAT COIL,23912.03,0.000524,584.93
,CORRIDOR_FLR_5 VAV BOX REHEAT COIL,39076.81,0.000856,954.15
,CORRIDOR_NW_FLR_3 VAV BOX REHEAT COIL,4103.08,0.000090,75.65
,CORRIDOR_NW_FLR_4 VAV BOX REHEAT COIL,3633.99,0.000080,66.11
,CORRIDOR_SE_FLR_3 VAV BOX REHEAT COIL,4192.26,0.000092,77.48
,CORRIDOR_SE_FLR_4 VAV BOX REHEAT COIL,3696.94,0.000081,67.38
,DINING_FLR_5 VAV BOX REHEAT COIL,66196.09,0.001449,1615.59
,ER_EXAM1_MULT4_FLR_1 VAV BOX REHEAT COIL,17252.80,0.000378,320.63
,ER_EXAM3_MULT4_FLR_1 VAV BOX REHEAT COIL,14182.07,0.000311,257.80
,ER_NURSESTN_LOBBY_FLR_1 VAV BOX REHEAT COIL,23093.18,0.000506,456.01
,ER_TRAUMA1_FLR_1 VAV BOX REHEAT COIL,6365.14,0.000139,123.72
,ER_TRAUMA2_FLR_1 VAV BOX REHEAT COIL,6360.81,0.000139,123.63
,ER_TRIAGE_MULT4_FLR_1 VAV BOX REHEAT COIL,16769.03,0.000367,310.54
,ICU_FLR_2 VAV BOX REHEAT COIL,28512.49,0.000624,502.32
,ICU_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL,4526.73,0.000099,79.75
,IC_PATROOM1_MULT5_FLR_2 VAV BOX REHEAT COIL,15077.43,0.000330,295.34
,IC_PATROOM2_FLR_2 VAV BOX REHEAT COIL,7518.40,0.000165,151.85
,IC_PATROOM3_MULT6_FLR_2 VAV BOX REHEAT COIL,21221.51,0.000465,406.23
,KITCHEN_FLR_5 VAV BOX REHEAT COIL,85668.99,0.001876,1821.41
,LAB_FLR_3 VAV BOX REHEAT COIL,11508.85,0.000252,202.76
,LAB_FLR_4 VAV BOX REHEAT COIL,11508.85,0.000252,202.76
,LOBBY_RECORDS_FLR_1 VAV BOX REHEAT COIL,92193.35,0.002019,2251.97
,NURSESTN_LOBBY_FLR_3 VAV BOX REHEAT COIL,4489.15,0.000098,79.09
,NURSESTN_LOBBY_FLR_4 VAV BOX REHEAT COIL,4571.92,0.000100,80.55
,NURSESTN_LOBBY_FLR_5 VAV BOX REHEAT COIL,62471.61,0.001368,1526.54
,OR1_FLR_2 VAV BOX REHEAT COIL,6148.86,0.000135,106.46
,OR2_MULT5_FLR_2 VAV BOX REHEAT COIL,18484.58,0.000405,314.27
,OR3_FLR_2 VAV BOX REHEAT COIL,3674.18,0.000080,62.47
,OR4_FLR_2 VAV BOX REHEAT COIL,13803.03,0.000302,234.68
,OR_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL,43154.04,0.000945,1055.57
,OFFICE1_FLR_5 VAV BOX REHEAT COIL,15860.41,0.000347,386.63
,OFFICE1_MULT4_FLR_1 VAV BOX REHEAT COIL,10981.95,0.000240,267.72
,OFFICE2_MULT5_FLR_5 VAV BOX REHEAT COIL,46064.12,0.001009,1123.59
,OFFICE3_FLR_5 VAV BOX REHEAT COIL,15833.56,0.000347,385.97
,OFFICE4_MULT6_FLR_5 VAV BOX REHEAT COIL,18990.53,0.000416,462.94
,PATROOM1_MULT10_FLR_3 VAV BOX REHEAT COIL,32166.50,0.000704,650.37
,PATROOM1_MULT10_FLR_4 VAV BOX REHEAT COIL,32298.79,0.000707,653.50
,PATROOM2_FLR_3 VAV BOX REHEAT COIL,8439.27,0.000185,180.09
,PATROOM2_FLR_4 VAV BOX REHEAT COIL,8463.09,0.000185,180.88
,PATROOM3_MULT10_FLR_3 VAV BOX REHEAT COIL,32829.17,0.000719,650.09
,PATROOM3_MULT10_FLR_4 VAV BOX REHEAT COIL,32879.02,0.000720,651.54
,PATROOM4_FLR_3 VAV BOX REHEAT COIL,8287.96,0.000181,179.91
,PATROOM4_FLR_4 VAV BOX REHEAT COIL,8313.07,0.000182,180.75
,PATROOM5_MULT10_FLR_3 VAV BOX REHEAT COIL,32173.35,0.000704,650.53
,PATROOM5_MULT10_FLR_4 VAV BOX REHEAT COIL,32305.44,0.000707,653.65
,PATROOM6_FLR_3 VAV BOX REHEAT COIL,7675.99,0.000168,160.31
,PATROOM6_FLR_4 VAV BOX REHEAT COIL,7696.10,0.000169,161.00
,PATROOM7_MULT10_FLR_3 VAV BOX REHEAT COIL,34758.16,0.000761,679.88
,PATROOM7_MULT10_FLR_4 VAV BOX REHEAT COIL,34829.38,0.000763,681.79
,PATROOM8_FLR_3 VAV BOX REHEAT COIL,7588.76,0.000166,159.69
,PATROOM8_FLR_4 VAV BOX REHEAT COIL,7610.59,0.000167,160.41
,PHYSTHERAPY_FLR_3 VAV BOX REHEAT COIL,6365.40,0.000139,112.14
,RADIOLOGY_FLR_4 VAV BOX REHEAT COIL,15913.49,0.000348,280.36
,CAV_1_HEATC,103129.06,0.002258,1667.24
,CAV_2_HEATC,61204.27,0.001340,997.09
,VAV_1_HEATC,231218.01,0.005062,3305.28
,VAV_2_HEATC,425367.56,0.009313,5939.37
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


AirLoopHVAC

,,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],Sum of Air Terminal Minimum Heating Flow Rates [m3/s],Sum of Air Terminal Maximum Flow Rates [m3/s],Adjusted Heating Design Air Flow Rate [m3/s],Adjusted Cooling Design Air Flow Rate [m3/s],Adjusted Main Design Air Flow Rate [m3/s],User Heating Air Flow Ratio [],Calculated Heating Air Flow Ratio [],Design Supply Air Flow Rate [m3/s]
,CAV_1,17.00,17.00,17.00,17.00,17.00,17.00,1.00,1.000000,17.00
,CAV_2,15.92,15.92,15.92,15.92,15.92,15.92,1.00,1.000000,15.92
,VAV_1,13.54,13.54,28.86,13.54,28.14,28.14,0.300000,0.481053,28.14
,VAV_2,20.89,20.89,45.79,20.89,45.35,45.35,0.300000,0.460585,45.35
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Controller:OutdoorAir

,,Maximum Outdoor Air Flow Rate [m3/s],Minimum Outdoor Air Flow Rate [m3/s]
,CAV_1_OA_CONTROLLER,17.00,4.16
,CAV_2_OA_CONTROLLER,15.92,2.54
,VAV_1_OA_CONTROLLER,28.14,5.18
,VAV_2_OA_CONTROLLER,45.35,9.49
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Humidifier:Steam:Electric

,,Design Size Nominal Capacity Volume [m3/s],User-Specified Nominal Capacity Volume [m3/s],Design Size Rated Power [W],User-Specified Rated Power [W]
,CAV_1 HUMIDIFIER,0.000101,0.000037,96450.70,100000.00
,CAV_2 HUMIDIFIER,0.000098,0.000037,96450.70,100000.00
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Coil:Cooling:Water:DetailedGeometry

,,Design Size Design Coil Load [W],Design Size Maximum Water Flow Rate [m3/s],Design Size Number of Tubes per Row,Design Size Fin Diameter [m],Design Size Minimum Airflow Area [m2],Design Size Fin Surface Area [m2],Design Size Total Tube Inside Area [m2],Design Size Tube Outside Surface Area [m2],Design Size Coil Depth [m]
,CAV_1_COOLC,556623.92,0.019881,274.00,6.69,8.79,1568.78,104.53,107.17,0.156000
,CAV_2_COOLC,322073.04,0.011504,159.00,6.27,8.24,1469.32,60.66,62.19,0.156000
,VAV_1_COOLC,800948.46,0.028608,394.00,11.08,14.56,2597.18,150.30,154.11,0.156000
,VAV_2_COOLC,1335423.64,0.047698,656.00,17.86,23.46,4185.71,250.25,256.59,0.156000
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Fan:VariableVolume

,,Design Size Maximum Flow Rate [m3/s]
,CAV_1_FAN,17.00
,CAV_2_FAN,15.92
,VAV_1_FAN,28.14
,VAV_2_FAN,45.35
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Controller:WaterCoil

,,Maximum Actuated Flow [m3/s],Controller Convergence Tolerance
,CAV_1_COOLC_CONTROLLER,0.019881,0.000024
,CAV_1_HEATC_CONTROLLER,0.002258,
,CAV_2_COOLC_CONTROLLER,0.011504,0.000041
,CAV_2_HEATC_CONTROLLER,0.001340,
,VAV_1_COOLC_CONTROLLER,0.028608,0.000017
,VAV_1_HEATC_CONTROLLER,0.005062,
,VAV_2_COOLC_CONTROLLER,0.047698,0.000010
,VAV_2_HEATC_CONTROLLER,0.009313,
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


PlantLoop

,,Maximum Loop Flow Rate [m3/s],Plant Loop Volume [m3]
,COOLSYS1,0.107691,12.92
,HEATSYS1,0.043056,5.17
,SWHSYS1,0.000289,0.034631
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Pump:VariableSpeed

,,Design Flow Rate [m3/s],Design Power Consumption [W]
,COOLSYS1 PUMP,0.107691,27513.74
,HEATSYS1 PUMP,0.043056,11000.15
,SWHSYS1 PUMP,0.000289,73.73
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Chiller:Electric:ReformulatedEIR

,,Design Size Reference Chilled Water Flow Rate [m3/s],Design Size Reference Capacity [W],Design Size Reference Condenser Water Flow Rate [m3/s]
,COOLSYS1 CHILLER,0.107691,3036811.80,0.151823
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Boiler:HotWater

,,Design Size Nominal Capacity [W],Design Size Design Water Flow Rate [m3/s]
,HEATSYS1 BOILER,1966481.23,0.043056
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


WaterHeater:Mixed

,,Use Side Design Flow Rate [m3/s]
,SWHSYS1 WATER HEATER,0.000289
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


CondenserLoop

,,Maximum Loop Flow Rate [m3/s],Condenser Loop Volume [m3]
,TOWERWATERSYS,0.151823,18.22
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Pump:ConstantSpeed

,,Design Flow Rate [m3/s],Design Power Consumption [W]
,TOWERWATERSYS PUMP,0.151823,40126.47
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


CoolingTower:SingleSpeed

,,Design Water Flow Rate [m3/s],Fan Power at Design Air Flow Rate [W],Design Air Flow Rate [m3/s],U-Factor Times Area Value at Design Air Flow Rate [W/C],Free Convection Regime Air Flow Rate [m3/s],Free Convection U-Factor Times Area Value [W/K]
,TOWERWATERSYS COOLTOWER,0.151823,37310.87,100.56,214702.57,10.06,21470.26
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


----------------------------------------------------------------------------------------------------
REPORT:,Surface Shadowing Summary
FOR:,Entire Facility
Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces

,,Possible Shadow Receivers
,CANOPY,DINING_FLR_5_WALL_EAST | KITCHEN_FLR_5_WALL_EAST | OR1_FLR_2_WALL_EAST | OR2_MULT5_FLR_2_WALL_EAST | PATROOM2_FLR_3_WALL_EAST | PATROOM2_FLR_4_WALL_EAST | PATROOM3_MULT10_FLR_3_WALL_EAST | PATROOM3_MULT10_FLR_4_WALL_EAST | PATROOM4_FLR_3_WALL_EAST | PATROOM4_FLR_4_WALL_EAST |
,ER_EXAM3_MULT4_FLR_1_WALL_EAST,Mir-CANOPY |
,ER_NURSESTAT_FLR_1_WALL_1_EAST,Mir-CANOPY |
,ER_EXAM2_FLR_1_WALL_EAST,Mir-CANOPY |
,ER_EXAM4_FLR_1_WALL_EAST,Mir-CANOPY |


Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces

,,Possible Shadow Receivers
,DINING_FLR_5_WALL_SOUTH,DINING_FLR_5_WALL_SOUTH_WINDOW |
,ER_NURSESTAT_FLR_1_WALL_1_EAST,ER_NURSESTAT_FLR_1_WALL_1_EAST_WINDOW |
,ICU_FLR_2_WALL_WEST,ICU_FLR_2_WALL_WEST_WINDOW |
,IC_PATROOM1_MULT5_FLR_2_WALL_NORTH,IC_PATROOM1_MULT5_FLR_2_WALL_NORTH_WINDOW |
,IC_PATROOM2_FLR_2_WALL_NORTH,IC_PATROOM2_FLR_2_WALL_NORTH_WINDOW |
,IC_PATROOM2_FLR_2_WALL_WEST,IC_PATROOM2_FLR_2_WALL_WEST_WINDOW |
,IC_PATROOM3_MULT6_FLR_2_WALL_WEST,IC_PATROOM3_MULT6_FLR_2_WALL_WEST_WINDOW |
,LOBBY_FLR_1_WALL_1_WEST,LOBBY_FLR_1_WALL_2_WEST |
,OR_NURSESAT_FLR_2_WALL_SOUTH,OR_NURSESAT_FLR_2_WALL_SOUTH_WINDOW |
,OFFICE1_FLR_5_WALL_SOUTH,OFFICE1_FLR_5_WALL_SOUTH_WINDOW |
,OFFICE1_FLR_5_WALL_WEST,OFFICE1_FLR_5_WALL_WEST_WINDOW |
,OFFICE1_MULT4_FLR_1_WALL_SOUTH,OFFICE1_MULT4_FLR_1_WALL_SOUTH_WINDOW |
,OFFICE2_MULT5_FLR_5_WALL_WEST,OFFICE2_MULT5_FLR_5_WALL_WEST_WINDOW |
,OFFICE3_FLR_5_WALL_NORTH,OFFICE3_FLR_5_WALL_NORTH_WINDOW |
,OFFICE3_FLR_5_WALL_WEST,OFFICE3_FLR_5_WALL_WEST_WINDOW |
,OFFICE4_MULT6_FLR_5_WALL_NORTH,OFFICE4_MULT6_FLR_5_WALL_NORTH_WINDOW |
,PATROOM1_MULT10_FLR_3_WALL_SOUTH,PATROOM1_MULT10_FLR_3_WALL_SOUTH_WINDOW |
,PATROOM1_MULT10_FLR_4_WALL_SOUTH,PATROOM1_MULT10_FLR_4_WALL_SOUTH_WINDOW |
,PATROOM2_FLR_3_WALL_EAST,PATROOM2_FLR_3_WALL_EAST_WINDOW |
,PATROOM2_FLR_3_WALL_SOUTH,PATROOM2_FLR_3_WALL_SOUTH_WINDOW |
,PATROOM2_FLR_4_WALL_EAST,PATROOM2_FLR_4_WALL_EAST_WINDOW |
,PATROOM2_FLR_4_WALL_SOUTH,PATROOM2_FLR_4_WALL_SOUTH_WINDOW |
,PATROOM3_MULT10_FLR_3_WALL_EAST,PATROOM3_MULT10_FLR_3_WALL_EAST_WINDOW |
,PATROOM3_MULT10_FLR_4_WALL_EAST,PATROOM3_MULT10_FLR_4_WALL_EAST_WINDOW |
,PATROOM4_FLR_3_WALL_EAST,PATROOM4_FLR_3_WALL_EAST_WINDOW |
,PATROOM4_FLR_3_WALL_NORTH,PATROOM4_FLR_3_WALL_NORTH_WINDOW |
,PATROOM4_FLR_4_WALL_EAST,PATROOM4_FLR_4_WALL_EAST_WINDOW |
,PATROOM4_FLR_4_WALL_NORTH,PATROOM4_FLR_4_WALL_NORTH_WINDOW |
,PATROOM5_MULT10_FLR_3_WALL_NORTH,PATROOM5_MULT10_FLR_3_WALL_NORTH_WINDOW |
,PATROOM5_MULT10_FLR_4_WALL_NORTH,PATROOM5_MULT10_FLR_4_WALL_NORTH_WINDOW |
,PATROOM6_FLR_3_WALL_SOUTH,PATROOM6_FLR_3_WALL_SOUTH_WINDOW |
,PATROOM6_FLR_3_WALL_WEST,PATROOM6_FLR_3_WALL_WEST_WINDOW |
,PATROOM6_FLR_4_WALL_SOUTH,PATROOM6_FLR_4_WALL_SOUTH_WINDOW |
,PATROOM6_FLR_4_WALL_WEST,PATROOM6_FLR_4_WALL_WEST_WINDOW |
,PATROOM7_MULT10_FLR_3_WALL_WEST,PATROOM7_MULT10_FLR_3_WALL_WEST_WINDOW |
,PATROOM7_MULT10_FLR_4_WALL_WEST,PATROOM7_MULT10_FLR_4_WALL_WEST_WINDOW |
,PATROOM8_FLR_3_WALL_NORTH,PATROOM8_FLR_3_WALL_NORTH_WINDOW |
,PATROOM8_FLR_3_WALL_WEST,PATROOM8_FLR_3_WALL_WEST_WINDOW |
,PATROOM8_FLR_4_WALL_NORTH,PATROOM8_FLR_4_WALL_NORTH_WINDOW |
,PATROOM8_FLR_4_WALL_WEST,PATROOM8_FLR_4_WALL_WEST_WINDOW |


----------------------------------------------------------------------------------------------------
REPORT:,Adaptive Comfort Summary
FOR:,Entire Facility
Time Not Meeting the Adaptive Comfort Models during Occupied Hours

,,ASHRAE55 90% Acceptability Limits [Hours],ASHRAE55 80% Acceptability Limits  [Hours],CEN15251 Category I Acceptability Limits [Hours],CEN15251 Category II Acceptability Limits [Hours],CEN15251 Category III Acceptability Limits [Hours]


----------------------------------------------------------------------------------------------------
REPORT:,Initialization Summary
FOR:,Entire Facility
Version

,,Version ID
,           1,9.2


Timesteps per Hour

,,#TimeSteps,Minutes per TimeStep {minutes}
,           1,4,15


System Convergence Limits

,,Minimum System TimeStep {minutes},Max HVAC Iterations,Minimum Plant Iterations,Maximum Plant Iterations
,           1,2,25,2,8


Simulation Control

,,Do Zone Sizing,Do System Sizing,Do Plant Sizing,Do Design Days,Do Weather Simulation,Do HVAC Sizing Simulation
,           1,Yes,Yes,Yes,No,Yes,No


Output Reporting Tolerances

,,Tolerance for Time Heating Setpoint Not Met,Tolerance for Zone Cooling Setpoint Not Met Time
,           1,0.556,0.556


Site:GroundTemperature:BuildingSurface

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,           1,19.53,19.50,19.54,19.60,20.00,21.64,22.23,22.38,21.45,20.12,19.80,19.63


Site:GroundTemperature:FCfactorMethod

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,           1,-1.89,-3.06,-0.99,2.23,10.68,17.20,21.60,22.94,20.66,15.60,8.83,2.56


Site:GroundTemperature:Shallow

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,           1,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00


Site:GroundTemperature:Deep

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,           1,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00


Site:GroundReflectance

,,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
,           1,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20


Site:GroundReflectance:SnowModifier

,,Normal,Daylighting {dimensionless}
,           1,1.000,1.000


Site:GroundReflectance:Snow

,,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
,           1,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20


Site:GroundReflectance:Snow:Daylighting

,,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
,           1,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20


Environment:Weather Station

,,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
,           1,10.000,0.140,270.000,1.500,1.586,9.750E-003


Site:Location

,,Location Name,Latitude {N+/S- Deg},Longitude {E+/W- Deg},Time Zone Number {GMT+/-},Elevation {m},Standard Pressure at Elevation {Pa},Standard RhoAir at Elevation
,           1,Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,41.98,-87.92,-6.00,201.00,98934,1.1759


Site Water Mains Temperature Information

,,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
,           1,Correlation,NA,9.69,28.10,NA


DaySchedule

,,Name,ScheduleType,Interpolated {Yes/No},Time (HH:MM) =>,01:00,02:00,03:00,04:00,05:00,06:00,07:00,08:00,09:00,10:00,11:00,12:00,13:00,14:00,15:00,16:00,17:00,18:00,19:00,20:00,21:00,22:00,23:00,24:00
,           1,ALWAYS_ON_dy_1,ON/OFF,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,           2,KITCHEN_EXHAUST_SCH_dy_1,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00,0.00,0.00,0.00
,           3,KITCHEN_EXHAUST_SCH_dy_2,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00,0.00,0.00,0.00
,           4,KITCHEN_EXHAUST_SCH_dy_3,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,           5,KITCHEN_EXHAUST_SCH_dy_4,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,           6,KITCHEN_EXHAUST_SCH_dy_5,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,           7,ADMIN_EQUIP_SCH_dy_1,FRACTION,No,Values:,0.30,0.30,0.30,0.30,0.50,0.50,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.50,0.50,0.30,0.30,0.30,0.30
,           8,ADMIN_EQUIP_SCH_dy_2,FRACTION,No,Values:,0.30,0.30,0.30,0.30,0.50,0.50,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.50,0.50,0.30,0.30,0.30,0.30
,           9,ADMIN_EQUIP_SCH_dy_3,FRACTION,No,Values:,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30
,          10,ADMIN_EQUIP_SCH_dy_4,FRACTION,No,Values:,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.50,0.50,0.80,0.80,0.80,0.80,0.80,0.80,0.50,0.50,0.50,0.50,0.50,0.30,0.30,0.30,0.30
,          11,ADMIN_EQUIP_SCH_dy_5,FRACTION,No,Values:,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.30,0.30,0.30,0.30,0.30,0.30,0.30
,          12,ADMIN_LIGHT_SCH_dy_1,FRACTION,No,Values:,0.10,0.10,0.10,0.10,0.30,0.30,0.60,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.60,0.60,0.30,0.30,0.10,0.10
,          13,ADMIN_LIGHT_SCH_dy_2,FRACTION,No,Values:,0.10,0.10,0.10,0.10,0.30,0.30,0.60,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.60,0.60,0.30,0.30,0.10,0.10
,          14,ADMIN_LIGHT_SCH_dy_3,FRACTION,No,Values:,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.30,0.30,0.40,0.40,0.40,0.40,0.40,0.40,0.30,0.30,0.30,0.30,0.30,0.10,0.10,0.10,0.10
,          15,ADMIN_LIGHT_SCH_dy_4,FRACTION,No,Values:,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.30,0.30,0.40,0.40,0.40,0.40,0.40,0.40,0.30,0.30,0.30,0.30,0.30,0.10,0.10,0.10,0.10
,          16,ADMIN_LIGHT_SCH_dy_5,FRACTION,No,Values:,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002
,          17,ADMIN_OCC_SCH_dy_1,FRACTION,No,Values:,5.00E-002,5.00E-002,5.00E-002,5.00E-002,0.20,0.20,0.50,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.50,0.50,0.20,0.20,5.00E-002,5.00E-002
,          18,ADMIN_OCC_SCH_dy_2,FRACTION,No,Values:,5.00E-002,5.00E-002,5.00E-002,5.00E-002,0.20,0.20,0.50,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.50,0.50,0.20,0.20,5.00E-002,5.00E-002
,          19,ADMIN_OCC_SCH_dy_3,FRACTION,No,Values:,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,0.20,0.20,0.30,0.30,0.30,0.30,0.30,0.30,0.20,0.20,0.20,0.20,0.20,5.00E-002,5.00E-002,5.00E-002,5.00E-002
,          20,ADMIN_OCC_SCH_dy_4,FRACTION,No,Values:,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,0.20,0.20,0.30,0.30,0.30,0.30,0.30,0.30,0.20,0.20,0.20,0.20,0.20,5.00E-002,5.00E-002,5.00E-002,5.00E-002
,          21,ADMIN_OCC_SCH_dy_5,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          22,BLDG_ELEVATORS_dy_1,FRACTION,No,Values:,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.50,0.75,1.00,1.00,1.00,0.75,1.00,1.00,1.00,1.00,1.00,0.52,0.52,0.52,0.28,0.20,0.20
,          23,BLDG_ELEVATORS_dy_2,FRACTION,No,Values:,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.40,0.46,0.70,0.70,0.70,0.51,0.51,0.51,0.51,0.51,0.25,0.20,0.20,0.20,0.20,0.20,0.20
,          24,BLDG_ELEVATORS_dy_3,FRACTION,No,Values:,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20
,          25,BLDG_LIGHT_SCH_dy_1,FRACTION,No,Values:,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.50,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.10
,          26,BLDG_LIGHT_SCH_dy_2,FRACTION,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,          27,BLDG_LIGHT_SCH_dy_3,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          28,BLDG_LIGHT_SCH_dy_4,FRACTION,No,Values:,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.20,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.10,0.10,0.10,0.10,0.10,0.10
,          29,BLDG_LIGHT_SCH_dy_5,FRACTION,No,Values:,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002
,          30,CRITICAL_EQUIP_SCH_dy_1,FRACTION,No,Values:,0.50,0.50,0.50,0.50,0.50,0.50,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.80,0.80,0.50,0.50,0.50,0.50
,          31,CRITICAL_EQUIP_SCH_dy_2,FRACTION,No,Values:,0.50,0.50,0.50,0.50,0.50,0.50,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.80,0.80,0.50,0.50,0.50,0.50
,          32,CRITICAL_EQUIP_SCH_dy_3,FRACTION,No,Values:,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30
