Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:31
,          33,CRITICAL_EQUIP_SCH_dy_4,FRACTION,No,Values:,0.50,0.50,0.50,0.50,0.50,0.50,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.80,0.80,0.50,0.50,0.50,0.50
,          34,CRITICAL_EQUIP_SCH_dy_5,FRACTION,No,Values:,0.50,0.50,0.50,0.50,0.50,0.50,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.80,0.80,0.50,0.50,0.50,0.50
,          35,CRITICAL_LIGHT_SCH_dy_1,FRACTION,No,Values:,0.50,0.50,0.50,0.50,0.70,0.70,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.70,0.70,0.70,0.70,0.50,0.50
,          36,CRITICAL_LIGHT_SCH_dy_2,FRACTION,No,Values:,0.50,0.50,0.50,0.50,0.70,0.70,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.70,0.70,0.70,0.70,0.50,0.50
,          37,CRITICAL_LIGHT_SCH_dy_3,FRACTION,No,Values:,0.50,0.50,0.50,0.50,0.70,0.70,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.70,0.70,0.70,0.70,0.50,0.50
,          38,CRITICAL_LIGHT_SCH_dy_4,FRACTION,No,Values:,0.50,0.50,0.50,0.50,0.70,0.70,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.70,0.70,0.70,0.70,0.50,0.50
,          39,CRITICAL_LIGHT_SCH_dy_5,FRACTION,No,Values:,0.50,0.50,0.50,0.50,0.70,0.70,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.70,0.70,0.70,0.70,0.50,0.50
,          40,CRITICAL_OCC_SCH_dy_1,FRACTION,No,Values:,0.40,0.40,0.40,0.40,0.65,0.65,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.65,0.65,0.65,0.65,0.40,0.40
,          41,CRITICAL_OCC_SCH_dy_2,FRACTION,No,Values:,0.40,0.40,0.40,0.40,0.65,0.65,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.65,0.65,0.65,0.65,0.40,0.40
,          42,CRITICAL_OCC_SCH_dy_3,FRACTION,No,Values:,0.40,0.40,0.40,0.40,0.65,0.65,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.65,0.65,0.65,0.65,0.40,0.40
,          43,CRITICAL_OCC_SCH_dy_4,FRACTION,No,Values:,0.40,0.40,0.40,0.40,0.65,0.65,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.65,0.65,0.65,0.65,0.40,0.40
,          44,CRITICAL_OCC_SCH_dy_5,FRACTION,No,Values:,0.40,0.40,0.40,0.40,0.65,0.65,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.65,0.65,0.65,0.65,0.40,0.40
,          45,INFIL_QUARTER_ON_SCH_dy_1,FRACTION,No,Values:,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25
,          46,INFIL_QUARTER_ON_SCH_dy_2,FRACTION,No,Values:,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25
,          47,INFIL_QUARTER_ON_SCH_dy_3,FRACTION,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,          48,INFIL_QUARTER_ON_SCH_dy_4,FRACTION,No,Values:,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25
,          49,KITCHEN_ELEC_EQUIP_SCH_dy_1,FRACTION,No,Values:,0.10,0.10,0.10,0.10,0.10,0.10,0.25,0.35,0.35,0.25,0.35,0.35,0.35,0.25,0.25,0.25,0.35,0.35,0.35,0.25,0.25,0.25,0.25,0.25
,          50,KITCHEN_ELEC_EQUIP_SCH_dy_2,FRACTION,No,Values:,0.10,0.10,0.10,0.10,0.10,0.10,0.25,0.35,0.35,0.25,0.35,0.35,0.35,0.25,0.25,0.25,0.35,0.35,0.35,0.25,0.25,0.25,0.25,0.25
,          51,KITCHEN_ELEC_EQUIP_SCH_dy_3,FRACTION,No,Values:,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35
,          52,KITCHEN_ELEC_EQUIP_SCH_dy_4,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          53,KITCHEN_ELEC_EQUIP_SCH_dy_5,FRACTION,No,Values:,0.10,0.10,0.10,0.10,0.10,0.10,0.25,0.35,0.35,0.25,0.35,0.35,0.35,0.25,0.25,0.25,0.35,0.35,0.35,0.25,0.25,0.25,0.25,0.25
,          54,KITCHEN_GAS_EQUIP_SCH_dy_1,FRACTION,No,Values:,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,5.00E-002,0.10,0.15,0.20,0.15,0.25,0.25,0.25,0.20,0.15,0.20,0.30,0.30,0.30,0.20,0.20,0.15,0.10,5.00E-002
,          55,KITCHEN_GAS_EQUIP_SCH_dy_2,FRACTION,No,Values:,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25
,          56,KITCHEN_GAS_EQUIP_SCH_dy_3,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          57,KITCHEN_GAS_EQUIP_SCH_dy_4,FRACTION,No,Values:,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,5.00E-002,0.10,0.15,0.20,0.15,0.25,0.25,0.25,0.20,0.15,0.20,0.30,0.30,0.30,0.20,0.20,0.15,0.10,5.00E-002
,          58,WORK_EFF_SCH_dy_1,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          59,CLOTHING_SCH_dy_1,ANY NUMBER,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,          60,CLOTHING_SCH_dy_2,ANY NUMBER,No,Values:,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50
,          61,CLOTHING_SCH_dy_3,ANY NUMBER,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,          62,ACTIVITY_SCH_dy_1,ANY NUMBER,No,Values:,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00
,          63,AIR_VELO_SCH_dy_1,ANY NUMBER,No,Values:,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20
,          64,ADMIN_CLGSETP_SCH_dy_1,TEMPERATURE,No,Values:,25.00,25.00,25.00,25.00,25.00,22.20,22.20,22.20,22.20,22.20,22.20,22.20,22.20,22.20,22.20,22.20,22.20,22.20,25.00,25.00,25.00,25.00,25.00,25.00
,          65,ADMIN_CLGSETP_SCH_dy_2,TEMPERATURE,No,Values:,25.00,25.00,25.00,25.00,25.00,22.20,22.20,22.20,22.20,22.20,22.20,22.20,22.20,22.20,22.20,22.20,22.20,22.20,25.00,25.00,25.00,25.00,25.00,25.00
,          66,ADMIN_CLGSETP_SCH_dy_3,TEMPERATURE,No,Values:,25.00,25.00,25.00,25.00,25.00,25.00,25.00,22.20,22.20,22.20,22.20,22.20,22.20,22.20,22.20,25.00,25.00,25.00,25.00,25.00,25.00,25.00,25.00,25.00
,          67,ADMIN_CLGSETP_SCH_dy_4,TEMPERATURE,No,Values:,25.00,25.00,25.00,25.00,25.00,25.00,25.00,22.20,22.20,22.20,22.20,22.20,22.20,22.20,22.20,25.00,25.00,25.00,25.00,25.00,25.00,25.00,25.00,25.00
,          68,ADMIN_CLGSETP_SCH_dy_5,TEMPERATURE,No,Values:,25.00,25.00,25.00,25.00,25.00,25.00,25.00,25.00,25.00,25.00,25.00,25.00,25.00,25.00,25.00,25.00,25.00,25.00,25.00,25.00,25.00,25.00,25.00,25.00
,          69,ADMIN_HTGSETP_SCH_dy_1,TEMPERATURE,No,Values:,18.30,18.30,18.30,18.30,18.30,21.10,21.10,21.10,21.10,21.10,21.10,21.10,21.10,21.10,21.10,21.10,21.10,21.10,18.30,18.30,18.30,18.30,18.30,18.30
,          70,ADMIN_HTGSETP_SCH_dy_2,TEMPERATURE,No,Values:,18.30,18.30,18.30,18.30,18.30,21.10,21.10,21.10,21.10,21.10,21.10,21.10,21.10,21.10,21.10,21.10,21.10,21.10,18.30,18.30,18.30,18.30,18.30,18.30
,          71,ADMIN_HTGSETP_SCH_dy_3,TEMPERATURE,No,Values:,18.30,18.30,18.30,18.30,18.30,18.30,18.30,21.10,21.10,21.10,21.10,21.10,21.10,21.10,21.10,18.30,18.30,18.30,18.30,18.30,18.30,18.30,18.30,18.30
,          72,ADMIN_HTGSETP_SCH_dy_4,TEMPERATURE,No,Values:,18.30,18.30,18.30,18.30,18.30,18.30,18.30,21.10,21.10,21.10,21.10,21.10,21.10,21.10,21.10,18.30,18.30,18.30,18.30,18.30,18.30,18.30,18.30,18.30
,          73,ADMIN_HTGSETP_SCH_dy_5,TEMPERATURE,No,Values:,18.30,18.30,18.30,18.30,18.30,18.30,18.30,18.30,18.30,18.30,18.30,18.30,18.30,18.30,18.30,18.30,18.30,18.30,18.30,18.30,18.30,18.30,18.30,18.30
,          74,KITCHEN_CLGSETP_SCH_dy_1,TEMPERATURE,No,Values:,30.00,30.00,30.00,30.00,30.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,30.00,30.00,30.00,30.00,30.00,30.00
,          75,KITCHEN_CLGSETP_SCH_dy_2,TEMPERATURE,No,Values:,30.00,30.00,30.00,30.00,30.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,30.00,30.00,30.00,30.00,30.00,30.00
,          76,KITCHEN_CLGSETP_SCH_dy_3,TEMPERATURE,No,Values:,30.00,30.00,30.00,30.00,30.00,30.00,30.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00
,          77,KITCHEN_CLGSETP_SCH_dy_4,TEMPERATURE,No,Values:,30.00,30.00,30.00,30.00,30.00,30.00,30.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00
,          78,KITCHEN_CLGSETP_SCH_dy_5,TEMPERATURE,No,Values:,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00
,          79,KITCHEN_HTGSETP_SCH_dy_1,TEMPERATURE,No,Values:,15.60,15.60,15.60,15.60,15.60,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,15.60,15.60,15.60,15.60,15.60,15.60
,          80,KITCHEN_HTGSETP_SCH_dy_2,TEMPERATURE,No,Values:,15.60,15.60,15.60,15.60,15.60,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,15.60,15.60,15.60,15.60,15.60,15.60
,          81,KITCHEN_HTGSETP_SCH_dy_3,TEMPERATURE,No,Values:,15.60,15.60,15.60,15.60,15.60,15.60,15.60,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60
,          82,KITCHEN_HTGSETP_SCH_dy_4,TEMPERATURE,No,Values:,15.60,15.60,15.60,15.60,15.60,15.60,15.60,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60
,          83,KITCHEN_HTGSETP_SCH_dy_5,TEMPERATURE,No,Values:,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60
,          84,CRITICAL_CLGSETP_SCH_dy_1,TEMPERATURE,No,Values:,22.20,22.20,22.20,22.20,22.20,22.20,22.20,22.20,22.20,22.20,22.20,22.20,22.20,22.20,22.20,22.20,22.20,22.20,22.20,22.20,22.20,22.20,22.20,22.20
,          85,CRITICAL_HTGSETP_SCH_dy_1,TEMPERATURE,No,Values:,21.10,21.10,21.10,21.10,21.10,21.10,21.10,21.10,21.10,21.10,21.10,21.10,21.10,21.10,21.10,21.10,21.10,21.10,21.10,21.10,21.10,21.10,21.10,21.10
,          86,OR_CLGSETP_SCH_dy_1,TEMPERATURE,No,Values:,22.20,22.20,22.20,22.20,22.20,22.20,18.30,18.30,18.30,18.30,18.30,18.30,18.30,18.30,18.30,18.30,18.30,22.20,22.20,22.20,22.20,22.20,22.20,22.20
,          87,OR_HTGSETP_SCH_dy_1,TEMPERATURE,No,Values:,18.30,18.30,18.30,18.30,18.30,18.30,18.30,18.30,18.30,18.30,18.30,18.30,18.30,18.30,18.30,18.30,18.30,18.30,18.30,18.30,18.30,18.30,18.30,18.30
,          88,DUAL ZONE CONTROL TYPE SCHED_dy_1,CONTROL TYPE,No,Values:,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00
,          89,MAXRELHUMSETSCH_dy_1,HUMIDITY,No,Values:,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00
,          90,MINRELHUMSETSCH_dy_1,HUMIDITY,No,Values:,40.00,40.00,40.00,40.00,40.00,40.00,40.00,40.00,40.00,40.00,40.00,40.00,40.00,40.00,40.00,40.00,40.00,40.00,40.00,40.00,40.00,40.00,40.00,40.00
,          91,CAV_SAT_SCH_dy_1,TEMPERATURE,No,Values:,11.10,11.10,11.10,11.10,11.10,11.10,11.10,11.10,11.10,11.10,11.10,11.10,11.10,11.10,11.10,11.10,11.10,11.10,11.10,11.10,11.10,11.10,11.10,11.10
,          92,HEATING-SUPPLY-AIR-TEMP-SCH_dy_1,TEMPERATURE,No,Values:,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00
,          93,SEASONAL-RESET-SUPPLY-AIR-TEMP-SCH_dy_1,TEMPERATURE,No,Values:,11.10,11.10,11.10,11.10,11.10,11.10,11.10,11.10,11.10,11.10,11.10,11.10,11.10,11.10,11.10,11.10,11.10,11.10,11.10,11.10,11.10,11.10,11.10,11.10
,          94,HVACOPERATIONSCHD_dy_1,ON/OFF,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,          95,CAV_OAMINFRACSCHEDULE_dy_1,FRACTION,No,Values:,0.33,0.33,0.33,0.33,0.33,0.33,0.33,0.33,0.33,0.33,0.33,0.33,0.33,0.33,0.33,0.33,0.33,0.33,0.33,0.33,0.33,0.33,0.33,0.33
,          96,VAV_OAMINFRACSCHEDULE_dy_1,FRACTION,No,Values:,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25
,          97,CW-LOOP-TEMP-SCHEDULE_dy_1,TEMPERATURE,No,Values:,6.70,6.70,6.70,6.70,6.70,6.70,6.70,6.70,6.70,6.70,6.70,6.70,6.70,6.70,6.70,6.70,6.70,6.70,6.70,6.70,6.70,6.70,6.70,6.70
,          98,HW-LOOP-TEMP-SCHEDULE_dy_1,TEMPERATURE,No,Values:,82.20,82.20,82.20,82.20,82.20,82.20,82.20,82.20,82.20,82.20,82.20,82.20,82.20,82.20,82.20,82.20,82.20,82.20,82.20,82.20,82.20,82.20,82.20,82.20
,          99,PLANTONSCHED_dy_1,ON/OFF,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,         100,KITCHEN_FLR_5_CASE:1_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,FRACTION,No,Values:,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.20,0.20,0.20
,         101,KITCHEN_FLR_5_CASE:1_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,ON/OFF,Average,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,         102,KITCHEN_FLR_5_CASE:1_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,ON/OFF,Average,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,         103,KITCHEN_FLR_5_CASE:1_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_1,ANY NUMBER,No,Values:,0.00,0.00,0.00,0.00,725.00,417.00,290.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,         104,KITCHEN_FLR_5_CASE:1_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_2,ANY NUMBER,No,Values:,0.00,0.00,0.00,0.00,125.00,117.00,90.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,125.00,117.00,90.00,0.00,0.00
,         105,KITCHEN_FLR_5_CASE:2_SELFCONTAINEDDISPLAYCASE_CASESTOCKINGSCHED_dy_1,ANY NUMBER,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,50.00,70.00,70.00,80.00,70.00,50.00,50.00,80.00,90.00,80.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,         106,BLDG_SWH_EXTD_SCH_dy_1,FRACTION,No,Values:,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.50,0.58,0.66,0.78,0.82,0.71,0.82,0.78,0.74,0.63,0.41,0.35,0.35,0.35,0.30,0.30,0.30
,         107,BLDG_SWH_EXTD_SCH_dy_2,FRACTION,No,Values:,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.40,0.50,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.50,0.30,0.30,0.30,0.30,0.30,0.30
,         108,BLDG_SWH_SCH_dy_1,FRACTION,No,Values:,1.00E-002,1.00E-002,1.00E-002,1.00E-002,1.00E-002,1.00E-002,1.00E-002,0.17,0.58,0.66,0.78,0.82,0.71,0.82,0.78,0.74,0.63,0.41,0.18,0.18,0.18,0.10,1.00E-002,1.00E-002
,         109,BLDG_SWH_SCH_dy_2,FRACTION,No,Values:,1.00E-002,1.00E-002,1.00E-002,1.00E-002,1.00E-002,1.00E-002,1.00E-002,1.00E-002,0.20,0.28,0.30,0.30,0.24,0.24,0.23,0.23,0.23,0.10,1.00E-002,1.00E-002,1.00E-002,1.00E-002,1.00E-002,1.00E-002
,         110,BLDG_SWH_SCH_dy_3,FRACTION,No,Values:,1.00E-002,1.00E-002,1.00E-002,1.00E-002,1.00E-002,1.00E-002,1.00E-002,1.00E-002,1.00E-002,1.00E-002,1.00E-002,1.00E-002,1.00E-002,1.00E-002,1.00E-002,1.00E-002,1.00E-002,1.00E-002,1.00E-002,1.00E-002,1.00E-002,1.00E-002,1.00E-002,1.00E-002
,         111,WATER EQUIPMENT HOT SUPPLY TEMP SCHED_dy_1,TEMPERATURE,No,Values:,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00
,         112,WATER EQUIPMENT LATENT FRACT SCHED_dy_1,FRACTION,No,Values:,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002
,         113,WATER EQUIPMENT SENSIBLE FRACT SCHED_dy_1,FRACTION,No,Values:,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20
,         114,WATER EQUIPMENT TEMP SCHED_dy_1,TEMPERATURE,No,Values:,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00
,         115,SWHSYS1 WATER HEATER AMBIENT TEMPERATURE SCHEDULE NAME_dy_1,TEMPERATURE,No,Values:,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00
,         116,SWHSYS1 WATER HEATER SETPOINT TEMPERATURE SCHEDULE NAME_dy_1,TEMPERATURE,No,Values:,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00
,         117,SWHSYS1-LOOP-TEMP-SCHEDULE_dy_1,TEMPERATURE,No,Values:,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00


Schedule

,,Name,ScheduleType,{Until Date,WeekSchedule}** Repeated until Dec 31
,           1,ALWAYS_ON,ON/OFF,Through Dec 31,ALWAYS_ON_wk_1
,           2,KITCHEN_EXHAUST_SCH,FRACTION,Through Dec 31,KITCHEN_EXHAUST_SCH_wk_1
,           3,ADMIN_EQUIP_SCH,FRACTION,Through Dec 31,ADMIN_EQUIP_SCH_wk_1
,           4,ADMIN_LIGHT_SCH,FRACTION,Through Dec 31,ADMIN_LIGHT_SCH_wk_1
,           5,ADMIN_OCC_SCH,FRACTION,Through Dec 31,ADMIN_OCC_SCH_wk_1
,           6,BLDG_ELEVATORS,FRACTION,Through Dec 31,BLDG_ELEVATORS_wk_1
,           7,BLDG_LIGHT_SCH,FRACTION,Through Dec 31,BLDG_LIGHT_SCH_wk_1
,           8,CRITICAL_EQUIP_SCH,FRACTION,Through Dec 31,CRITICAL_EQUIP_SCH_wk_1
,           9,CRITICAL_LIGHT_SCH,FRACTION,Through Dec 31,CRITICAL_LIGHT_SCH_wk_1
,          10,CRITICAL_OCC_SCH,FRACTION,Through Dec 31,CRITICAL_OCC_SCH_wk_1
,          11,INFIL_QUARTER_ON_SCH,FRACTION,Through Dec 31,INFIL_QUARTER_ON_SCH_wk_1
,          12,KITCHEN_ELEC_EQUIP_SCH,FRACTION,Through Dec 31,KITCHEN_ELEC_EQUIP_SCH_wk_1
,          13,KITCHEN_GAS_EQUIP_SCH,FRACTION,Through Dec 31,KITCHEN_GAS_EQUIP_SCH_wk_1
,          14,WORK_EFF_SCH,FRACTION,Through Dec 31,WORK_EFF_SCH_wk_1
,          15,CLOTHING_SCH,ANY NUMBER,Through Apr 30,CLOTHING_SCH_wk_1
,          16,ACTIVITY_SCH,ANY NUMBER,Through Dec 31,ACTIVITY_SCH_wk_1
,          17,AIR_VELO_SCH,ANY NUMBER,Through Dec 31,AIR_VELO_SCH_wk_1
,          18,ADMIN_CLGSETP_SCH,TEMPERATURE,Through Dec 31,ADMIN_CLGSETP_SCH_wk_1
,          19,ADMIN_HTGSETP_SCH,TEMPERATURE,Through Dec 31,ADMIN_HTGSETP_SCH_wk_1
,          20,KITCHEN_CLGSETP_SCH,TEMPERATURE,Through Dec 31,KITCHEN_CLGSETP_SCH_wk_1
,          21,KITCHEN_HTGSETP_SCH,TEMPERATURE,Through Dec 31,KITCHEN_HTGSETP_SCH_wk_1
,          22,CRITICAL_CLGSETP_SCH,TEMPERATURE,Through Dec 31,CRITICAL_CLGSETP_SCH_wk_1
,          23,CRITICAL_HTGSETP_SCH,TEMPERATURE,Through Dec 31,CRITICAL_HTGSETP_SCH_wk_1
,          24,OR_CLGSETP_SCH,TEMPERATURE,Through Dec 31,OR_CLGSETP_SCH_wk_1
,          25,OR_HTGSETP_SCH,TEMPERATURE,Through Dec 31,OR_HTGSETP_SCH_wk_1
,          26,DUAL ZONE CONTROL TYPE SCHED,CONTROL TYPE,Through Dec 31,DUAL ZONE CONTROL TYPE SCHED_wk_1
,          27,MAXRELHUMSETSCH,HUMIDITY,Through Dec 31,MAXRELHUMSETSCH_wk_1
,          28,MINRELHUMSETSCH,HUMIDITY,Through Dec 31,MINRELHUMSETSCH_wk_1
,          29,CAV_SAT_SCH,TEMPERATURE,Through Dec 31,CAV_SAT_SCH_wk_1
,          30,HEATING-SUPPLY-AIR-TEMP-SCH,TEMPERATURE,Through Dec 31,HEATING-SUPPLY-AIR-TEMP-SCH_wk_1
,          31,SEASONAL-RESET-SUPPLY-AIR-TEMP-SCH,TEMPERATURE,Through Dec 31,SEASONAL-RESET-SUPPLY-AIR-TEMP-SCH_wk_1
,          32,HVACOPERATIONSCHD,ON/OFF,Through Dec 31,HVACOPERATIONSCHD_wk_1
,          33,CAV_OAMINFRACSCHEDULE,FRACTION,Through Dec 31,CAV_OAMINFRACSCHEDULE_wk_1
,          34,VAV_OAMINFRACSCHEDULE,FRACTION,Through Dec 31,VAV_OAMINFRACSCHEDULE_wk_1
,          35,CW-LOOP-TEMP-SCHEDULE,TEMPERATURE,Through Dec 31,CW-LOOP-TEMP-SCHEDULE_wk_1
,          36,HW-LOOP-TEMP-SCHEDULE,TEMPERATURE,Through Dec 31,HW-LOOP-TEMP-SCHEDULE_wk_1
,          37,PLANTONSCHED,ON/OFF,Through Dec 31,PLANTONSCHED_wk_1
,          38,KITCHEN_FLR_5_CASE:1_WALKINFREEZER_CASECREDITREDUXSCHED,FRACTION,Through Dec 31,KITCHEN_FLR_5_CASE:1_WALKINFREEZER_CASECREDITREDUXSCHED_wk_1
,          39,KITCHEN_FLR_5_CASE:1_WALKINFREEZER_CASEDEFROST2ADAYSCHED,ON/OFF,Through Dec 31,KITCHEN_FLR_5_CASE:1_WALKINFREEZER_CASEDEFROST2ADAYSCHED_wk_1
,          40,KITCHEN_FLR_5_CASE:1_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED,ON/OFF,Through Dec 31,KITCHEN_FLR_5_CASE:1_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_wk_1
,          41,KITCHEN_FLR_5_CASE:1_WALKINFREEZER_WALKINSTOCKINGSCHED,ANY NUMBER,Through Dec 31,KITCHEN_FLR_5_CASE:1_WALKINFREEZER_WALKINSTOCKINGSCHED_wk_1
,          42,KITCHEN_FLR_5_CASE:2_SELFCONTAINEDDISPLAYCASE_CASESTOCKINGSCHED,ANY NUMBER,Through Dec 31,KITCHEN_FLR_5_CASE:2_SELFCONTAINEDDISPLAYCASE_CASESTOCKINGSCHED_wk_1
,          43,BLDG_SWH_EXTD_SCH,FRACTION,Through Dec 31,BLDG_SWH_EXTD_SCH_wk_1
,          44,BLDG_SWH_SCH,FRACTION,Through Dec 31,BLDG_SWH_SCH_wk_1
,          45,WATER EQUIPMENT HOT SUPPLY TEMP SCHED,TEMPERATURE,Through Dec 31,WATER EQUIPMENT HOT SUPPLY TEMP SCHED_wk_1
,          46,WATER EQUIPMENT LATENT FRACT SCHED,FRACTION,Through Dec 31,WATER EQUIPMENT LATENT FRACT SCHED_wk_1
,          47,WATER EQUIPMENT SENSIBLE FRACT SCHED,FRACTION,Through Dec 31,WATER EQUIPMENT SENSIBLE FRACT SCHED_wk_1
,          48,WATER EQUIPMENT TEMP SCHED,TEMPERATURE,Through Dec 31,WATER EQUIPMENT TEMP SCHED_wk_1
,          49,SWHSYS1 WATER HEATER AMBIENT TEMPERATURE SCHEDULE NAME,TEMPERATURE,Through Dec 31,SWHSYS1 WATER HEATER AMBIENT TEMPERATURE SCHEDULE NAME_wk_1
,          50,SWHSYS1 WATER HEATER SETPOINT TEMPERATURE SCHEDULE NAME,TEMPERATURE,Through Dec 31,SWHSYS1 WATER HEATER SETPOINT TEMPERATURE SCHEDULE NAME_wk_1
,          51,SWHSYS1-LOOP-TEMP-SCHEDULE,TEMPERATURE,Through Dec 31,SWHSYS1-LOOP-TEMP-SCHEDULE_wk_1


Building Information

,,Building Name,North Axis {deg},Terrain,Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
,           1,Ref Bldg Hospital Pre1980_v1.3_5.0,0.000,City,4.00000E-002,0.20000,FullInteriorAndExterior,25,6


Inside Convection Algorithm

,,Algorithm {Simple
,,TARP
,,CeilingDiffuser
,,AdaptiveConvectionAlgorithm}
,           1,TARP


Outside Convection Algorithm

,,Algorithm {SimpleCombined
,,TARP
,,MoWitt
,,DOE-2
,,AdaptiveConvectionAlgorithm}
,           1,DOE-2


Sky Radiance Distribution

,,Value {Anisotropic}
,           1,Anisotropic


Zone Air Solution Algorithm

,,Value {ThirdOrderBackwardDifference
,,AnalyticalSolution
,,EulerMethod}
,           1,AnalyticalSolution


Zone Air Carbon Dioxide Balance Simulation

,,Simulation {Yes/No},Carbon Dioxide Concentration
,           1,No,N/A


Zone Air Generic Contaminant Balance Simulation

,,Simulation {Yes/No},Generic Contaminant Concentration
,           1,No,N/A


Zone Air Mass Flow Balance Simulation

,,Enforce Mass Balance,Adjust Zone Mixing,Adjust Zone Infiltration {AddInfiltration,Infiltration Zones {MixingSourceZonesOnly
,,,,AdjustInfiltration,AllZones}
,,,,None},
,           1,No,N/A,N/A,N/A


HVACSystemRootFindingAlgorithm

,,Value {RegulaFalsi
,,Bisection
,,BisectionThenRegulaFalsi
,,RegulaFalsiThenBisection}
,           1,RegulaFalsi


Environment:Site Atmospheric Variation

,,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
,           1,0.330,460.000,6.500000E-003


Surface Geometry

,,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
,           1,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin


Surface Heat Transfer Algorithm

,,Value {CTF - ConductionTransferFunction,Inside Surface Max Temperature Limit{C},Surface Convection Coefficient Lower Limit {W/m2-K},Surface Convection Coefficient Upper Limit {W/m2-K}
,,EMPD - MoisturePenetrationDepthConductionTransferFunction,,,
,,CondFD - ConductionFiniteDifference,,,
,,HAMT - CombinedHeatAndMoistureFiniteElement} - Description,,,
,           1,CTF - ConductionTransferFunction,200,0.10,1000.0


Shading Summary

,,Number of Fixed Detached Shades,Number of Building Detached Shades,Number of Attached Shades
,           1,0,2,0


Zone Summary

,,Number of Zones,Number of Zone Surfaces,Number of SubSurfaces
,           1,55,497,40


Zone Information

,,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST},Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2},Number of Surfaces,Number of SubSurfaces,Number of Shading SubSurfaces,Part of Total Building Area
,           1,BASEMENT,0.0,0.00,0.00,0.00,35.05,26.67,-1.22,1,1,1,0.00,70.10,0.00,53.34,-2.44,0.00,2.44,9120.27,TARP,DOE-2,3739.35,0.00,0.00,0.00,6,0,0,Yes
,           2,CORRIDOR_FLR_1,0.0,0.00,0.00,0.00,34.29,26.67,2.13,1,1,1,28.96,39.62,0.00,53.34,0.00,4.27,4.27,2428.80,TARP,DOE-2,569.03,91.07,91.07,0.00,7,0,0,Yes
,           3,CORRIDOR_FLR_2,0.0,0.00,0.00,0.00,34.29,26.67,6.40,1,1,1,28.96,39.62,0.00,53.34,4.27,8.54,4.27,2428.80,TARP,DOE-2,569.03,91.07,91.07,0.00,6,0,0,Yes
,           4,CORRIDOR_FLR_5,0.0,0.00,0.00,0.00,21.12,34.61,19.21,1,1,1,9.14,39.62,0.00,53.34,17.07,21.34,4.27,2141.31,TARP,DOE-2,501.68,78.06,78.06,0.00,10,0,0,Yes
,           5,CORRIDOR_NW_FLR_3,0.0,0.00,0.00,0.00,28.14,40.30,10.67,1,1,1,4.57,65.53,10.67,53.34,8.54,12.80,4.27,2418.88,TARP,DOE-2,566.71,45.53,45.53,0.00,15,0,0,Yes
,           6,CORRIDOR_NW_FLR_4,0.0,0.00,0.00,0.00,28.14,40.30,14.94,1,1,1,4.57,65.53,10.67,53.34,12.80,17.07,4.27,2418.88,TARP,DOE-2,566.71,45.53,45.53,0.00,15,0,0,Yes
,           7,CORRIDOR_SE_FLR_3,0.0,0.00,0.00,0.00,41.59,13.04,10.67,1,1,1,4.57,65.53,0.00,42.67,8.54,12.80,4.27,2418.88,TARP,DOE-2,566.71,45.53,45.53,0.00,15,0,0,Yes
,           8,CORRIDOR_SE_FLR_4,0.0,0.00,0.00,0.00,41.59,13.04,14.94,1,1,1,4.57,65.53,0.00,42.67,12.80,17.07,4.27,2418.88,TARP,DOE-2,566.71,45.53,45.53,0.00,15,0,0,Yes
,           9,DINING_FLR_5,0.0,0.00,0.00,0.00,54.86,11.43,19.21,1,1,1,39.62,70.10,0.00,22.86,17.07,21.34,4.27,2974.04,TARP,DOE-2,696.77,227.67,191.91,35.76,6,1,0,Yes
,          10,ER_EXAM1_MULT4_FLR_1,0.0,0.00,0.00,0.00,42.67,2.29,2.13,1,4,1,39.62,45.72,0.00,4.57,0.00,4.27,4.27,118.96,TARP,DOE-2,27.87,26.02,26.02,0.00,6,0,0,Yes
,          11,ER_EXAM3_MULT4_FLR_1,0.0,0.00,0.00,0.00,67.06,6.86,2.13,1,4,1,64.01,70.10,4.57,9.14,0.00,4.27,4.27,118.96,TARP,DOE-2,27.87,19.51,19.51,0.00,6,0,0,Yes
,          12,ER_NURSESTN_LOBBY_FLR_1,0.0,0.00,0.00,0.00,58.35,26.67,2.13,1,1,1,39.62,70.10,4.57,48.77,0.00,4.27,4.27,5273.96,TARP,DOE-2,1235.61,110.58,80.16,30.42,10,1,0,Yes
,          13,ER_TRAUMA1_FLR_1,0.0,0.00,0.00,0.00,67.06,2.29,2.13,1,1,1,64.01,70.10,0.00,4.57,0.00,4.27,4.27,118.96,TARP,DOE-2,27.87,45.53,45.53,0.00,6,0,0,Yes
,          14,ER_TRAUMA2_FLR_1,0.0,0.00,0.00,0.00,67.06,51.05,2.13,1,1,1,64.01,70.10,48.77,53.34,0.00,4.27,4.27,118.96,TARP,DOE-2,27.87,45.53,45.53,0.00,6,0,0,Yes
,          15,ER_TRIAGE_MULT4_FLR_1,0.0,0.00,0.00,0.00,42.67,51.05,2.13,1,4,1,39.62,45.72,48.77,53.34,0.00,4.27,4.27,118.96,TARP,DOE-2,27.87,26.02,26.02,0.00,6,0,0,Yes
,          16,ICU_FLR_2,0.0,0.00,0.00,0.00,14.48,10.67,6.40,1,1,1,0.00,28.96,0.00,21.34,4.27,8.54,4.27,2637.66,TARP,DOE-2,617.96,214.68,189.65,25.03,6,1,0,Yes
,          17,ICU_NURSESTN_LOBBY_FLR_2,0.0,0.00,0.00,0.00,16.76,35.05,6.40,1,1,1,4.57,28.96,21.34,48.77,4.27,8.54,4.27,2854.50,TARP,DOE-2,668.77,0.00,0.00,0.00,6,0,0,Yes
,          18,IC_PATROOM1_MULT5_FLR_2,0.0,0.00,0.00,0.00,26.67,51.05,6.40,1,5,1,24.38,28.96,48.77,53.34,4.27,8.54,4.27,89.22,TARP,DOE-2,20.90,19.51,14.61,4.91,6,1,0,Yes
,          19,IC_PATROOM2_FLR_2,0.0,0.00,0.00,0.00,3.05,51.05,6.40,1,1,1,0.00,6.10,48.77,53.34,4.27,8.54,4.27,118.96,TARP,DOE-2,27.87,45.53,34.09,11.44,6,2,0,Yes
,          20,IC_PATROOM3_MULT6_FLR_2,0.0,0.00,0.00,0.00,2.29,46.48,6.40,1,6,1,0.00,4.57,44.20,48.77,4.27,8.54,4.27,89.22,TARP,DOE-2,20.90,19.51,14.61,4.91,6,1,0,Yes
,          21,KITCHEN_FLR_5,0.0,0.00,0.00,0.00,54.86,38.10,19.21,1,1,1,39.62,70.10,22.86,53.34,17.07,21.34,4.27,3965.38,TARP,DOE-2,929.03,260.20,260.20,0.00,7,0,0,Yes
,          22,LAB_FLR_3,0.0,0.00,0.00,0.00,17.40,20.75,10.67,1,1,1,9.14,28.96,10.67,33.58,8.54,12.80,4.27,1130.13,TARP,DOE-2,264.77,0.00,0.00,0.00,8,0,0,Yes
,          23,LAB_FLR_4,0.0,0.00,0.00,0.00,17.40,20.75,14.94,1,1,1,9.14,28.96,10.67,33.58,12.80,17.07,4.27,1130.13,TARP,DOE-2,264.77,0.00,0.00,0.00,8,0,0,Yes
,          24,LOBBY_RECORDS_FLR_1,0.0,0.00,0.00,0.00,14.17,16.75,2.13,1,1,1,0.00,28.96,0.00,53.34,0.00,4.27,4.27,6294.93,TARP,DOE-2,1474.81,409.78,347.15,62.63,11,1,0,Yes
,          25,NURSESTN_LOBBY_FLR_3,0.0,0.00,0.00,0.00,31.62,25.31,10.67,1,1,1,9.14,60.96,10.67,42.67,8.54,12.80,4.27,3866.25,TARP,DOE-2,905.80,0.00,0.00,0.00,12,0,0,Yes
,          26,NURSESTN_LOBBY_FLR_4,0.0,0.00,0.00,0.00,31.62,25.31,14.94,1,1,1,9.14,60.96,10.67,42.67,12.80,17.07,4.27,3866.25,TARP,DOE-2,905.80,0.00,0.00,0.00,12,0,0,Yes
,          27,NURSESTN_LOBBY_FLR_5,0.0,0.00,0.00,0.00,27.43,21.34,19.21,1,1,1,15.24,39.62,0.00,42.67,17.07,21.34,4.27,4441.23,TARP,DOE-2,1040.51,104.08,104.08,0.00,7,0,0,Yes
,          28,OR1_FLR_2,0.0,0.00,0.00,0.00,65.53,50.29,6.40,1,1,1,60.96,70.10,47.24,53.34,4.27,8.54,4.27,237.92,TARP,DOE-2,55.74,65.05,65.05,0.00,6,0,0,Yes
,          29,OR2_MULT5_FLR_2,0.0,0.00,0.00,0.00,65.53,44.20,6.40,1,5,1,60.96,70.10,41.15,47.24,4.27,8.54,4.27,237.92,TARP,DOE-2,55.74,26.02,26.02,0.00,6,0,0,Yes
,          30,OR3_FLR_2,0.0,0.00,0.00,0.00,44.20,50.29,6.40,1,1,1,39.62,48.77,47.24,53.34,4.27,8.54,4.27,237.92,TARP,DOE-2,55.74,39.03,39.03,0.00,6,0,0,Yes
,          31,OR4_FLR_2,0.0,0.00,0.00,0.00,44.20,35.05,6.40,1,1,1,39.62,48.77,22.86,47.24,4.27,8.54,4.27,951.69,TARP,DOE-2,222.97,0.00,0.00,0.00,6,0,0,Yes
,          32,OR_NURSESTN_LOBBY_FLR_2,0.0,0.00,0.00,0.00,54.78,23.18,6.40,1,1,1,39.62,70.10,0.00,53.34,4.27,8.54,4.27,4322.26,TARP,DOE-2,1012.64,182.14,146.37,35.76,10,1,0,Yes
,          33,OFFICE1_FLR_5,0.0,0.00,0.00,0.00,4.57,3.81,19.21,1,1,1,0.00,9.14,0.00,7.62,17.07,21.34,4.27,297.48,TARP,DOE-2,69.70,71.56,53.58,17.98,6,2,0,Yes
,          34,OFFICE1_MULT4_FLR_1,0.0,0.00,0.00,0.00,7.62,2.29,2.13,1,4,1,6.10,9.14,0.00,4.57,0.00,4.27,4.27,59.48,TARP,DOE-2,13.94,13.01,10.05,2.96,6,1,0,Yes
,          35,OFFICE2_MULT5_FLR_5,0.0,0.00,0.00,0.00,4.57,11.43,19.21,1,5,1,0.00,9.14,7.62,15.24,17.07,21.34,4.27,297.35,TARP,DOE-2,69.68,32.52,24.34,8.17,6,1,0,Yes
,          36,OFFICE3_FLR_5,0.0,0.00,0.00,0.00,4.57,49.53,19.21,1,1,1,0.00,9.14,45.72,53.34,17.07,21.34,4.27,297.40,TARP,DOE-2,69.68,71.55,53.57,17.98,6,2,0,Yes
,          37,OFFICE4_MULT6_FLR_5,0.0,0.00,0.00,0.00,10.67,51.05,19.21,1,6,1,9.14,12.19,48.77,53.34,17.07,21.34,4.27,59.48,TARP,DOE-2,13.94,13.01,10.05,2.96,6,1,0,Yes
,          38,PATROOM1_MULT10_FLR_3,0.0,0.00,0.00,0.00,41.91,2.29,10.67,1,10,1,39.62,44.20,0.00,4.57,8.54,12.80,4.27,89.22,TARP,DOE-2,20.90,19.51,14.61,4.91,6,1,0,Yes
,          39,PATROOM1_MULT10_FLR_4,0.0,0.00,0.00,0.00,41.91,2.29,14.94,1,10,1,39.62,44.20,0.00,4.57,12.80,17.07,4.27,89.22,TARP,DOE-2,20.90,19.51,14.61,4.91,6,1,0,Yes
,          40,PATROOM2_FLR_3,0.0,0.00,0.00,0.00,66.29,2.29,10.67,1,1,1,62.48,70.10,0.00,4.57,8.54,12.80,4.27,148.70,TARP,DOE-2,34.84,52.04,38.96,13.08,6,2,0,Yes
,          41,PATROOM2_FLR_4,0.0,0.00,0.00,0.00,66.29,2.29,14.94,1,1,1,62.48,70.10,0.00,4.57,12.80,17.07,4.27,148.70,TARP,DOE-2,34.84,52.04,38.96,13.08,6,2,0,Yes
,          42,PATROOM3_MULT10_FLR_3,0.0,0.00,0.00,0.00,67.82,6.78,10.67,1,10,1,65.53,70.10,4.57,8.99,8.54,12.80,4.27,86.25,TARP,DOE-2,20.21,18.87,14.13,4.74,6,1,0,Yes
,          43,PATROOM3_MULT10_FLR_4,0.0,0.00,0.00,0.00,67.82,6.78,14.94,1,10,1,65.53,70.10,4.57,8.99,12.80,17.07,4.27,86.25,TARP,DOE-2,20.21,18.87,14.13,4.74,6,1,0,Yes
,          44,PATROOM4_FLR_3,0.0,0.00,0.00,0.00,66.29,51.05,10.67,1,1,1,62.48,70.10,48.77,53.34,8.54,12.80,4.27,148.70,TARP,DOE-2,34.84,52.04,38.96,13.08,6,2,0,Yes
,          45,PATROOM4_FLR_4,0.0,0.00,0.00,0.00,66.29,51.05,14.94,1,1,1,62.48,70.10,48.77,53.34,12.80,17.07,4.27,148.70,TARP,DOE-2,34.84,52.04,38.96,13.08,6,2,0,Yes
,          46,PATROOM5_MULT10_FLR_3,0.0,0.00,0.00,0.00,41.91,51.05,10.67,1,10,1,39.62,44.20,48.77,53.34,8.54,12.80,4.27,89.22,TARP,DOE-2,20.90,19.51,14.61,4.91,6,1,0,Yes
,          47,PATROOM5_MULT10_FLR_4,0.0,0.00,0.00,0.00,41.91,51.05,14.94,1,10,1,39.62,44.20,48.77,53.34,12.80,17.07,4.27,89.22,TARP,DOE-2,20.90,19.51,14.61,4.91,6,1,0,Yes
,          48,PATROOM6_FLR_3,0.0,0.00,0.00,0.00,3.05,2.29,10.67,1,1,1,0.00,6.10,0.00,4.57,8.54,12.80,4.27,118.96,TARP,DOE-2,27.87,45.53,34.09,11.44,6,2,0,Yes
,          49,PATROOM6_FLR_4,0.0,0.00,0.00,0.00,3.05,2.29,14.94,1,1,1,0.00,6.10,0.00,4.57,12.80,17.07,4.27,118.96,TARP,DOE-2,27.87,45.53,34.09,11.44,6,2,0,Yes
,          50,PATROOM7_MULT10_FLR_3,0.0,0.00,0.00,0.00,2.29,6.78,10.67,1,10,1,0.00,4.57,4.57,8.99,8.54,12.80,4.27,86.25,TARP,DOE-2,20.21,18.87,14.13,4.74,6,1,0,Yes
,          51,PATROOM7_MULT10_FLR_4,0.0,0.00,0.00,0.00,2.29,6.78,14.94,1,10,1,0.00,4.57,4.57,8.99,12.80,17.07,4.27,86.25,TARP,DOE-2,20.21,18.87,14.13,4.74,6,1,0,Yes
,          52,PATROOM8_FLR_3,0.0,0.00,0.00,0.00,3.05,51.05,10.67,1,1,1,0.00,6.10,48.77,53.34,8.54,12.80,4.27,118.96,TARP,DOE-2,27.87,45.53,34.09,11.44,6,2,0,Yes
,          53,PATROOM8_FLR_4,0.0,0.00,0.00,0.00,3.05,51.05,14.94,1,1,1,0.00,6.10,48.77,53.34,12.80,17.07,4.27,118.96,TARP,DOE-2,27.87,45.53,34.09,11.44,6,2,0,Yes
,          54,PHYSTHERAPY_FLR_3,0.0,0.00,0.00,0.00,50.29,31.24,10.67,1,1,1,39.62,60.96,19.81,42.67,8.54,12.80,4.27,2081.82,TARP,DOE-2,487.74,0.00,0.00,0.00,6,0,0,Yes
,          55,RADIOLOGY_FLR_4,0.0,0.00,0.00,0.00,50.29,31.24,14.94,1,1,1,39.62,60.96,19.81,42.67,12.80,17.07,4.27,2081.82,TARP,DOE-2,487.74,0.00,0.00,0.00,6,0,0,Yes


Zone Internal Gains Nominal

,,Zone Name,Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
,           1,BASEMENT,3739.35,100.6,37.175,2.690E-002,19.370,8.070,0.000,0.000,0.000,0.000,27.440,No
,           2,CORRIDOR_FLR_1,569.03,6.1,92.593,1.080E-002,14.590,0.000,0.000,0.000,0.000,0.000,14.590,No
,           3,CORRIDOR_FLR_2,569.03,6.1,92.593,1.080E-002,14.590,0.000,0.000,0.000,0.000,0.000,14.590,No
,           4,CORRIDOR_FLR_5,501.68,5.4,92.593,1.080E-002,14.590,0.000,0.000,0.000,0.000,0.000,14.590,No
,           5,CORRIDOR_NW_FLR_3,566.71,6.1,92.593,1.080E-002,14.590,0.000,0.000,0.000,0.000,0.000,14.590,No
,           6,CORRIDOR_NW_FLR_4,566.71,6.1,92.593,1.080E-002,14.590,0.000,0.000,0.000,0.000,0.000,14.590,No
,           7,CORRIDOR_SE_FLR_3,566.71,6.1,92.593,1.080E-002,14.590,0.000,0.000,0.000,0.000,0.000,14.590,No
,           8,CORRIDOR_SE_FLR_4,566.71,6.1,92.593,1.080E-002,14.590,0.000,0.000,0.000,0.000,0.000,14.590,No
,           9,DINING_FLR_5,696.77,75.0,9.294,0.108,27.720,10.760,0.000,0.000,0.000,0.000,38.480,No
,          10,ER_EXAM1_MULT4_FLR_1,27.87,6.0,4.651,0.215,41.350,16.040,0.000,0.000,0.000,0.000,57.390,No
,          11,ER_EXAM3_MULT4_FLR_1,27.87,6.0,4.651,0.215,41.350,16.040,0.000,0.000,0.000,0.000,57.390,No
,          12,ER_NURSESTN_LOBBY_FLR_1,1235.61,17.7,69.930,1.430E-002,17.890,14.630,0.000,0.000,0.000,0.000,32.520,No
,          13,ER_TRAUMA1_FLR_1,27.87,6.0,4.651,0.215,41.350,43.040,0.000,0.000,0.000,0.000,84.390,No
,          14,ER_TRAUMA2_FLR_1,27.87,6.0,4.651,0.215,41.350,43.040,0.000,0.000,0.000,0.000,84.390,No
,          15,ER_TRIAGE_MULT4_FLR_1,27.87,6.0,4.651,0.215,41.350,29.050,0.000,0.000,0.000,0.000,70.400,No
,          16,ICU_FLR_2,617.96,33.2,18.587,5.380E-002,41.350,32.280,0.000,0.000,0.000,0.000,73.630,No
,          17,ICU_NURSESTN_LOBBY_FLR_2,668.77,9.6,69.930,1.430E-002,18.450,21.520,0.000,0.000,0.000,0.000,39.970,No
,          18,IC_PATROOM1_MULT5_FLR_2,20.90,1.1,18.587,5.380E-002,41.350,32.280,0.000,0.000,0.000,0.000,73.630,No
,          19,IC_PATROOM2_FLR_2,27.87,1.5,18.587,5.380E-002,41.350,32.280,0.000,0.000,0.000,0.000,73.630,No
,          20,IC_PATROOM3_MULT6_FLR_2,20.90,1.1,18.587,5.380E-002,41.350,32.280,0.000,0.000,0.000,0.000,73.630,No
,          21,KITCHEN_FLR_5,929.03,50.0,18.587,5.380E-002,15.290,81.696,304.870,0.000,0.000,0.000,401.856,No
,          22,LAB_FLR_3,264.77,14.2,18.587,5.380E-002,22.650,43.040,0.000,0.000,0.000,0.000,65.690,No
,          23,LAB_FLR_4,264.77,14.2,18.587,5.380E-002,22.650,43.040,0.000,0.000,0.000,0.000,65.690,No
,          24,LOBBY_RECORDS_FLR_1,1474.81,21.1,69.930,1.430E-002,15.730,1.080,0.000,0.000,0.000,0.000,16.810,No
,          25,NURSESTN_LOBBY_FLR_3,905.80,13.0,69.930,1.430E-002,15.700,11.190,0.000,0.000,0.000,0.000,26.890,No
,          26,NURSESTN_LOBBY_FLR_4,905.80,13.0,69.930,1.430E-002,15.700,11.190,0.000,0.000,0.000,0.000,26.890,No
,          27,NURSESTN_LOBBY_FLR_5,1040.51,14.9,69.930,1.430E-002,15.700,11.190,0.000,0.000,0.000,0.000,26.890,No
,          28,OR1_FLR_2,55.74,3.0,18.587,5.380E-002,104.900,43.040,0.000,0.000,0.000,0.000,147.940,No
,          29,OR2_MULT5_FLR_2,55.74,3.0,18.587,5.380E-002,104.900,43.040,0.000,0.000,0.000,0.000,147.940,No
,          30,OR3_FLR_2,55.74,3.0,18.587,5.380E-002,104.900,43.040,0.000,0.000,0.000,0.000,147.940,No
,          31,OR4_FLR_2,222.97,12.0,18.587,5.380E-002,104.900,43.040,0.000,0.000,0.000,0.000,147.940,No
,          32,OR_NURSESTN_LOBBY_FLR_2,1012.64,14.5,69.930,1.430E-002,15.700,11.190,0.000,0.000,0.000,0.000,26.890,No
,          33,OFFICE1_FLR_5,69.70,5.2,13.280,7.530E-002,25.780,10.760,0.000,0.000,0.000,0.000,36.540,No
,          34,OFFICE1_MULT4_FLR_1,13.94,1.0,13.280,7.530E-002,25.780,10.760,0.000,0.000,0.000,0.000,36.540,No
,          35,OFFICE2_MULT5_FLR_5,69.68,5.2,13.280,7.530E-002,25.780,10.760,0.000,0.000,0.000,0.000,36.540,No
,          36,OFFICE3_FLR_5,69.68,5.2,13.280,7.530E-002,25.780,10.760,0.000,0.000,0.000,0.000,36.540,No
,          37,OFFICE4_MULT6_FLR_5,13.94,1.0,13.280,7.530E-002,25.780,10.760,0.000,0.000,0.000,0.000,36.540,No
,          38,PATROOM1_MULT10_FLR_3,20.90,1.1,18.587,5.380E-002,23.560,21.520,0.000,0.000,0.000,0.000,45.080,No
,          39,PATROOM1_MULT10_FLR_4,20.90,1.1,18.587,5.380E-002,23.560,21.520,0.000,0.000,0.000,0.000,45.080,No
,          40,PATROOM2_FLR_3,34.84,1.9,18.587,5.380E-002,23.560,21.520,0.000,0.000,0.000,0.000,45.080,No
,          41,PATROOM2_FLR_4,34.84,1.9,18.587,5.380E-002,23.560,21.520,0.000,0.000,0.000,0.000,45.080,No
,          42,PATROOM3_MULT10_FLR_3,20.21,1.1,18.587,5.380E-002,23.560,21.520,0.000,0.000,0.000,0.000,45.080,No
,          43,PATROOM3_MULT10_FLR_4,20.21,1.1,18.587,5.380E-002,23.560,21.520,0.000,0.000,0.000,0.000,45.080,No
,          44,PATROOM4_FLR_3,34.84,1.9,18.587,5.380E-002,23.560,21.520,0.000,0.000,0.000,0.000,45.080,No
,          45,PATROOM4_FLR_4,34.84,1.9,18.587,5.380E-002,23.560,21.520,0.000,0.000,0.000,0.000,45.080,No
,          46,PATROOM5_MULT10_FLR_3,20.90,1.1,18.587,5.380E-002,23.560,21.520,0.000,0.000,0.000,0.000,45.080,No
,          47,PATROOM5_MULT10_FLR_4,20.90,1.1,18.587,5.380E-002,23.560,21.520,0.000,0.000,0.000,0.000,45.080,No
,          48,PATROOM6_FLR_3,27.87,1.5,18.587,5.380E-002,23.560,21.520,0.000,0.000,0.000,0.000,45.080,No
,          49,PATROOM6_FLR_4,27.87,1.5,18.587,5.380E-002,23.560,21.520,0.000,0.000,0.000,0.000,45.080,No
,          50,PATROOM7_MULT10_FLR_3,20.21,1.1,18.587,5.380E-002,23.560,21.520,0.000,0.000,0.000,0.000,45.080,No
,          51,PATROOM7_MULT10_FLR_4,20.21,1.1,18.587,5.380E-002,23.560,21.520,0.000,0.000,0.000,0.000,45.080,No
,          52,PATROOM8_FLR_3,27.87,1.5,18.587,5.380E-002,23.560,21.520,0.000,0.000,0.000,0.000,45.080,No
,          53,PATROOM8_FLR_4,27.87,1.5,18.587,5.380E-002,23.560,21.520,0.000,0.000,0.000,0.000,45.080,No
,          54,PHYSTHERAPY_FLR_3,487.74,26.2,18.587,5.380E-002,26.930,16.140,0.000,0.000,0.000,0.000,43.070,No
,          55,RADIOLOGY_FLR_4,487.74,26.2,18.587,5.380E-002,23.820,53.080,0.000,0.000,0.000,0.000,76.900,No


People Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People,MRT Calculation Type,Work Efficiency,Clothing Insulation Calculation Method,Clothing Insulation Calculation Method Schedule,Clothing,Air Velocity,Fanger Calculation,Pierce Calculation,KSU Calculation
,           1,BASEMENT PEOPLE,ADMIN_OCC_SCH,BASEMENT,3739.35,100.6,100.6,2.690E-002,37.175,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,91,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,           2,CORRIDOR_FLR_1 PEOPLE,ADMIN_OCC_SCH,CORRIDOR_FLR_1,569.03,6.1,6.1,1.080E-002,92.593,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,6,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,           3,CORRIDOR_FLR_2 PEOPLE,ADMIN_OCC_SCH,CORRIDOR_FLR_2,569.03,6.1,6.1,1.080E-002,92.593,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,6,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,           4,CORRIDOR_FLR_5 PEOPLE,ADMIN_OCC_SCH,CORRIDOR_FLR_5,501.68,5.4,5.4,1.080E-002,92.593,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,5,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,           5,CORRIDOR_NW_FLR_3 PEOPLE,ADMIN_OCC_SCH,CORRIDOR_NW_FLR_3,566.71,6.1,6.1,1.080E-002,92.593,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,6,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,           6,CORRIDOR_NW_FLR_4 PEOPLE,ADMIN_OCC_SCH,CORRIDOR_NW_FLR_4,566.71,6.1,6.1,1.080E-002,92.593,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,6,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,           7,CORRIDOR_SE_FLR_3 PEOPLE,ADMIN_OCC_SCH,CORRIDOR_SE_FLR_3,566.71,6.1,6.1,1.080E-002,92.593,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,6,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,           8,CORRIDOR_SE_FLR_4 PEOPLE,ADMIN_OCC_SCH,CORRIDOR_SE_FLR_4,566.71,6.1,6.1,1.080E-002,92.593,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,6,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,           9,DINING_FLR_5 PEOPLE,ADMIN_OCC_SCH,DINING_FLR_5,696.77,75.0,75.0,0.108,9.294,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,67,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          10,ER_EXAM1_MULT4_FLR_1 PEOPLE,CRITICAL_OCC_SCH,ER_EXAM1_MULT4_FLR_1,27.87,6.0,6.0,0.215,4.651,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,2,5,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          11,ER_EXAM3_MULT4_FLR_1 PEOPLE,CRITICAL_OCC_SCH,ER_EXAM3_MULT4_FLR_1,27.87,6.0,6.0,0.215,4.651,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,2,5,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          12,ER_NURSESTN_LOBBY_FLR_1 PEOPLE,ADMIN_OCC_SCH,ER_NURSESTN_LOBBY_FLR_1,1235.61,17.7,17.7,1.430E-002,69.930,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,16,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          13,ER_TRAUMA1_FLR_1 PEOPLE,CRITICAL_OCC_SCH,ER_TRAUMA1_FLR_1,27.87,6.0,6.0,0.215,4.651,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,2,5,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          14,ER_TRAUMA2_FLR_1 PEOPLE,CRITICAL_OCC_SCH,ER_TRAUMA2_FLR_1,27.87,6.0,6.0,0.215,4.651,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,2,5,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          15,ER_TRIAGE_MULT4_FLR_1 PEOPLE,CRITICAL_OCC_SCH,ER_TRIAGE_MULT4_FLR_1,27.87,6.0,6.0,0.215,4.651,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,2,5,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          16,ICU_FLR_2 PEOPLE,CRITICAL_OCC_SCH,ICU_FLR_2,617.96,33.2,33.2,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,13,30,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          17,ICU_NURSESTN_LOBBY_FLR_2 PEOPLE,ADMIN_OCC_SCH,ICU_NURSESTN_LOBBY_FLR_2,668.77,9.6,9.6,1.430E-002,69.930,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,9,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          18,IC_PATROOM1_MULT5_FLR_2 PEOPLE,CRITICAL_OCC_SCH,IC_PATROOM1_MULT5_FLR_2,20.90,1.1,1.1,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          19,IC_PATROOM2_FLR_2 PEOPLE,CRITICAL_OCC_SCH,IC_PATROOM2_FLR_2,27.87,1.5,1.5,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,1,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          20,IC_PATROOM3_MULT6_FLR_2 PEOPLE,CRITICAL_OCC_SCH,IC_PATROOM3_MULT6_FLR_2,20.90,1.1,1.1,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          21,KITCHEN_FLR_5 PEOPLE,ADMIN_OCC_SCH,KITCHEN_FLR_5,929.03,50.0,50.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,45,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          22,LAB_FLR_3 PEOPLE,ADMIN_OCC_SCH,LAB_FLR_3,264.77,14.2,14.2,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,13,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          23,LAB_FLR_4 PEOPLE,ADMIN_OCC_SCH,LAB_FLR_4,264.77,14.2,14.2,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,13,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          24,LOBBY_RECORDS_FLR_1 PEOPLE,ADMIN_OCC_SCH,LOBBY_RECORDS_FLR_1,1474.81,21.1,21.1,1.430E-002,69.930,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,19,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          25,NURSESTN_LOBBY_FLR_3 PEOPLE,ADMIN_OCC_SCH,NURSESTN_LOBBY_FLR_3,905.80,13.0,13.0,1.430E-002,69.930,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,12,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          26,NURSESTN_LOBBY_FLR_4 PEOPLE,ADMIN_OCC_SCH,NURSESTN_LOBBY_FLR_4,905.80,13.0,13.0,1.430E-002,69.930,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,12,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
