Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:31
,          27,NURSESTN_LOBBY_FLR_5 PEOPLE,ADMIN_OCC_SCH,NURSESTN_LOBBY_FLR_5,1040.51,14.9,14.9,1.430E-002,69.930,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,13,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          28,OR1_FLR_2 PEOPLE,CRITICAL_OCC_SCH,OR1_FLR_2,55.74,3.0,3.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,1,3,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          29,OR2_MULT5_FLR_2 PEOPLE,CRITICAL_OCC_SCH,OR2_MULT5_FLR_2,55.74,3.0,3.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,1,3,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          30,OR3_FLR_2 PEOPLE,CRITICAL_OCC_SCH,OR3_FLR_2,55.74,3.0,3.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,1,3,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          31,OR4_FLR_2 PEOPLE,CRITICAL_OCC_SCH,OR4_FLR_2,222.97,12.0,12.0,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,5,11,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          32,OR_NURSESTN_LOBBY_FLR_2 PEOPLE,ADMIN_OCC_SCH,OR_NURSESTN_LOBBY_FLR_2,1012.64,14.5,14.5,1.430E-002,69.930,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,13,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          33,OFFICE1_FLR_5 PEOPLE,ADMIN_OCC_SCH,OFFICE1_FLR_5,69.70,5.2,5.2,7.530E-002,13.280,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,5,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          34,OFFICE1_MULT4_FLR_1 PEOPLE,ADMIN_OCC_SCH,OFFICE1_MULT4_FLR_1,13.94,1.0,1.0,7.530E-002,13.280,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          35,OFFICE2_MULT5_FLR_5 PEOPLE,ADMIN_OCC_SCH,OFFICE2_MULT5_FLR_5,69.68,5.2,5.2,7.530E-002,13.280,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,5,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          36,OFFICE3_FLR_5 PEOPLE,ADMIN_OCC_SCH,OFFICE3_FLR_5,69.68,5.2,5.2,7.530E-002,13.280,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,5,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          37,OFFICE4_MULT6_FLR_5 PEOPLE,ADMIN_OCC_SCH,OFFICE4_MULT6_FLR_5,13.94,1.0,1.0,7.530E-002,13.280,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          38,PATROOM1_MULT10_FLR_3 PEOPLE,CRITICAL_OCC_SCH,PATROOM1_MULT10_FLR_3,20.90,1.1,1.1,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          39,PATROOM1_MULT10_FLR_4 PEOPLE,CRITICAL_OCC_SCH,PATROOM1_MULT10_FLR_4,20.90,1.1,1.1,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          40,PATROOM2_FLR_3 PEOPLE,CRITICAL_OCC_SCH,PATROOM2_FLR_3,34.84,1.9,1.9,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,1,2,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          41,PATROOM2_FLR_4 PEOPLE,CRITICAL_OCC_SCH,PATROOM2_FLR_4,34.84,1.9,1.9,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,1,2,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          42,PATROOM3_MULT10_FLR_3 PEOPLE,CRITICAL_OCC_SCH,PATROOM3_MULT10_FLR_3,20.21,1.1,1.1,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          43,PATROOM3_MULT10_FLR_4 PEOPLE,CRITICAL_OCC_SCH,PATROOM3_MULT10_FLR_4,20.21,1.1,1.1,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          44,PATROOM4_FLR_3 PEOPLE,CRITICAL_OCC_SCH,PATROOM4_FLR_3,34.84,1.9,1.9,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,1,2,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          45,PATROOM4_FLR_4 PEOPLE,CRITICAL_OCC_SCH,PATROOM4_FLR_4,34.84,1.9,1.9,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,1,2,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          46,PATROOM5_MULT10_FLR_3 PEOPLE,CRITICAL_OCC_SCH,PATROOM5_MULT10_FLR_3,20.90,1.1,1.1,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          47,PATROOM5_MULT10_FLR_4 PEOPLE,CRITICAL_OCC_SCH,PATROOM5_MULT10_FLR_4,20.90,1.1,1.1,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          48,PATROOM6_FLR_3 PEOPLE,CRITICAL_OCC_SCH,PATROOM6_FLR_3,27.87,1.5,1.5,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,1,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          49,PATROOM6_FLR_4 PEOPLE,CRITICAL_OCC_SCH,PATROOM6_FLR_4,27.87,1.5,1.5,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,1,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          50,PATROOM7_MULT10_FLR_3 PEOPLE,CRITICAL_OCC_SCH,PATROOM7_MULT10_FLR_3,20.21,1.1,1.1,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          51,PATROOM7_MULT10_FLR_4 PEOPLE,CRITICAL_OCC_SCH,PATROOM7_MULT10_FLR_4,20.21,1.1,1.1,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          52,PATROOM8_FLR_3 PEOPLE,CRITICAL_OCC_SCH,PATROOM8_FLR_3,27.87,1.5,1.5,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,1,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          53,PATROOM8_FLR_4 PEOPLE,CRITICAL_OCC_SCH,PATROOM8_FLR_4,27.87,1.5,1.5,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,1,1,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          54,PHYSTHERAPY_FLR_3 PEOPLE,ADMIN_OCC_SCH,PHYSTHERAPY_FLR_3,487.74,26.2,26.2,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,24,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          55,RADIOLOGY_FLR_4 PEOPLE,ADMIN_OCC_SCH,RADIOLOGY_FLR_4,487.74,26.2,26.2,5.380E-002,18.587,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,24,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No


Lights Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
,           1,BASEMENT_LIGHTS,ADMIN_LIGHT_SCH,BASEMENT,3739.35,100.6,72431.158,19.370,720.074,0.000,0.700,0.200,0.100,1.000,General,3621.558,65188.043
,           2,CORRIDOR_FLR_1_LIGHTS,ADMIN_LIGHT_SCH,CORRIDOR_FLR_1,569.03,6.1,8302.164,14.590,1350.926,0.000,0.700,0.200,0.100,1.000,General,415.108,7471.948
,           3,CORRIDOR_FLR_2_LIGHTS,ADMIN_LIGHT_SCH,CORRIDOR_FLR_2,569.03,6.1,8302.164,14.590,1350.926,0.000,0.700,0.200,0.100,1.000,General,415.108,7471.948
,           4,CORRIDOR_FLR_5_LIGHTS,ADMIN_LIGHT_SCH,CORRIDOR_FLR_5,501.68,5.4,7319.459,14.590,1350.926,0.000,0.700,0.200,0.100,1.000,General,365.973,6587.513
,           5,CORRIDOR_NW_FLR_3_LIGHTS,ADMIN_LIGHT_SCH,CORRIDOR_NW_FLR_3,566.71,6.1,8268.278,14.590,1350.926,0.000,0.700,0.200,0.100,1.000,General,413.414,7441.450
,           6,CORRIDOR_NW_FLR_4_LIGHTS,ADMIN_LIGHT_SCH,CORRIDOR_NW_FLR_4,566.71,6.1,8268.278,14.590,1350.926,0.000,0.700,0.200,0.100,1.000,General,413.414,7441.450
,           7,CORRIDOR_SE_FLR_3_LIGHTS,ADMIN_LIGHT_SCH,CORRIDOR_SE_FLR_3,566.71,6.1,8268.278,14.590,1350.926,0.000,0.700,0.200,0.100,1.000,General,413.414,7441.450
,           8,CORRIDOR_SE_FLR_4_LIGHTS,ADMIN_LIGHT_SCH,CORRIDOR_SE_FLR_4,566.71,6.1,8268.278,14.590,1350.926,0.000,0.700,0.200,0.100,1.000,General,413.414,7441.450
,           9,DINING_FLR_5_LIGHTS,ADMIN_LIGHT_SCH,DINING_FLR_5,696.77,75.0,19314.542,27.720,257.621,0.000,0.700,0.200,0.100,1.000,General,965.727,17383.088
,          10,ER_EXAM1_MULT4_FLR_1_LIGHTS,CRITICAL_LIGHT_SCH,ER_EXAM1_MULT4_FLR_1,27.87,6.0,1152.462,41.350,192.327,0.000,0.700,0.200,0.100,1.000,General,576.231,1037.216
,          11,ER_EXAM3_MULT4_FLR_1_LIGHTS,CRITICAL_LIGHT_SCH,ER_EXAM3_MULT4_FLR_1,27.87,6.0,1152.462,41.350,192.327,0.000,0.700,0.200,0.100,1.000,General,576.231,1037.216
,          12,ER_NURSESTN_LOBBY_FLR_1_LIGHTS,ADMIN_LIGHT_SCH,ER_NURSESTN_LOBBY_FLR_1,1235.61,17.7,22105.071,17.890,1251.049,0.000,0.700,0.200,0.100,1.000,General,1105.254,19894.564
,          13,ER_TRAUMA1_FLR_1_LIGHTS,CRITICAL_LIGHT_SCH,ER_TRAUMA1_FLR_1,27.87,6.0,1152.462,41.350,192.327,0.000,0.700,0.200,0.100,1.000,General,576.231,1037.216
,          14,ER_TRAUMA2_FLR_1_LIGHTS,CRITICAL_LIGHT_SCH,ER_TRAUMA2_FLR_1,27.87,6.0,1152.462,41.350,192.327,0.000,0.700,0.200,0.100,1.000,General,576.231,1037.216
,          15,ER_TRIAGE_MULT4_FLR_1_LIGHTS,CRITICAL_LIGHT_SCH,ER_TRIAGE_MULT4_FLR_1,27.87,6.0,1152.462,41.350,192.327,0.000,0.700,0.200,0.100,1.000,General,576.231,1037.216
,          16,ICU_FLR_2_LIGHTS,CRITICAL_LIGHT_SCH,ICU_FLR_2,617.96,33.2,25552.831,41.350,768.589,0.000,0.700,0.200,0.100,1.000,General,12776.415,22997.548
,          17,ICU_NURSESTN_LOBBY_FLR_2_LIGHTS,ADMIN_LIGHT_SCH,ICU_NURSESTN_LOBBY_FLR_2,668.77,9.6,12338.765,18.450,1290.210,0.000,0.700,0.200,0.100,1.000,General,616.938,11104.889
,          18,IC_PATROOM1_MULT5_FLR_2_LIGHTS,CRITICAL_LIGHT_SCH,IC_PATROOM1_MULT5_FLR_2,20.90,1.1,864.347,41.350,768.589,0.000,0.700,0.200,0.100,1.000,General,432.173,777.912
,          19,IC_PATROOM2_FLR_2_LIGHTS,CRITICAL_LIGHT_SCH,IC_PATROOM2_FLR_2,27.87,1.5,1152.462,41.350,768.589,0.000,0.700,0.200,0.100,1.000,General,576.231,1037.216
,          20,IC_PATROOM3_MULT6_FLR_2_LIGHTS,CRITICAL_LIGHT_SCH,IC_PATROOM3_MULT6_FLR_2,20.90,1.1,864.347,41.350,768.589,0.000,0.700,0.200,0.100,1.000,General,432.173,777.912
,          21,KITCHEN_FLR_5_LIGHTS,ADMIN_LIGHT_SCH,KITCHEN_FLR_5,929.03,50.0,14204.875,15.290,284.201,0.000,0.700,0.200,0.100,1.000,General,710.244,12784.387
,          22,LAB_FLR_3_LIGHTS,ADMIN_LIGHT_SCH,LAB_FLR_3,264.77,14.2,5997.123,22.650,421.005,0.000,0.700,0.200,0.100,1.000,General,299.856,5397.411
,          23,LAB_FLR_4_LIGHTS,ADMIN_LIGHT_SCH,LAB_FLR_4,264.77,14.2,5997.123,22.650,421.005,0.000,0.700,0.200,0.100,1.000,General,299.856,5397.411
,          24,LOBBY_RECORDS_FLR_1_LIGHTS,ADMIN_LIGHT_SCH,LOBBY_RECORDS_FLR_1,1474.81,21.1,23198.771,15.730,1100.000,0.000,0.700,0.200,0.100,1.000,General,1159.939,20878.894
,          25,NURSESTN_LOBBY_FLR_3_LIGHTS,ADMIN_LIGHT_SCH,NURSESTN_LOBBY_FLR_3,905.80,13.0,14221.133,15.700,1097.903,0.000,0.700,0.200,0.100,1.000,General,711.057,12799.020
,          26,NURSESTN_LOBBY_FLR_4_LIGHTS,ADMIN_LIGHT_SCH,NURSESTN_LOBBY_FLR_4,905.80,13.0,14221.133,15.700,1097.903,0.000,0.700,0.200,0.100,1.000,General,711.057,12799.020
,          27,NURSESTN_LOBBY_FLR_5_LIGHTS,ADMIN_LIGHT_SCH,NURSESTN_LOBBY_FLR_5,1040.51,14.9,16336.071,15.700,1097.903,0.000,0.700,0.200,0.100,1.000,General,816.804,14702.463
,          28,OR1_FLR_2_LIGHTS,CRITICAL_LIGHT_SCH,OR1_FLR_2,55.74,3.0,5847.317,104.900,1949.818,0.000,0.700,0.200,0.100,1.000,General,2923.659,5262.586
,          29,OR2_MULT5_FLR_2_LIGHTS,CRITICAL_LIGHT_SCH,OR2_MULT5_FLR_2,55.74,3.0,5847.317,104.900,1949.818,0.000,0.700,0.200,0.100,1.000,General,2923.659,5262.586
,          30,OR3_FLR_2_LIGHTS,CRITICAL_LIGHT_SCH,OR3_FLR_2,55.74,3.0,5847.317,104.900,1949.818,0.000,0.700,0.200,0.100,1.000,General,2923.659,5262.586
,          31,OR4_FLR_2_LIGHTS,CRITICAL_LIGHT_SCH,OR4_FLR_2,222.97,12.0,23389.269,104.900,1949.818,0.000,0.700,0.200,0.100,1.000,General,11694.635,21050.342
,          32,OR_NURSESTN_LOBBY_FLR_2_LIGHTS,ADMIN_LIGHT_SCH,OR_NURSESTN_LOBBY_FLR_2,1012.64,14.5,15898.497,15.700,1097.903,0.000,0.700,0.200,0.100,1.000,General,794.925,14308.648
,          33,OFFICE1_FLR_5_LIGHTS,ADMIN_LIGHT_SCH,OFFICE1_FLR_5,69.70,5.2,1796.752,25.780,342.364,0.000,0.700,0.200,0.100,1.000,General,89.838,1617.077
,          34,OFFICE1_MULT4_FLR_1_LIGHTS,ADMIN_LIGHT_SCH,OFFICE1_MULT4_FLR_1,13.94,1.0,359.256,25.780,342.364,0.000,0.700,0.200,0.100,1.000,General,17.963,323.330
,          35,OFFICE2_MULT5_FLR_5_LIGHTS,ADMIN_LIGHT_SCH,OFFICE2_MULT5_FLR_5,69.68,5.2,1796.280,25.780,342.364,0.000,0.700,0.200,0.100,1.000,General,89.814,1616.652
,          36,OFFICE3_FLR_5_LIGHTS,ADMIN_LIGHT_SCH,OFFICE3_FLR_5,69.68,5.2,1796.280,25.780,342.364,0.000,0.700,0.200,0.100,1.000,General,89.814,1616.652
,          37,OFFICE4_MULT6_FLR_5_LIGHTS,ADMIN_LIGHT_SCH,OFFICE4_MULT6_FLR_5,13.94,1.0,359.256,25.780,342.364,0.000,0.700,0.200,0.100,1.000,General,17.963,323.330
,          38,PATROOM1_MULT10_FLR_3_LIGHTS,CRITICAL_LIGHT_SCH,PATROOM1_MULT10_FLR_3,20.90,1.1,492.479,23.560,437.919,0.000,0.700,0.200,0.100,1.000,General,246.240,443.231
,          39,PATROOM1_MULT10_FLR_4_LIGHTS,CRITICAL_LIGHT_SCH,PATROOM1_MULT10_FLR_4,20.90,1.1,492.479,23.560,437.919,0.000,0.700,0.200,0.100,1.000,General,246.240,443.231
,          40,PATROOM2_FLR_3_LIGHTS,CRITICAL_LIGHT_SCH,PATROOM2_FLR_3,34.84,1.9,820.798,23.560,437.919,0.000,0.700,0.200,0.100,1.000,General,410.399,738.719
,          41,PATROOM2_FLR_4_LIGHTS,CRITICAL_LIGHT_SCH,PATROOM2_FLR_4,34.84,1.9,820.798,23.560,437.919,0.000,0.700,0.200,0.100,1.000,General,410.399,738.719
,          42,PATROOM3_MULT10_FLR_3_LIGHTS,CRITICAL_LIGHT_SCH,PATROOM3_MULT10_FLR_3,20.21,1.1,476.106,23.560,437.919,0.000,0.700,0.200,0.100,1.000,General,238.053,428.496
,          43,PATROOM3_MULT10_FLR_4_LIGHTS,CRITICAL_LIGHT_SCH,PATROOM3_MULT10_FLR_4,20.21,1.1,476.106,23.560,437.919,0.000,0.700,0.200,0.100,1.000,General,238.053,428.496
,          44,PATROOM4_FLR_3_LIGHTS,CRITICAL_LIGHT_SCH,PATROOM4_FLR_3,34.84,1.9,820.798,23.560,437.919,0.000,0.700,0.200,0.100,1.000,General,410.399,738.719
,          45,PATROOM4_FLR_4_LIGHTS,CRITICAL_LIGHT_SCH,PATROOM4_FLR_4,34.84,1.9,820.798,23.560,437.919,0.000,0.700,0.200,0.100,1.000,General,410.399,738.719
,          46,PATROOM5_MULT10_FLR_3_LIGHTS,CRITICAL_LIGHT_SCH,PATROOM5_MULT10_FLR_3,20.90,1.1,492.479,23.560,437.919,0.000,0.700,0.200,0.100,1.000,General,246.240,443.231
,          47,PATROOM5_MULT10_FLR_4_LIGHTS,CRITICAL_LIGHT_SCH,PATROOM5_MULT10_FLR_4,20.90,1.1,492.479,23.560,437.919,0.000,0.700,0.200,0.100,1.000,General,246.240,443.231
,          48,PATROOM6_FLR_3_LIGHTS,CRITICAL_LIGHT_SCH,PATROOM6_FLR_3,27.87,1.5,656.639,23.560,437.919,0.000,0.700,0.200,0.100,1.000,General,328.319,590.975
,          49,PATROOM6_FLR_4_LIGHTS,CRITICAL_LIGHT_SCH,PATROOM6_FLR_4,27.87,1.5,656.639,23.560,437.919,0.000,0.700,0.200,0.100,1.000,General,328.319,590.975
,          50,PATROOM7_MULT10_FLR_3_LIGHTS,CRITICAL_LIGHT_SCH,PATROOM7_MULT10_FLR_3,20.21,1.1,476.106,23.560,437.919,0.000,0.700,0.200,0.100,1.000,General,238.053,428.496
,          51,PATROOM7_MULT10_FLR_4_LIGHTS,CRITICAL_LIGHT_SCH,PATROOM7_MULT10_FLR_4,20.21,1.1,476.106,23.560,437.919,0.000,0.700,0.200,0.100,1.000,General,238.053,428.496
,          52,PATROOM8_FLR_3_LIGHTS,CRITICAL_LIGHT_SCH,PATROOM8_FLR_3,27.87,1.5,656.639,23.560,437.919,0.000,0.700,0.200,0.100,1.000,General,328.319,590.975
,          53,PATROOM8_FLR_4_LIGHTS,CRITICAL_LIGHT_SCH,PATROOM8_FLR_4,27.87,1.5,656.639,23.560,437.919,0.000,0.700,0.200,0.100,1.000,General,328.319,590.975
,          54,PHYSTHERAPY_FLR_3_LIGHTS,ADMIN_LIGHT_SCH,PHYSTHERAPY_FLR_3,487.74,26.2,13134.864,26.930,500.559,0.000,0.700,0.200,0.100,1.000,General,656.743,11821.378
,          55,RADIOLOGY_FLR_4_LIGHTS,ADMIN_LIGHT_SCH,RADIOLOGY_FLR_4,487.74,26.2,11617.990,23.820,442.752,0.000,0.700,0.200,0.100,1.000,General,580.899,10456.191


ElectricEquipment Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
,           1,BASEMENT_MISCPLUG_EQUIP,ADMIN_EQUIP_SCH,BASEMENT,3739.35,100.6,30176.533,8.070,300.000,0.000,0.500,0.000,0.500,MiscPlug,9052.960,30176.533
,           2,DINING_FLR_5_MISCPLUG_EQUIP,ADMIN_EQUIP_SCH,DINING_FLR_5,696.77,75.0,7497.275,10.760,100.000,0.000,0.500,0.000,0.500,MiscPlug,2249.183,7497.275
,           3,ER_EXAM1_MULT4_FLR_1_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,ER_EXAM1_MULT4_FLR_1,27.87,6.0,447.049,16.040,74.605,0.000,0.500,0.000,0.500,MiscPlug,134.115,447.049
,           4,ER_EXAM3_MULT4_FLR_1_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,ER_EXAM3_MULT4_FLR_1,27.87,6.0,447.049,16.040,74.605,0.000,0.500,0.000,0.500,MiscPlug,134.115,447.049
,           5,ER_NURSESTN_LOBBY_FLR_1_MISCPLUG_EQUIP,ADMIN_EQUIP_SCH,ER_NURSESTN_LOBBY_FLR_1,1235.61,17.7,18076.981,14.630,1023.077,0.000,0.500,0.000,0.500,MiscPlug,5423.094,18076.981
,           6,ER_TRAUMA1_FLR_1_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,ER_TRAUMA1_FLR_1,27.87,6.0,1199.564,43.040,200.188,0.000,0.500,0.000,0.500,MiscPlug,359.869,1199.564
,           7,ER_TRAUMA2_FLR_1_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,ER_TRAUMA2_FLR_1,27.87,6.0,1199.564,43.040,200.188,0.000,0.500,0.000,0.500,MiscPlug,359.869,1199.564
,           8,ER_TRIAGE_MULT4_FLR_1_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,ER_TRIAGE_MULT4_FLR_1,27.87,6.0,809.650,29.050,135.117,0.000,0.500,0.000,0.500,MiscPlug,242.895,809.650
,           9,ICU_FLR_2_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,ICU_FLR_2,617.96,33.2,19947.893,32.280,600.001,0.000,0.500,0.000,0.500,MiscPlug,5984.368,19947.893
,          10,ICU_NURSESTN_LOBBY_FLR_2_MISCPLUG_EQUIP,ADMIN_EQUIP_SCH,ICU_NURSESTN_LOBBY_FLR_2,668.77,9.6,14391.883,21.520,1504.896,0.000,0.500,0.000,0.500,MiscPlug,4317.565,14391.883
,          11,IC_PATROOM1_MULT5_FLR_2_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,IC_PATROOM1_MULT5_FLR_2,20.90,1.1,674.755,32.280,600.001,0.000,0.500,0.000,0.500,MiscPlug,202.426,674.755
,          12,IC_PATROOM2_FLR_2_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,IC_PATROOM2_FLR_2,27.87,1.5,899.673,32.280,600.001,0.000,0.500,0.000,0.500,MiscPlug,269.902,899.673
,          13,IC_PATROOM3_MULT6_FLR_2_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,IC_PATROOM3_MULT6_FLR_2,20.90,1.1,674.755,32.280,600.001,0.000,0.500,0.000,0.500,MiscPlug,202.426,674.755
,          14,KITCHEN_FLR_5_EXHFAN_EQUIP,KITCHEN_EXHAUST_SCH,KITCHEN_FLR_5,929.03,50.0,925.000,0.996,18.507,0.000,0.000,1.000,0.000,KitchenExhFan,0.000,925.000
,          15,KITCHEN_FLR_5_MISCELEC_EQUIP,KITCHEN_ELEC_EQUIP_SCH,KITCHEN_FLR_5,929.03,50.0,74972.753,80.700,1500.003,0.200,0.500,0.100,0.200,MiscElec,0.000,26240.464
,          16,LAB_FLR_3_MISCPLUG_EQUIP,ADMIN_EQUIP_SCH,LAB_FLR_3,264.77,14.2,11395.858,43.040,800.002,0.000,0.500,0.000,0.500,MiscPlug,3418.758,11395.858
,          17,LAB_FLR_4_MISCPLUG_EQUIP,ADMIN_EQUIP_SCH,LAB_FLR_4,264.77,14.2,11395.858,43.040,800.002,0.000,0.500,0.000,0.500,MiscPlug,3418.758,11395.858
,          18,LOBBY_RECORDS_FLR_1_MISCPLUG_EQUIP,ADMIN_EQUIP_SCH,LOBBY_RECORDS_FLR_1,1474.81,21.1,1592.795,1.080,75.525,0.000,0.500,0.000,0.500,MiscPlug,477.839,1592.795
,          19,NURSESTN_LOBBY_FLR_3_MISCPLUG_EQUIP,ADMIN_EQUIP_SCH,NURSESTN_LOBBY_FLR_3,905.80,13.0,10135.954,11.190,782.518,0.000,0.500,0.000,0.500,MiscPlug,3040.786,10135.954
,          20,NURSESTN_LOBBY_FLR_4_MISCPLUG_EQUIP,ADMIN_EQUIP_SCH,NURSESTN_LOBBY_FLR_4,905.80,13.0,10135.954,11.190,782.518,0.000,0.500,0.000,0.500,MiscPlug,3040.786,10135.954
,          21,NURSESTN_LOBBY_FLR_5_MISCPLUG_EQUIP,ADMIN_EQUIP_SCH,NURSESTN_LOBBY_FLR_5,1040.51,14.9,11643.352,11.190,782.518,0.000,0.500,0.000,0.500,MiscPlug,3493.006,11643.352
,          22,OR1_FLR_2_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,OR1_FLR_2,55.74,3.0,2399.128,43.040,800.002,0.000,0.500,0.000,0.500,MiscPlug,719.738,2399.128
,          23,OR2_MULT5_FLR_2_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,OR2_MULT5_FLR_2,55.74,3.0,2399.128,43.040,800.002,0.000,0.500,0.000,0.500,MiscPlug,719.738,2399.128
,          24,OR3_FLR_2_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,OR3_FLR_2,55.74,3.0,2399.128,43.040,800.002,0.000,0.500,0.000,0.500,MiscPlug,719.738,2399.128
,          25,OR4_FLR_2_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,OR4_FLR_2,222.97,12.0,9596.512,43.040,800.002,0.000,0.500,0.000,0.500,MiscPlug,2878.954,9596.512
,          26,OR_NURSESTN_LOBBY_FLR_2_MISCPLUG_EQUIP,ADMIN_EQUIP_SCH,OR_NURSESTN_LOBBY_FLR_2,1012.64,14.5,11331.477,11.190,782.518,0.000,0.500,0.000,0.500,MiscPlug,3399.443,11331.477
,          27,OFFICE1_FLR_5_MISCPLUG_EQUIP,ADMIN_EQUIP_SCH,OFFICE1_FLR_5,69.70,5.2,749.924,10.760,142.895,0.000,0.500,0.000,0.500,MiscPlug,224.977,749.924
,          28,OFFICE1_MULT4_FLR_1_MISCPLUG_EQUIP,ADMIN_EQUIP_SCH,OFFICE1_MULT4_FLR_1,13.94,1.0,149.946,10.760,142.895,0.000,0.500,0.000,0.500,MiscPlug,44.984,149.946
,          29,OFFICE2_MULT5_FLR_5_MISCPLUG_EQUIP,ADMIN_EQUIP_SCH,OFFICE2_MULT5_FLR_5,69.68,5.2,749.728,10.760,142.895,0.000,0.500,0.000,0.500,MiscPlug,224.918,749.728
,          30,OFFICE3_FLR_5_MISCPLUG_EQUIP,ADMIN_EQUIP_SCH,OFFICE3_FLR_5,69.68,5.2,749.728,10.760,142.895,0.000,0.500,0.000,0.500,MiscPlug,224.918,749.728
,          31,OFFICE4_MULT6_FLR_5_MISCPLUG_EQUIP,ADMIN_EQUIP_SCH,OFFICE4_MULT6_FLR_5,13.94,1.0,149.946,10.760,142.895,0.000,0.500,0.000,0.500,MiscPlug,44.984,149.946
,          32,PATROOM1_MULT10_FLR_3_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,PATROOM1_MULT10_FLR_3,20.90,1.1,449.837,21.520,400.001,0.000,0.500,0.000,0.500,MiscPlug,134.951,449.837
,          33,PATROOM1_MULT10_FLR_4_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,PATROOM1_MULT10_FLR_4,20.90,1.1,449.837,21.520,400.001,0.000,0.500,0.000,0.500,MiscPlug,134.951,449.837
,          34,PATROOM2_FLR_3_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,PATROOM2_FLR_3,34.84,1.9,749.728,21.520,400.001,0.000,0.500,0.000,0.500,MiscPlug,224.918,749.728
,          35,PATROOM2_FLR_4_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,PATROOM2_FLR_4,34.84,1.9,749.728,21.520,400.001,0.000,0.500,0.000,0.500,MiscPlug,224.918,749.728
,          36,PATROOM3_MULT10_FLR_3_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,PATROOM3_MULT10_FLR_3,20.21,1.1,434.881,21.520,400.001,0.000,0.500,0.000,0.500,MiscPlug,130.464,434.881
,          37,PATROOM3_MULT10_FLR_4_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,PATROOM3_MULT10_FLR_4,20.21,1.1,434.881,21.520,400.001,0.000,0.500,0.000,0.500,MiscPlug,130.464,434.881
,          38,PATROOM4_FLR_3_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,PATROOM4_FLR_3,34.84,1.9,749.728,21.520,400.001,0.000,0.500,0.000,0.500,MiscPlug,224.918,749.728
,          39,PATROOM4_FLR_4_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,PATROOM4_FLR_4,34.84,1.9,749.728,21.520,400.001,0.000,0.500,0.000,0.500,MiscPlug,224.918,749.728
,          40,PATROOM5_MULT10_FLR_3_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,PATROOM5_MULT10_FLR_3,20.90,1.1,449.837,21.520,400.001,0.000,0.500,0.000,0.500,MiscPlug,134.951,449.837
,          41,PATROOM5_MULT10_FLR_4_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,PATROOM5_MULT10_FLR_4,20.90,1.1,449.837,21.520,400.001,0.000,0.500,0.000,0.500,MiscPlug,134.951,449.837
,          42,PATROOM6_FLR_3_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,PATROOM6_FLR_3,27.87,1.5,599.782,21.520,400.001,0.000,0.500,0.000,0.500,MiscPlug,179.935,599.782
,          43,PATROOM6_FLR_4_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,PATROOM6_FLR_4,27.87,1.5,599.782,21.520,400.001,0.000,0.500,0.000,0.500,MiscPlug,179.935,599.782
,          44,PATROOM7_MULT10_FLR_3_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,PATROOM7_MULT10_FLR_3,20.21,1.1,434.881,21.520,400.001,0.000,0.500,0.000,0.500,MiscPlug,130.464,434.881
,          45,PATROOM7_MULT10_FLR_4_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,PATROOM7_MULT10_FLR_4,20.21,1.1,434.881,21.520,400.001,0.000,0.500,0.000,0.500,MiscPlug,130.464,434.881
,          46,PATROOM8_FLR_3_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,PATROOM8_FLR_3,27.87,1.5,599.782,21.520,400.001,0.000,0.500,0.000,0.500,MiscPlug,179.935,599.782
,          47,PATROOM8_FLR_4_MISCPLUG_EQUIP,CRITICAL_EQUIP_SCH,PATROOM8_FLR_4,27.87,1.5,599.782,21.520,400.001,0.000,0.500,0.000,0.500,MiscPlug,179.935,599.782
,          48,PHYSTHERAPY_FLR_3_MISCPLUG_EQUIP,ADMIN_EQUIP_SCH,PHYSTHERAPY_FLR_3,487.74,26.2,7872.139,16.140,300.001,0.000,0.500,0.000,0.500,MiscPlug,2361.642,7872.139
,          49,RADIOLOGY_FLR_4_MISCPLUG_EQUIP,ADMIN_EQUIP_SCH,RADIOLOGY_FLR_4,487.74,26.2,25889.290,53.080,986.619,0.000,0.500,0.000,0.500,MiscPlug,7766.787,25889.290


GasEquipment Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
,           1,KITCHEN_FLR_5_MISCGAS_EQUIP,KITCHEN_GAS_EQUIP_SCH,KITCHEN_FLR_5,929.03,50.0,283233.498,304.870,5666.741,0.100,0.200,0.700,0.000,MiscGas,0.000,84970.049


Shadowing/Sun Position Calculations Annual Simulations

,,Calculation Method,Value {days},Allowable Number Figures in Shadow Overlap {},Polygon Clipping Algorithm,Sky Diffuse Modeling Algorithm,External Shading Calculation Method,Output External Shading Calculation Results,Disable Self-Shading Within Shading Zone Groups,Disable Self-Shading From Shading Zone Groups to Other Zones
,           1,AverageOverDaysInFrequency,7,15000,SutherlandHodgman,SimpleSkyDiffuseModeling,InternalCalculation,No,No,No


#Refrigeration Compressor Racks

,,Number of Refrigeration Compressor Racks
,           1,2


Refrigeration Compressor Rack

,,Compressor Rack Name,# Refrigerated Cases Connected,# WalkIn Coolers Connected,Heat Rejection Location,Condenser Type,COP
,           1,RACK1,1,0,Outdoors,Air-Cooled,1.500
,           2,RACK2,1,0,Outdoors,Air-Cooled,3.000


Water Heater Information

,,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency,Standard Rated Energy Factor
,           1,WaterHeater:Mixed,SWHSYS1 WATER HEATER,3.0000,845000.0,0.232,0.6813


ZoneInfiltration Airflow Stats Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m},Equation D - Velocity Squared Term Coefficient {s2/m2}
,           1,CORRIDOR_FLR_1_INFILTRATION,INFIL_QUARTER_ON_SCH,CORRIDOR_FLR_1,569.03,6.1,0.103,1.813E-004,1.133E-003,0.153,1.000,0.000,0.000,0.000
,           2,CORRIDOR_FLR_2_INFILTRATION,INFIL_QUARTER_ON_SCH,CORRIDOR_FLR_2,569.03,6.1,0.103,1.813E-004,1.133E-003,0.153,1.000,0.000,0.000,0.000
,           3,CORRIDOR_FLR_5_INFILTRATION,INFIL_QUARTER_ON_SCH,CORRIDOR_FLR_5,501.68,5.4,8.844E-002,1.763E-004,1.526E-004,0.149,1.000,0.000,0.000,0.000
,           4,CORRIDOR_NW_FLR_3_INFILTRATION,INFIL_QUARTER_ON_SCH,CORRIDOR_NW_FLR_3,566.71,6.1,5.159E-002,9.103E-005,1.133E-003,7.678E-002,1.000,0.000,0.000,0.000
,           5,CORRIDOR_NW_FLR_4_INFILTRATION,INFIL_QUARTER_ON_SCH,CORRIDOR_NW_FLR_4,566.71,6.1,5.159E-002,9.103E-005,1.133E-003,7.678E-002,1.000,0.000,0.000,0.000
,           6,CORRIDOR_SE_FLR_3_INFILTRATION,INFIL_QUARTER_ON_SCH,CORRIDOR_SE_FLR_3,566.71,6.1,5.159E-002,9.103E-005,1.133E-003,7.678E-002,1.000,0.000,0.000,0.000
,           7,CORRIDOR_SE_FLR_4_INFILTRATION,INFIL_QUARTER_ON_SCH,CORRIDOR_SE_FLR_4,566.71,6.1,5.159E-002,9.103E-005,1.133E-003,7.678E-002,1.000,0.000,0.000,0.000
,           8,DINING_FLR_5_INFILTRATION,INFIL_QUARTER_ON_SCH,DINING_FLR_5,696.77,75.0,0.258,3.702E-004,2.790E-004,0.312,1.000,0.000,0.000,0.000
,           9,ER_EXAM1_MULT4_FLR_1_INFILTRATION,INFIL_QUARTER_ON_SCH,ER_EXAM1_MULT4_FLR_1,27.87,6.0,2.948E-002,1.058E-003,1.133E-003,0.892,1.000,0.000,0.000,0.000
,          10,ER_EXAM3_MULT4_FLR_1_INFILTRATION,INFIL_QUARTER_ON_SCH,ER_EXAM3_MULT4_FLR_1,27.87,6.0,2.211E-002,7.933E-004,1.133E-003,0.669,1.000,0.000,0.000,0.000
,          11,ER_NURSESTN_LOBBY_FLR_1_INFILTRATION,INFIL_QUARTER_ON_SCH,ER_NURSESTN_LOBBY_FLR_1,1235.61,17.7,0.125,1.014E-004,1.133E-003,8.552E-002,1.000,0.000,0.000,0.000
,          12,ER_TRAUMA1_FLR_1_INFILTRATION,INFIL_QUARTER_ON_SCH,ER_TRAUMA1_FLR_1,27.87,6.0,5.159E-002,1.851E-003,1.133E-003,1.561,1.000,0.000,0.000,0.000
,          13,ER_TRAUMA2_FLR_1_INFILTRATION,INFIL_QUARTER_ON_SCH,ER_TRAUMA2_FLR_1,27.87,6.0,5.159E-002,1.851E-003,1.133E-003,1.561,1.000,0.000,0.000,0.000
,          14,ER_TRIAGE_MULT4_FLR_1_INFILTRATION,INFIL_QUARTER_ON_SCH,ER_TRIAGE_MULT4_FLR_1,27.87,6.0,2.948E-002,1.058E-003,1.133E-003,0.892,1.000,0.000,0.000,0.000
,          15,ICU_FLR_2_INFILTRATION,INFIL_QUARTER_ON_SCH,ICU_FLR_2,617.96,33.2,0.243,3.936E-004,1.133E-003,0.332,1.000,0.000,0.000,0.000
,          16,IC_PATROOM1_MULT5_FLR_2_INFILTRATION,INFIL_QUARTER_ON_SCH,IC_PATROOM1_MULT5_FLR_2,20.90,1.1,2.211E-002,1.058E-003,1.133E-003,0.892,1.000,0.000,0.000,0.000
,          17,IC_PATROOM2_FLR_2_INFILTRATION,INFIL_QUARTER_ON_SCH,IC_PATROOM2_FLR_2,27.87,1.5,5.159E-002,1.851E-003,1.133E-003,1.561,1.000,0.000,0.000,0.000
,          18,IC_PATROOM3_MULT6_FLR_2_INFILTRATION,INFIL_QUARTER_ON_SCH,IC_PATROOM3_MULT6_FLR_2,20.90,1.1,2.211E-002,1.058E-003,1.133E-003,0.892,1.000,0.000,0.000,0.000
,          19,KITCHEN_FLR_5_INFILTRATION,INFIL_QUARTER_ON_SCH,KITCHEN_FLR_5,929.03,50.0,0.295,3.173E-004,2.479E-004,0.268,1.000,0.000,0.000,0.000
,          20,LOBBY_RECORDS_FLR_1_INFILTRATION,INFIL_QUARTER_ON_SCH,LOBBY_RECORDS_FLR_1,1474.81,21.1,0.464,3.148E-004,1.133E-003,0.266,1.000,0.000,0.000,0.000
,          21,NURSESTN_LOBBY_FLR_5_INFILTRATION,INFIL_QUARTER_ON_SCH,NURSESTN_LOBBY_FLR_5,1040.51,14.9,0.118,1.133E-004,1.030E-004,9.558E-002,1.000,0.000,0.000,0.000
,          22,OR1_FLR_2_INFILTRATION,INFIL_QUARTER_ON_SCH,OR1_FLR_2,55.74,3.0,7.370E-002,1.322E-003,1.133E-003,1.115,1.000,0.000,0.000,0.000
,          23,OR2_MULT5_FLR_2_INFILTRATION,INFIL_QUARTER_ON_SCH,OR2_MULT5_FLR_2,55.74,3.0,2.948E-002,5.289E-004,1.133E-003,0.446,1.000,0.000,0.000,0.000
,          24,OR3_FLR_2_INFILTRATION,INFIL_QUARTER_ON_SCH,OR3_FLR_2,55.74,3.0,4.422E-002,7.933E-004,1.133E-003,0.669,1.000,0.000,0.000,0.000
,          25,OR_NURSESTN_LOBBY_FLR_2_INFILTRATION,INFIL_QUARTER_ON_SCH,OR_NURSESTN_LOBBY_FLR_2,1012.64,14.5,0.206,2.038E-004,1.133E-003,0.172,1.000,0.000,0.000,0.000
,          26,OFFICE1_FLR_5_INFILTRATION,INFIL_QUARTER_ON_SCH,OFFICE1_FLR_5,69.70,5.2,8.108E-002,1.163E-003,5.740E-004,0.981,1.000,0.000,0.000,0.000
,          27,OFFICE1_MULT4_FLR_1_INFILTRATION,INFIL_QUARTER_ON_SCH,OFFICE1_MULT4_FLR_1,13.94,1.0,1.474E-002,1.058E-003,1.133E-003,0.892,1.000,0.000,0.000,0.000
,          28,OFFICE2_MULT5_FLR_5_INFILTRATION,INFIL_QUARTER_ON_SCH,OFFICE2_MULT5_FLR_5,69.68,5.2,3.684E-002,5.287E-004,3.605E-004,0.446,1.000,0.000,0.000,0.000
,          29,OFFICE3_FLR_5_INFILTRATION,INFIL_QUARTER_ON_SCH,OFFICE3_FLR_5,69.68,5.2,8.107E-002,1.164E-003,5.740E-004,0.981,1.000,0.000,0.000,0.000
,          30,OFFICE4_MULT6_FLR_5_INFILTRATION,INFIL_QUARTER_ON_SCH,OFFICE4_MULT6_FLR_5,13.94,1.0,1.474E-002,1.058E-003,5.470E-004,0.892,1.000,0.000,0.000,0.000
,          31,PATROOM1_MULT10_FLR_3_INFILTRATION,INFIL_QUARTER_ON_SCH,PATROOM1_MULT10_FLR_3,20.90,1.1,2.211E-002,1.058E-003,1.133E-003,0.892,1.000,0.000,0.000,0.000
,          32,PATROOM1_MULT10_FLR_4_INFILTRATION,INFIL_QUARTER_ON_SCH,PATROOM1_MULT10_FLR_4,20.90,1.1,2.211E-002,1.058E-003,1.133E-003,0.892,1.000,0.000,0.000,0.000
,          33,PATROOM2_FLR_3_INFILTRATION,INFIL_QUARTER_ON_SCH,PATROOM2_FLR_3,34.84,1.9,5.896E-002,1.692E-003,1.133E-003,1.427,1.000,0.000,0.000,0.000
,          34,PATROOM2_FLR_4_INFILTRATION,INFIL_QUARTER_ON_SCH,PATROOM2_FLR_4,34.84,1.9,5.896E-002,1.692E-003,1.133E-003,1.427,1.000,0.000,0.000,0.000
,          35,PATROOM3_MULT10_FLR_3_INFILTRATION,INFIL_QUARTER_ON_SCH,PATROOM3_MULT10_FLR_3,20.21,1.1,2.138E-002,1.058E-003,1.133E-003,0.892,1.000,0.000,0.000,0.000
,          36,PATROOM3_MULT10_FLR_4_INFILTRATION,INFIL_QUARTER_ON_SCH,PATROOM3_MULT10_FLR_4,20.21,1.1,2.138E-002,1.058E-003,1.133E-003,0.892,1.000,0.000,0.000,0.000
,          37,PATROOM4_FLR_3_INFILTRATION,INFIL_QUARTER_ON_SCH,PATROOM4_FLR_3,34.84,1.9,5.896E-002,1.692E-003,1.133E-003,1.427,1.000,0.000,0.000,0.000
,          38,PATROOM4_FLR_4_INFILTRATION,INFIL_QUARTER_ON_SCH,PATROOM4_FLR_4,34.84,1.9,5.896E-002,1.692E-003,1.133E-003,1.427,1.000,0.000,0.000,0.000
,          39,PATROOM5_MULT10_FLR_3_INFILTRATION,INFIL_QUARTER_ON_SCH,PATROOM5_MULT10_FLR_3,20.90,1.1,2.211E-002,1.058E-003,1.133E-003,0.892,1.000,0.000,0.000,0.000
,          40,PATROOM5_MULT10_FLR_4_INFILTRATION,INFIL_QUARTER_ON_SCH,PATROOM5_MULT10_FLR_4,20.90,1.1,2.211E-002,1.058E-003,1.133E-003,0.892,1.000,0.000,0.000,0.000
,          41,PATROOM6_FLR_3_INFILTRATION,INFIL_QUARTER_ON_SCH,PATROOM6_FLR_3,27.87,1.5,5.159E-002,1.851E-003,1.133E-003,1.561,1.000,0.000,0.000,0.000
,          42,PATROOM6_FLR_4_INFILTRATION,INFIL_QUARTER_ON_SCH,PATROOM6_FLR_4,27.87,1.5,5.159E-002,1.851E-003,1.133E-003,1.561,1.000,0.000,0.000,0.000
,          43,PATROOM7_MULT10_FLR_3_INFILTRATION,INFIL_QUARTER_ON_SCH,PATROOM7_MULT10_FLR_3,20.21,1.1,2.138E-002,1.058E-003,1.133E-003,0.892,1.000,0.000,0.000,0.000
,          44,PATROOM7_MULT10_FLR_4_INFILTRATION,INFIL_QUARTER_ON_SCH,PATROOM7_MULT10_FLR_4,20.21,1.1,2.138E-002,1.058E-003,1.133E-003,0.892,1.000,0.000,0.000,0.000
,          45,PATROOM8_FLR_3_INFILTRATION,INFIL_QUARTER_ON_SCH,PATROOM8_FLR_3,27.87,1.5,5.159E-002,1.851E-003,1.133E-003,1.561,1.000,0.000,0.000,0.000
,          46,PATROOM8_FLR_4_INFILTRATION,INFIL_QUARTER_ON_SCH,PATROOM8_FLR_4,27.87,1.5,5.159E-002,1.851E-003,1.133E-003,1.561,1.000,0.000,0.000,0.000


Mixing Airflow Stats Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/person Area {m3/s-person},ACH - Air Changes per Hour,From/Source Zone,Delta Temperature {C}
,           1,KITCHEN_FLR_5 EXHAUST FANMIXING_0,HVACOPERATIONSCHD,KITCHEN_FLR_5,929.03,50.0,0.750,8.073E-004,1.500E-002,0.681,DINING_FLR_5,0.00


AirFlow Model

,,Simple
,           1,Simple


RoomAir Model

,,Zone Name,Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
,           1,BASEMENT,Mixing/Well-Stirred
,           2,CORRIDOR_FLR_1,Mixing/Well-Stirred
,           3,CORRIDOR_FLR_2,Mixing/Well-Stirred
,           4,CORRIDOR_FLR_5,Mixing/Well-Stirred
,           5,CORRIDOR_NW_FLR_3,Mixing/Well-Stirred
,           6,CORRIDOR_NW_FLR_4,Mixing/Well-Stirred
,           7,CORRIDOR_SE_FLR_3,Mixing/Well-Stirred
,           8,CORRIDOR_SE_FLR_4,Mixing/Well-Stirred
,           9,DINING_FLR_5,Mixing/Well-Stirred
,          10,ER_EXAM1_MULT4_FLR_1,Mixing/Well-Stirred
,          11,ER_EXAM3_MULT4_FLR_1,Mixing/Well-Stirred
,          12,ER_NURSESTN_LOBBY_FLR_1,Mixing/Well-Stirred
,          13,ER_TRAUMA1_FLR_1,Mixing/Well-Stirred
,          14,ER_TRAUMA2_FLR_1,Mixing/Well-Stirred
,          15,ER_TRIAGE_MULT4_FLR_1,Mixing/Well-Stirred
,          16,ICU_FLR_2,Mixing/Well-Stirred
,          17,ICU_NURSESTN_LOBBY_FLR_2,Mixing/Well-Stirred
,          18,IC_PATROOM1_MULT5_FLR_2,Mixing/Well-Stirred
,          19,IC_PATROOM2_FLR_2,Mixing/Well-Stirred
,          20,IC_PATROOM3_MULT6_FLR_2,Mixing/Well-Stirred
,          21,KITCHEN_FLR_5,Mixing/Well-Stirred
,          22,LAB_FLR_3,Mixing/Well-Stirred
,          23,LAB_FLR_4,Mixing/Well-Stirred
,          24,LOBBY_RECORDS_FLR_1,Mixing/Well-Stirred
,          25,NURSESTN_LOBBY_FLR_3,Mixing/Well-Stirred
,          26,NURSESTN_LOBBY_FLR_4,Mixing/Well-Stirred
,          27,NURSESTN_LOBBY_FLR_5,Mixing/Well-Stirred
,          28,OR1_FLR_2,Mixing/Well-Stirred
,          29,OR2_MULT5_FLR_2,Mixing/Well-Stirred
,          30,OR3_FLR_2,Mixing/Well-Stirred
,          31,OR4_FLR_2,Mixing/Well-Stirred
,          32,OR_NURSESTN_LOBBY_FLR_2,Mixing/Well-Stirred
,          33,OFFICE1_FLR_5,Mixing/Well-Stirred
,          34,OFFICE1_MULT4_FLR_1,Mixing/Well-Stirred
,          35,OFFICE2_MULT5_FLR_5,Mixing/Well-Stirred
,          36,OFFICE3_FLR_5,Mixing/Well-Stirred
,          37,OFFICE4_MULT6_FLR_5,Mixing/Well-Stirred
,          38,PATROOM1_MULT10_FLR_3,Mixing/Well-Stirred
,          39,PATROOM1_MULT10_FLR_4,Mixing/Well-Stirred
,          40,PATROOM2_FLR_3,Mixing/Well-Stirred
,          41,PATROOM2_FLR_4,Mixing/Well-Stirred
,          42,PATROOM3_MULT10_FLR_3,Mixing/Well-Stirred
,          43,PATROOM3_MULT10_FLR_4,Mixing/Well-Stirred
,          44,PATROOM4_FLR_3,Mixing/Well-Stirred
,          45,PATROOM4_FLR_4,Mixing/Well-Stirred
,          46,PATROOM5_MULT10_FLR_3,Mixing/Well-Stirred
,          47,PATROOM5_MULT10_FLR_4,Mixing/Well-Stirred
,          48,PATROOM6_FLR_3,Mixing/Well-Stirred
,          49,PATROOM6_FLR_4,Mixing/Well-Stirred
,          50,PATROOM7_MULT10_FLR_3,Mixing/Well-Stirred
,          51,PATROOM7_MULT10_FLR_4,Mixing/Well-Stirred
,          52,PATROOM8_FLR_3,Mixing/Well-Stirred
,          53,PATROOM8_FLR_4,Mixing/Well-Stirred
,          54,PHYSTHERAPY_FLR_3,Mixing/Well-Stirred
,          55,RADIOLOGY_FLR_4,Mixing/Well-Stirred


AirflowNetwork Model:Control

,,No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
,           1,NoMultizoneOrDistribution


Zone Volume Capacitance Multiplier

,,Sensible Heat Capacity Multiplier,Moisture Capacity Multiplier,Carbon Dioxide Capacity Multiplier,Generic Contaminant Capacity Multiplier
,           1,1.000,1.000,1.000,1.000


Load Timesteps in Zone Design Calculation Averaging Window

,,Value
,           1,4


Heating Sizing Factor Information

,,Sizing Factor ID,Value
,           1,Global,1.2000
,           2,Zone BASEMENT,1.2000
,           3,Zone CORRIDOR_FLR_1,1.2000
,           4,Zone CORRIDOR_FLR_2,1.2000
,           5,Zone CORRIDOR_FLR_5,1.2000
,           6,Zone CORRIDOR_NW_FLR_3,1.2000
,           7,Zone CORRIDOR_NW_FLR_4,1.2000
,           8,Zone CORRIDOR_SE_FLR_3,1.2000
,           9,Zone CORRIDOR_SE_FLR_4,1.2000
,          10,Zone DINING_FLR_5,1.2000
,          11,Zone ER_EXAM1_MULT4_FLR_1,1.2000
,          12,Zone ER_EXAM3_MULT4_FLR_1,1.2000
,          13,Zone ER_NURSESTN_LOBBY_FLR_1,1.2000
,          14,Zone ER_TRAUMA1_FLR_1,1.2000
,          15,Zone ER_TRAUMA2_FLR_1,1.2000
,          16,Zone ER_TRIAGE_MULT4_FLR_1,1.2000
,          17,Zone ICU_FLR_2,1.2000
,          18,Zone ICU_NURSESTN_LOBBY_FLR_2,1.2000
,          19,Zone IC_PATROOM1_MULT5_FLR_2,1.2000
,          20,Zone IC_PATROOM2_FLR_2,1.2000
,          21,Zone IC_PATROOM3_MULT6_FLR_2,1.2000
,          22,Zone KITCHEN_FLR_5,1.2000
,          23,Zone LAB_FLR_3,1.2000
,          24,Zone LAB_FLR_4,1.2000
,          25,Zone LOBBY_RECORDS_FLR_1,1.2000
,          26,Zone NURSESTN_LOBBY_FLR_3,1.2000
,          27,Zone NURSESTN_LOBBY_FLR_4,1.2000
,          28,Zone NURSESTN_LOBBY_FLR_5,1.2000
,          29,Zone OR1_FLR_2,1.2000
,          30,Zone OR2_MULT5_FLR_2,1.2000
,          31,Zone OR3_FLR_2,1.2000
,          32,Zone OR4_FLR_2,1.2000
,          33,Zone OR_NURSESTN_LOBBY_FLR_2,1.2000
,          34,Zone OFFICE1_FLR_5,1.2000
,          35,Zone OFFICE1_MULT4_FLR_1,1.2000
,          36,Zone OFFICE2_MULT5_FLR_5,1.2000
,          37,Zone OFFICE3_FLR_5,1.2000
,          38,Zone OFFICE4_MULT6_FLR_5,1.2000
,          39,Zone PATROOM1_MULT10_FLR_3,1.2000
,          40,Zone PATROOM1_MULT10_FLR_4,1.2000
,          41,Zone PATROOM2_FLR_3,1.2000
,          42,Zone PATROOM2_FLR_4,1.2000
,          43,Zone PATROOM3_MULT10_FLR_3,1.2000
,          44,Zone PATROOM3_MULT10_FLR_4,1.2000
,          45,Zone PATROOM4_FLR_3,1.2000
,          46,Zone PATROOM4_FLR_4,1.2000
,          47,Zone PATROOM5_MULT10_FLR_3,1.2000
,          48,Zone PATROOM5_MULT10_FLR_4,1.2000
,          49,Zone PATROOM6_FLR_3,1.2000
,          50,Zone PATROOM6_FLR_4,1.2000
,          51,Zone PATROOM7_MULT10_FLR_3,1.2000
,          52,Zone PATROOM7_MULT10_FLR_4,1.2000
,          53,Zone PATROOM8_FLR_3,1.2000
,          54,Zone PATROOM8_FLR_4,1.2000
,          55,Zone PHYSTHERAPY_FLR_3,1.2000
,          56,Zone RADIOLOGY_FLR_4,1.2000


Cooling Sizing Factor Information

,,Sizing Factor ID,Value
,           1,Global,1.2000
,           2,Zone BASEMENT,1.2000
,           3,Zone CORRIDOR_FLR_1,1.2000
,           4,Zone CORRIDOR_FLR_2,1.2000
,           5,Zone CORRIDOR_FLR_5,1.2000
,           6,Zone CORRIDOR_NW_FLR_3,1.2000
,           7,Zone CORRIDOR_NW_FLR_4,1.2000
,           8,Zone CORRIDOR_SE_FLR_3,1.2000
,           9,Zone CORRIDOR_SE_FLR_4,1.2000
,          10,Zone DINING_FLR_5,1.2000
,          11,Zone ER_EXAM1_MULT4_FLR_1,1.2000
,          12,Zone ER_EXAM3_MULT4_FLR_1,1.2000
,          13,Zone ER_NURSESTN_LOBBY_FLR_1,1.2000
,          14,Zone ER_TRAUMA1_FLR_1,1.2000
,          15,Zone ER_TRAUMA2_FLR_1,1.2000
,          16,Zone ER_TRIAGE_MULT4_FLR_1,1.2000
,          17,Zone ICU_FLR_2,1.2000
,          18,Zone ICU_NURSESTN_LOBBY_FLR_2,1.2000
,          19,Zone IC_PATROOM1_MULT5_FLR_2,1.2000
,          20,Zone IC_PATROOM2_FLR_2,1.2000
,          21,Zone IC_PATROOM3_MULT6_FLR_2,1.2000
,          22,Zone KITCHEN_FLR_5,1.2000
,          23,Zone LAB_FLR_3,1.2000
,          24,Zone LAB_FLR_4,1.2000
,          25,Zone LOBBY_RECORDS_FLR_1,1.2000
,          26,Zone NURSESTN_LOBBY_FLR_3,1.2000
,          27,Zone NURSESTN_LOBBY_FLR_4,1.2000
,          28,Zone NURSESTN_LOBBY_FLR_5,1.2000
,          29,Zone OR1_FLR_2,1.2000
,          30,Zone OR2_MULT5_FLR_2,1.2000
,          31,Zone OR3_FLR_2,1.2000
,          32,Zone OR4_FLR_2,1.2000
,          33,Zone OR_NURSESTN_LOBBY_FLR_2,1.2000
,          34,Zone OFFICE1_FLR_5,1.2000
,          35,Zone OFFICE1_MULT4_FLR_1,1.2000
,          36,Zone OFFICE2_MULT5_FLR_5,1.2000
,          37,Zone OFFICE3_FLR_5,1.2000
,          38,Zone OFFICE4_MULT6_FLR_5,1.2000
,          39,Zone PATROOM1_MULT10_FLR_3,1.2000
,          40,Zone PATROOM1_MULT10_FLR_4,1.2000
,          41,Zone PATROOM2_FLR_3,1.2000
,          42,Zone PATROOM2_FLR_4,1.2000
,          43,Zone PATROOM3_MULT10_FLR_3,1.2000
,          44,Zone PATROOM3_MULT10_FLR_4,1.2000
,          45,Zone PATROOM4_FLR_3,1.2000
,          46,Zone PATROOM4_FLR_4,1.2000
,          47,Zone PATROOM5_MULT10_FLR_3,1.2000
,          48,Zone PATROOM5_MULT10_FLR_4,1.2000
,          49,Zone PATROOM6_FLR_3,1.2000
,          50,Zone PATROOM6_FLR_4,1.2000
,          51,Zone PATROOM7_MULT10_FLR_3,1.2000
,          52,Zone PATROOM7_MULT10_FLR_4,1.2000
,          53,Zone PATROOM8_FLR_3,1.2000
,          54,Zone PATROOM8_FLR_4,1.2000
,          55,Zone PHYSTHERAPY_FLR_3,1.2000
,          56,Zone RADIOLOGY_FLR_4,1.2000


Zone Sizing Information

,,Zone Name,Load Type,Calc Des Load {W},User Des Load {W},Calc Des Air Flow Rate {m3/s},User Des Air Flow Rate {m3/s},Design Day Name,Date/Time of Peak,Temperature at Peak {C},Humidity Ratio at Peak {kgWater/kgDryAir},Floor Area {m2},# Occupants,Calc Outdoor Air Flow Rate {m3/s},Calc DOAS Heat Addition Rate {W}
,           1,BASEMENT,Cooling,59823.55035,71788.26042,4.50329,5.40394,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 18:00:00,28.63200,1.87829E-002,3739.34736,100.58850,1.00589,0.00000
,           2,BASEMENT,Heating,314.15144,376.98173,9.02495E-003,1.00589,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:15:00,-20.60000,6.12575E-004,3739.34736,100.58850,1.00589,0.00000
,           3,CORRIDOR_FLR_1,Cooling,11813.89098,14176.66918,0.85478,1.02573,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 06:00:00,20.71400,1.57349E-002,569.03112,6.14554,0.14226,0.00000
,           4,CORRIDOR_FLR_1,Heating,16959.87795,20351.85355,0.48265,0.57918,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,-20.60000,6.12575E-004,569.03112,6.14554,0.14226,0.00000
,           5,CORRIDOR_FLR_2,Cooling,11063.63829,13276.36594,0.80252,1.34933,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 06:00:00,20.71400,1.57349E-002,569.03112,6.14554,0.14226,0.00000
,           6,CORRIDOR_FLR_2,Heating,16989.92645,20387.91174,0.48351,0.58021,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,-20.60000,6.12575E-004,569.03112,6.14554,0.14226,0.00000
,           7,CORRIDOR_FLR_5,Cooling,14387.88376,17265.46052,1.08339,1.30006,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:30:00,30.13000,1.87829E-002,501.67642,5.41810,0.12542,0.00000
,           8,CORRIDOR_FLR_5,Heating,27731.75509,33278.10611,0.79304,0.95165,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,-20.60000,6.12575E-004,501.67642,5.41810,0.12542,0.00000
,           9,CORRIDOR_NW_FLR_3,Cooling,12313.05047,14775.66057,0.89200,1.34382,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 06:00:00,20.71400,1.57349E-002,566.70854,6.12045,0.14168,0.00000
,          10,CORRIDOR_NW_FLR_3,Heating,1390.96104,1669.15325,4.00180E-002,0.14168,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,-20.60000,6.12575E-004,566.70854,6.12045,0.14168,0.00000
,          11,CORRIDOR_NW_FLR_4,Cooling,12898.22514,15477.87017,0.93559,1.34382,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 06:00:00,20.71400,1.57349E-002,566.70854,6.12045,0.14168,0.00000
,          12,CORRIDOR_NW_FLR_4,Heating,1000.41661,1200.49994,2.87981E-002,0.14168,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,-20.60000,6.12575E-004,566.70854,6.12045,0.14168,0.00000
,          13,CORRIDOR_SE_FLR_3,Cooling,12649.35801,15179.22962,0.91706,1.34382,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 06:00:00,20.71400,1.57349E-002,566.70854,6.12045,0.14168,0.00000
,          14,CORRIDOR_SE_FLR_3,Heating,1465.21712,1758.26055,4.21501E-002,0.14168,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,-20.60000,6.12575E-004,566.70854,6.12045,0.14168,0.00000
,          15,CORRIDOR_SE_FLR_4,Cooling,13188.14244,15825.77093,0.95719,1.34382,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 06:00:00,20.71400,1.57349E-002,566.70854,6.12045,0.14168,0.00000
,          16,CORRIDOR_SE_FLR_4,Heating,1052.83001,1263.39601,3.03051E-002,0.14168,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,-20.60000,6.12575E-004,566.70854,6.12045,0.14168,0.00000
,          17,DINING_FLR_5,Cooling,42933.80785,51520.56942,3.23466,3.88160,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,30.55800,1.87829E-002,696.77280,74.97259,0.74973,0.00000
,          18,DINING_FLR_5,Heating,46984.02012,56380.82415,1.34464,1.61357,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,-20.60000,6.12575E-004,696.77280,74.97259,0.74973,0.00000
,          19,ER_EXAM1_MULT4_FLR_1,Cooling,9244.50997,11093.41197,0.69700,1.58613,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,27.87091,5.99220,0.26436,0.00000
,          20,ER_EXAM1_MULT4_FLR_1,Heating,6374.79782,7649.75738,0.18380,0.26436,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,-20.60000,6.12575E-004,27.87091,5.99220,0.26436,0.00000
,          21,ER_EXAM3_MULT4_FLR_1,Cooling,9203.72597,11044.47116,0.69374,1.58613,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:45:00,30.71850,1.87829E-002,27.87091,5.99220,0.26436,0.00000
,          22,ER_EXAM3_MULT4_FLR_1,Heating,3803.39775,4564.07729,0.10970,0.26436,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,-20.60000,6.12575E-004,27.87091,5.99220,0.26436,0.00000
