Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:31
,          23,ER_NURSESTN_LOBBY_FLR_1,Cooling,46267.01239,55520.41487,3.48342,4.18010,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 09:00:00,25.31500,1.87829E-002,1235.61043,17.66922,0.17669,0.00000
,          24,ER_NURSESTN_LOBBY_FLR_1,Heating,12927.93715,15513.52458,0.36725,0.44069,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,-20.60000,6.12575E-004,1235.61043,17.66922,0.17669,0.00000
,          25,ER_TRAUMA1_FLR_1,Cooling,3478.91729,4174.70075,0.26248,0.39653,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,30.55800,1.87829E-002,27.87091,5.99220,6.60890E-002,0.00000
,          26,ER_TRAUMA1_FLR_1,Heating,3309.07324,3970.88789,9.53599E-002,0.11443,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,-20.60000,6.12575E-004,27.87091,5.99220,6.60890E-002,0.00000
,          27,ER_TRAUMA2_FLR_1,Cooling,3381.30730,4057.56877,0.25512,0.39653,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:30:00,30.87900,1.87829E-002,27.87091,5.99220,6.60890E-002,0.00000
,          28,ER_TRAUMA2_FLR_1,Heating,3305.52390,3966.62868,9.52572E-002,0.11431,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,-20.60000,6.12575E-004,27.87091,5.99220,6.60890E-002,0.00000
,          29,ER_TRIAGE_MULT4_FLR_1,Cooling,10204.64382,12245.57258,0.76940,1.58613,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:45:00,30.71850,1.87829E-002,27.87091,5.99220,0.26436,0.00000
,          30,ER_TRIAGE_MULT4_FLR_1,Heating,5970.51781,7164.62137,0.17216,0.26436,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,-20.60000,6.12575E-004,27.87091,5.99220,0.26436,0.00000
,          31,ICU_FLR_2,Cooling,51590.84041,61909.00849,3.88545,4.66254,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:30:00,29.16700,1.87829E-002,617.96447,33.24642,1.46535,0.00000
,          32,ICU_FLR_2,Heating,0.00000,0.00000,0.00000,1.46535,CHICAGO ANN HTG 99.6% CONDNS DB,,-20.60000,6.12575E-004,617.96447,33.24642,1.46535,0.00000
,          33,ICU_NURSESTN_LOBBY_FLR_2,Cooling,27316.70959,32780.05150,2.05622,2.46746,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 08:30:00,24.29850,1.87829E-002,668.76778,9.56338,9.56338E-002,0.00000
,          34,ICU_NURSESTN_LOBBY_FLR_2,Heating,0.00000,0.00000,0.00000,9.56338E-002,CHICAGO ANN HTG 99.6% CONDNS DB,,-20.60000,6.12575E-004,668.76778,9.56338,9.56338E-002,0.00000
,          35,IC_PATROOM1_MULT5_FLR_2,Cooling,9667.09252,11600.51103,0.72864,0.87437,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:15:00,31.03950,1.87829E-002,20.90318,1.12459,0.24781,0.00000
,          36,IC_PATROOM1_MULT5_FLR_2,Heating,8153.07330,9783.68796,0.23506,0.28207,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,-20.60000,6.12575E-004,20.90318,1.12459,0.24781,0.00000
,          37,IC_PATROOM2_FLR_2,Cooling,3864.57571,4637.49085,0.29150,0.34979,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,27.87091,1.49945,6.60890E-002,0.00000
,          38,IC_PATROOM2_FLR_2,Heating,4503.98964,5404.78756,0.12980,0.15576,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,-20.60000,6.12575E-004,27.87091,1.49945,6.60890E-002,0.00000
,          39,IC_PATROOM3_MULT6_FLR_2,Cooling,17325.06409,20790.07691,1.30555,1.56666,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:15:00,29.43450,1.87829E-002,20.90318,1.12459,0.29737,0.00000
,          40,IC_PATROOM3_MULT6_FLR_2,Heating,9780.38124,11736.45749,0.28197,0.33836,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,-20.60000,6.12575E-004,20.90318,1.12459,0.29737,0.00000
,          41,KITCHEN_FLR_5,Cooling,47221.38684,56665.66421,2.57569,3.09083,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 06:00:00,20.71400,1.57349E-002,929.03040,49.98173,1.75103,0.00000
,          42,KITCHEN_FLR_5,Heating,62195.11423,74634.13707,1.65583,1.98699,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,-20.60000,6.12575E-004,929.03040,49.98173,1.75103,0.00000
,          43,LAB_FLR_3,Cooling,16508.06794,19809.68153,1.24273,1.88200,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 09:30:00,26.22450,1.87829E-002,264.77366,14.24479,1.88200,0.00000
,          44,LAB_FLR_3,Heating,0.00000,0.00000,0.00000,1.88200,CHICAGO ANN HTG 99.6% CONDNS DB,,-20.60000,6.12575E-004,264.77366,14.24479,1.88200,0.00000
,          45,LAB_FLR_4,Cooling,16538.23977,19845.88773,1.24500,1.88200,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 09:30:00,26.22450,1.87829E-002,264.77366,14.24479,1.88200,0.00000
,          46,LAB_FLR_4,Heating,0.00000,0.00000,0.00000,1.88200,CHICAGO ANN HTG 99.6% CONDNS DB,,-20.60000,6.12575E-004,264.77366,14.24479,1.88200,0.00000
,          47,LOBBY_RECORDS_FLR_1,Cooling,44915.78406,53898.94087,3.38312,4.05974,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,1474.81061,21.08978,0.21090,0.00000
,          48,LOBBY_RECORDS_FLR_1,Heating,65472.56273,78567.07527,1.86957,2.24349,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,-20.60000,6.12575E-004,1474.81061,21.08978,0.21090,0.00000
,          49,NURSESTN_LOBBY_FLR_3,Cooling,27090.02990,32508.03588,2.03915,2.44698,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 08:15:00,23.79025,1.87829E-002,905.80464,12.95300,0.12953,0.00000
,          50,NURSESTN_LOBBY_FLR_3,Heating,0.00000,0.00000,0.00000,0.12953,CHICAGO ANN HTG 99.6% CONDNS DB,,-20.60000,6.12575E-004,905.80464,12.95300,0.12953,0.00000
,          51,NURSESTN_LOBBY_FLR_4,Cooling,27589.51893,33107.42271,2.07675,2.49210,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 08:15:00,23.79025,1.87829E-002,905.80464,12.95300,0.12953,0.00000
,          52,NURSESTN_LOBBY_FLR_4,Heating,0.00000,0.00000,0.00000,0.12953,CHICAGO ANN HTG 99.6% CONDNS DB,,-20.60000,6.12575E-004,905.80464,12.95300,0.12953,0.00000
,          53,NURSESTN_LOBBY_FLR_5,Cooling,39558.37744,47470.05292,2.97842,3.57411,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:45:00,29.91600,1.87829E-002,1040.51405,14.87934,0.14879,0.00000
,          54,NURSESTN_LOBBY_FLR_5,Heating,44343.23553,53211.88263,1.26590,1.51908,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,-20.60000,6.12575E-004,1040.51405,14.87934,0.14879,0.00000
,          55,OR1_FLR_2,Cooling,10082.86041,12099.43249,1.13956,1.36747,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,21.46300,1.64954E-002,55.74182,2.99890,0.19826,0.00000
,          56,OR1_FLR_2,Heating,2035.26916,2442.32299,5.35102E-002,0.19826,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,-20.60000,6.12575E-004,55.74182,2.99890,0.19826,0.00000
,          57,OR2_MULT5_FLR_2,Cooling,49458.92953,59350.71544,5.58545,6.70254,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,21.46300,1.64954E-002,55.74182,2.99890,0.99129,0.00000
,          58,OR2_MULT5_FLR_2,Heating,0.00000,0.00000,0.00000,0.99129,CHICAGO ANN HTG 99.6% CONDNS DB,,-20.60000,6.12575E-004,55.74182,2.99890,0.99129,0.00000
,          59,OR3_FLR_2,Cooling,9828.72946,11794.47536,1.11022,1.33227,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,21.46300,1.64954E-002,55.74182,2.99890,0.19826,0.00000
,          60,OR3_FLR_2,Heating,0.00000,0.00000,0.00000,0.19826,CHICAGO ANN HTG 99.6% CONDNS DB,,-20.60000,6.12575E-004,55.74182,2.99890,0.19826,0.00000
,          61,OR4_FLR_2,Cooling,36980.74407,44376.89288,4.17084,5.00501,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,21.46300,1.64954E-002,222.96730,11.99562,0.79308,0.00000
,          62,OR4_FLR_2,Heating,0.00000,0.00000,0.00000,0.79308,CHICAGO ANN HTG 99.6% CONDNS DB,,-20.60000,6.12575E-004,222.96730,11.99562,0.79308,0.00000
,          63,OR_NURSESTN_LOBBY_FLR_2,Cooling,33696.23674,40435.48409,2.53751,3.04501,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:15:00,30.79875,1.87829E-002,1012.64314,14.48079,0.14481,0.00000
,          64,OR_NURSESTN_LOBBY_FLR_2,Heating,30662.00286,36794.40344,0.87269,1.04723,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,-20.60000,6.12575E-004,1012.64314,14.48079,0.14481,0.00000
,          65,OFFICE1_FLR_5,Cooling,6785.77564,8142.93077,0.51163,0.61395,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,69.69557,5.24808,5.24808E-002,0.00000
,          66,OFFICE1_FLR_5,Heating,11258.80904,13510.57085,0.32295,0.38754,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,-20.60000,6.12575E-004,69.69557,5.24808,5.24808E-002,0.00000
,          67,OFFICE1_MULT4_FLR_1,Cooling,4072.65701,4887.18841,0.30695,0.36834,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:45:00,31.06625,1.87829E-002,13.93546,1.04934,4.19736E-002,0.00000
,          68,OFFICE1_MULT4_FLR_1,Heating,7794.48339,9353.38007,0.22359,0.26831,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,-20.60000,6.12575E-004,13.93546,1.04934,4.19736E-002,0.00000
,          69,OFFICE2_MULT5_FLR_5,Cooling,28939.87868,34727.85442,2.18009,2.61611,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:15:00,29.43450,1.87829E-002,69.67728,5.24670,0.26234,0.00000
,          70,OFFICE2_MULT5_FLR_5,Heating,32690.56031,39228.67237,0.93681,1.12417,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,-20.60000,6.12575E-004,69.67728,5.24670,0.26234,0.00000
,          71,OFFICE3_FLR_5,Cooling,6569.47691,7883.37230,0.49533,0.59439,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,69.67728,5.24670,5.24670E-002,0.00000
,          72,OFFICE3_FLR_5,Heating,11239.76893,13487.72271,0.32241,0.38689,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,-20.60000,6.12575E-004,69.67728,5.24670,5.24670E-002,0.00000
,          73,OFFICE4_MULT6_FLR_5,Cooling,6015.12336,7218.14803,0.45335,0.54402,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:30:00,30.87900,1.87829E-002,13.93546,1.04934,6.29604E-002,0.00000
,          74,OFFICE4_MULT6_FLR_5,Heating,13477.11252,16172.53503,0.38668,0.46402,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,-20.60000,6.12575E-004,13.93546,1.04934,6.29604E-002,0.00000
,          75,PATROOM1_MULT10_FLR_3,Cooling,15701.95260,18842.34312,1.18353,1.48683,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,31.20000,1.87829E-002,20.90318,1.12459,0.49561,0.00000
,          76,PATROOM1_MULT10_FLR_3,Heating,19297.29223,23156.75067,0.55638,0.66766,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,-20.60000,6.12575E-004,20.90318,1.12459,0.49561,0.00000
,          77,PATROOM1_MULT10_FLR_4,Cooling,15666.83893,18800.20672,1.18088,1.48683,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,31.20000,1.87829E-002,20.90318,1.12459,0.49561,0.00000
,          78,PATROOM1_MULT10_FLR_4,Heating,19407.40124,23288.88149,0.55956,0.67147,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,-20.60000,6.12575E-004,20.90318,1.12459,0.49561,0.00000
,          79,PATROOM2_FLR_3,Cooling,3314.66982,3977.60378,0.25000,0.30000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,31.20000,1.87829E-002,34.83864,1.87431,8.26170E-002,0.00000
,          80,PATROOM2_FLR_3,Heating,5521.11527,6625.33832,0.15912,0.19094,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,-20.60000,6.12575E-004,34.83864,1.87431,8.26170E-002,0.00000
,          81,PATROOM2_FLR_4,Cooling,3303.61538,3964.33846,0.24917,0.29900,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,31.20000,1.87829E-002,34.83864,1.87431,8.26170E-002,0.00000
,          82,PATROOM2_FLR_4,Heating,5545.98778,6655.18534,0.15984,0.19181,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,-20.60000,6.12575E-004,34.83864,1.87431,8.26170E-002,0.00000
,          83,PATROOM3_MULT10_FLR_3,Cooling,19292.41226,23150.89471,1.45406,1.74488,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 09:15:00,25.76975,1.87829E-002,20.20824,1.08720,0.47922,0.00000
,          84,PATROOM3_MULT10_FLR_3,Heating,18546.43781,22255.72537,0.53474,0.64169,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,-20.60000,6.12575E-004,20.20824,1.08720,0.47922,0.00000
,          85,PATROOM3_MULT10_FLR_4,Cooling,19218.81622,23062.57946,1.44852,1.73822,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 09:15:00,25.76975,1.87829E-002,20.20824,1.08720,0.47922,0.00000
,          86,PATROOM3_MULT10_FLR_4,Heating,18621.47688,22345.77225,0.53690,0.64428,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,-20.60000,6.12575E-004,20.20824,1.08720,0.47922,0.00000
,          87,PATROOM4_FLR_3,Cooling,3052.91881,3663.50257,0.23027,0.27632,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:45:00,31.20000,1.87829E-002,34.83864,1.87431,8.26170E-002,0.00000
,          88,PATROOM4_FLR_3,Heating,5514.38060,6617.25672,0.15893,0.19071,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,-20.60000,6.12575E-004,34.83864,1.87431,8.26170E-002,0.00000
,          89,PATROOM4_FLR_4,Cooling,3044.45590,3653.34708,0.22963,0.27555,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:45:00,31.20000,1.87829E-002,34.83864,1.87431,8.26170E-002,0.00000
,          90,PATROOM4_FLR_4,Heating,5539.14623,6646.97547,0.15964,0.19157,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,-20.60000,6.12575E-004,34.83864,1.87431,8.26170E-002,0.00000
,          91,PATROOM5_MULT10_FLR_3,Cooling,14134.92077,16961.90492,1.06543,1.48683,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:15:00,31.03950,1.87829E-002,20.90318,1.12459,0.49561,0.00000
,          92,PATROOM5_MULT10_FLR_3,Heating,19302.99938,23163.59925,0.55655,0.66786,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,-20.60000,6.12575E-004,20.90318,1.12459,0.49561,0.00000
,          93,PATROOM5_MULT10_FLR_4,Cooling,14115.39731,16938.47677,1.06396,1.48683,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:15:00,31.03950,1.87829E-002,20.90318,1.12459,0.49561,0.00000
,          94,PATROOM5_MULT10_FLR_4,Heating,19412.94681,23295.53617,0.55972,0.67166,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,-20.60000,6.12575E-004,20.90318,1.12459,0.49561,0.00000
,          95,PATROOM6_FLR_3,Cooling,3305.38262,3966.45915,0.24932,0.29918,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,27.87091,1.49945,6.60890E-002,0.00000
,          96,PATROOM6_FLR_3,Heating,4889.59859,5867.51830,0.14091,0.16910,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,-20.60000,6.12575E-004,27.87091,1.49945,6.60890E-002,0.00000
,          97,PATROOM6_FLR_4,Cooling,3288.86010,3946.63212,0.24807,0.29769,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,27.87091,1.49945,6.60890E-002,0.00000
,          98,PATROOM6_FLR_4,Heating,4913.87018,5896.64421,0.14161,0.16993,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,-20.60000,6.12575E-004,27.87091,1.49945,6.60890E-002,0.00000
,          99,PATROOM7_MULT10_FLR_3,Cooling,22572.22255,27086.66707,1.70099,2.04119,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:15:00,29.43450,1.87829E-002,20.20824,1.08720,0.47922,0.00000
,         100,PATROOM7_MULT10_FLR_3,Heating,18657.43255,22388.91906,0.53794,0.64553,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,-20.60000,6.12575E-004,20.20824,1.08720,0.47922,0.00000
,         101,PATROOM7_MULT10_FLR_4,Cooling,22468.65900,26962.39080,1.69318,2.03182,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:15:00,29.43450,1.87829E-002,20.20824,1.08720,0.47922,0.00000
,         102,PATROOM7_MULT10_FLR_4,Heating,18763.88654,22516.66385,0.54101,0.64921,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,-20.60000,6.12575E-004,20.20824,1.08720,0.47922,0.00000
,         103,PATROOM8_FLR_3,Cooling,3159.63940,3791.56728,0.23833,0.28600,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,27.87091,1.49945,6.60890E-002,0.00000
,         104,PATROOM8_FLR_3,Heating,4883.35484,5860.02581,0.14073,0.16888,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,-20.60000,6.12575E-004,27.87091,1.49945,6.60890E-002,0.00000
,         105,PATROOM8_FLR_4,Cooling,3146.50822,3775.80987,0.23734,0.28481,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,27.87091,1.49945,6.60890E-002,0.00000
,         106,PATROOM8_FLR_4,Heating,4907.51103,5889.01323,0.14143,0.16971,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,-20.60000,6.12575E-004,27.87091,1.49945,6.60890E-002,0.00000
,         107,PHYSTHERAPY_FLR_3,Cooling,20671.50544,24805.80653,1.55617,3.46970,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 09:15:00,25.76975,1.87829E-002,487.74096,26.24041,0.20992,0.00000
,         108,PHYSTHERAPY_FLR_3,Heating,0.00000,0.00000,0.00000,0.20992,CHICAGO ANN HTG 99.6% CONDNS DB,,-20.60000,6.12575E-004,487.74096,26.24041,0.20992,0.00000
,         109,RADIOLOGY_FLR_4,Cooling,35618.70097,42742.44116,2.68125,8.67425,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 18:00:00,28.63200,1.87829E-002,487.74096,26.24041,1.73485,0.00000
,         110,RADIOLOGY_FLR_4,Heating,0.00000,0.00000,0.00000,1.73485,CHICAGO ANN HTG 99.6% CONDNS DB,,-20.60000,6.12575E-004,487.74096,26.24041,1.73485,0.00000


System Sizing Information

,,System Name,Load Type,Peak Load Kind,User Design Capacity,Calc Des Air Flow Rate [m3/s],User Des Air Flow Rate [m3/s],Design Day Name,Date/Time of Peak
,           1,CAV_1,Cooling,Sensible,338897.42,16.99524,16.99524,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 00:00:00
,           2,CAV_1,Heating,Sensible,172529.58,5.42001,5.42001,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 17:00:00
,           3,CAV_2,Cooling,Sensible,229238.26,15.91781,15.91781,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 00:00:00
,           4,CAV_2,Heating,Sensible,108163.69,3.05713,3.05713,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00
,           5,VAV_1,Cooling,Sensible,548548.47,28.13631,28.13631,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 00:00:00
,           6,VAV_1,Heating,Sensible,227594.86,9.83235,9.83235,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00
,           7,VAV_2,Cooling,Sensible,905643.69,45.34554,45.34554,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 00:00:00
,           8,VAV_2,Heating,Sensible,422363.12,14.91900,14.91900,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:15:00


Component Sizing Information

,,Component Type,Component Name,Input Field Description,Value
,           1,AirTerminal:SingleDuct:VAV:Reheat,BASEMENT VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],5.40394
,           2,AirTerminal:SingleDuct:VAV:Reheat,BASEMENT VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.52728
,           3,AirTerminal:SingleDuct:VAV:Reheat,BASEMENT VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,           4,AirTerminal:SingleDuct:VAV:Reheat,BASEMENT VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],1.62118
,           5,AirTerminal:SingleDuct:VAV:Reheat,BASEMENT VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],4.33547E-004
,           6,AirTerminal:SingleDuct:VAV:Reheat,BASEMENT VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,           7,AirTerminal:SingleDuct:VAV:Reheat,BASEMENT VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],0.00000
,           8,AirTerminal:SingleDuct:VAV:Reheat,BASEMENT VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.62118
,           9,AirTerminal:SingleDuct:VAV:Reheat,BASEMENT VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,          10,AirTerminal:SingleDuct:VAV:Reheat,BASEMENT VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,          11,Coil:Heating:Water,BASEMENT VAV BOX REHEAT COIL,Design Size Rated Capacity [W],0.00000
,          12,Coil:Heating:Water,BASEMENT VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],0.00000
,          13,Coil:Heating:Water,BASEMENT VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1.00000
,          14,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.02573
,          15,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.42272
,          16,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          17,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.30772
,          18,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],5.40778E-004
,          19,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          20,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],5.22628E-004
,          21,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.57918
,          22,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,          23,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,          24,Coil:Heating:Water,CORRIDOR_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],23870.04744
,          25,Coil:Heating:Water,CORRIDOR_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],5.22628E-004
,          26,Coil:Heating:Water,CORRIDOR_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],583.90959
,          27,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.34933
,          28,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,1.00000
,          29,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          30,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.40480
,          31,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],7.11382E-004
,          32,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          33,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],5.23547E-004
,          34,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.58021
,          35,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,          36,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,          37,Coil:Heating:Water,CORRIDOR_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],23912.02599
,          38,Coil:Heating:Water,CORRIDOR_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],5.23547E-004
,          39,Coil:Heating:Water,CORRIDOR_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],584.93355
,          40,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_FLR_5 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.30006
,          41,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_FLR_5 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.29404
,          42,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_FLR_5 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          43,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_FLR_5 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.39002
,          44,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_FLR_5 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],7.77432E-004
,          45,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_FLR_5 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          46,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_FLR_5 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],8.55576E-004
,          47,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_FLR_5 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.95165
,          48,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_FLR_5 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,          49,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_FLR_5 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,          50,Coil:Heating:Water,CORRIDOR_FLR_5 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],39076.81109
,          51,Coil:Heating:Water,CORRIDOR_FLR_5 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],8.55576E-004
,          52,Coil:Heating:Water,CORRIDOR_FLR_5 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],954.14878
,          53,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_NW_FLR_3 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.34382
,          54,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_NW_FLR_3 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,1.00000
,          55,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_NW_FLR_3 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          56,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_NW_FLR_3 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.40315
,          57,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_NW_FLR_3 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],7.11383E-004
,          58,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_NW_FLR_3 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          59,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_NW_FLR_3 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],8.98359E-005
,          60,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_NW_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.40315
,          61,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_NW_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,          62,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_NW_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,          63,Coil:Heating:Water,CORRIDOR_NW_FLR_3 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],4103.08178
,          64,Coil:Heating:Water,CORRIDOR_NW_FLR_3 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],8.98359E-005
,          65,Coil:Heating:Water,CORRIDOR_NW_FLR_3 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],75.64619
,          66,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_NW_FLR_4 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.34382
,          67,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_NW_FLR_4 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,1.00000
,          68,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_NW_FLR_4 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          69,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_NW_FLR_4 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.40315
,          70,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_NW_FLR_4 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],7.11383E-004
,          71,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_NW_FLR_4 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          72,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_NW_FLR_4 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],7.95651E-005
,          73,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_NW_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.40315
,          74,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_NW_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,          75,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_NW_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,          76,Coil:Heating:Water,CORRIDOR_NW_FLR_4 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],3633.98531
,          77,Coil:Heating:Water,CORRIDOR_NW_FLR_4 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],7.95651E-005
,          78,Coil:Heating:Water,CORRIDOR_NW_FLR_4 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],66.11353
,          79,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_SE_FLR_3 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.34382
,          80,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_SE_FLR_3 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,1.00000
,          81,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_SE_FLR_3 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          82,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_SE_FLR_3 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.40315
,          83,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_SE_FLR_3 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],7.11383E-004
,          84,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_SE_FLR_3 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          85,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_SE_FLR_3 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],9.17885E-005
,          86,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_SE_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.40315
,          87,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_SE_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,          88,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_SE_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,          89,Coil:Heating:Water,CORRIDOR_SE_FLR_3 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],4192.26351
,          90,Coil:Heating:Water,CORRIDOR_SE_FLR_3 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],9.17885E-005
,          91,Coil:Heating:Water,CORRIDOR_SE_FLR_3 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],77.47963
,          92,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_SE_FLR_4 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.34382
,          93,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_SE_FLR_4 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,1.00000
,          94,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_SE_FLR_4 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          95,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_SE_FLR_4 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.40315
,          96,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_SE_FLR_4 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],7.11383E-004
,          97,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_SE_FLR_4 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          98,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_SE_FLR_4 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],8.09436E-005
,          99,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_SE_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.40315
,         100,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_SE_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         101,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_SE_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         102,Coil:Heating:Water,CORRIDOR_SE_FLR_4 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],3696.94175
,         103,Coil:Heating:Water,CORRIDOR_SE_FLR_4 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],8.09436E-005
,         104,Coil:Heating:Water,CORRIDOR_SE_FLR_4 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],67.37804
,         105,AirTerminal:SingleDuct:VAV:Reheat,DINING_FLR_5 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],3.88160
,         106,AirTerminal:SingleDuct:VAV:Reheat,DINING_FLR_5 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,         107,AirTerminal:SingleDuct:VAV:Reheat,DINING_FLR_5 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         108,AirTerminal:SingleDuct:VAV:Reheat,DINING_FLR_5 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],1.16448
,         109,AirTerminal:SingleDuct:VAV:Reheat,DINING_FLR_5 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.67125E-003
,         110,AirTerminal:SingleDuct:VAV:Reheat,DINING_FLR_5 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         111,AirTerminal:SingleDuct:VAV:Reheat,DINING_FLR_5 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.44935E-003
,         112,AirTerminal:SingleDuct:VAV:Reheat,DINING_FLR_5 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.61357
,         113,AirTerminal:SingleDuct:VAV:Reheat,DINING_FLR_5 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         114,AirTerminal:SingleDuct:VAV:Reheat,DINING_FLR_5 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         115,Coil:Heating:Water,DINING_FLR_5 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],66196.08578
,         116,Coil:Heating:Water,DINING_FLR_5 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.44935E-003
,         117,Coil:Heating:Water,DINING_FLR_5 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1615.59265
,         118,AirTerminal:SingleDuct:VAV:Reheat,ER_EXAM1_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.58613
,         119,AirTerminal:SingleDuct:VAV:Reheat,ER_EXAM1_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,1.00000
,         120,AirTerminal:SingleDuct:VAV:Reheat,ER_EXAM1_MULT4_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,1.00000
,         121,AirTerminal:SingleDuct:VAV:Reheat,ER_EXAM1_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],1.58613
,         122,AirTerminal:SingleDuct:VAV:Reheat,ER_EXAM1_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.42275E-002
,         123,AirTerminal:SingleDuct:VAV:Reheat,ER_EXAM1_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         124,AirTerminal:SingleDuct:VAV:Reheat,ER_EXAM1_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],3.77745E-004
,         125,AirTerminal:SingleDuct:VAV:Reheat,ER_EXAM1_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.58613
,         126,AirTerminal:SingleDuct:VAV:Reheat,ER_EXAM1_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         127,AirTerminal:SingleDuct:VAV:Reheat,ER_EXAM1_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         128,Coil:Heating:Water,ER_EXAM1_MULT4_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],17252.79731
,         129,Coil:Heating:Water,ER_EXAM1_MULT4_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],3.77745E-004
,         130,Coil:Heating:Water,ER_EXAM1_MULT4_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],320.62790
,         131,AirTerminal:SingleDuct:VAV:Reheat,ER_EXAM3_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.58613
,         132,AirTerminal:SingleDuct:VAV:Reheat,ER_EXAM3_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,1.00000
,         133,AirTerminal:SingleDuct:VAV:Reheat,ER_EXAM3_MULT4_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,1.00000
,         134,AirTerminal:SingleDuct:VAV:Reheat,ER_EXAM3_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],1.58613
,         135,AirTerminal:SingleDuct:VAV:Reheat,ER_EXAM3_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.42275E-002
,         136,AirTerminal:SingleDuct:VAV:Reheat,ER_EXAM3_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         137,AirTerminal:SingleDuct:VAV:Reheat,ER_EXAM3_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],3.10513E-004
,         138,AirTerminal:SingleDuct:VAV:Reheat,ER_EXAM3_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.58613
,         139,AirTerminal:SingleDuct:VAV:Reheat,ER_EXAM3_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         140,AirTerminal:SingleDuct:VAV:Reheat,ER_EXAM3_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         141,Coil:Heating:Water,ER_EXAM3_MULT4_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],14182.07469
,         142,Coil:Heating:Water,ER_EXAM3_MULT4_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],3.10513E-004
,         143,Coil:Heating:Water,ER_EXAM3_MULT4_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],257.80388
,         144,AirTerminal:SingleDuct:VAV:Reheat,ER_NURSESTN_LOBBY_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],4.18010
,         145,AirTerminal:SingleDuct:VAV:Reheat,ER_NURSESTN_LOBBY_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.22524
,         146,AirTerminal:SingleDuct:VAV:Reheat,ER_NURSESTN_LOBBY_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         147,AirTerminal:SingleDuct:VAV:Reheat,ER_NURSESTN_LOBBY_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],1.25403
,         148,AirTerminal:SingleDuct:VAV:Reheat,ER_NURSESTN_LOBBY_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.01491E-003
,         149,AirTerminal:SingleDuct:VAV:Reheat,ER_NURSESTN_LOBBY_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         150,AirTerminal:SingleDuct:VAV:Reheat,ER_NURSESTN_LOBBY_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],5.05619E-004
,         151,AirTerminal:SingleDuct:VAV:Reheat,ER_NURSESTN_LOBBY_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.25403
,         152,AirTerminal:SingleDuct:VAV:Reheat,ER_NURSESTN_LOBBY_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         153,AirTerminal:SingleDuct:VAV:Reheat,ER_NURSESTN_LOBBY_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         154,Coil:Heating:Water,ER_NURSESTN_LOBBY_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],23093.17526
,         155,Coil:Heating:Water,ER_NURSESTN_LOBBY_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],5.05619E-004
,         156,Coil:Heating:Water,ER_NURSESTN_LOBBY_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],456.00944
,         157,AirTerminal:SingleDuct:VAV:Reheat,ER_TRAUMA1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.39653
,         158,AirTerminal:SingleDuct:VAV:Reheat,ER_TRAUMA1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,1.00000
,         159,AirTerminal:SingleDuct:VAV:Reheat,ER_TRAUMA1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,1.00000
,         160,AirTerminal:SingleDuct:VAV:Reheat,ER_TRAUMA1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.39653
,         161,AirTerminal:SingleDuct:VAV:Reheat,ER_TRAUMA1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.42275E-002
,         162,AirTerminal:SingleDuct:VAV:Reheat,ER_TRAUMA1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         163,AirTerminal:SingleDuct:VAV:Reheat,ER_TRAUMA1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.39363E-004
,         164,AirTerminal:SingleDuct:VAV:Reheat,ER_TRAUMA1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.39653
,         165,AirTerminal:SingleDuct:VAV:Reheat,ER_TRAUMA1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         166,AirTerminal:SingleDuct:VAV:Reheat,ER_TRAUMA1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         167,Coil:Heating:Water,ER_TRAUMA1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],6365.14333
,         168,Coil:Heating:Water,ER_TRAUMA1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.39363E-004
,         169,Coil:Heating:Water,ER_TRAUMA1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],123.72107
,         170,AirTerminal:SingleDuct:VAV:Reheat,ER_TRAUMA2_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.39653
,         171,AirTerminal:SingleDuct:VAV:Reheat,ER_TRAUMA2_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,1.00000
,         172,AirTerminal:SingleDuct:VAV:Reheat,ER_TRAUMA2_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,1.00000
,         173,AirTerminal:SingleDuct:VAV:Reheat,ER_TRAUMA2_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.39653
,         174,AirTerminal:SingleDuct:VAV:Reheat,ER_TRAUMA2_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.42275E-002
,         175,AirTerminal:SingleDuct:VAV:Reheat,ER_TRAUMA2_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         176,AirTerminal:SingleDuct:VAV:Reheat,ER_TRAUMA2_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.39268E-004
,         177,AirTerminal:SingleDuct:VAV:Reheat,ER_TRAUMA2_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.39653
,         178,AirTerminal:SingleDuct:VAV:Reheat,ER_TRAUMA2_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         179,AirTerminal:SingleDuct:VAV:Reheat,ER_TRAUMA2_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         180,Coil:Heating:Water,ER_TRAUMA2_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],6360.81315
,         181,Coil:Heating:Water,ER_TRAUMA2_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.39268E-004
,         182,Coil:Heating:Water,ER_TRAUMA2_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],123.62820
,         183,AirTerminal:SingleDuct:VAV:Reheat,ER_TRIAGE_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.58613
,         184,AirTerminal:SingleDuct:VAV:Reheat,ER_TRIAGE_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,1.00000
,         185,AirTerminal:SingleDuct:VAV:Reheat,ER_TRIAGE_MULT4_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,1.00000
,         186,AirTerminal:SingleDuct:VAV:Reheat,ER_TRIAGE_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],1.58613
,         187,AirTerminal:SingleDuct:VAV:Reheat,ER_TRIAGE_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.42275E-002
,         188,AirTerminal:SingleDuct:VAV:Reheat,ER_TRIAGE_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         189,AirTerminal:SingleDuct:VAV:Reheat,ER_TRIAGE_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],3.67153E-004
,         190,AirTerminal:SingleDuct:VAV:Reheat,ER_TRIAGE_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.58613
,         191,AirTerminal:SingleDuct:VAV:Reheat,ER_TRIAGE_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         192,AirTerminal:SingleDuct:VAV:Reheat,ER_TRIAGE_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         193,Coil:Heating:Water,ER_TRIAGE_MULT4_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],16769.02558
,         194,Coil:Heating:Water,ER_TRIAGE_MULT4_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],3.67153E-004
,         195,Coil:Heating:Water,ER_TRIAGE_MULT4_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],310.53878
,         196,AirTerminal:SingleDuct:VAV:Reheat,ICU_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],4.66254
,         197,AirTerminal:SingleDuct:VAV:Reheat,ICU_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.94284
,         198,AirTerminal:SingleDuct:VAV:Reheat,ICU_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,1.00000
,         199,AirTerminal:SingleDuct:VAV:Reheat,ICU_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],4.66254
,         200,AirTerminal:SingleDuct:VAV:Reheat,ICU_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],7.54500E-003
,         201,AirTerminal:SingleDuct:VAV:Reheat,ICU_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         202,AirTerminal:SingleDuct:VAV:Reheat,ICU_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],6.24273E-004
,         203,AirTerminal:SingleDuct:VAV:Reheat,ICU_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],4.66254
,         204,AirTerminal:SingleDuct:VAV:Reheat,ICU_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         205,AirTerminal:SingleDuct:VAV:Reheat,ICU_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         206,Coil:Heating:Water,ICU_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],28512.49342
,         207,Coil:Heating:Water,ICU_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],6.24273E-004
,         208,Coil:Heating:Water,ICU_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],502.32159
,         209,AirTerminal:SingleDuct:VAV:Reheat,ICU_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],2.46746
,         210,AirTerminal:SingleDuct:VAV:Reheat,ICU_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20653
,         211,AirTerminal:SingleDuct:VAV:Reheat,ICU_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         212,AirTerminal:SingleDuct:VAV:Reheat,ICU_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.74024
,         213,AirTerminal:SingleDuct:VAV:Reheat,ICU_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.10687E-003
,         214,AirTerminal:SingleDuct:VAV:Reheat,ICU_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         215,AirTerminal:SingleDuct:VAV:Reheat,ICU_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],9.91115E-005
,         216,AirTerminal:SingleDuct:VAV:Reheat,ICU_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.74024
,         217,AirTerminal:SingleDuct:VAV:Reheat,ICU_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         218,AirTerminal:SingleDuct:VAV:Reheat,ICU_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
