Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:31
,         219,Coil:Heating:Water,ICU_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],4526.72689
,         220,Coil:Heating:Water,ICU_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],9.91115E-005
,         221,Coil:Heating:Water,ICU_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],79.75005
,         222,AirTerminal:SingleDuct:VAV:Reheat,IC_PATROOM1_MULT5_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.87437
,         223,AirTerminal:SingleDuct:VAV:Reheat,IC_PATROOM1_MULT5_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.85023
,         224,AirTerminal:SingleDuct:VAV:Reheat,IC_PATROOM1_MULT5_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,1.00000
,         225,AirTerminal:SingleDuct:VAV:Reheat,IC_PATROOM1_MULT5_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.87437
,         226,AirTerminal:SingleDuct:VAV:Reheat,IC_PATROOM1_MULT5_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],8.36590E-003
,         227,AirTerminal:SingleDuct:VAV:Reheat,IC_PATROOM1_MULT5_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         228,AirTerminal:SingleDuct:VAV:Reheat,IC_PATROOM1_MULT5_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],3.30116E-004
,         229,AirTerminal:SingleDuct:VAV:Reheat,IC_PATROOM1_MULT5_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.87437
,         230,AirTerminal:SingleDuct:VAV:Reheat,IC_PATROOM1_MULT5_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         231,AirTerminal:SingleDuct:VAV:Reheat,IC_PATROOM1_MULT5_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         232,Coil:Heating:Water,IC_PATROOM1_MULT5_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],15077.43313
,         233,Coil:Heating:Water,IC_PATROOM1_MULT5_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],3.30116E-004
,         234,Coil:Heating:Water,IC_PATROOM1_MULT5_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],295.34492
,         235,AirTerminal:SingleDuct:VAV:Reheat,IC_PATROOM2_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.34979
,         236,AirTerminal:SingleDuct:VAV:Reheat,IC_PATROOM2_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.56681
,         237,AirTerminal:SingleDuct:VAV:Reheat,IC_PATROOM2_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,1.00000
,         238,AirTerminal:SingleDuct:VAV:Reheat,IC_PATROOM2_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.34979
,         239,AirTerminal:SingleDuct:VAV:Reheat,IC_PATROOM2_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.25505E-002
,         240,AirTerminal:SingleDuct:VAV:Reheat,IC_PATROOM2_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         241,AirTerminal:SingleDuct:VAV:Reheat,IC_PATROOM2_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.64613E-004
,         242,AirTerminal:SingleDuct:VAV:Reheat,IC_PATROOM2_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.34979
,         243,AirTerminal:SingleDuct:VAV:Reheat,IC_PATROOM2_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         244,AirTerminal:SingleDuct:VAV:Reheat,IC_PATROOM2_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         245,Coil:Heating:Water,IC_PATROOM2_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],7518.40073
,         246,Coil:Heating:Water,IC_PATROOM2_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.64613E-004
,         247,Coil:Heating:Water,IC_PATROOM2_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],151.85030
,         248,AirTerminal:SingleDuct:VAV:Reheat,IC_PATROOM3_MULT6_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.56666
,         249,AirTerminal:SingleDuct:VAV:Reheat,IC_PATROOM3_MULT6_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.56943
,         250,AirTerminal:SingleDuct:VAV:Reheat,IC_PATROOM3_MULT6_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,1.00000
,         251,AirTerminal:SingleDuct:VAV:Reheat,IC_PATROOM3_MULT6_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],1.56666
,         252,AirTerminal:SingleDuct:VAV:Reheat,IC_PATROOM3_MULT6_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.24914E-002
,         253,AirTerminal:SingleDuct:VAV:Reheat,IC_PATROOM3_MULT6_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         254,AirTerminal:SingleDuct:VAV:Reheat,IC_PATROOM3_MULT6_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],4.64639E-004
,         255,AirTerminal:SingleDuct:VAV:Reheat,IC_PATROOM3_MULT6_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.56666
,         256,AirTerminal:SingleDuct:VAV:Reheat,IC_PATROOM3_MULT6_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         257,AirTerminal:SingleDuct:VAV:Reheat,IC_PATROOM3_MULT6_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         258,Coil:Heating:Water,IC_PATROOM3_MULT6_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],21221.51425
,         259,Coil:Heating:Water,IC_PATROOM3_MULT6_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],4.64639E-004
,         260,Coil:Heating:Water,IC_PATROOM3_MULT6_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],406.23156
,         261,AirTerminal:SingleDuct:VAV:Reheat,KITCHEN_FLR_5 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],3.09083
,         262,AirTerminal:SingleDuct:VAV:Reheat,KITCHEN_FLR_5 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.22904
,         263,AirTerminal:SingleDuct:VAV:Reheat,KITCHEN_FLR_5 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,1.00000
,         264,AirTerminal:SingleDuct:VAV:Reheat,KITCHEN_FLR_5 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],3.09083
,         265,AirTerminal:SingleDuct:VAV:Reheat,KITCHEN_FLR_5 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],3.32694E-003
,         266,AirTerminal:SingleDuct:VAV:Reheat,KITCHEN_FLR_5 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         267,AirTerminal:SingleDuct:VAV:Reheat,KITCHEN_FLR_5 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.87570E-003
,         268,AirTerminal:SingleDuct:VAV:Reheat,KITCHEN_FLR_5 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],3.09083
,         269,AirTerminal:SingleDuct:VAV:Reheat,KITCHEN_FLR_5 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         270,AirTerminal:SingleDuct:VAV:Reheat,KITCHEN_FLR_5 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         271,Coil:Heating:Water,KITCHEN_FLR_5 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],85668.98721
,         272,Coil:Heating:Water,KITCHEN_FLR_5 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.87570E-003
,         273,Coil:Heating:Water,KITCHEN_FLR_5 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1821.40601
,         274,AirTerminal:SingleDuct:VAV:Reheat,LAB_FLR_3 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.88200
,         275,AirTerminal:SingleDuct:VAV:Reheat,LAB_FLR_3 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,1.00000
,         276,AirTerminal:SingleDuct:VAV:Reheat,LAB_FLR_3 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,1.00000
,         277,AirTerminal:SingleDuct:VAV:Reheat,LAB_FLR_3 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],1.88200
,         278,AirTerminal:SingleDuct:VAV:Reheat,LAB_FLR_3 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],7.10796E-003
,         279,AirTerminal:SingleDuct:VAV:Reheat,LAB_FLR_3 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         280,AirTerminal:SingleDuct:VAV:Reheat,LAB_FLR_3 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],2.51983E-004
,         281,AirTerminal:SingleDuct:VAV:Reheat,LAB_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.88200
,         282,AirTerminal:SingleDuct:VAV:Reheat,LAB_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         283,AirTerminal:SingleDuct:VAV:Reheat,LAB_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         284,Coil:Heating:Water,LAB_FLR_3 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],11508.84885
,         285,Coil:Heating:Water,LAB_FLR_3 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],2.51983E-004
,         286,Coil:Heating:Water,LAB_FLR_3 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],202.75825
,         287,AirTerminal:SingleDuct:VAV:Reheat,LAB_FLR_4 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.88200
,         288,AirTerminal:SingleDuct:VAV:Reheat,LAB_FLR_4 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,1.00000
,         289,AirTerminal:SingleDuct:VAV:Reheat,LAB_FLR_4 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,1.00000
,         290,AirTerminal:SingleDuct:VAV:Reheat,LAB_FLR_4 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],1.88200
,         291,AirTerminal:SingleDuct:VAV:Reheat,LAB_FLR_4 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],7.10796E-003
,         292,AirTerminal:SingleDuct:VAV:Reheat,LAB_FLR_4 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         293,AirTerminal:SingleDuct:VAV:Reheat,LAB_FLR_4 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],2.51983E-004
,         294,AirTerminal:SingleDuct:VAV:Reheat,LAB_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.88200
,         295,AirTerminal:SingleDuct:VAV:Reheat,LAB_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         296,AirTerminal:SingleDuct:VAV:Reheat,LAB_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         297,Coil:Heating:Water,LAB_FLR_4 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],11508.84885
,         298,Coil:Heating:Water,LAB_FLR_4 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],2.51983E-004
,         299,Coil:Heating:Water,LAB_FLR_4 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],202.75825
,         300,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_RECORDS_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],4.05974
,         301,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_RECORDS_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.27682
,         302,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_RECORDS_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         303,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_RECORDS_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],1.21792
,         304,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_RECORDS_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],8.25815E-004
,         305,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_RECORDS_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         306,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_RECORDS_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],2.01855E-003
,         307,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_RECORDS_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],2.24349
,         308,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_RECORDS_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         309,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_RECORDS_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         310,Coil:Heating:Water,LOBBY_RECORDS_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],92193.35045
,         311,Coil:Heating:Water,LOBBY_RECORDS_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],2.01855E-003
,         312,Coil:Heating:Water,LOBBY_RECORDS_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],2251.97107
,         313,AirTerminal:SingleDuct:VAV:Reheat,NURSESTN_LOBBY_FLR_3 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],2.44698
,         314,AirTerminal:SingleDuct:VAV:Reheat,NURSESTN_LOBBY_FLR_3 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.28207
,         315,AirTerminal:SingleDuct:VAV:Reheat,NURSESTN_LOBBY_FLR_3 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         316,AirTerminal:SingleDuct:VAV:Reheat,NURSESTN_LOBBY_FLR_3 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.73409
,         317,AirTerminal:SingleDuct:VAV:Reheat,NURSESTN_LOBBY_FLR_3 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],8.10433E-004
,         318,AirTerminal:SingleDuct:VAV:Reheat,NURSESTN_LOBBY_FLR_3 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         319,AirTerminal:SingleDuct:VAV:Reheat,NURSESTN_LOBBY_FLR_3 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],9.82887E-005
,         320,AirTerminal:SingleDuct:VAV:Reheat,NURSESTN_LOBBY_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.73409
,         321,AirTerminal:SingleDuct:VAV:Reheat,NURSESTN_LOBBY_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         322,AirTerminal:SingleDuct:VAV:Reheat,NURSESTN_LOBBY_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         323,Coil:Heating:Water,NURSESTN_LOBBY_FLR_3 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],4489.14550
,         324,Coil:Heating:Water,NURSESTN_LOBBY_FLR_3 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],9.82887E-005
,         325,Coil:Heating:Water,NURSESTN_LOBBY_FLR_3 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],79.08795
,         326,AirTerminal:SingleDuct:VAV:Reheat,NURSESTN_LOBBY_FLR_4 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],2.49210
,         327,AirTerminal:SingleDuct:VAV:Reheat,NURSESTN_LOBBY_FLR_4 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.27696
,         328,AirTerminal:SingleDuct:VAV:Reheat,NURSESTN_LOBBY_FLR_4 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         329,AirTerminal:SingleDuct:VAV:Reheat,NURSESTN_LOBBY_FLR_4 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.74763
,         330,AirTerminal:SingleDuct:VAV:Reheat,NURSESTN_LOBBY_FLR_4 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],8.25375E-004
,         331,AirTerminal:SingleDuct:VAV:Reheat,NURSESTN_LOBBY_FLR_4 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         332,AirTerminal:SingleDuct:VAV:Reheat,NURSESTN_LOBBY_FLR_4 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.00101E-004
,         333,AirTerminal:SingleDuct:VAV:Reheat,NURSESTN_LOBBY_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.74763
,         334,AirTerminal:SingleDuct:VAV:Reheat,NURSESTN_LOBBY_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         335,AirTerminal:SingleDuct:VAV:Reheat,NURSESTN_LOBBY_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         336,Coil:Heating:Water,NURSESTN_LOBBY_FLR_4 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],4571.91633
,         337,Coil:Heating:Water,NURSESTN_LOBBY_FLR_4 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.00101E-004
,         338,Coil:Heating:Water,NURSESTN_LOBBY_FLR_4 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],80.54618
,         339,AirTerminal:SingleDuct:VAV:Reheat,NURSESTN_LOBBY_FLR_5 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],3.57411
,         340,AirTerminal:SingleDuct:VAV:Reheat,NURSESTN_LOBBY_FLR_5 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.22184
,         341,AirTerminal:SingleDuct:VAV:Reheat,NURSESTN_LOBBY_FLR_5 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         342,AirTerminal:SingleDuct:VAV:Reheat,NURSESTN_LOBBY_FLR_5 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],1.07223
,         343,AirTerminal:SingleDuct:VAV:Reheat,NURSESTN_LOBBY_FLR_5 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.03048E-003
,         344,AirTerminal:SingleDuct:VAV:Reheat,NURSESTN_LOBBY_FLR_5 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         345,AirTerminal:SingleDuct:VAV:Reheat,NURSESTN_LOBBY_FLR_5 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.36780E-003
,         346,AirTerminal:SingleDuct:VAV:Reheat,NURSESTN_LOBBY_FLR_5 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.51908
,         347,AirTerminal:SingleDuct:VAV:Reheat,NURSESTN_LOBBY_FLR_5 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         348,AirTerminal:SingleDuct:VAV:Reheat,NURSESTN_LOBBY_FLR_5 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         349,Coil:Heating:Water,NURSESTN_LOBBY_FLR_5 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],62471.60791
,         350,Coil:Heating:Water,NURSESTN_LOBBY_FLR_5 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.36780E-003
,         351,Coil:Heating:Water,NURSESTN_LOBBY_FLR_5 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1526.54011
,         352,AirTerminal:SingleDuct:VAV:Reheat,OR1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.36747
,         353,AirTerminal:SingleDuct:VAV:Reheat,OR1_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.72491
,         354,AirTerminal:SingleDuct:VAV:Reheat,OR1_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,1.00000
,         355,AirTerminal:SingleDuct:VAV:Reheat,OR1_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],1.36747
,         356,AirTerminal:SingleDuct:VAV:Reheat,OR1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.45322E-002
,         357,AirTerminal:SingleDuct:VAV:Reheat,OR1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         358,AirTerminal:SingleDuct:VAV:Reheat,OR1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.34628E-004
,         359,AirTerminal:SingleDuct:VAV:Reheat,OR1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.36747
,         360,AirTerminal:SingleDuct:VAV:Reheat,OR1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         361,AirTerminal:SingleDuct:VAV:Reheat,OR1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         362,Coil:Heating:Water,OR1_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],6148.86481
,         363,Coil:Heating:Water,OR1_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.34628E-004
,         364,Coil:Heating:Water,OR1_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],106.45990
,         365,AirTerminal:SingleDuct:VAV:Reheat,OR2_MULT5_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],6.70254
,         366,AirTerminal:SingleDuct:VAV:Reheat,OR2_MULT5_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.73949
,         367,AirTerminal:SingleDuct:VAV:Reheat,OR2_MULT5_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,1.00000
,         368,AirTerminal:SingleDuct:VAV:Reheat,OR2_MULT5_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],6.70254
,         369,AirTerminal:SingleDuct:VAV:Reheat,OR2_MULT5_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.40485E-002
,         370,AirTerminal:SingleDuct:VAV:Reheat,OR2_MULT5_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         371,AirTerminal:SingleDuct:VAV:Reheat,OR2_MULT5_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],4.04715E-004
,         372,AirTerminal:SingleDuct:VAV:Reheat,OR2_MULT5_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],6.70254
,         373,AirTerminal:SingleDuct:VAV:Reheat,OR2_MULT5_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         374,AirTerminal:SingleDuct:VAV:Reheat,OR2_MULT5_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         375,Coil:Heating:Water,OR2_MULT5_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],18484.58248
,         376,Coil:Heating:Water,OR2_MULT5_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],4.04715E-004
,         377,Coil:Heating:Water,OR2_MULT5_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],314.27114
,         378,AirTerminal:SingleDuct:VAV:Reheat,OR3_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.33227
,         379,AirTerminal:SingleDuct:VAV:Reheat,OR3_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.74407
,         380,AirTerminal:SingleDuct:VAV:Reheat,OR3_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,1.00000
,         381,AirTerminal:SingleDuct:VAV:Reheat,OR3_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],1.33227
,         382,AirTerminal:SingleDuct:VAV:Reheat,OR3_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.39006E-002
,         383,AirTerminal:SingleDuct:VAV:Reheat,OR3_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         384,AirTerminal:SingleDuct:VAV:Reheat,OR3_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],8.04452E-005
,         385,AirTerminal:SingleDuct:VAV:Reheat,OR3_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.33227
,         386,AirTerminal:SingleDuct:VAV:Reheat,OR3_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         387,AirTerminal:SingleDuct:VAV:Reheat,OR3_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         388,Coil:Heating:Water,OR3_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],3674.18122
,         389,Coil:Heating:Water,OR3_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],8.04452E-005
,         390,Coil:Heating:Water,OR3_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],62.46769
,         391,AirTerminal:SingleDuct:VAV:Reheat,OR4_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],5.00501
,         392,AirTerminal:SingleDuct:VAV:Reheat,OR4_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.79229
,         393,AirTerminal:SingleDuct:VAV:Reheat,OR4_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,1.00000
,         394,AirTerminal:SingleDuct:VAV:Reheat,OR4_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],5.00501
,         395,AirTerminal:SingleDuct:VAV:Reheat,OR4_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.24473E-002
,         396,AirTerminal:SingleDuct:VAV:Reheat,OR4_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         397,AirTerminal:SingleDuct:VAV:Reheat,OR4_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],3.02214E-004
,         398,AirTerminal:SingleDuct:VAV:Reheat,OR4_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],5.00501
,         399,AirTerminal:SingleDuct:VAV:Reheat,OR4_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         400,AirTerminal:SingleDuct:VAV:Reheat,OR4_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         401,Coil:Heating:Water,OR4_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],13803.03141
,         402,Coil:Heating:Water,OR4_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],3.02214E-004
,         403,Coil:Heating:Water,OR4_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],234.67635
,         404,AirTerminal:SingleDuct:VAV:Reheat,OR_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],3.04501
,         405,AirTerminal:SingleDuct:VAV:Reheat,OR_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.25341
,         406,AirTerminal:SingleDuct:VAV:Reheat,OR_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         407,AirTerminal:SingleDuct:VAV:Reheat,OR_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.91350
,         408,AirTerminal:SingleDuct:VAV:Reheat,OR_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],9.02098E-004
,         409,AirTerminal:SingleDuct:VAV:Reheat,OR_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         410,AirTerminal:SingleDuct:VAV:Reheat,OR_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],9.44846E-004
,         411,AirTerminal:SingleDuct:VAV:Reheat,OR_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.04723
,         412,AirTerminal:SingleDuct:VAV:Reheat,OR_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         413,AirTerminal:SingleDuct:VAV:Reheat,OR_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         414,Coil:Heating:Water,OR_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],43154.04464
,         415,Coil:Heating:Water,OR_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],9.44846E-004
,         416,Coil:Heating:Water,OR_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1055.56676
,         417,AirTerminal:SingleDuct:VAV:Reheat,OFFICE1_FLR_5 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.61395
,         418,AirTerminal:SingleDuct:VAV:Reheat,OFFICE1_FLR_5 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,         419,AirTerminal:SingleDuct:VAV:Reheat,OFFICE1_FLR_5 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         420,AirTerminal:SingleDuct:VAV:Reheat,OFFICE1_FLR_5 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.18419
,         421,AirTerminal:SingleDuct:VAV:Reheat,OFFICE1_FLR_5 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.64272E-003
,         422,AirTerminal:SingleDuct:VAV:Reheat,OFFICE1_FLR_5 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         423,AirTerminal:SingleDuct:VAV:Reheat,OFFICE1_FLR_5 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],3.47259E-004
,         424,AirTerminal:SingleDuct:VAV:Reheat,OFFICE1_FLR_5 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.38754
,         425,AirTerminal:SingleDuct:VAV:Reheat,OFFICE1_FLR_5 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         426,AirTerminal:SingleDuct:VAV:Reheat,OFFICE1_FLR_5 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         427,Coil:Heating:Water,OFFICE1_FLR_5 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],15860.40841
,         428,Coil:Heating:Water,OFFICE1_FLR_5 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],3.47259E-004
,         429,Coil:Heating:Water,OFFICE1_FLR_5 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],386.62824
,         430,AirTerminal:SingleDuct:VAV:Reheat,OFFICE1_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.36834
,         431,AirTerminal:SingleDuct:VAV:Reheat,OFFICE1_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,         432,AirTerminal:SingleDuct:VAV:Reheat,OFFICE1_MULT4_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         433,AirTerminal:SingleDuct:VAV:Reheat,OFFICE1_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.11050
,         434,AirTerminal:SingleDuct:VAV:Reheat,OFFICE1_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.98239E-003
,         435,AirTerminal:SingleDuct:VAV:Reheat,OFFICE1_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         436,AirTerminal:SingleDuct:VAV:Reheat,OFFICE1_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],2.40447E-004
,         437,AirTerminal:SingleDuct:VAV:Reheat,OFFICE1_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.26831
,         438,AirTerminal:SingleDuct:VAV:Reheat,OFFICE1_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         439,AirTerminal:SingleDuct:VAV:Reheat,OFFICE1_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         440,Coil:Heating:Water,OFFICE1_MULT4_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],10981.95259
,         441,Coil:Heating:Water,OFFICE1_MULT4_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],2.40447E-004
,         442,Coil:Heating:Water,OFFICE1_MULT4_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],267.72105
,         443,AirTerminal:SingleDuct:VAV:Reheat,OFFICE2_MULT5_FLR_5 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],2.61611
,         444,AirTerminal:SingleDuct:VAV:Reheat,OFFICE2_MULT5_FLR_5 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,         445,AirTerminal:SingleDuct:VAV:Reheat,OFFICE2_MULT5_FLR_5 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         446,AirTerminal:SingleDuct:VAV:Reheat,OFFICE2_MULT5_FLR_5 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.78483
,         447,AirTerminal:SingleDuct:VAV:Reheat,OFFICE2_MULT5_FLR_5 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.25277E-003
,         448,AirTerminal:SingleDuct:VAV:Reheat,OFFICE2_MULT5_FLR_5 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         449,AirTerminal:SingleDuct:VAV:Reheat,OFFICE2_MULT5_FLR_5 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.00856E-003
,         450,AirTerminal:SingleDuct:VAV:Reheat,OFFICE2_MULT5_FLR_5 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.12417
,         451,AirTerminal:SingleDuct:VAV:Reheat,OFFICE2_MULT5_FLR_5 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         452,AirTerminal:SingleDuct:VAV:Reheat,OFFICE2_MULT5_FLR_5 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         453,Coil:Heating:Water,OFFICE2_MULT5_FLR_5 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],46064.12400
,         454,Coil:Heating:Water,OFFICE2_MULT5_FLR_5 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.00856E-003
,         455,Coil:Heating:Water,OFFICE2_MULT5_FLR_5 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1123.59171
,         456,AirTerminal:SingleDuct:VAV:Reheat,OFFICE3_FLR_5 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.59439
,         457,AirTerminal:SingleDuct:VAV:Reheat,OFFICE3_FLR_5 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,         458,AirTerminal:SingleDuct:VAV:Reheat,OFFICE3_FLR_5 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         459,AirTerminal:SingleDuct:VAV:Reheat,OFFICE3_FLR_5 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.17832
,         460,AirTerminal:SingleDuct:VAV:Reheat,OFFICE3_FLR_5 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.55919E-003
,         461,AirTerminal:SingleDuct:VAV:Reheat,OFFICE3_FLR_5 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         462,AirTerminal:SingleDuct:VAV:Reheat,OFFICE3_FLR_5 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],3.46672E-004
,         463,AirTerminal:SingleDuct:VAV:Reheat,OFFICE3_FLR_5 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.38689
,         464,AirTerminal:SingleDuct:VAV:Reheat,OFFICE3_FLR_5 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         465,AirTerminal:SingleDuct:VAV:Reheat,OFFICE3_FLR_5 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         466,Coil:Heating:Water,OFFICE3_FLR_5 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],15833.55700
,         467,Coil:Heating:Water,OFFICE3_FLR_5 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],3.46672E-004
,         468,Coil:Heating:Water,OFFICE3_FLR_5 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],385.97389
,         469,AirTerminal:SingleDuct:VAV:Reheat,OFFICE4_MULT6_FLR_5 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.54402
,         470,AirTerminal:SingleDuct:VAV:Reheat,OFFICE4_MULT6_FLR_5 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,         471,AirTerminal:SingleDuct:VAV:Reheat,OFFICE4_MULT6_FLR_5 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         472,AirTerminal:SingleDuct:VAV:Reheat,OFFICE4_MULT6_FLR_5 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.16321
,         473,AirTerminal:SingleDuct:VAV:Reheat,OFFICE4_MULT6_FLR_5 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.95194E-003
,         474,AirTerminal:SingleDuct:VAV:Reheat,OFFICE4_MULT6_FLR_5 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         475,AirTerminal:SingleDuct:VAV:Reheat,OFFICE4_MULT6_FLR_5 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],4.15793E-004
,         476,AirTerminal:SingleDuct:VAV:Reheat,OFFICE4_MULT6_FLR_5 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.46402
,         477,AirTerminal:SingleDuct:VAV:Reheat,OFFICE4_MULT6_FLR_5 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         478,AirTerminal:SingleDuct:VAV:Reheat,OFFICE4_MULT6_FLR_5 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         479,Coil:Heating:Water,OFFICE4_MULT6_FLR_5 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],18990.52859
,         480,Coil:Heating:Water,OFFICE4_MULT6_FLR_5 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],4.15793E-004
,         481,Coil:Heating:Water,OFFICE4_MULT6_FLR_5 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],462.93646
,         482,AirTerminal:SingleDuct:VAV:Reheat,PATROOM1_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.48683
,         483,AirTerminal:SingleDuct:VAV:Reheat,PATROOM1_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,1.00000
,         484,AirTerminal:SingleDuct:VAV:Reheat,PATROOM1_MULT10_FLR_3 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,1.00000
,         485,AirTerminal:SingleDuct:VAV:Reheat,PATROOM1_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],1.48683
,         486,AirTerminal:SingleDuct:VAV:Reheat,PATROOM1_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],7.11294E-003
,         487,AirTerminal:SingleDuct:VAV:Reheat,PATROOM1_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         488,AirTerminal:SingleDuct:VAV:Reheat,PATROOM1_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],7.04277E-004
,         489,AirTerminal:SingleDuct:VAV:Reheat,PATROOM1_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.48683
,         490,AirTerminal:SingleDuct:VAV:Reheat,PATROOM1_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         491,AirTerminal:SingleDuct:VAV:Reheat,PATROOM1_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         492,Coil:Heating:Water,PATROOM1_MULT10_FLR_3 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],32166.49644
,         493,Coil:Heating:Water,PATROOM1_MULT10_FLR_3 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],7.04277E-004
,         494,Coil:Heating:Water,PATROOM1_MULT10_FLR_3 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],650.37271
,         495,AirTerminal:SingleDuct:VAV:Reheat,PATROOM1_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.48683
,         496,AirTerminal:SingleDuct:VAV:Reheat,PATROOM1_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,1.00000
,         497,AirTerminal:SingleDuct:VAV:Reheat,PATROOM1_MULT10_FLR_4 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,1.00000
,         498,AirTerminal:SingleDuct:VAV:Reheat,PATROOM1_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],1.48683
,         499,AirTerminal:SingleDuct:VAV:Reheat,PATROOM1_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],7.11294E-003
,         500,AirTerminal:SingleDuct:VAV:Reheat,PATROOM1_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         501,AirTerminal:SingleDuct:VAV:Reheat,PATROOM1_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],7.07173E-004
,         502,AirTerminal:SingleDuct:VAV:Reheat,PATROOM1_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.48683
,         503,AirTerminal:SingleDuct:VAV:Reheat,PATROOM1_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         504,AirTerminal:SingleDuct:VAV:Reheat,PATROOM1_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         505,Coil:Heating:Water,PATROOM1_MULT10_FLR_4 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],32298.78743
,         506,Coil:Heating:Water,PATROOM1_MULT10_FLR_4 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],7.07173E-004
,         507,Coil:Heating:Water,PATROOM1_MULT10_FLR_4 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],653.49501
,         508,AirTerminal:SingleDuct:VAV:Reheat,PATROOM2_FLR_3 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.30000
,         509,AirTerminal:SingleDuct:VAV:Reheat,PATROOM2_FLR_3 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.82616
,         510,AirTerminal:SingleDuct:VAV:Reheat,PATROOM2_FLR_3 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,1.00000
,         511,AirTerminal:SingleDuct:VAV:Reheat,PATROOM2_FLR_3 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.30000
,         512,AirTerminal:SingleDuct:VAV:Reheat,PATROOM2_FLR_3 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],8.61122E-003
,         513,AirTerminal:SingleDuct:VAV:Reheat,PATROOM2_FLR_3 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         514,AirTerminal:SingleDuct:VAV:Reheat,PATROOM2_FLR_3 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.84776E-004
,         515,AirTerminal:SingleDuct:VAV:Reheat,PATROOM2_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.30000
,         516,AirTerminal:SingleDuct:VAV:Reheat,PATROOM2_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         517,AirTerminal:SingleDuct:VAV:Reheat,PATROOM2_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         518,Coil:Heating:Water,PATROOM2_FLR_3 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],8439.26927
,         519,Coil:Heating:Water,PATROOM2_FLR_3 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.84776E-004
,         520,Coil:Heating:Water,PATROOM2_FLR_3 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],180.09108
,         521,AirTerminal:SingleDuct:VAV:Reheat,PATROOM2_FLR_4 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.29900
,         522,AirTerminal:SingleDuct:VAV:Reheat,PATROOM2_FLR_4 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.82892
,         523,AirTerminal:SingleDuct:VAV:Reheat,PATROOM2_FLR_4 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,1.00000
,         524,AirTerminal:SingleDuct:VAV:Reheat,PATROOM2_FLR_4 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.29900
,         525,AirTerminal:SingleDuct:VAV:Reheat,PATROOM2_FLR_4 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],8.58251E-003
,         526,AirTerminal:SingleDuct:VAV:Reheat,PATROOM2_FLR_4 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         527,AirTerminal:SingleDuct:VAV:Reheat,PATROOM2_FLR_4 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.85297E-004
,         528,AirTerminal:SingleDuct:VAV:Reheat,PATROOM2_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.29900
,         529,AirTerminal:SingleDuct:VAV:Reheat,PATROOM2_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         530,AirTerminal:SingleDuct:VAV:Reheat,PATROOM2_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         531,Coil:Heating:Water,PATROOM2_FLR_4 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],8463.09138
,         532,Coil:Heating:Water,PATROOM2_FLR_4 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.85297E-004
,         533,Coil:Heating:Water,PATROOM2_FLR_4 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],180.88196
,         534,AirTerminal:SingleDuct:VAV:Reheat,PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.74488
,         535,AirTerminal:SingleDuct:VAV:Reheat,PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.82394
,         536,AirTerminal:SingleDuct:VAV:Reheat,PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,1.00000
,         537,AirTerminal:SingleDuct:VAV:Reheat,PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],1.74488
,         538,AirTerminal:SingleDuct:VAV:Reheat,PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],8.63448E-003
,         539,AirTerminal:SingleDuct:VAV:Reheat,PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         540,AirTerminal:SingleDuct:VAV:Reheat,PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],7.18786E-004
,         541,AirTerminal:SingleDuct:VAV:Reheat,PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.74488
,         542,AirTerminal:SingleDuct:VAV:Reheat,PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         543,AirTerminal:SingleDuct:VAV:Reheat,PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         544,Coil:Heating:Water,PATROOM3_MULT10_FLR_3 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],32829.16936
,         545,Coil:Heating:Water,PATROOM3_MULT10_FLR_3 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],7.18786E-004
,         546,Coil:Heating:Water,PATROOM3_MULT10_FLR_3 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],650.08593
,         547,AirTerminal:SingleDuct:VAV:Reheat,PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.73822
,         548,AirTerminal:SingleDuct:VAV:Reheat,PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.82709
,         549,AirTerminal:SingleDuct:VAV:Reheat,PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,1.00000
,         550,AirTerminal:SingleDuct:VAV:Reheat,PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],1.73822
,         551,AirTerminal:SingleDuct:VAV:Reheat,PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],8.60155E-003
,         552,AirTerminal:SingleDuct:VAV:Reheat,PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         553,AirTerminal:SingleDuct:VAV:Reheat,PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],7.19877E-004
,         554,AirTerminal:SingleDuct:VAV:Reheat,PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.73822
,         555,AirTerminal:SingleDuct:VAV:Reheat,PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         556,AirTerminal:SingleDuct:VAV:Reheat,PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         557,Coil:Heating:Water,PATROOM3_MULT10_FLR_4 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],32879.01694
