Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:31
,         558,Coil:Heating:Water,PATROOM3_MULT10_FLR_4 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],7.19877E-004
,         559,Coil:Heating:Water,PATROOM3_MULT10_FLR_4 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],651.53825
,         560,AirTerminal:SingleDuct:VAV:Reheat,PATROOM4_FLR_3 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.27632
,         561,AirTerminal:SingleDuct:VAV:Reheat,PATROOM4_FLR_3 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.89697
,         562,AirTerminal:SingleDuct:VAV:Reheat,PATROOM4_FLR_3 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,1.00000
,         563,AirTerminal:SingleDuct:VAV:Reheat,PATROOM4_FLR_3 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.27632
,         564,AirTerminal:SingleDuct:VAV:Reheat,PATROOM4_FLR_3 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],7.93139E-003
,         565,AirTerminal:SingleDuct:VAV:Reheat,PATROOM4_FLR_3 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         566,AirTerminal:SingleDuct:VAV:Reheat,PATROOM4_FLR_3 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.81463E-004
,         567,AirTerminal:SingleDuct:VAV:Reheat,PATROOM4_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.27632
,         568,AirTerminal:SingleDuct:VAV:Reheat,PATROOM4_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         569,AirTerminal:SingleDuct:VAV:Reheat,PATROOM4_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         570,Coil:Heating:Water,PATROOM4_FLR_3 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],8287.96059
,         571,Coil:Heating:Water,PATROOM4_FLR_3 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.81463E-004
,         572,Coil:Heating:Water,PATROOM4_FLR_3 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],179.91145
,         573,AirTerminal:SingleDuct:VAV:Reheat,PATROOM4_FLR_4 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.27555
,         574,AirTerminal:SingleDuct:VAV:Reheat,PATROOM4_FLR_4 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.89946
,         575,AirTerminal:SingleDuct:VAV:Reheat,PATROOM4_FLR_4 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,1.00000
,         576,AirTerminal:SingleDuct:VAV:Reheat,PATROOM4_FLR_4 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.27555
,         577,AirTerminal:SingleDuct:VAV:Reheat,PATROOM4_FLR_4 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],7.90941E-003
,         578,AirTerminal:SingleDuct:VAV:Reheat,PATROOM4_FLR_4 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         579,AirTerminal:SingleDuct:VAV:Reheat,PATROOM4_FLR_4 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.82012E-004
,         580,AirTerminal:SingleDuct:VAV:Reheat,PATROOM4_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.27555
,         581,AirTerminal:SingleDuct:VAV:Reheat,PATROOM4_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         582,AirTerminal:SingleDuct:VAV:Reheat,PATROOM4_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         583,Coil:Heating:Water,PATROOM4_FLR_4 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],8313.07025
,         584,Coil:Heating:Water,PATROOM4_FLR_4 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.82012E-004
,         585,Coil:Heating:Water,PATROOM4_FLR_4 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],180.75245
,         586,AirTerminal:SingleDuct:VAV:Reheat,PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.48683
,         587,AirTerminal:SingleDuct:VAV:Reheat,PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,1.00000
,         588,AirTerminal:SingleDuct:VAV:Reheat,PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,1.00000
,         589,AirTerminal:SingleDuct:VAV:Reheat,PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],1.48683
,         590,AirTerminal:SingleDuct:VAV:Reheat,PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],7.11294E-003
,         591,AirTerminal:SingleDuct:VAV:Reheat,PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         592,AirTerminal:SingleDuct:VAV:Reheat,PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],7.04427E-004
,         593,AirTerminal:SingleDuct:VAV:Reheat,PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.48683
,         594,AirTerminal:SingleDuct:VAV:Reheat,PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         595,AirTerminal:SingleDuct:VAV:Reheat,PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         596,Coil:Heating:Water,PATROOM5_MULT10_FLR_3 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],32173.34780
,         597,Coil:Heating:Water,PATROOM5_MULT10_FLR_3 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],7.04427E-004
,         598,Coil:Heating:Water,PATROOM5_MULT10_FLR_3 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],650.53429
,         599,AirTerminal:SingleDuct:VAV:Reheat,PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.48683
,         600,AirTerminal:SingleDuct:VAV:Reheat,PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,1.00000
,         601,AirTerminal:SingleDuct:VAV:Reheat,PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,1.00000
,         602,AirTerminal:SingleDuct:VAV:Reheat,PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],1.48683
,         603,AirTerminal:SingleDuct:VAV:Reheat,PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],7.11294E-003
,         604,AirTerminal:SingleDuct:VAV:Reheat,PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         605,AirTerminal:SingleDuct:VAV:Reheat,PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],7.07319E-004
,         606,AirTerminal:SingleDuct:VAV:Reheat,PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.48683
,         607,AirTerminal:SingleDuct:VAV:Reheat,PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         608,AirTerminal:SingleDuct:VAV:Reheat,PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         609,Coil:Heating:Water,PATROOM5_MULT10_FLR_4 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],32305.44451
,         610,Coil:Heating:Water,PATROOM5_MULT10_FLR_4 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],7.07319E-004
,         611,Coil:Heating:Water,PATROOM5_MULT10_FLR_4 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],653.65226
,         612,AirTerminal:SingleDuct:VAV:Reheat,PATROOM6_FLR_3 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.29918
,         613,AirTerminal:SingleDuct:VAV:Reheat,PATROOM6_FLR_3 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.66270
,         614,AirTerminal:SingleDuct:VAV:Reheat,PATROOM6_FLR_3 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,1.00000
,         615,AirTerminal:SingleDuct:VAV:Reheat,PATROOM6_FLR_3 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.29918
,         616,AirTerminal:SingleDuct:VAV:Reheat,PATROOM6_FLR_3 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.07345E-002
,         617,AirTerminal:SingleDuct:VAV:Reheat,PATROOM6_FLR_3 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         618,AirTerminal:SingleDuct:VAV:Reheat,PATROOM6_FLR_3 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.68064E-004
,         619,AirTerminal:SingleDuct:VAV:Reheat,PATROOM6_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.29918
,         620,AirTerminal:SingleDuct:VAV:Reheat,PATROOM6_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         621,AirTerminal:SingleDuct:VAV:Reheat,PATROOM6_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         622,Coil:Heating:Water,PATROOM6_FLR_3 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],7675.98540
,         623,Coil:Heating:Water,PATROOM6_FLR_3 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.68064E-004
,         624,Coil:Heating:Water,PATROOM6_FLR_3 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],160.31476
,         625,AirTerminal:SingleDuct:VAV:Reheat,PATROOM6_FLR_4 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.29769
,         626,AirTerminal:SingleDuct:VAV:Reheat,PATROOM6_FLR_4 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.66603
,         627,AirTerminal:SingleDuct:VAV:Reheat,PATROOM6_FLR_4 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,1.00000
,         628,AirTerminal:SingleDuct:VAV:Reheat,PATROOM6_FLR_4 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.29769
,         629,AirTerminal:SingleDuct:VAV:Reheat,PATROOM6_FLR_4 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.06809E-002
,         630,AirTerminal:SingleDuct:VAV:Reheat,PATROOM6_FLR_4 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         631,AirTerminal:SingleDuct:VAV:Reheat,PATROOM6_FLR_4 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.68504E-004
,         632,AirTerminal:SingleDuct:VAV:Reheat,PATROOM6_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.29769
,         633,AirTerminal:SingleDuct:VAV:Reheat,PATROOM6_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         634,AirTerminal:SingleDuct:VAV:Reheat,PATROOM6_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         635,Coil:Heating:Water,PATROOM6_FLR_4 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],7696.09884
,         636,Coil:Heating:Water,PATROOM6_FLR_4 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.68504E-004
,         637,Coil:Heating:Water,PATROOM6_FLR_4 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],161.00374
,         638,AirTerminal:SingleDuct:VAV:Reheat,PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],2.04119
,         639,AirTerminal:SingleDuct:VAV:Reheat,PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.70433
,         640,AirTerminal:SingleDuct:VAV:Reheat,PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,1.00000
,         641,AirTerminal:SingleDuct:VAV:Reheat,PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],2.04119
,         642,AirTerminal:SingleDuct:VAV:Reheat,PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.01008E-002
,         643,AirTerminal:SingleDuct:VAV:Reheat,PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         644,AirTerminal:SingleDuct:VAV:Reheat,PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],7.61021E-004
,         645,AirTerminal:SingleDuct:VAV:Reheat,PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],2.04119
,         646,AirTerminal:SingleDuct:VAV:Reheat,PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         647,AirTerminal:SingleDuct:VAV:Reheat,PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         648,Coil:Heating:Water,PATROOM7_MULT10_FLR_3 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],34758.16182
,         649,Coil:Heating:Water,PATROOM7_MULT10_FLR_3 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],7.61021E-004
,         650,Coil:Heating:Water,PATROOM7_MULT10_FLR_3 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],679.88097
,         651,AirTerminal:SingleDuct:VAV:Reheat,PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],2.03182
,         652,AirTerminal:SingleDuct:VAV:Reheat,PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.70758
,         653,AirTerminal:SingleDuct:VAV:Reheat,PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,1.00000
,         654,AirTerminal:SingleDuct:VAV:Reheat,PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],2.03182
,         655,AirTerminal:SingleDuct:VAV:Reheat,PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.00544E-002
,         656,AirTerminal:SingleDuct:VAV:Reheat,PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         657,AirTerminal:SingleDuct:VAV:Reheat,PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],7.62580E-004
,         658,AirTerminal:SingleDuct:VAV:Reheat,PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],2.03182
,         659,AirTerminal:SingleDuct:VAV:Reheat,PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         660,AirTerminal:SingleDuct:VAV:Reheat,PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         661,Coil:Heating:Water,PATROOM7_MULT10_FLR_4 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],34829.38151
,         662,Coil:Heating:Water,PATROOM7_MULT10_FLR_4 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],7.62580E-004
,         663,Coil:Heating:Water,PATROOM7_MULT10_FLR_4 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],681.79102
,         664,AirTerminal:SingleDuct:VAV:Reheat,PATROOM8_FLR_3 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.28600
,         665,AirTerminal:SingleDuct:VAV:Reheat,PATROOM8_FLR_3 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.69325
,         666,AirTerminal:SingleDuct:VAV:Reheat,PATROOM8_FLR_3 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,1.00000
,         667,AirTerminal:SingleDuct:VAV:Reheat,PATROOM8_FLR_3 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.28600
,         668,AirTerminal:SingleDuct:VAV:Reheat,PATROOM8_FLR_3 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.02614E-002
,         669,AirTerminal:SingleDuct:VAV:Reheat,PATROOM8_FLR_3 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         670,AirTerminal:SingleDuct:VAV:Reheat,PATROOM8_FLR_3 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.66154E-004
,         671,AirTerminal:SingleDuct:VAV:Reheat,PATROOM8_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.28600
,         672,AirTerminal:SingleDuct:VAV:Reheat,PATROOM8_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         673,AirTerminal:SingleDuct:VAV:Reheat,PATROOM8_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         674,Coil:Heating:Water,PATROOM8_FLR_3 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],7588.75962
,         675,Coil:Heating:Water,PATROOM8_FLR_3 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.66154E-004
,         676,Coil:Heating:Water,PATROOM8_FLR_3 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],159.69139
,         677,AirTerminal:SingleDuct:VAV:Reheat,PATROOM8_FLR_4 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.28481
,         678,AirTerminal:SingleDuct:VAV:Reheat,PATROOM8_FLR_4 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.69615
,         679,AirTerminal:SingleDuct:VAV:Reheat,PATROOM8_FLR_4 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,1.00000
,         680,AirTerminal:SingleDuct:VAV:Reheat,PATROOM8_FLR_4 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.28481
,         681,AirTerminal:SingleDuct:VAV:Reheat,PATROOM8_FLR_4 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.02188E-002
,         682,AirTerminal:SingleDuct:VAV:Reheat,PATROOM8_FLR_4 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         683,AirTerminal:SingleDuct:VAV:Reheat,PATROOM8_FLR_4 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.66632E-004
,         684,AirTerminal:SingleDuct:VAV:Reheat,PATROOM8_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.28481
,         685,AirTerminal:SingleDuct:VAV:Reheat,PATROOM8_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         686,AirTerminal:SingleDuct:VAV:Reheat,PATROOM8_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         687,Coil:Heating:Water,PATROOM8_FLR_4 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],7610.58845
,         688,Coil:Heating:Water,PATROOM8_FLR_4 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.66632E-004
,         689,Coil:Heating:Water,PATROOM8_FLR_4 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],160.41172
,         690,AirTerminal:SingleDuct:VAV:Reheat,PHYSTHERAPY_FLR_3 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],3.46970
,         691,AirTerminal:SingleDuct:VAV:Reheat,PHYSTHERAPY_FLR_3 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,1.00000
,         692,AirTerminal:SingleDuct:VAV:Reheat,PHYSTHERAPY_FLR_3 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         693,AirTerminal:SingleDuct:VAV:Reheat,PHYSTHERAPY_FLR_3 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],1.04091
,         694,AirTerminal:SingleDuct:VAV:Reheat,PHYSTHERAPY_FLR_3 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.13415E-003
,         695,AirTerminal:SingleDuct:VAV:Reheat,PHYSTHERAPY_FLR_3 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         696,AirTerminal:SingleDuct:VAV:Reheat,PHYSTHERAPY_FLR_3 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.39369E-004
,         697,AirTerminal:SingleDuct:VAV:Reheat,PHYSTHERAPY_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.04091
,         698,AirTerminal:SingleDuct:VAV:Reheat,PHYSTHERAPY_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         699,AirTerminal:SingleDuct:VAV:Reheat,PHYSTHERAPY_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         700,Coil:Heating:Water,PHYSTHERAPY_FLR_3 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],6365.39631
,         701,Coil:Heating:Water,PHYSTHERAPY_FLR_3 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.39369E-004
,         702,Coil:Heating:Water,PHYSTHERAPY_FLR_3 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],112.14298
,         703,AirTerminal:SingleDuct:VAV:Reheat,RADIOLOGY_FLR_4 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],8.67425
,         704,AirTerminal:SingleDuct:VAV:Reheat,RADIOLOGY_FLR_4 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,1.00000
,         705,AirTerminal:SingleDuct:VAV:Reheat,RADIOLOGY_FLR_4 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         706,AirTerminal:SingleDuct:VAV:Reheat,RADIOLOGY_FLR_4 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],2.60228
,         707,AirTerminal:SingleDuct:VAV:Reheat,RADIOLOGY_FLR_4 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],5.33536E-003
,         708,AirTerminal:SingleDuct:VAV:Reheat,RADIOLOGY_FLR_4 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         709,AirTerminal:SingleDuct:VAV:Reheat,RADIOLOGY_FLR_4 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],3.48422E-004
,         710,AirTerminal:SingleDuct:VAV:Reheat,RADIOLOGY_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],2.60228
,         711,AirTerminal:SingleDuct:VAV:Reheat,RADIOLOGY_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         712,AirTerminal:SingleDuct:VAV:Reheat,RADIOLOGY_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         713,Coil:Heating:Water,RADIOLOGY_FLR_4 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],15913.49077
,         714,Coil:Heating:Water,RADIOLOGY_FLR_4 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],3.48422E-004
,         715,Coil:Heating:Water,RADIOLOGY_FLR_4 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],280.35745
,         716,AirLoopHVAC,CAV_1,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],16.99524
,         717,AirLoopHVAC,CAV_1,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],16.99524
,         718,AirLoopHVAC,CAV_1,Sum of Air Terminal Maximum Flow Rates [m3/s],16.99524
,         719,AirLoopHVAC,CAV_1,Adjusted Heating Design Air Flow Rate [m3/s],16.99524
,         720,AirLoopHVAC,CAV_1,Adjusted Cooling Design Air Flow Rate [m3/s],16.99524
,         721,AirLoopHVAC,CAV_1,Adjusted Main Design Air Flow Rate [m3/s],16.99524
,         722,AirLoopHVAC,CAV_1,User Heating Air Flow Ratio [],1.00000
,         723,AirLoopHVAC,CAV_1,Calculated Heating Air Flow Ratio [],1.00000
,         724,AirLoopHVAC,CAV_2,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],15.91781
,         725,AirLoopHVAC,CAV_2,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],15.91781
,         726,AirLoopHVAC,CAV_2,Sum of Air Terminal Maximum Flow Rates [m3/s],15.91781
,         727,AirLoopHVAC,CAV_2,Adjusted Heating Design Air Flow Rate [m3/s],15.91781
,         728,AirLoopHVAC,CAV_2,Adjusted Cooling Design Air Flow Rate [m3/s],15.91781
,         729,AirLoopHVAC,CAV_2,Adjusted Main Design Air Flow Rate [m3/s],15.91781
,         730,AirLoopHVAC,CAV_2,User Heating Air Flow Ratio [],1.00000
,         731,AirLoopHVAC,CAV_2,Calculated Heating Air Flow Ratio [],1.00000
,         732,AirLoopHVAC,VAV_1,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],13.53507
,         733,AirLoopHVAC,VAV_1,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],13.53507
,         734,AirLoopHVAC,VAV_1,Sum of Air Terminal Maximum Flow Rates [m3/s],28.86483
,         735,AirLoopHVAC,VAV_1,Adjusted Heating Design Air Flow Rate [m3/s],13.53507
,         736,AirLoopHVAC,VAV_1,Adjusted Cooling Design Air Flow Rate [m3/s],28.13631
,         737,AirLoopHVAC,VAV_1,Adjusted Main Design Air Flow Rate [m3/s],28.13631
,         738,AirLoopHVAC,VAV_1,User Heating Air Flow Ratio [],0.30000
,         739,AirLoopHVAC,VAV_1,Calculated Heating Air Flow Ratio [],0.48105
,         740,AirLoopHVAC,VAV_2,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],20.88547
,         741,AirLoopHVAC,VAV_2,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],20.88547
,         742,AirLoopHVAC,VAV_2,Sum of Air Terminal Maximum Flow Rates [m3/s],45.79326
,         743,AirLoopHVAC,VAV_2,Adjusted Heating Design Air Flow Rate [m3/s],20.88547
,         744,AirLoopHVAC,VAV_2,Adjusted Cooling Design Air Flow Rate [m3/s],45.34554
,         745,AirLoopHVAC,VAV_2,Adjusted Main Design Air Flow Rate [m3/s],45.34554
,         746,AirLoopHVAC,VAV_2,User Heating Air Flow Ratio [],0.30000
,         747,AirLoopHVAC,VAV_2,Calculated Heating Air Flow Ratio [],0.46058
,         748,AirLoopHVAC,CAV_1,Design Supply Air Flow Rate [m3/s],16.99524
,         749,AirLoopHVAC,CAV_2,Design Supply Air Flow Rate [m3/s],15.91781
,         750,AirLoopHVAC,VAV_1,Design Supply Air Flow Rate [m3/s],28.13631
,         751,AirLoopHVAC,VAV_2,Design Supply Air Flow Rate [m3/s],45.34554
,         752,Controller:OutdoorAir,CAV_1_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],16.99524
,         753,Controller:OutdoorAir,CAV_1_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],4.16363
,         754,Humidifier:Steam:Electric,CAV_1 HUMIDIFIER,Design Size Nominal Capacity Volume [m3/s],1.01337E-004
,         755,Humidifier:Steam:Electric,CAV_1 HUMIDIFIER,User-Specified Nominal Capacity Volume [m3/s],3.72000E-005
,         756,Humidifier:Steam:Electric,CAV_1 HUMIDIFIER,Design Size Rated Power [W],96450.69782
,         757,Humidifier:Steam:Electric,CAV_1 HUMIDIFIER,User-Specified Rated Power [W],100000.00000
,         758,Coil:Cooling:Water:DetailedGeometry,CAV_1_COOLC,Design Size Design Coil Load [W],556623.91913
,         759,Coil:Cooling:Water:DetailedGeometry,CAV_1_COOLC,Design Size Maximum Water Flow Rate [m3/s],1.98813E-002
,         760,Coil:Cooling:Water:DetailedGeometry,CAV_1_COOLC,Design Size Number of Tubes per Row,274.00000
,         761,Coil:Cooling:Water:DetailedGeometry,CAV_1_COOLC,Design Size Fin Diameter [m],6.69479
,         762,Coil:Cooling:Water:DetailedGeometry,CAV_1_COOLC,Design Size Minimum Airflow Area [m2],8.79315
,         763,Coil:Cooling:Water:DetailedGeometry,CAV_1_COOLC,Design Size Fin Surface Area [m2],1568.77854
,         764,Coil:Cooling:Water:DetailedGeometry,CAV_1_COOLC,Design Size Total Tube Inside Area [m2],104.52552
,         765,Coil:Cooling:Water:DetailedGeometry,CAV_1_COOLC,Design Size Tube Outside Surface Area [m2],107.17236
,         766,Coil:Cooling:Water:DetailedGeometry,CAV_1_COOLC,Design Size Coil Depth [m],0.15600
,         767,Coil:Heating:Water,CAV_1_HEATC,Design Size Rated Capacity [W],103129.05773
,         768,Coil:Heating:Water,CAV_1_HEATC,Design Size Maximum Water Flow Rate [m3/s],2.25798E-003
,         769,Coil:Heating:Water,CAV_1_HEATC,Design Size U-Factor Times Area Value [W/K],1667.24336
,         770,Fan:VariableVolume,CAV_1_FAN,Design Size Maximum Flow Rate [m3/s],16.99524
,         771,Controller:WaterCoil,CAV_1_COOLC_CONTROLLER,Maximum Actuated Flow [m3/s],1.98813E-002
,         772,Controller:WaterCoil,CAV_1_COOLC_CONTROLLER,Controller Convergence Tolerance,2.39517E-005
,         773,Controller:WaterCoil,CAV_1_HEATC_CONTROLLER,Maximum Actuated Flow [m3/s],2.25798E-003
,         774,Controller:OutdoorAir,CAV_2_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],15.91781
,         775,Controller:OutdoorAir,CAV_2_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],2.54439
,         776,Humidifier:Steam:Electric,CAV_2 HUMIDIFIER,Design Size Nominal Capacity Volume [m3/s],9.81890E-005
,         777,Humidifier:Steam:Electric,CAV_2 HUMIDIFIER,User-Specified Nominal Capacity Volume [m3/s],3.72000E-005
,         778,Humidifier:Steam:Electric,CAV_2 HUMIDIFIER,Design Size Rated Power [W],96450.69782
,         779,Humidifier:Steam:Electric,CAV_2 HUMIDIFIER,User-Specified Rated Power [W],100000.00000
,         780,Coil:Cooling:Water:DetailedGeometry,CAV_2_COOLC,Design Size Design Coil Load [W],322073.04112
,         781,Coil:Cooling:Water:DetailedGeometry,CAV_2_COOLC,Design Size Maximum Water Flow Rate [m3/s],1.15037E-002
,         782,Coil:Cooling:Water:DetailedGeometry,CAV_2_COOLC,Design Size Number of Tubes per Row,159.00000
,         783,Coil:Cooling:Water:DetailedGeometry,CAV_2_COOLC,Design Size Fin Diameter [m],6.27037
,         784,Coil:Cooling:Water:DetailedGeometry,CAV_2_COOLC,Design Size Minimum Airflow Area [m2],8.23570
,         785,Coil:Cooling:Water:DetailedGeometry,CAV_2_COOLC,Design Size Fin Surface Area [m2],1469.32457
,         786,Coil:Cooling:Water:DetailedGeometry,CAV_2_COOLC,Design Size Total Tube Inside Area [m2],60.65532
,         787,Coil:Cooling:Water:DetailedGeometry,CAV_2_COOLC,Design Size Tube Outside Surface Area [m2],62.19126
,         788,Coil:Cooling:Water:DetailedGeometry,CAV_2_COOLC,Design Size Coil Depth [m],0.15600
,         789,Coil:Heating:Water,CAV_2_HEATC,Design Size Rated Capacity [W],61204.26613
,         790,Coil:Heating:Water,CAV_2_HEATC,Design Size Maximum Water Flow Rate [m3/s],1.34005E-003
,         791,Coil:Heating:Water,CAV_2_HEATC,Design Size U-Factor Times Area Value [W/K],997.08570
,         792,Fan:VariableVolume,CAV_2_FAN,Design Size Maximum Flow Rate [m3/s],15.91781
,         793,Controller:WaterCoil,CAV_2_COOLC_CONTROLLER,Maximum Actuated Flow [m3/s],1.15037E-002
,         794,Controller:WaterCoil,CAV_2_COOLC_CONTROLLER,Controller Convergence Tolerance,4.13945E-005
,         795,Controller:WaterCoil,CAV_2_HEATC_CONTROLLER,Maximum Actuated Flow [m3/s],1.34005E-003
,         796,Controller:OutdoorAir,VAV_1_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],28.13631
,         797,Controller:OutdoorAir,VAV_1_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],5.18069
,         798,Coil:Cooling:Water:DetailedGeometry,VAV_1_COOLC,Design Size Design Coil Load [W],800948.45784
,         799,Coil:Cooling:Water:DetailedGeometry,VAV_1_COOLC,Design Size Maximum Water Flow Rate [m3/s],2.86080E-002
,         800,Coil:Cooling:Water:DetailedGeometry,VAV_1_COOLC,Design Size Number of Tubes per Row,394.00000
,         801,Coil:Cooling:Water:DetailedGeometry,VAV_1_COOLC,Design Size Fin Diameter [m],11.08349
,         802,Coil:Cooling:Water:DetailedGeometry,VAV_1_COOLC,Design Size Minimum Airflow Area [m2],14.55742
,         803,Coil:Cooling:Water:DetailedGeometry,VAV_1_COOLC,Design Size Fin Surface Area [m2],2597.17672
,         804,Coil:Cooling:Water:DetailedGeometry,VAV_1_COOLC,Design Size Total Tube Inside Area [m2],150.30312
,         805,Coil:Cooling:Water:DetailedGeometry,VAV_1_COOLC,Design Size Tube Outside Surface Area [m2],154.10916
,         806,Coil:Cooling:Water:DetailedGeometry,VAV_1_COOLC,Design Size Coil Depth [m],0.15600
,         807,Coil:Heating:Water,VAV_1_HEATC,Design Size Rated Capacity [W],231218.00528
,         808,Coil:Heating:Water,VAV_1_HEATC,Design Size Maximum Water Flow Rate [m3/s],5.06246E-003
,         809,Coil:Heating:Water,VAV_1_HEATC,Design Size U-Factor Times Area Value [W/K],3305.27541
,         810,Fan:VariableVolume,VAV_1_FAN,Design Size Maximum Flow Rate [m3/s],28.13631
,         811,Controller:WaterCoil,VAV_1_COOLC_CONTROLLER,Maximum Actuated Flow [m3/s],2.86080E-002
,         812,Controller:WaterCoil,VAV_1_COOLC_CONTROLLER,Controller Convergence Tolerance,1.66453E-005
,         813,Controller:WaterCoil,VAV_1_HEATC_CONTROLLER,Maximum Actuated Flow [m3/s],5.06246E-003
,         814,Controller:OutdoorAir,VAV_2_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],45.34554
,         815,Controller:OutdoorAir,VAV_2_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],9.48834
,         816,Coil:Cooling:Water:DetailedGeometry,VAV_2_COOLC,Design Size Design Coil Load [W],1335423.64488
,         817,Coil:Cooling:Water:DetailedGeometry,VAV_2_COOLC,Design Size Maximum Water Flow Rate [m3/s],4.76982E-002
,         818,Coil:Cooling:Water:DetailedGeometry,VAV_2_COOLC,Design Size Number of Tubes per Row,656.00000
,         819,Coil:Cooling:Water:DetailedGeometry,VAV_2_COOLC,Design Size Fin Diameter [m],17.86258
,         820,Coil:Cooling:Water:DetailedGeometry,VAV_2_COOLC,Design Size Minimum Airflow Area [m2],23.46130
,         821,Coil:Cooling:Water:DetailedGeometry,VAV_2_COOLC,Design Size Fin Surface Area [m2],4185.70854
,         822,Coil:Cooling:Water:DetailedGeometry,VAV_2_COOLC,Design Size Total Tube Inside Area [m2],250.25088
,         823,Coil:Cooling:Water:DetailedGeometry,VAV_2_COOLC,Design Size Tube Outside Surface Area [m2],256.58784
,         824,Coil:Cooling:Water:DetailedGeometry,VAV_2_COOLC,Design Size Coil Depth [m],0.15600
,         825,Coil:Heating:Water,VAV_2_HEATC,Design Size Rated Capacity [W],425367.56027
,         826,Coil:Heating:Water,VAV_2_HEATC,Design Size Maximum Water Flow Rate [m3/s],9.31331E-003
,         827,Coil:Heating:Water,VAV_2_HEATC,Design Size U-Factor Times Area Value [W/K],5939.36798
,         828,Fan:VariableVolume,VAV_2_FAN,Design Size Maximum Flow Rate [m3/s],45.34554
,         829,Controller:WaterCoil,VAV_2_COOLC_CONTROLLER,Maximum Actuated Flow [m3/s],4.76982E-002
,         830,Controller:WaterCoil,VAV_2_COOLC_CONTROLLER,Controller Convergence Tolerance,9.98340E-006
,         831,Controller:WaterCoil,VAV_2_HEATC_CONTROLLER,Maximum Actuated Flow [m3/s],9.31331E-003
,         832,PlantLoop,COOLSYS1,Maximum Loop Flow Rate [m3/s],0.10769
,         833,PlantLoop,COOLSYS1,Plant Loop Volume [m3],12.92295
,         834,Pump:VariableSpeed,COOLSYS1 PUMP,Design Flow Rate [m3/s],0.10769
,         835,Pump:VariableSpeed,COOLSYS1 PUMP,Design Power Consumption [W],27513.74135
,         836,Chiller:Electric:ReformulatedEIR,COOLSYS1 CHILLER,Design Size Reference Chilled Water Flow Rate [m3/s],0.10769
,         837,Chiller:Electric:ReformulatedEIR,COOLSYS1 CHILLER,Design Size Reference Capacity [W],3036811.79508
,         838,Chiller:Electric:ReformulatedEIR,COOLSYS1 CHILLER,Design Size Reference Condenser Water Flow Rate [m3/s],0.15182
,         839,PlantLoop,HEATSYS1,Maximum Loop Flow Rate [m3/s],4.30556E-002
,         840,PlantLoop,HEATSYS1,Plant Loop Volume [m3],5.16667
,         841,Pump:VariableSpeed,HEATSYS1 PUMP,Design Flow Rate [m3/s],4.30556E-002
,         842,Pump:VariableSpeed,HEATSYS1 PUMP,Design Power Consumption [W],11000.14996
,         843,Boiler:HotWater,HEATSYS1 BOILER,Design Size Nominal Capacity [W],1966481.22673
,         844,Boiler:HotWater,HEATSYS1 BOILER,Design Size Design Water Flow Rate [m3/s],4.30556E-002
,         845,PlantLoop,SWHSYS1,Maximum Loop Flow Rate [m3/s],2.88593E-004
,         846,PlantLoop,SWHSYS1,Plant Loop Volume [m3],3.46312E-002
,         847,Pump:VariableSpeed,SWHSYS1 PUMP,Design Flow Rate [m3/s],2.88593E-004
,         848,Pump:VariableSpeed,SWHSYS1 PUMP,Design Power Consumption [W],73.73191
,         849,WaterHeater:Mixed,SWHSYS1 WATER HEATER,Use Side Design Flow Rate [m3/s],2.88593E-004
,         850,CondenserLoop,TOWERWATERSYS,Maximum Loop Flow Rate [m3/s],0.15182
,         851,CondenserLoop,TOWERWATERSYS,Condenser Loop Volume [m3],18.21880
,         852,Pump:ConstantSpeed,TOWERWATERSYS PUMP,Design Flow Rate [m3/s],0.15182
,         853,Pump:ConstantSpeed,TOWERWATERSYS PUMP,Design Power Consumption [W],40126.46505
,         854,CoolingTower:SingleSpeed,TOWERWATERSYS COOLTOWER,Design Water Flow Rate [m3/s],0.15182
,         855,CoolingTower:SingleSpeed,TOWERWATERSYS COOLTOWER,Fan Power at Design Air Flow Rate [W],37310.86976
,         856,CoolingTower:SingleSpeed,TOWERWATERSYS COOLTOWER,Design Air Flow Rate [m3/s],100.55991
,         857,CoolingTower:SingleSpeed,TOWERWATERSYS COOLTOWER,U-Factor Times Area Value at Design Air Flow Rate [W/C],214702.57409
,         858,CoolingTower:SingleSpeed,TOWERWATERSYS COOLTOWER,Free Convection Regime Air Flow Rate [m3/s],10.05599
,         859,CoolingTower:SingleSpeed,TOWERWATERSYS COOLTOWER,Free Convection U-Factor Times Area Value [W/K],21470.25741


Water Heating Coil Capacity Information

,,Component Type,Name,Nominal Total Capacity {W}
,           1,Coil:Heating:Water,BASEMENT VAV BOX REHEAT COIL,0.00
,           2,Coil:Heating:Water,CORRIDOR_FLR_1 VAV BOX REHEAT COIL,18239.97
,           3,Coil:Heating:Water,CORRIDOR_FLR_2 VAV BOX REHEAT COIL,20816.57
,           4,Coil:Heating:Water,CORRIDOR_FLR_5 VAV BOX REHEAT COIL,25673.77
,           5,Coil:Heating:Water,CORRIDOR_NW_FLR_3 VAV BOX REHEAT COIL,4070.11
,           6,Coil:Heating:Water,CORRIDOR_NW_FLR_4 VAV BOX REHEAT COIL,3604.91
,           7,Coil:Heating:Water,CORRIDOR_SE_FLR_3 VAV BOX REHEAT COIL,4158.18
,           8,Coil:Heating:Water,CORRIDOR_SE_FLR_4 VAV BOX REHEAT COIL,3667.34
,           9,Coil:Heating:Water,DINING_FLR_5 VAV BOX REHEAT COIL,58491.08
,          10,Coil:Heating:Water,ER_EXAM1_MULT4_FLR_1 VAV BOX REHEAT COIL,17112.11
,          11,Coil:Heating:Water,ER_EXAM3_MULT4_FLR_1 VAV BOX REHEAT COIL,14068.65
,          12,Coil:Heating:Water,ER_NURSESTN_LOBBY_FLR_1 VAV BOX REHEAT COIL,22925.49
,          13,Coil:Heating:Water,ER_TRAUMA1_FLR_1 VAV BOX REHEAT COIL,6319.93
,          14,Coil:Heating:Water,ER_TRAUMA2_FLR_1 VAV BOX REHEAT COIL,6315.63
,          15,Coil:Heating:Water,ER_TRIAGE_MULT4_FLR_1 VAV BOX REHEAT COIL,16632.54
,          16,Coil:Heating:Water,ICU_FLR_2 VAV BOX REHEAT COIL,28287.68
,          17,Coil:Heating:Water,ICU_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL,4491.04
,          18,Coil:Heating:Water,IC_PATROOM1_MULT5_FLR_2 VAV BOX REHEAT COIL,14968.61
,          19,Coil:Heating:Water,IC_PATROOM2_FLR_2 VAV BOX REHEAT COIL,7463.16
,          20,Coil:Heating:Water,IC_PATROOM3_MULT6_FLR_2 VAV BOX REHEAT COIL,21072.68
,          21,Coil:Heating:Water,KITCHEN_FLR_5 VAV BOX REHEAT COIL,85015.94
,          22,Coil:Heating:Water,LAB_FLR_3 VAV BOX REHEAT COIL,11418.11
,          23,Coil:Heating:Water,LAB_FLR_4 VAV BOX REHEAT COIL,11418.11
,          24,Coil:Heating:Water,LOBBY_RECORDS_FLR_1 VAV BOX REHEAT COIL,71320.73
,          25,Coil:Heating:Water,NURSESTN_LOBBY_FLR_3 VAV BOX REHEAT COIL,4453.75
,          26,Coil:Heating:Water,NURSESTN_LOBBY_FLR_4 VAV BOX REHEAT COIL,4535.87
,          27,Coil:Heating:Water,NURSESTN_LOBBY_FLR_5 VAV BOX REHEAT COIL,54672.55
,          28,Coil:Heating:Water,OR1_FLR_2 VAV BOX REHEAT COIL,6100.84
,          29,Coil:Heating:Water,OR2_MULT5_FLR_2 VAV BOX REHEAT COIL,18343.27
,          30,Coil:Heating:Water,OR3_FLR_2 VAV BOX REHEAT COIL,3646.09
,          31,Coil:Heating:Water,OR4_FLR_2 VAV BOX REHEAT COIL,13697.51
,          32,Coil:Heating:Water,OR_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL,40946.53
,          33,Coil:Heating:Water,OFFICE1_FLR_5 VAV BOX REHEAT COIL,11421.31
,          34,Coil:Heating:Water,OFFICE1_MULT4_FLR_1 VAV BOX REHEAT COIL,7249.08
,          35,Coil:Heating:Water,OFFICE2_MULT5_FLR_5 VAV BOX REHEAT COIL,40152.01
,          36,Coil:Heating:Water,OFFICE3_FLR_5 VAV BOX REHEAT COIL,11199.80
,          37,Coil:Heating:Water,OFFICE4_MULT6_FLR_5 VAV BOX REHEAT COIL,11273.98
,          38,Coil:Heating:Water,PATROOM1_MULT10_FLR_3 VAV BOX REHEAT COIL,31930.05
,          39,Coil:Heating:Water,PATROOM1_MULT10_FLR_4 VAV BOX REHEAT COIL,32061.32
,          40,Coil:Heating:Water,PATROOM2_FLR_3 VAV BOX REHEAT COIL,8374.84
,          41,Coil:Heating:Water,PATROOM2_FLR_4 VAV BOX REHEAT COIL,8398.45
,          42,Coil:Heating:Water,PATROOM3_MULT10_FLR_3 VAV BOX REHEAT COIL,32590.34
,          43,Coil:Heating:Water,PATROOM3_MULT10_FLR_4 VAV BOX REHEAT COIL,32639.72
,          44,Coil:Heating:Water,PATROOM4_FLR_3 VAV BOX REHEAT COIL,8224.35
,          45,Coil:Heating:Water,PATROOM4_FLR_4 VAV BOX REHEAT COIL,8249.24
,          46,Coil:Heating:Water,PATROOM5_MULT10_FLR_3 VAV BOX REHEAT COIL,31936.85
,          47,Coil:Heating:Water,PATROOM5_MULT10_FLR_4 VAV BOX REHEAT COIL,32067.92
,          48,Coil:Heating:Water,PATROOM6_FLR_3 VAV BOX REHEAT COIL,7618.26
,          49,Coil:Heating:Water,PATROOM6_FLR_4 VAV BOX REHEAT COIL,7638.19
,          50,Coil:Heating:Water,PATROOM7_MULT10_FLR_3 VAV BOX REHEAT COIL,34507.58
,          51,Coil:Heating:Water,PATROOM7_MULT10_FLR_4 VAV BOX REHEAT COIL,34578.13
,          52,Coil:Heating:Water,PATROOM8_FLR_3 VAV BOX REHEAT COIL,7531.57
,          53,Coil:Heating:Water,PATROOM8_FLR_4 VAV BOX REHEAT COIL,7553.21
,          54,Coil:Heating:Water,PHYSTHERAPY_FLR_3 VAV BOX REHEAT COIL,6315.21
,          55,Coil:Heating:Water,RADIOLOGY_FLR_4 VAV BOX REHEAT COIL,15788.02
,          56,Coil:Heating:Water,CAV_1_HEATC,94964.80
,          57,Coil:Heating:Water,CAV_2_HEATC,57887.38
,          58,Coil:Heating:Water,VAV_1_HEATC,170112.91
,          59,Coil:Heating:Water,VAV_2_HEATC,301902.92


Water Cooling Coil Capacity Information

,,Component Type,Name,Nominal Total Capacity {W},Nominal Sensible Capacity {W},Nominal Latent Capacity {W},Nominal Sensible Heat Ratio
,           1,Coil:Cooling:Water:DetailedGeometry,CAV_1_COOLC,541470.10,348347.45,193122.64,0.64
,           2,Coil:Cooling:Water:DetailedGeometry,CAV_2_COOLC,393368.02,276186.35,117181.68,0.70
,           3,Coil:Cooling:Water:DetailedGeometry,VAV_1_COOLC,840181.22,551710.91,288470.32,0.66
,           4,Coil:Cooling:Water:DetailedGeometry,VAV_2_COOLC,1376239.23,898956.33,477282.90,0.65


Chiller Standard Rating Information

,,Component Type,Component Name,IPLV in SI Units {W/W},IPLV in IP Units {Btu/W-h}
,           1,Chiller:Electric:ReformulatedEIR,COOLSYS1 CHILLER,5.31,18.12


Environment

,,Environment Name,Environment Type,Start Date,End Date,Start DayOfWeek,Duration {#days},Source:Start DayOfWeek,Use Daylight Saving,Use Holidays,Apply Weekend Holiday Rule,Use Rain Values,Use Snow Values
,           1,RUNPERIOD 1,WeatherFileRunPeriod,01/01/2017,12/31/2017,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes


Environment:Special Days

,,Special Day Name,Special Day Type,Source,Start Date,Duration {#days}
,           1,NEW YEARS DAY,Holiday,InputFile,01/01,1
,           2,VETERANS DAY,Holiday,InputFile,11/11,1
,           3,CHRISTMAS,Holiday,InputFile,12/25,1
,           4,INDEPENDENCE DAY,Holiday,InputFile,07/04,1
,           5,MLK DAY,Holiday,InputFile,01/16,1
,           6,PRESIDENTS DAY,Holiday,InputFile,02/20,1
,           7,MEMORIAL DAY,Holiday,InputFile,05/29,1
,           8,LABOR DAY,Holiday,InputFile,09/04,1
,           9,COLUMBUS DAY,Holiday,InputFile,10/09,1
,          10,THANKSGIVING,Holiday,InputFile,11/23,1


Environment:Daylight Saving

,,Daylight Saving Indicator,Source,Start Date,End Date
,           1,Yes,InputFile,03/12,11/05


Environment:WarmupDays

,,NumberofWarmupDays
,           1,8


Warmup Convergence Information

,,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
,           1,BASEMENT,RunPeriod: RUNPERIOD 1,6.0489240203E-003,2.5368443387E-002,Pass,Pass,7.9679499695E-004,3.1785999059E-003,Pass,Pass
,           2,CORRIDOR_FLR_1,RunPeriod: RUNPERIOD 1,1.0997377563E-003,7.5539495629E-004,Pass,Pass,9.5925064289E-003,1.4408562835E-002,Pass,Pass
,           3,CORRIDOR_FLR_2,RunPeriod: RUNPERIOD 1,1.4129204885E-003,9.7666785044E-004,Pass,Pass,1.0353414695E-002,1.4593119183E-002,Pass,Pass
,           4,CORRIDOR_FLR_5,RunPeriod: RUNPERIOD 1,1.6222335580E-003,9.8549771160E-004,Pass,Pass,9.6080116501E-003,6.3357571993E-003,Pass,Pass
,           5,CORRIDOR_NW_FLR_3,RunPeriod: RUNPERIOD 1,1.1345740269E-003,9.1043171306E-004,Pass,Pass,0.1081377655,0.2350232315,Pass,Pass
,           6,CORRIDOR_NW_FLR_4,RunPeriod: RUNPERIOD 1,8.3494083734E-004,6.5769327136E-004,Pass,Pass,0.3885955369,1.3079164551,Pass,Pass
,           7,CORRIDOR_SE_FLR_3,RunPeriod: RUNPERIOD 1,8.6942813193E-004,7.0381843752E-004,Pass,Pass,0.2486497020,0.8942545124,Pass,Pass
,           8,CORRIDOR_SE_FLR_4,RunPeriod: RUNPERIOD 1,9.6873300058E-004,7.1313410770E-004,Pass,Pass,0.1232849046,0.3345017015,Pass,Pass
,           9,DINING_FLR_5,RunPeriod: RUNPERIOD 1,2.1802345389E-003,1.4950963314E-003,Pass,Pass,2.7470780093E-002,3.8768897983E-002,Pass,Pass
,          10,ER_EXAM1_MULT4_FLR_1,RunPeriod: RUNPERIOD 1,6.0239599312E-003,3.6641079312E-003,Pass,Pass,2.0811432789E-002,4.5404799778E-002,Pass,Pass
,          11,ER_EXAM3_MULT4_FLR_1,RunPeriod: RUNPERIOD 1,1.7179085543E-002,3.9578467018E-002,Pass,Pass,1.4491543256E-002,2.9523878583E-002,Pass,Pass
,          12,ER_NURSESTN_LOBBY_FLR_1,RunPeriod: RUNPERIOD 1,1.1564377138E-003,8.0340293165E-004,Pass,Pass,2.0291845927E-002,6.7719687675E-002,Pass,Pass
,          13,ER_TRAUMA1_FLR_1,RunPeriod: RUNPERIOD 1,6.1480734091E-003,4.0507229364E-003,Pass,Pass,3.1873631962E-002,7.1154342004E-002,Pass,Pass
,          14,ER_TRAUMA2_FLR_1,RunPeriod: RUNPERIOD 1,6.2666960790E-003,4.1352155774E-003,Pass,Pass,4.8384637687E-002,0.1100403895,Pass,Pass
,          15,ER_TRIAGE_MULT4_FLR_1,RunPeriod: RUNPERIOD 1,6.0839706168E-003,3.6311131125E-003,Pass,Pass,2.2485648641E-002,5.3632366622E-002,Pass,Pass
,          16,ICU_FLR_2,RunPeriod: RUNPERIOD 1,1.5747753532E-002,4.1104915299E-002,Pass,Pass,1.0741303241E-002,2.6908317310E-002,Pass,Pass
,          17,ICU_NURSESTN_LOBBY_FLR_2,RunPeriod: RUNPERIOD 1,1.2932462050E-002,3.5150564603E-002,Pass,Pass,3.0303709198E-003,9.4996264833E-003,Pass,Pass
,          18,IC_PATROOM1_MULT5_FLR_2,RunPeriod: RUNPERIOD 1,3.9917389929E-003,3.2410353257E-003,Pass,Pass,0.1699571885,0.5879593379,Pass,Pass
,          19,IC_PATROOM2_FLR_2,RunPeriod: RUNPERIOD 1,5.8285118450E-003,4.6379994458E-003,Pass,Pass,0.2012721402,0.7866824403,Pass,Pass
,          20,IC_PATROOM3_MULT6_FLR_2,RunPeriod: RUNPERIOD 1,5.1957846935E-003,3.8946501967E-003,Pass,Pass,0.2211127688,0.8138861311,Pass,Pass
,          21,KITCHEN_FLR_5,RunPeriod: RUNPERIOD 1,6.3411600250E-003,1.6544920036E-002,Pass,Pass,0.2535609227,1.0265279215,Pass,Pass
,          22,LAB_FLR_3,RunPeriod: RUNPERIOD 1,4.3626466996E-003,1.0577248665E-002,Pass,Pass,8.3650175236E-003,4.3911840111E-002,Pass,Pass
,          23,LAB_FLR_4,RunPeriod: RUNPERIOD 1,4.2860495183E-003,9.7138047600E-003,Pass,Pass,8.3245245992E-003,4.3934709749E-002,Pass,Pass
,          24,LOBBY_RECORDS_FLR_1,RunPeriod: RUNPERIOD 1,1.4941023192E-003,9.5820022431E-004,Pass,Pass,9.5668126954E-003,1.3449577567E-002,Pass,Pass
,          25,NURSESTN_LOBBY_FLR_3,RunPeriod: RUNPERIOD 1,9.2407670188E-004,5.6812541758E-004,Pass,Pass,8.4838020906E-003,3.8951725594E-002,Pass,Pass
,          26,NURSESTN_LOBBY_FLR_4,RunPeriod: RUNPERIOD 1,8.2541038166E-004,5.5966858909E-004,Pass,Pass,8.2942205336E-003,3.7172173727E-002,Pass,Pass
,          27,NURSESTN_LOBBY_FLR_5,RunPeriod: RUNPERIOD 1,1.6673880028E-003,1.2689744734E-003,Pass,Pass,2.5402772667E-002,3.9880420549E-002,Pass,Pass
,          28,OR1_FLR_2,RunPeriod: RUNPERIOD 1,2.8124233169E-002,5.4117420406E-002,Pass,Pass,1.2038957861E-002,2.3089241759E-002,Pass,Pass
,          29,OR2_MULT5_FLR_2,RunPeriod: RUNPERIOD 1,3.1200018315E-002,5.9951545356E-002,Pass,Pass,9.0469622605E-003,1.7128711511E-002,Pass,Pass
,          30,OR3_FLR_2,RunPeriod: RUNPERIOD 1,3.0951112238E-002,6.0163436330E-002,Pass,Pass,9.7761485601E-003,1.8673359999E-002,Pass,Pass
,          31,OR4_FLR_2,RunPeriod: RUNPERIOD 1,2.9073614610E-002,6.0276586484E-002,Pass,Pass,7.9541063656E-003,1.6703510994E-002,Pass,Pass
,          32,OR_NURSESTN_LOBBY_FLR_2,RunPeriod: RUNPERIOD 1,1.2756121121E-003,9.7545536287E-004,Pass,Pass,8.5252891238E-002,0.1899900420,Pass,Pass
,          33,OFFICE1_FLR_5,RunPeriod: RUNPERIOD 1,3.3671302574E-003,2.5462054574E-003,Pass,Pass,2.4813304354E-002,2.9360027150E-002,Pass,Pass
