Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:31
,          34,OFFICE1_MULT4_FLR_1,RunPeriod: RUNPERIOD 1,2.5291105038E-003,1.8065557094E-003,Pass,Pass,0.1797303613,0.4356558422,Pass,Pass
,          35,OFFICE2_MULT5_FLR_5,RunPeriod: RUNPERIOD 1,2.8716930891E-003,2.2089011285E-003,Pass,Pass,1.5034623444E-002,1.7710041564E-002,Pass,Pass
,          36,OFFICE3_FLR_5,RunPeriod: RUNPERIOD 1,3.5788721379E-003,2.5517784103E-003,Pass,Pass,1.0896231203E-002,1.3267119627E-002,Pass,Pass
,          37,OFFICE4_MULT6_FLR_5,RunPeriod: RUNPERIOD 1,2.8871276272E-003,1.8942469170E-003,Pass,Pass,1.0149636954E-002,1.2923841876E-002,Pass,Pass
,          38,PATROOM1_MULT10_FLR_3,RunPeriod: RUNPERIOD 1,5.1627233331E-003,3.4149225754E-003,Pass,Pass,0.9584435811,8.2057385055,Pass,Pass
,          39,PATROOM1_MULT10_FLR_4,RunPeriod: RUNPERIOD 1,5.1367026475E-003,4.0090032596E-003,Pass,Pass,0.4459782569,2.2262261063,Pass,Pass
,          40,PATROOM2_FLR_3,RunPeriod: RUNPERIOD 1,6.4833870120E-003,4.4654775574E-003,Pass,Pass,0.1867985907,0.5838229572,Pass,Pass
,          41,PATROOM2_FLR_4,RunPeriod: RUNPERIOD 1,5.7260478312E-003,3.8125120768E-003,Pass,Pass,0.1944149423,0.4611090386,Pass,Pass
,          42,PATROOM3_MULT10_FLR_3,RunPeriod: RUNPERIOD 1,5.7800901251E-003,4.0902217727E-003,Pass,Pass,0.1536567769,0.4010280879,Pass,Pass
,          43,PATROOM3_MULT10_FLR_4,RunPeriod: RUNPERIOD 1,5.5258320244E-003,3.9702161136E-003,Pass,Pass,0.1902034775,0.4664724378,Pass,Pass
,          44,PATROOM4_FLR_3,RunPeriod: RUNPERIOD 1,5.7186251696E-003,4.6955363211E-003,Pass,Pass,3.0545052351E-002,4.7838219872E-002,Pass,Pass
,          45,PATROOM4_FLR_4,RunPeriod: RUNPERIOD 1,5.7411597431E-003,4.4602903750E-003,Pass,Pass,3.0592252828E-002,4.6605648680E-002,Pass,Pass
,          46,PATROOM5_MULT10_FLR_3,RunPeriod: RUNPERIOD 1,4.4164893037E-003,3.7608695279E-003,Pass,Pass,0.1552626933,0.3749445833,Pass,Pass
,          47,PATROOM5_MULT10_FLR_4,RunPeriod: RUNPERIOD 1,4.7329884836E-003,4.0528813641E-003,Pass,Pass,0.2329294299,0.9676417941,Pass,Pass
,          48,PATROOM6_FLR_3,RunPeriod: RUNPERIOD 1,7.0808018704E-003,4.8982977912E-003,Pass,Pass,0.1743232658,0.3371672540,Pass,Pass
,          49,PATROOM6_FLR_4,RunPeriod: RUNPERIOD 1,6.5449292616E-003,4.7864714883E-003,Pass,Pass,0.2620680649,0.7377921378,Pass,Pass
,          50,PATROOM7_MULT10_FLR_3,RunPeriod: RUNPERIOD 1,6.3793029112E-003,4.6083143881E-003,Pass,Pass,0.1837416794,0.4843573661,Pass,Pass
,          51,PATROOM7_MULT10_FLR_4,RunPeriod: RUNPERIOD 1,6.7068608131E-003,4.5881217433E-003,Pass,Pass,0.1709068276,0.4790260414,Pass,Pass
,          52,PATROOM8_FLR_3,RunPeriod: RUNPERIOD 1,6.8857141899E-003,4.0247629771E-003,Pass,Pass,2.5273335096E-002,3.4697837657E-002,Pass,Pass
,          53,PATROOM8_FLR_4,RunPeriod: RUNPERIOD 1,5.8968488905E-003,3.6444382178E-003,Pass,Pass,2.4964383683E-002,3.5292675476E-002,Pass,Pass
,          54,PHYSTHERAPY_FLR_3,RunPeriod: RUNPERIOD 1,1.7688777308E-003,1.2176233949E-003,Pass,Pass,9.0813077855E-003,4.2600667669E-002,Pass,Pass
,          55,RADIOLOGY_FLR_4,RunPeriod: RUNPERIOD 1,3.3363384534E-003,2.5584549764E-003,Pass,Pass,9.0714540429E-003,4.5247445024E-002,Pass,Pass


----------------------------------------------------------------------------------------------------
REPORT:,Annual Heat Emissions Summary
FOR:,Entire Facility
Heat Emission by Components

,,Envelope Convection,Zone Exfiltration,Zone Exhaust Air,HVAC Relief Air,HVAC Reject Heat,Total
,Heat Emissions [GJ],9137.44,540.76,756.23,9140.61,35031.07,54606.07


----------------------------------------------------------------------------------------------------
REPORT:,Climatic Data Summary
FOR:,Entire Facility
SizingPeriod:DesignDay

,,Maximum Dry Bulb [C],Daily Temperature Range [deltaC],Humidity Value,Humidity Type,Wind Speed [m/s],Wind Direction
,CHICAGO ANN HTG 99.6% CONDNS DB,-20.60,0.00,-20.60,Wetbulb [C],4.90,270.00
,CHICAGO ANN CLG .4% CONDNS WB=>MDB,31.20,10.70,25.50,Wetbulb [C],5.30,230.00


Weather Statistics File

,,Value
,None,


----------------------------------------------------------------------------------------------------
REPORT:,Envelope Summary
FOR:,Entire Facility
Opaque Exterior

,,Construction,Reflectance,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Net Area [m2],Azimuth [deg],Tilt [deg],Cardinal Direction
,BASEMENT_WALL_EAST,UNDERGROUND WALL NON-RES,0.30,3.613,6.368,130.10,130.10,90.00,90.00,E
,BASEMENT_WALL_NORTH,UNDERGROUND WALL NON-RES,0.30,3.613,6.368,170.98,170.98,0.00,90.00,N
,BASEMENT_WALL_SOUTH,UNDERGROUND WALL NON-RES,0.30,3.613,6.368,170.98,170.98,180.00,90.00,S
,BASEMENT_WALL_WEST,UNDERGROUND WALL NON-RES,0.30,3.613,6.368,130.10,130.10,270.00,90.00,W
,BASEMENT_FLOOR,EXT-SLAB,0.30,4.175,12.904,3739.35,3739.35,0.00,180.00,
,CORRIDOR_FLR_1_WALL_NORTH,MASS NON-RES EXT WALL,0.08,0.886,1.021,45.53,45.53,0.00,90.00,N
,CORRIDOR_FLR_1_WALL_SOUTH,MASS NON-RES EXT WALL,0.08,0.886,1.021,45.53,45.53,180.00,90.00,S
,CORRIDOR_FLR_2_WALL_NORTH,MASS NON-RES EXT WALL,0.08,0.886,1.021,45.53,45.53,0.00,90.00,N
,CORRIDOR_FLR_2_WALL_SOUTH,MASS NON-RES EXT WALL,0.08,0.886,1.021,45.53,45.53,180.00,90.00,S
,CORRIDOR_FLR_5_WALL_1_NORTH,MASS NON-RES EXT WALL,0.08,0.886,1.021,52.04,52.04,0.00,90.00,N
,CORRIDOR_FLR_5_WALL_2_SOUTH,MASS NON-RES EXT WALL,0.08,0.886,1.021,26.02,26.02,180.00,90.00,S
,CORRIDOR_FLR_5_CEILING,IEAD NON-RES ROOF,0.30,0.409,0.433,501.68,501.68,90.00,0.00,
,CORRIDOR_NW_FLR_3_WALL_1_NORTH,MASS NON-RES EXT WALL,0.08,0.886,1.021,45.53,45.53,0.00,90.00,N
,CORRIDOR_NW_FLR_4_WALL_1_NORTH,MASS NON-RES EXT WALL,0.08,0.886,1.021,45.53,45.53,0.00,90.00,N
,CORRIDOR_SE_FLR_3_WALL_1_SOUTH,MASS NON-RES EXT WALL,0.08,0.886,1.021,45.53,45.53,180.00,90.00,S
,CORRIDOR_SE_FLR_4_WALL_1_SOUTH,MASS NON-RES EXT WALL,0.08,0.886,1.021,45.53,45.53,180.00,90.00,S
,DINING_FLR_5_WALL_EAST,MASS NON-RES EXT WALL,0.08,0.886,1.021,97.57,97.57,90.00,90.00,E
,DINING_FLR_5_WALL_SOUTH,MASS NON-RES EXT WALL,0.08,0.886,1.021,130.10,94.33,180.00,90.00,S
,DINING_FLR_5_CEILING,IEAD NON-RES ROOF,0.30,0.409,0.433,696.77,696.77,90.00,0.00,
,ER_EXAM1_MULT4_FLR_1_WALL_SOUTH,MASS NON-RES EXT WALL,0.08,0.886,1.021,104.08,104.08,180.00,90.00,S
,ER_EXAM3_MULT4_FLR_1_WALL_EAST,MASS NON-RES EXT WALL,0.08,0.886,1.021,78.06,78.06,90.00,90.00,E
,ER_NURSESTAT_FLR_1_WALL_1_EAST,MASS NON-RES EXT WALL,0.08,0.886,1.021,110.58,80.16,90.00,90.00,E
,ER_EXAM2_FLR_1_WALL_EAST,MASS NON-RES EXT WALL,0.08,0.886,1.021,19.51,19.51,90.00,90.00,E
,ER_EXAM2_FLR_1_WALL_SOUTH,MASS NON-RES EXT WALL,0.08,0.886,1.021,26.02,26.02,180.00,90.00,S
,ER_EXAM4_FLR_1_WALL_EAST,MASS NON-RES EXT WALL,0.08,0.886,1.021,19.51,19.51,90.00,90.00,E
,ER_EXAM4_FLR_1_WALL_NORTH,MASS NON-RES EXT WALL,0.08,0.886,1.021,26.02,26.02,0.00,90.00,N
,ER_EXAM5_MULT4_FLR_1_WALL_NORTH,MASS NON-RES EXT WALL,0.08,0.886,1.021,104.08,104.08,0.00,90.00,N
,ICU_FLR_2_WALL_SOUTH,MASS NON-RES EXT WALL,0.08,0.886,1.021,123.59,123.59,180.00,90.00,S
,ICU_FLR_2_WALL_WEST,MASS NON-RES EXT WALL,0.08,0.886,1.021,91.09,66.06,270.00,90.00,W
,IC_PATROOM1_MULT5_FLR_2_WALL_NORTH,MASS NON-RES EXT WALL,0.08,0.886,1.021,97.57,73.05,0.00,90.00,N
,IC_PATROOM2_FLR_2_WALL_NORTH,MASS NON-RES EXT WALL,0.08,0.886,1.021,26.02,19.48,0.00,90.00,N
,IC_PATROOM2_FLR_2_WALL_WEST,MASS NON-RES EXT WALL,0.08,0.886,1.021,19.51,14.61,270.00,90.00,W
,IC_PATROOM3_MULT6_FLR_2_WALL_WEST,MASS NON-RES EXT WALL,0.08,0.886,1.021,117.09,87.66,270.00,90.00,W
,KITCHEN_FLR_5_WALL_EAST,MASS NON-RES EXT WALL,0.08,0.886,1.021,130.10,130.10,90.00,90.00,E
,KITCHEN_FLR_5_WALL_NORTH,MASS NON-RES EXT WALL,0.08,0.886,1.021,130.10,130.10,0.00,90.00,N
,KITCHEN_FLR_5_CEILING,IEAD NON-RES ROOF,0.30,0.409,0.433,929.03,929.03,180.00,0.00,
,LOBBY_FLR_1_WALL_1_SOUTH,MASS NON-RES EXT WALL,0.08,0.886,1.021,26.02,26.02,180.00,90.00,S
,LOBBY_FLR_1_WALL_1_WEST,MASS NON-RES EXT WALL,0.08,0.886,1.021,227.67,165.04,270.00,90.00,W
,LOBBY_FLR_1_WALL_2_SOUTH,MASS NON-RES EXT WALL,0.08,0.886,1.021,32.50,32.50,180.00,90.00,S
,LOBBY_FLR_1_WALL_NORTH,MASS NON-RES EXT WALL,0.08,0.886,1.021,123.59,123.59,0.00,90.00,N
,NURSESAT_FLR_5_WALL_SOUTH,MASS NON-RES EXT WALL,0.08,0.886,1.021,104.08,104.08,180.00,90.00,S
,NURSESAT_FLR_5_CEILING,IEAD NON-RES ROOF,0.30,0.409,0.433,1040.51,1040.51,90.00,0.00,
,OR1_FLR_2_WALL_EAST,MASS NON-RES EXT WALL,0.08,0.886,1.021,26.02,26.02,90.00,90.00,E
,OR1_FLR_2_WALL_NORTH,MASS NON-RES EXT WALL,0.08,0.886,1.021,39.03,39.03,0.00,90.00,N
,OR2_MULT5_FLR_2_WALL_EAST,MASS NON-RES EXT WALL,0.08,0.886,1.021,130.10,130.10,90.00,90.00,E
,OR3_FLR_2_WALL_NORTH,MASS NON-RES EXT WALL,0.08,0.886,1.021,39.03,39.03,0.00,90.00,N
,OR_NURSESAT_FLR_2_WALL_1_NORTH,MASS NON-RES EXT WALL,0.08,0.886,1.021,52.04,52.04,0.00,90.00,N
,OR_NURSESAT_FLR_2_WALL_SOUTH,MASS NON-RES EXT WALL,0.08,0.886,1.021,130.10,94.33,180.00,90.00,S
,OFFICE1_FLR_5_WALL_SOUTH,MASS NON-RES EXT WALL,0.08,0.886,1.021,39.03,29.22,180.00,90.00,S
,OFFICE1_FLR_5_WALL_WEST,MASS NON-RES EXT WALL,0.08,0.886,1.021,32.53,24.36,270.00,90.00,W
,OFFICE1_FLR_5_CEILING,IEAD NON-RES ROOF,0.30,0.409,0.433,69.70,69.70,180.00,0.00,
,OFFICE1_MULT4_FLR_1_WALL_SOUTH,MASS NON-RES EXT WALL,0.08,0.886,1.021,52.04,40.18,180.00,90.00,S
,OFFICE2_MULT5_FLR_5_WALL_WEST,MASS NON-RES EXT WALL,0.08,0.886,1.021,162.58,121.71,270.00,90.00,W
,OFFICE2_MULT5_FLR_5_CEILING,IEAD NON-RES ROOF,0.30,0.409,0.433,348.39,348.39,180.00,0.00,
,OFFICE3_FLR_5_WALL_NORTH,MASS NON-RES EXT WALL,0.08,0.886,1.021,39.03,29.22,0.00,90.00,N
,OFFICE3_FLR_5_WALL_WEST,MASS NON-RES EXT WALL,0.08,0.886,1.021,32.52,24.35,270.00,90.00,W
,OFFICE3_FLR_5_CEILING,IEAD NON-RES ROOF,0.30,0.409,0.433,69.68,69.68,180.00,0.00,
,OFFICE4_MULT6_FLR_5_WALL_NORTH,MASS NON-RES EXT WALL,0.08,0.886,1.021,78.06,60.29,0.00,90.00,N
,OFFICE4_MULT6_FLR_5_CEILING,IEAD NON-RES ROOF,0.30,0.409,0.433,83.61,83.61,180.00,0.00,
,PATROOM1_MULT10_FLR_3_WALL_SOUTH,MASS NON-RES EXT WALL,0.08,0.886,1.021,195.15,146.09,180.00,90.00,S
,PATROOM1_MULT10_FLR_4_WALL_SOUTH,MASS NON-RES EXT WALL,0.08,0.886,1.021,195.15,146.09,180.00,90.00,S
,PATROOM2_FLR_3_WALL_EAST,MASS NON-RES EXT WALL,0.08,0.886,1.021,19.51,14.61,90.00,90.00,E
,PATROOM2_FLR_3_WALL_SOUTH,MASS NON-RES EXT WALL,0.08,0.886,1.021,32.52,24.35,180.00,90.00,S
,PATROOM2_FLR_4_WALL_EAST,MASS NON-RES EXT WALL,0.08,0.886,1.021,19.51,14.61,90.00,90.00,E
,PATROOM2_FLR_4_WALL_SOUTH,MASS NON-RES EXT WALL,0.08,0.886,1.021,32.52,24.35,180.00,90.00,S
,PATROOM3_MULT10_FLR_3_WALL_EAST,MASS NON-RES EXT WALL,0.08,0.886,1.021,188.66,141.25,90.00,90.00,E
,PATROOM3_MULT10_FLR_4_WALL_EAST,MASS NON-RES EXT WALL,0.08,0.886,1.021,188.66,141.25,90.00,90.00,E
,PATROOM4_FLR_3_WALL_EAST,MASS NON-RES EXT WALL,0.08,0.886,1.021,19.51,14.61,90.00,90.00,E
,PATROOM4_FLR_3_WALL_NORTH,MASS NON-RES EXT WALL,0.08,0.886,1.021,32.52,24.35,0.00,90.00,N
,PATROOM4_FLR_4_WALL_EAST,MASS NON-RES EXT WALL,0.08,0.886,1.021,19.51,14.61,90.00,90.00,E
,PATROOM4_FLR_4_WALL_NORTH,MASS NON-RES EXT WALL,0.08,0.886,1.021,32.52,24.35,0.00,90.00,N
,PATROOM5_MULT10_FLR_3_WALL_NORTH,MASS NON-RES EXT WALL,0.08,0.886,1.021,195.15,146.09,0.00,90.00,N
,PATROOM5_MULT10_FLR_4_WALL_NORTH,MASS NON-RES EXT WALL,0.08,0.886,1.021,195.15,146.09,0.00,90.00,N
,PATROOM6_FLR_3_WALL_SOUTH,MASS NON-RES EXT WALL,0.08,0.886,1.021,26.02,19.48,180.00,90.00,S
,PATROOM6_FLR_3_WALL_WEST,MASS NON-RES EXT WALL,0.08,0.886,1.021,19.51,14.61,270.00,90.00,W
,PATROOM6_FLR_4_WALL_SOUTH,MASS NON-RES EXT WALL,0.08,0.886,1.021,26.02,19.48,180.00,90.00,S
,PATROOM6_FLR_4_WALL_WEST,MASS NON-RES EXT WALL,0.08,0.886,1.021,19.51,14.61,270.00,90.00,W
,PATROOM7_MULT10_FLR_3_WALL_WEST,MASS NON-RES EXT WALL,0.08,0.886,1.021,188.66,141.25,270.00,90.00,W
,PATROOM7_MULT10_FLR_4_WALL_WEST,MASS NON-RES EXT WALL,0.08,0.886,1.021,188.66,141.25,270.00,90.00,W
,PATROOM8_FLR_3_WALL_NORTH,MASS NON-RES EXT WALL,0.08,0.886,1.021,26.02,19.48,0.00,90.00,N
,PATROOM8_FLR_3_WALL_WEST,MASS NON-RES EXT WALL,0.08,0.886,1.021,19.51,14.61,270.00,90.00,W
,PATROOM8_FLR_4_WALL_NORTH,MASS NON-RES EXT WALL,0.08,0.886,1.021,26.02,19.48,0.00,90.00,N
,PATROOM8_FLR_4_WALL_WEST,MASS NON-RES EXT WALL,0.08,0.886,1.021,19.51,14.61,270.00,90.00,W


Exterior Fenestration

,,Construction,Glass Area [m2],Frame Area [m2],Divider Area [m2],Area of One Opening [m2],Area of Multiplied Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Frame Conductance [W/m2-K],Divider Conductance [W/m2-K],Shade Control,Parent Surface,Azimuth [deg],Tilt [deg],Cardinal Direction
,DINING_FLR_5_WALL_SOUTH_WINDOW,WINDOW NON-RES FIXED,35.76,0.00,0.00,35.76,35.76,3.525,0.407,0.316,,,No,DINING_FLR_5_WALL_SOUTH,180.00,90.00,S
,ER_NURSESTAT_FLR_1_WALL_1_EAST_WINDOW,WINDOW NON-RES FIXED,30.42,0.00,0.00,30.42,30.42,3.525,0.407,0.316,,,No,ER_NURSESTAT_FLR_1_WALL_1_EAST,90.00,90.00,E
,ICU_FLR_2_WALL_WEST_WINDOW,WINDOW NON-RES FIXED,25.03,0.00,0.00,25.03,25.03,3.525,0.407,0.316,,,No,ICU_FLR_2_WALL_WEST,270.00,90.00,W
,IC_PATROOM1_MULT5_FLR_2_WALL_NORTH_WINDOW,WINDOW NON-RES FIXED,4.91,0.00,0.00,4.91,24.53,3.525,0.407,0.316,,,No,IC_PATROOM1_MULT5_FLR_2_WALL_NORTH,0.00,90.00,N
,IC_PATROOM2_FLR_2_WALL_NORTH_WINDOW,WINDOW NON-RES FIXED,6.54,0.00,0.00,6.54,6.54,3.525,0.407,0.316,,,No,IC_PATROOM2_FLR_2_WALL_NORTH,0.00,90.00,N
,IC_PATROOM2_FLR_2_WALL_WEST_WINDOW,WINDOW NON-RES FIXED,4.91,0.00,0.00,4.91,4.91,3.525,0.407,0.316,,,No,IC_PATROOM2_FLR_2_WALL_WEST,270.00,90.00,W
,IC_PATROOM3_MULT6_FLR_2_WALL_WEST_WINDOW,WINDOW NON-RES FIXED,4.91,0.00,0.00,4.91,29.43,3.525,0.407,0.316,,,No,IC_PATROOM3_MULT6_FLR_2_WALL_WEST,270.00,90.00,W
,LOBBY_FLR_1_WALL_2_WEST,WINDOW NON-RES FIXED,62.63,0.00,0.00,62.63,62.63,3.525,0.407,0.316,,,No,LOBBY_FLR_1_WALL_1_WEST,270.00,90.00,W
,OR_NURSESAT_FLR_2_WALL_SOUTH_WINDOW,WINDOW NON-RES FIXED,35.76,0.00,0.00,35.76,35.76,3.525,0.407,0.316,,,No,OR_NURSESAT_FLR_2_WALL_SOUTH,180.00,90.00,S
,OFFICE1_FLR_5_WALL_SOUTH_WINDOW,WINDOW NON-RES FIXED,9.81,0.00,0.00,9.81,9.81,3.525,0.407,0.316,,,No,OFFICE1_FLR_5_WALL_SOUTH,180.00,90.00,S
,OFFICE1_FLR_5_WALL_WEST_WINDOW,WINDOW NON-RES FIXED,8.17,0.00,0.00,8.17,8.17,3.525,0.407,0.316,,,No,OFFICE1_FLR_5_WALL_WEST,270.00,90.00,W
,OFFICE1_MULT4_FLR_1_WALL_SOUTH_WINDOW,WINDOW NON-RES FIXED,2.96,0.00,0.00,2.96,11.86,3.525,0.407,0.316,,,No,OFFICE1_MULT4_FLR_1_WALL_SOUTH,180.00,90.00,S
,OFFICE2_MULT5_FLR_5_WALL_WEST_WINDOW,WINDOW NON-RES FIXED,8.17,0.00,0.00,8.17,40.87,3.525,0.407,0.316,,,No,OFFICE2_MULT5_FLR_5_WALL_WEST,270.00,90.00,W
,OFFICE3_FLR_5_WALL_NORTH_WINDOW,WINDOW NON-RES FIXED,9.81,0.00,0.00,9.81,9.81,3.525,0.407,0.316,,,No,OFFICE3_FLR_5_WALL_NORTH,0.00,90.00,N
,OFFICE3_FLR_5_WALL_WEST_WINDOW,WINDOW NON-RES FIXED,8.17,0.00,0.00,8.17,8.17,3.525,0.407,0.316,,,No,OFFICE3_FLR_5_WALL_WEST,270.00,90.00,W
,OFFICE4_MULT6_FLR_5_WALL_NORTH_WINDOW,WINDOW NON-RES FIXED,2.96,0.00,0.00,2.96,17.77,3.525,0.407,0.316,,,No,OFFICE4_MULT6_FLR_5_WALL_NORTH,0.00,90.00,N
,PATROOM1_MULT10_FLR_3_WALL_SOUTH_WINDOW,WINDOW RES FIXED,4.91,0.00,0.00,4.91,49.05,3.525,0.407,0.316,,,No,PATROOM1_MULT10_FLR_3_WALL_SOUTH,180.00,90.00,S
,PATROOM1_MULT10_FLR_4_WALL_SOUTH_WINDOW,WINDOW RES FIXED,4.91,0.00,0.00,4.91,49.05,3.525,0.407,0.316,,,No,PATROOM1_MULT10_FLR_4_WALL_SOUTH,180.00,90.00,S
,PATROOM2_FLR_3_WALL_EAST_WINDOW,WINDOW RES FIXED,4.91,0.00,0.00,4.91,4.91,3.525,0.407,0.316,,,No,PATROOM2_FLR_3_WALL_EAST,90.00,90.00,E
,PATROOM2_FLR_3_WALL_SOUTH_WINDOW,WINDOW RES FIXED,8.17,0.00,0.00,8.17,8.17,3.525,0.407,0.316,,,No,PATROOM2_FLR_3_WALL_SOUTH,180.00,90.00,S
,PATROOM2_FLR_4_WALL_EAST_WINDOW,WINDOW RES FIXED,4.91,0.00,0.00,4.91,4.91,3.525,0.407,0.316,,,No,PATROOM2_FLR_4_WALL_EAST,90.00,90.00,E
,PATROOM2_FLR_4_WALL_SOUTH_WINDOW,WINDOW RES FIXED,8.17,0.00,0.00,8.17,8.17,3.525,0.407,0.316,,,No,PATROOM2_FLR_4_WALL_SOUTH,180.00,90.00,S
,PATROOM3_MULT10_FLR_3_WALL_EAST_WINDOW,WINDOW RES FIXED,4.74,0.00,0.00,4.74,47.41,3.525,0.407,0.316,,,No,PATROOM3_MULT10_FLR_3_WALL_EAST,90.00,90.00,E
,PATROOM3_MULT10_FLR_4_WALL_EAST_WINDOW,WINDOW RES FIXED,4.74,0.00,0.00,4.74,47.41,3.525,0.407,0.316,,,No,PATROOM3_MULT10_FLR_4_WALL_EAST,90.00,90.00,E
,PATROOM4_FLR_3_WALL_EAST_WINDOW,WINDOW RES FIXED,4.91,0.00,0.00,4.91,4.91,3.525,0.407,0.316,,,No,PATROOM4_FLR_3_WALL_EAST,90.00,90.00,E
,PATROOM4_FLR_3_WALL_NORTH_WINDOW,WINDOW RES FIXED,8.17,0.00,0.00,8.17,8.17,3.525,0.407,0.316,,,No,PATROOM4_FLR_3_WALL_NORTH,0.00,90.00,N
,PATROOM4_FLR_4_WALL_EAST_WINDOW,WINDOW RES FIXED,4.91,0.00,0.00,4.91,4.91,3.525,0.407,0.316,,,No,PATROOM4_FLR_4_WALL_EAST,90.00,90.00,E
,PATROOM4_FLR_4_WALL_NORTH_WINDOW,WINDOW RES FIXED,8.17,0.00,0.00,8.17,8.17,3.525,0.407,0.316,,,No,PATROOM4_FLR_4_WALL_NORTH,0.00,90.00,N
,PATROOM5_MULT10_FLR_3_WALL_NORTH_WINDOW,WINDOW RES FIXED,4.91,0.00,0.00,4.91,49.05,3.525,0.407,0.316,,,No,PATROOM5_MULT10_FLR_3_WALL_NORTH,0.00,90.00,N
,PATROOM5_MULT10_FLR_4_WALL_NORTH_WINDOW,WINDOW RES FIXED,4.91,0.00,0.00,4.91,49.05,3.525,0.407,0.316,,,No,PATROOM5_MULT10_FLR_4_WALL_NORTH,0.00,90.00,N
,PATROOM6_FLR_3_WALL_SOUTH_WINDOW,WINDOW RES FIXED,6.54,0.00,0.00,6.54,6.54,3.525,0.407,0.316,,,No,PATROOM6_FLR_3_WALL_SOUTH,180.00,90.00,S
,PATROOM6_FLR_3_WALL_WEST_WINDOW,WINDOW RES FIXED,4.91,0.00,0.00,4.91,4.91,3.525,0.407,0.316,,,No,PATROOM6_FLR_3_WALL_WEST,270.00,90.00,W
,PATROOM6_FLR_4_WALL_SOUTH_WINDOW,WINDOW RES FIXED,6.54,0.00,0.00,6.54,6.54,3.525,0.407,0.316,,,No,PATROOM6_FLR_4_WALL_SOUTH,180.00,90.00,S
,PATROOM6_FLR_4_WALL_WEST_WINDOW,WINDOW RES FIXED,4.91,0.00,0.00,4.91,4.91,3.525,0.407,0.316,,,No,PATROOM6_FLR_4_WALL_WEST,270.00,90.00,W
,PATROOM7_MULT10_FLR_3_WALL_WEST_WINDOW,WINDOW RES FIXED,4.74,0.00,0.00,4.74,47.41,3.525,0.407,0.316,,,No,PATROOM7_MULT10_FLR_3_WALL_WEST,270.00,90.00,W
,PATROOM7_MULT10_FLR_4_WALL_WEST_WINDOW,WINDOW RES FIXED,4.74,0.00,0.00,4.74,47.41,3.525,0.407,0.316,,,No,PATROOM7_MULT10_FLR_4_WALL_WEST,270.00,90.00,W
,PATROOM8_FLR_3_WALL_NORTH_WINDOW,WINDOW RES FIXED,6.54,0.00,0.00,6.54,6.54,3.525,0.407,0.316,,,No,PATROOM8_FLR_3_WALL_NORTH,0.00,90.00,N
,PATROOM8_FLR_3_WALL_WEST_WINDOW,WINDOW RES FIXED,4.91,0.00,0.00,4.91,4.91,3.525,0.407,0.316,,,No,PATROOM8_FLR_3_WALL_WEST,270.00,90.00,W
,PATROOM8_FLR_4_WALL_NORTH_WINDOW,WINDOW RES FIXED,6.54,0.00,0.00,6.54,6.54,3.525,0.407,0.316,,,No,PATROOM8_FLR_4_WALL_NORTH,0.00,90.00,N
,PATROOM8_FLR_4_WALL_WEST_WINDOW,WINDOW RES FIXED,4.91,0.00,0.00,4.91,4.91,3.525,0.407,0.316,,,No,PATROOM8_FLR_4_WALL_WEST,270.00,90.00,W
,Total or Average,,,,,,845.42,3.525,0.407,0.316,,,,,,,
,North Total or Average,,,,,,186.18,3.525,0.407,0.316,,,,,,,
,Non-North Total or Average,,,,,,659.24,3.525,0.407,0.316,,,,,,,


Interior Fenestration

,,Construction,Area of One Opening [m2],Area of Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Parent Surface
,Total or Average,,,0.00,-,-,-,


Exterior Door

,,Construction,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Parent Surface
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Shading Summary
FOR:,Entire Facility
Sunlit Fraction

,,March 21 9am,March 21 noon,March 21 3pm,June 21 9am,June 21 noon,June 21 3pm,December 21 9am,December 21 noon,December 21 3pm
,DINING_FLR_5_WALL_SOUTH_WINDOW,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,ER_NURSESTAT_FLR_1_WALL_1_EAST_WINDOW,0.63,0.00,0.00,0.63,0.00,0.00,0.67,0.00,0.00
,ICU_FLR_2_WALL_WEST_WINDOW,0.00,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00
,IC_PATROOM1_MULT5_FLR_2_WALL_NORTH_WINDOW,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IC_PATROOM2_FLR_2_WALL_NORTH_WINDOW,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IC_PATROOM2_FLR_2_WALL_WEST_WINDOW,0.00,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00
,IC_PATROOM3_MULT6_FLR_2_WALL_WEST_WINDOW,0.00,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00
,LOBBY_FLR_1_WALL_2_WEST,0.00,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00
,OR_NURSESAT_FLR_2_WALL_SOUTH_WINDOW,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,OFFICE1_FLR_5_WALL_SOUTH_WINDOW,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,OFFICE1_FLR_5_WALL_WEST_WINDOW,0.00,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00
,OFFICE1_MULT4_FLR_1_WALL_SOUTH_WINDOW,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,OFFICE2_MULT5_FLR_5_WALL_WEST_WINDOW,0.00,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00
,OFFICE3_FLR_5_WALL_NORTH_WINDOW,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OFFICE3_FLR_5_WALL_WEST_WINDOW,0.00,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00
,OFFICE4_MULT6_FLR_5_WALL_NORTH_WINDOW,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PATROOM1_MULT10_FLR_3_WALL_SOUTH_WINDOW,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,PATROOM1_MULT10_FLR_4_WALL_SOUTH_WINDOW,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,PATROOM2_FLR_3_WALL_EAST_WINDOW,1.00,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00
,PATROOM2_FLR_3_WALL_SOUTH_WINDOW,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,PATROOM2_FLR_4_WALL_EAST_WINDOW,1.00,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00
,PATROOM2_FLR_4_WALL_SOUTH_WINDOW,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,PATROOM3_MULT10_FLR_3_WALL_EAST_WINDOW,1.00,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00
,PATROOM3_MULT10_FLR_4_WALL_EAST_WINDOW,1.00,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00
,PATROOM4_FLR_3_WALL_EAST_WINDOW,1.00,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00
,PATROOM4_FLR_3_WALL_NORTH_WINDOW,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PATROOM4_FLR_4_WALL_EAST_WINDOW,1.00,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00
,PATROOM4_FLR_4_WALL_NORTH_WINDOW,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PATROOM5_MULT10_FLR_3_WALL_NORTH_WINDOW,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PATROOM5_MULT10_FLR_4_WALL_NORTH_WINDOW,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PATROOM6_FLR_3_WALL_SOUTH_WINDOW,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,PATROOM6_FLR_3_WALL_WEST_WINDOW,0.00,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00
,PATROOM6_FLR_4_WALL_SOUTH_WINDOW,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,PATROOM6_FLR_4_WALL_WEST_WINDOW,0.00,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00
,PATROOM7_MULT10_FLR_3_WALL_WEST_WINDOW,0.00,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00
,PATROOM7_MULT10_FLR_4_WALL_WEST_WINDOW,0.00,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00
,PATROOM8_FLR_3_WALL_NORTH_WINDOW,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PATROOM8_FLR_3_WALL_WEST_WINDOW,0.00,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00
,PATROOM8_FLR_4_WALL_NORTH_WINDOW,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PATROOM8_FLR_4_WALL_WEST_WINDOW,0.00,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00


Window Control

,,Name,Type,Shaded Construction,Control,Glare Control
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Lighting Summary
FOR:,Entire Facility
Interior Lighting

,,Zone,Lighting Power Density [W/m2],Zone Area [m2],Total Power [W],End Use Subcategory,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Return Air Fraction,Conditioned (Y/N),Consumption [GJ]
,BASEMENT_LIGHTS,BASEMENT,19.3700,3739.35,72431.16,General,ADMIN_LIGHT_SCH,74.58,168.00,72.68,0.0000,Y,988.22
,CORRIDOR_FLR_1_LIGHTS,CORRIDOR_FLR_1,14.5900,569.03,8302.16,General,ADMIN_LIGHT_SCH,74.58,168.00,72.68,0.0000,Y,113.27
,CORRIDOR_FLR_2_LIGHTS,CORRIDOR_FLR_2,14.5900,569.03,8302.16,General,ADMIN_LIGHT_SCH,74.58,168.00,72.68,0.0000,Y,113.27
,CORRIDOR_FLR_5_LIGHTS,CORRIDOR_FLR_5,14.5900,501.68,7319.46,General,ADMIN_LIGHT_SCH,74.58,168.00,72.68,0.0000,Y,99.86
,CORRIDOR_NW_FLR_3_LIGHTS,CORRIDOR_NW_FLR_3,14.5900,566.71,8268.28,General,ADMIN_LIGHT_SCH,74.58,168.00,72.68,0.0000,Y,112.81
,CORRIDOR_NW_FLR_4_LIGHTS,CORRIDOR_NW_FLR_4,14.5900,566.71,8268.28,General,ADMIN_LIGHT_SCH,74.58,168.00,72.68,0.0000,Y,112.81
,CORRIDOR_SE_FLR_3_LIGHTS,CORRIDOR_SE_FLR_3,14.5900,566.71,8268.28,General,ADMIN_LIGHT_SCH,74.58,168.00,72.68,0.0000,Y,112.81
,CORRIDOR_SE_FLR_4_LIGHTS,CORRIDOR_SE_FLR_4,14.5900,566.71,8268.28,General,ADMIN_LIGHT_SCH,74.58,168.00,72.68,0.0000,Y,112.81
,DINING_FLR_5_LIGHTS,DINING_FLR_5,27.7200,696.77,19314.54,General,ADMIN_LIGHT_SCH,74.58,168.00,72.68,0.0000,Y,263.52
,ER_EXAM1_MULT4_FLR_1_LIGHTS,ER_EXAM1_MULT4_FLR_1,41.3500,111.48,4609.85,General,CRITICAL_LIGHT_SCH,126.00,168.00,126.00,0.0000,Y,109.03
,ER_EXAM3_MULT4_FLR_1_LIGHTS,ER_EXAM3_MULT4_FLR_1,41.3500,111.48,4609.85,General,CRITICAL_LIGHT_SCH,126.00,168.00,126.00,0.0000,Y,109.03
,ER_NURSESTN_LOBBY_FLR_1_LIGHTS,ER_NURSESTN_LOBBY_FLR_1,17.8900,1235.61,22105.07,General,ADMIN_LIGHT_SCH,74.58,168.00,72.68,0.0000,Y,301.59
,ER_TRAUMA1_FLR_1_LIGHTS,ER_TRAUMA1_FLR_1,41.3500,27.87,1152.46,General,CRITICAL_LIGHT_SCH,126.00,168.00,126.00,0.0000,Y,27.26
,ER_TRAUMA2_FLR_1_LIGHTS,ER_TRAUMA2_FLR_1,41.3500,27.87,1152.46,General,CRITICAL_LIGHT_SCH,126.00,168.00,126.00,0.0000,Y,27.26
,ER_TRIAGE_MULT4_FLR_1_LIGHTS,ER_TRIAGE_MULT4_FLR_1,41.3500,111.48,4609.85,General,CRITICAL_LIGHT_SCH,126.00,168.00,126.00,0.0000,Y,109.03
,ICU_FLR_2_LIGHTS,ICU_FLR_2,41.3500,617.96,25552.83,General,CRITICAL_LIGHT_SCH,126.00,168.00,126.00,0.0000,Y,604.36
,ICU_NURSESTN_LOBBY_FLR_2_LIGHTS,ICU_NURSESTN_LOBBY_FLR_2,18.4500,668.77,12338.77,General,ADMIN_LIGHT_SCH,74.58,168.00,72.68,0.0000,Y,168.35
,IC_PATROOM1_MULT5_FLR_2_LIGHTS,IC_PATROOM1_MULT5_FLR_2,41.3500,104.52,4321.73,General,CRITICAL_LIGHT_SCH,126.00,168.00,126.00,0.0000,Y,102.22
,IC_PATROOM2_FLR_2_LIGHTS,IC_PATROOM2_FLR_2,41.3500,27.87,1152.46,General,CRITICAL_LIGHT_SCH,126.00,168.00,126.00,0.0000,Y,27.26
,IC_PATROOM3_MULT6_FLR_2_LIGHTS,IC_PATROOM3_MULT6_FLR_2,41.3500,125.42,5186.08,General,CRITICAL_LIGHT_SCH,126.00,168.00,126.00,0.0000,Y,122.66
,KITCHEN_FLR_5_LIGHTS,KITCHEN_FLR_5,15.2900,929.03,14204.87,General,ADMIN_LIGHT_SCH,74.58,168.00,72.68,0.0000,Y,193.81
,LAB_FLR_3_LIGHTS,LAB_FLR_3,22.6500,264.77,5997.12,General,ADMIN_LIGHT_SCH,74.58,168.00,72.68,0.0000,Y,81.82
,LAB_FLR_4_LIGHTS,LAB_FLR_4,22.6500,264.77,5997.12,General,ADMIN_LIGHT_SCH,74.58,168.00,72.68,0.0000,Y,81.82
,LOBBY_RECORDS_FLR_1_LIGHTS,LOBBY_RECORDS_FLR_1,15.7300,1474.81,23198.77,General,ADMIN_LIGHT_SCH,74.58,168.00,72.68,0.0000,Y,316.51
,NURSESTN_LOBBY_FLR_3_LIGHTS,NURSESTN_LOBBY_FLR_3,15.7000,905.80,14221.13,General,ADMIN_LIGHT_SCH,74.58,168.00,72.68,0.0000,Y,194.03
,NURSESTN_LOBBY_FLR_4_LIGHTS,NURSESTN_LOBBY_FLR_4,15.7000,905.80,14221.13,General,ADMIN_LIGHT_SCH,74.58,168.00,72.68,0.0000,Y,194.03
,NURSESTN_LOBBY_FLR_5_LIGHTS,NURSESTN_LOBBY_FLR_5,15.7000,1040.51,16336.07,General,ADMIN_LIGHT_SCH,74.58,168.00,72.68,0.0000,Y,222.88
,OR1_FLR_2_LIGHTS,OR1_FLR_2,104.9000,55.74,5847.32,General,CRITICAL_LIGHT_SCH,126.00,168.00,126.00,0.0000,Y,138.30
,OR2_MULT5_FLR_2_LIGHTS,OR2_MULT5_FLR_2,104.9000,278.71,29236.59,General,CRITICAL_LIGHT_SCH,126.00,168.00,126.00,0.0000,Y,691.49
,OR3_FLR_2_LIGHTS,OR3_FLR_2,104.9000,55.74,5847.32,General,CRITICAL_LIGHT_SCH,126.00,168.00,126.00,0.0000,Y,138.30
,OR4_FLR_2_LIGHTS,OR4_FLR_2,104.9000,222.97,23389.27,General,CRITICAL_LIGHT_SCH,126.00,168.00,126.00,0.0000,Y,553.19
,OR_NURSESTN_LOBBY_FLR_2_LIGHTS,OR_NURSESTN_LOBBY_FLR_2,15.7000,1012.64,15898.50,General,ADMIN_LIGHT_SCH,74.58,168.00,72.68,0.0000,Y,216.91
,OFFICE1_FLR_5_LIGHTS,OFFICE1_FLR_5,25.7800,69.70,1796.75,General,ADMIN_LIGHT_SCH,74.58,168.00,72.68,0.0000,Y,24.51
,OFFICE1_MULT4_FLR_1_LIGHTS,OFFICE1_MULT4_FLR_1,25.7800,55.74,1437.02,General,ADMIN_LIGHT_SCH,74.58,168.00,72.68,0.0000,Y,19.61
,OFFICE2_MULT5_FLR_5_LIGHTS,OFFICE2_MULT5_FLR_5,25.7800,348.39,8981.40,General,ADMIN_LIGHT_SCH,74.58,168.00,72.68,0.0000,Y,122.54
,OFFICE3_FLR_5_LIGHTS,OFFICE3_FLR_5,25.7800,69.68,1796.28,General,ADMIN_LIGHT_SCH,74.58,168.00,72.68,0.0000,Y,24.51
,OFFICE4_MULT6_FLR_5_LIGHTS,OFFICE4_MULT6_FLR_5,25.7800,83.61,2155.54,General,ADMIN_LIGHT_SCH,74.58,168.00,72.68,0.0000,Y,29.41
,PATROOM1_MULT10_FLR_3_LIGHTS,PATROOM1_MULT10_FLR_3,23.5600,209.03,4924.79,General,CRITICAL_LIGHT_SCH,126.00,168.00,126.00,0.0000,Y,116.48
,PATROOM1_MULT10_FLR_4_LIGHTS,PATROOM1_MULT10_FLR_4,23.5600,209.03,4924.79,General,CRITICAL_LIGHT_SCH,126.00,168.00,126.00,0.0000,Y,116.48
,PATROOM2_FLR_3_LIGHTS,PATROOM2_FLR_3,23.5600,34.84,820.80,General,CRITICAL_LIGHT_SCH,126.00,168.00,126.00,0.0000,Y,19.41
,PATROOM2_FLR_4_LIGHTS,PATROOM2_FLR_4,23.5600,34.84,820.80,General,CRITICAL_LIGHT_SCH,126.00,168.00,126.00,0.0000,Y,19.41
,PATROOM3_MULT10_FLR_3_LIGHTS,PATROOM3_MULT10_FLR_3,23.5600,202.08,4761.06,General,CRITICAL_LIGHT_SCH,126.00,168.00,126.00,0.0000,Y,112.61
,PATROOM3_MULT10_FLR_4_LIGHTS,PATROOM3_MULT10_FLR_4,23.5600,202.08,4761.06,General,CRITICAL_LIGHT_SCH,126.00,168.00,126.00,0.0000,Y,112.61
,PATROOM4_FLR_3_LIGHTS,PATROOM4_FLR_3,23.5600,34.84,820.80,General,CRITICAL_LIGHT_SCH,126.00,168.00,126.00,0.0000,Y,19.41
,PATROOM4_FLR_4_LIGHTS,PATROOM4_FLR_4,23.5600,34.84,820.80,General,CRITICAL_LIGHT_SCH,126.00,168.00,126.00,0.0000,Y,19.41
,PATROOM5_MULT10_FLR_3_LIGHTS,PATROOM5_MULT10_FLR_3,23.5600,209.03,4924.79,General,CRITICAL_LIGHT_SCH,126.00,168.00,126.00,0.0000,Y,116.48
,PATROOM5_MULT10_FLR_4_LIGHTS,PATROOM5_MULT10_FLR_4,23.5600,209.03,4924.79,General,CRITICAL_LIGHT_SCH,126.00,168.00,126.00,0.0000,Y,116.48
,PATROOM6_FLR_3_LIGHTS,PATROOM6_FLR_3,23.5600,27.87,656.64,General,CRITICAL_LIGHT_SCH,126.00,168.00,126.00,0.0000,Y,15.53
,PATROOM6_FLR_4_LIGHTS,PATROOM6_FLR_4,23.5600,27.87,656.64,General,CRITICAL_LIGHT_SCH,126.00,168.00,126.00,0.0000,Y,15.53
,PATROOM7_MULT10_FLR_3_LIGHTS,PATROOM7_MULT10_FLR_3,23.5600,202.08,4761.06,General,CRITICAL_LIGHT_SCH,126.00,168.00,126.00,0.0000,Y,112.61
,PATROOM7_MULT10_FLR_4_LIGHTS,PATROOM7_MULT10_FLR_4,23.5600,202.08,4761.06,General,CRITICAL_LIGHT_SCH,126.00,168.00,126.00,0.0000,Y,112.61
,PATROOM8_FLR_3_LIGHTS,PATROOM8_FLR_3,23.5600,27.87,656.64,General,CRITICAL_LIGHT_SCH,126.00,168.00,126.00,0.0000,Y,15.53
,PATROOM8_FLR_4_LIGHTS,PATROOM8_FLR_4,23.5600,27.87,656.64,General,CRITICAL_LIGHT_SCH,126.00,168.00,126.00,0.0000,Y,15.53
,PHYSTHERAPY_FLR_3_LIGHTS,PHYSTHERAPY_FLR_3,26.9300,487.74,13134.86,General,ADMIN_LIGHT_SCH,74.58,168.00,72.68,0.0000,Y,179.21
,RADIOLOGY_FLR_4_LIGHTS,RADIOLOGY_FLR_4,23.8200,487.74,11617.99,General,ADMIN_LIGHT_SCH,74.58,168.00,72.68,0.0000,Y,158.51
,Interior Lighting Total,,22.0987,22422.24,495502.23,,,,,,,,6430.48


Daylighting

,,Zone,Control Name,Daylighting Method,Control Type,Fraction Controlled,Lighting Installed in Zone [W],Lighting Controlled [W]
,None,,,,,,,


Exterior Lighting

,,Total Watts,Astronomical Clock/Schedule,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Consumption [GJ]
,EXTERIOR FACADE LIGHTING,20829.00,AstronomicalClock,-,,83.62,83.62,326.95
,Exterior Lighting Total,20829.00,,,,,,326.95


----------------------------------------------------------------------------------------------------
REPORT:,Equipment Summary
FOR:,Entire Facility
Central Plant

,,Type,Nominal Capacity [W],Nominal Efficiency [W/W],IPLV in SI Units [W/W],IPLV in IP Units [Btu/W-h]
,COOLSYS1 CHILLER,Chiller:Electric:ReformulatedEIR,3036811.80,5.54,5.31,18.12
,HEATSYS1 BOILER,Boiler:HotWater,1966481.23,0.79,,
,TOWERWATERSYS COOLTOWER,CoolingTower:SingleSpeed,2842732.93,,,


Cooling Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Sensible Capacity [W],Nominal Latent Capacity [W],Nominal Sensible Heat Ratio,Nominal Efficiency [W/W],Nominal Coil UA Value [W/C],Nominal Coil Surface Area [m2]
,CAV_1_COOLC,Coil:Cooling:Water:DetailedGeometry,556623.92,541470.10,348347.45,193122.64,0.64,-,,
,CAV_2_COOLC,Coil:Cooling:Water:DetailedGeometry,322073.04,393368.02,276186.35,117181.68,0.70,-,,
,VAV_1_COOLC,Coil:Cooling:Water:DetailedGeometry,800948.46,840181.22,551710.91,288470.32,0.66,-,,
,VAV_2_COOLC,Coil:Cooling:Water:DetailedGeometry,1335423.64,1376239.23,898956.33,477282.90,0.65,-,,
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


DX Cooling Coils

,,DX Cooling Coil Type,Standard Rated Net Cooling Capacity [W],Standard Rated Net COP [W/W],EER [Btu/W-h],SEER [Btu/W-h],IEER [Btu/W-h]
,None,,,,,,


DX Cooling Coil ASHRAE 127 Standard Ratings Report

,,DX Cooling Coil Type,Rated Net Cooling Capacity Test A [W],Rated Electric Power Test A [W],Rated Net Cooling Capacity Test B [W],Rated Electric Power Test B [W],Rated Net Cooling Capacity Test C [W],Rated Electric Power Test C [W],Rated Net Cooling Capacity Test D [W],Rated Electric Power Test D [W]
,None,,,,,,,,,


DX Heating Coils

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [W],Low Temperature Heating (net) Rating Capacity [W],HSPF [Btu/W-h],Region Number
,None,,,,,


Heating Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Efficiency [W/W]
,BASEMENT VAV BOX REHEAT COIL,Coil:Heating:Water,0.00,0.00,-
,CORRIDOR_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,23870.05,18239.97,-
,CORRIDOR_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,23912.03,20816.57,-
,CORRIDOR_FLR_5 VAV BOX REHEAT COIL,Coil:Heating:Water,39076.81,25673.77,-
,CORRIDOR_NW_FLR_3 VAV BOX REHEAT COIL,Coil:Heating:Water,4103.08,4070.11,-
,CORRIDOR_NW_FLR_4 VAV BOX REHEAT COIL,Coil:Heating:Water,3633.99,3604.91,-
,CORRIDOR_SE_FLR_3 VAV BOX REHEAT COIL,Coil:Heating:Water,4192.26,4158.18,-
,CORRIDOR_SE_FLR_4 VAV BOX REHEAT COIL,Coil:Heating:Water,3696.94,3667.34,-
,DINING_FLR_5 VAV BOX REHEAT COIL,Coil:Heating:Water,66196.09,58491.08,-
,ER_EXAM1_MULT4_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,17252.80,17112.11,-
,ER_EXAM3_MULT4_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,14182.07,14068.65,-
,ER_NURSESTN_LOBBY_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,23093.18,22925.49,-
,ER_TRAUMA1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,6365.14,6319.93,-
,ER_TRAUMA2_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,6360.81,6315.63,-
,ER_TRIAGE_MULT4_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,16769.03,16632.54,-
,ICU_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,28512.49,28287.68,-
,ICU_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,4526.73,4491.04,-
,IC_PATROOM1_MULT5_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,15077.43,14968.61,-
,IC_PATROOM2_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,7518.40,7463.16,-
,IC_PATROOM3_MULT6_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,21221.51,21072.68,-
,KITCHEN_FLR_5 VAV BOX REHEAT COIL,Coil:Heating:Water,85668.99,85015.94,-
,LAB_FLR_3 VAV BOX REHEAT COIL,Coil:Heating:Water,11508.85,11418.11,-
,LAB_FLR_4 VAV BOX REHEAT COIL,Coil:Heating:Water,11508.85,11418.11,-
,LOBBY_RECORDS_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,92193.35,71320.73,-
,NURSESTN_LOBBY_FLR_3 VAV BOX REHEAT COIL,Coil:Heating:Water,4489.15,4453.75,-
,NURSESTN_LOBBY_FLR_4 VAV BOX REHEAT COIL,Coil:Heating:Water,4571.92,4535.87,-
,NURSESTN_LOBBY_FLR_5 VAV BOX REHEAT COIL,Coil:Heating:Water,62471.61,54672.55,-
,OR1_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,6148.86,6100.84,-
,OR2_MULT5_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,18484.58,18343.27,-
,OR3_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,3674.18,3646.09,-
,OR4_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,13803.03,13697.51,-
,OR_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,43154.04,40946.53,-
,OFFICE1_FLR_5 VAV BOX REHEAT COIL,Coil:Heating:Water,15860.41,11421.31,-
,OFFICE1_MULT4_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,10981.95,7249.08,-
,OFFICE2_MULT5_FLR_5 VAV BOX REHEAT COIL,Coil:Heating:Water,46064.12,40152.01,-
,OFFICE3_FLR_5 VAV BOX REHEAT COIL,Coil:Heating:Water,15833.56,11199.80,-
,OFFICE4_MULT6_FLR_5 VAV BOX REHEAT COIL,Coil:Heating:Water,18990.53,11273.98,-
,PATROOM1_MULT10_FLR_3 VAV BOX REHEAT COIL,Coil:Heating:Water,32166.50,31930.05,-
,PATROOM1_MULT10_FLR_4 VAV BOX REHEAT COIL,Coil:Heating:Water,32298.79,32061.32,-
,PATROOM2_FLR_3 VAV BOX REHEAT COIL,Coil:Heating:Water,8439.27,8374.84,-
,PATROOM2_FLR_4 VAV BOX REHEAT COIL,Coil:Heating:Water,8463.09,8398.45,-
,PATROOM3_MULT10_FLR_3 VAV BOX REHEAT COIL,Coil:Heating:Water,32829.17,32590.34,-
,PATROOM3_MULT10_FLR_4 VAV BOX REHEAT COIL,Coil:Heating:Water,32879.02,32639.72,-
,PATROOM4_FLR_3 VAV BOX REHEAT COIL,Coil:Heating:Water,8287.96,8224.35,-
,PATROOM4_FLR_4 VAV BOX REHEAT COIL,Coil:Heating:Water,8313.07,8249.24,-
,PATROOM5_MULT10_FLR_3 VAV BOX REHEAT COIL,Coil:Heating:Water,32173.35,31936.85,-
,PATROOM5_MULT10_FLR_4 VAV BOX REHEAT COIL,Coil:Heating:Water,32305.44,32067.92,-
,PATROOM6_FLR_3 VAV BOX REHEAT COIL,Coil:Heating:Water,7675.99,7618.26,-
,PATROOM6_FLR_4 VAV BOX REHEAT COIL,Coil:Heating:Water,7696.10,7638.19,-
,PATROOM7_MULT10_FLR_3 VAV BOX REHEAT COIL,Coil:Heating:Water,34758.16,34507.58,-
,PATROOM7_MULT10_FLR_4 VAV BOX REHEAT COIL,Coil:Heating:Water,34829.38,34578.13,-
,PATROOM8_FLR_3 VAV BOX REHEAT COIL,Coil:Heating:Water,7588.76,7531.57,-
,PATROOM8_FLR_4 VAV BOX REHEAT COIL,Coil:Heating:Water,7610.59,7553.21,-
,PHYSTHERAPY_FLR_3 VAV BOX REHEAT COIL,Coil:Heating:Water,6365.40,6315.21,-
,RADIOLOGY_FLR_4 VAV BOX REHEAT COIL,Coil:Heating:Water,15913.49,15788.02,-
,CAV_1_HEATC,Coil:Heating:Water,103129.06,94964.80,-
,CAV_2_HEATC,Coil:Heating:Water,61204.27,57887.38,-
,VAV_1_HEATC,Coil:Heating:Water,231218.01,170112.91,-
,VAV_2_HEATC,Coil:Heating:Water,425367.56,301902.92,-
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


Fans

,,Type,Total Efficiency [W/W],Delta Pressure [pa],Max Air Flow Rate [m3/s],Rated Electric Power [W],Rated Power Per Max Air Flow Rate [W-s/m3],Motor Heat In Air Fraction,Fan Energy Index,End Use Subcategory,Design Day Name for Fan Sizing Peak,Date/Time for Fan Sizing Peak
,DINING_FLR_5 EXHAUST FAN,Fan:ZoneExhaust,1.00,0.00,0.75,0.00,0.00,1.00,0.30E+09,Zone Exhaust Fans,,
,KITCHEN_FLR_5 EXHAUST FAN,Fan:ZoneExhaust,1.00,0.00,1.75,0.00,0.00,1.00,0.24E+09,Zone Exhaust Fans,,
,CAV_1_FAN,Fan:VariableVolume,0.61,1515.19,17.00,42325.85,2490.45,1.00,1.09,Fan Energy,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:15:00
,CAV_2_FAN,Fan:VariableVolume,0.61,1515.19,15.92,39642.57,2490.45,1.00,1.09,Fan Energy,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00
,VAV_1_FAN,Fan:VariableVolume,0.61,1515.19,28.14,69404.82,2466.74,1.00,1.09,Fan Energy,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:45:00
,VAV_2_FAN,Fan:VariableVolume,0.62,1515.19,45.35,111266.72,2453.75,1.00,1.09,Fan Energy,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:45:00


Pumps

,,Type,Control,Head [pa],Water Flow [m3/s],Electric Power [W],Power Per Water Flow Rate [W-s/m3],Motor Efficiency [W/W],End Use Subcategory
,COOLSYS1 PUMP,Pump:VariableSpeed,Intermittent,179352.00,0.107691,27513.74,255487.18,0.90,General
,HEATSYS1 PUMP,Pump:VariableSpeed,Intermittent,179352.00,0.043056,11000.15,255487.18,0.90,General
,SWHSYS1 PUMP,Pump:VariableSpeed,Intermittent,179352.00,0.000289,73.73,255487.18,0.90,General
,TOWERWATERSYS PUMP,Pump:ConstantSpeed,Intermittent,179352.00,0.151823,40126.47,264297.08,0.87,General


Service Water Heating

,,Type,Storage Volume [m3],Input [W],Thermal Efficiency [W/W],Recovery Efficiency [W/W],Energy Factor
,SWHSYS1 WATER HEATER,WaterHeater:Mixed,3.00,845000.00,0.80,0.23,0.68


----------------------------------------------------------------------------------------------------
REPORT:,HVAC Sizing Summary
FOR:,Entire Facility
Zone Sensible Cooling

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,BASEMENT,59823.55,71788.26,19.20,4.503,5.404,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 18:00:00,22.20,22.20,0.00729,28.63,0.01878,1.006,0.00
,CORRIDOR_FLR_1,11813.89,14176.67,24.91,0.855,1.026,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 06:00:00,22.20,22.19,0.01036,20.71,0.01573,0.142,0.00
,CORRIDOR_FLR_2,11063.64,13276.37,23.33,0.803,1.349,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 06:00:00,22.20,22.19,0.01057,20.71,0.01573,0.142,0.00
,CORRIDOR_FLR_5,14387.88,17265.46,34.42,1.083,1.300,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:30:00,22.20,22.20,0.00790,30.13,0.01878,0.125,0.00
,CORRIDOR_NW_FLR_3,12313.05,14775.66,26.07,0.892,1.344,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 06:00:00,22.20,22.19,0.00941,20.71,0.01573,0.142,0.00
,CORRIDOR_NW_FLR_4,12898.23,15477.87,27.31,0.936,1.344,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 06:00:00,22.20,22.19,0.00927,20.71,0.01573,0.142,0.00
,CORRIDOR_SE_FLR_3,12649.36,15179.23,26.78,0.917,1.344,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 06:00:00,22.20,22.19,0.00933,20.71,0.01573,0.142,0.00
,CORRIDOR_SE_FLR_4,13188.14,15825.77,27.93,0.957,1.344,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 06:00:00,22.20,22.19,0.00919,20.71,0.01573,0.142,0.00
,DINING_FLR_5,42933.81,51520.57,73.94,3.235,3.882,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,22.20,22.19,0.00809,30.56,0.01878,0.750,0.00
,ER_EXAM1_MULT4_FLR_1,9244.51,11093.41,398.03,0.697,1.586,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,22.20,22.18,0.00899,29.70,0.01878,0.264,0.00
,ER_EXAM3_MULT4_FLR_1,9203.73,11044.47,396.27,0.694,1.586,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:45:00,22.20,22.18,0.00865,30.72,0.01878,0.264,0.00
,ER_NURSESTN_LOBBY_FLR_1,46267.01,55520.41,44.93,3.483,4.180,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 09:00:00,22.20,22.20,0.00745,25.31,0.01878,0.177,0.00
,ER_TRAUMA1_FLR_1,3478.92,4174.70,149.79,0.262,0.397,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,22.20,22.17,0.00908,30.56,0.01878,0.066,0.00
,ER_TRAUMA2_FLR_1,3381.31,4057.57,145.58,0.255,0.397,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:30:00,22.20,22.17,0.00913,30.88,0.01878,0.066,0.00
,ER_TRIAGE_MULT4_FLR_1,10204.64,12245.57,439.37,0.769,1.586,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:45:00,22.20,22.18,0.00883,30.72,0.01878,0.264,0.00
,ICU_FLR_2,51590.84,61909.01,100.18,3.885,4.663,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:30:00,22.20,22.20,0.00776,29.17,0.01878,1.465,0.00
,ICU_NURSESTN_LOBBY_FLR_2,27316.71,32780.05,49.02,2.056,2.467,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 08:30:00,22.20,22.20,0.00706,24.30,0.01878,0.096,0.00
,IC_PATROOM1_MULT5_FLR_2,9667.09,11600.51,554.96,0.729,0.874,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:15:00,22.20,22.18,0.00855,31.04,0.01878,0.248,0.00
,IC_PATROOM2_FLR_2,3864.58,4637.49,166.39,0.291,0.350,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,22.20,22.18,0.00873,29.70,0.01878,0.066,0.00
,IC_PATROOM3_MULT6_FLR_2,17325.06,20790.08,994.59,1.306,1.567,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:15:00,22.20,22.19,0.00809,29.43,0.01878,0.297,0.00
,KITCHEN_FLR_5,47221.39,56665.66,60.99,2.576,3.091,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 06:00:00,26.00,25.98,0.00960,20.71,0.01573,1.751,0.00
,LAB_FLR_3,16508.07,19809.68,74.82,1.243,1.882,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 09:30:00,22.20,22.20,0.00715,26.22,0.01878,1.882,0.00
,LAB_FLR_4,16538.24,19845.89,74.95,1.245,1.882,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 09:30:00,22.20,22.20,0.00715,26.22,0.01878,1.882,0.00
,LOBBY_RECORDS_FLR_1,44915.78,53898.94,36.55,3.383,4.060,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,22.20,22.19,0.00842,29.70,0.01878,0.211,0.00
,NURSESTN_LOBBY_FLR_3,27090.03,32508.04,35.89,2.039,2.447,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 08:15:00,22.20,22.20,0.00708,23.79,0.01878,0.130,0.00
,NURSESTN_LOBBY_FLR_4,27589.52,33107.42,36.55,2.077,2.492,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 08:15:00,22.20,22.20,0.00707,23.79,0.01878,0.130,0.00
,NURSESTN_LOBBY_FLR_5,39558.38,47470.05,45.62,2.978,3.574,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:45:00,22.20,22.20,0.00748,29.92,0.01878,0.149,0.00
,OR1_FLR_2,10082.86,12099.43,217.06,1.140,1.367,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,18.30,18.29,0.00757,21.46,0.01650,0.198,0.00
,OR2_MULT5_FLR_2,49458.93,59350.72,1064.74,5.585,6.703,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,18.30,18.30,0.00726,21.46,0.01650,0.991,0.00
,OR3_FLR_2,9828.73,11794.48,211.59,1.110,1.332,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,18.30,18.29,0.00737,21.46,0.01650,0.198,0.00
,OR4_FLR_2,36980.74,44376.89,199.03,4.171,5.005,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,18.30,18.30,0.00702,21.46,0.01650,0.793,0.00
,OR_NURSESTN_LOBBY_FLR_2,33696.24,40435.48,39.93,2.538,3.045,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:15:00,22.20,22.19,0.00790,30.80,0.01878,0.145,0.00
,OFFICE1_FLR_5,6785.78,8142.93,116.84,0.512,0.614,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,22.20,22.18,0.00864,29.70,0.01878,0.052,0.00
,OFFICE1_MULT4_FLR_1,4072.66,4887.19,350.70,0.307,0.368,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:45:00,22.20,22.19,0.00894,31.07,0.01878,0.042,0.00
,OFFICE2_MULT5_FLR_5,28939.88,34727.85,498.41,2.180,2.616,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:15:00,22.20,22.20,0.00801,29.43,0.01878,0.262,0.00
,OFFICE3_FLR_5,6569.48,7883.37,113.14,0.495,0.594,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,22.20,22.18,0.00869,29.70,0.01878,0.052,0.00
,OFFICE4_MULT6_FLR_5,6015.12,7218.15,517.97,0.453,0.544,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:30:00,22.20,22.19,0.00897,30.88,0.01878,0.063,0.00
,PATROOM1_MULT10_FLR_3,15701.95,18842.34,901.41,1.184,1.487,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,22.20,22.18,0.00886,31.20,0.01878,0.496,0.00
,PATROOM1_MULT10_FLR_4,15666.84,18800.21,899.39,1.181,1.487,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,22.20,22.18,0.00886,31.20,0.01878,0.496,0.00
,PATROOM2_FLR_3,3314.67,3977.60,114.17,0.250,0.300,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,22.20,22.18,0.00921,31.20,0.01878,0.083,0.00
,PATROOM2_FLR_4,3303.62,3964.34,113.79,0.249,0.299,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,22.20,22.18,0.00922,31.20,0.01878,0.083,0.00
,PATROOM3_MULT10_FLR_3,19292.41,23150.89,1145.62,1.454,1.745,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 09:15:00,22.20,22.19,0.00853,25.77,0.01878,0.479,0.00
,PATROOM3_MULT10_FLR_4,19218.82,23062.58,1141.25,1.449,1.738,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 09:15:00,22.20,22.19,0.00853,25.77,0.01878,0.479,0.00
,PATROOM4_FLR_3,3052.92,3663.50,105.16,0.230,0.276,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:45:00,22.20,22.18,0.00936,31.20,0.01878,0.083,0.00
,PATROOM4_FLR_4,3044.46,3653.35,104.86,0.230,0.276,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:45:00,22.20,22.18,0.00937,31.20,0.01878,0.083,0.00
,PATROOM5_MULT10_FLR_3,14134.92,16961.90,811.45,1.065,1.487,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:15:00,22.20,22.18,0.00903,31.04,0.01878,0.496,0.00
,PATROOM5_MULT10_FLR_4,14115.40,16938.48,810.33,1.064,1.487,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:15:00,22.20,22.18,0.00903,31.04,0.01878,0.496,0.00
,PATROOM6_FLR_3,3305.38,3966.46,142.32,0.249,0.299,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,22.20,22.18,0.00898,29.70,0.01878,0.066,0.00
,PATROOM6_FLR_4,3288.86,3946.63,141.60,0.248,0.298,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,22.20,22.18,0.00899,29.70,0.01878,0.066,0.00
,PATROOM7_MULT10_FLR_3,22572.22,27086.67,1340.38,1.701,2.041,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:15:00,22.20,22.19,0.00832,29.43,0.01878,0.479,0.00
,PATROOM7_MULT10_FLR_4,22468.66,26962.39,1334.23,1.693,2.032,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:15:00,22.20,22.19,0.00833,29.43,0.01878,0.479,0.00
,PATROOM8_FLR_3,3159.64,3791.57,136.04,0.238,0.286,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,22.20,22.18,0.00905,29.70,0.01878,0.066,0.00
,PATROOM8_FLR_4,3146.51,3775.81,135.47,0.237,0.285,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,22.20,22.18,0.00906,29.70,0.01878,0.066,0.00
,PHYSTHERAPY_FLR_3,20671.51,24805.81,50.86,1.556,3.470,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 09:15:00,22.20,22.20,0.00721,25.77,0.01878,0.210,0.00
,RADIOLOGY_FLR_4,35618.70,42742.44,87.63,2.681,8.674,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 18:00:00,22.20,22.20,0.00712,28.63,0.01878,1.735,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


Zone Sensible Heating

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
