Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:31
,BASEMENT,314.15,376.98,0.10,0.009,1.006,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:15:00,21.10,3.00,0.00228,-20.60,0.00061,1.006,0.00
,CORRIDOR_FLR_1,16959.88,20351.85,35.77,0.483,0.579,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,21.10,21.09,0.00562,-20.60,0.00061,0.142,0.00
,CORRIDOR_FLR_2,16989.93,20387.91,35.83,0.484,0.580,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,21.10,21.09,0.00559,-20.60,0.00061,0.142,0.00
,CORRIDOR_FLR_5,27731.76,33278.11,66.33,0.793,0.952,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,21.10,21.09,0.00693,-20.60,0.00061,0.125,0.00
,CORRIDOR_NW_FLR_3,1390.96,1669.15,2.95,0.040,0.142,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,21.10,21.10,0.00130,-20.60,0.00061,0.142,0.00
,CORRIDOR_NW_FLR_4,1000.42,1200.50,2.12,0.029,0.142,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,21.10,21.10,0.00112,-20.60,0.00061,0.142,0.00
,CORRIDOR_SE_FLR_3,1465.22,1758.26,3.10,0.042,0.142,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,21.10,21.10,0.00133,-20.60,0.00061,0.142,0.00
,CORRIDOR_SE_FLR_4,1052.83,1263.40,2.23,0.030,0.142,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,21.10,21.10,0.00114,-20.60,0.00061,0.142,0.00
,DINING_FLR_5,46984.02,56380.82,80.92,1.345,1.614,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,21.10,21.09,0.00660,-20.60,0.00061,0.750,0.00
,ER_EXAM1_MULT4_FLR_1,6374.80,7649.76,274.47,0.184,0.264,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,21.10,21.07,0.00522,-20.60,0.00061,0.264,0.00
,ER_EXAM3_MULT4_FLR_1,3803.40,4564.08,163.76,0.110,0.264,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,21.10,21.09,0.00499,-20.60,0.00061,0.264,0.00
,ER_NURSESTN_LOBBY_FLR_1,12927.94,15513.52,12.56,0.367,0.441,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,21.10,21.09,0.00259,-20.60,0.00061,0.177,0.00
,ER_TRAUMA1_FLR_1,3309.07,3970.89,142.47,0.095,0.114,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,21.10,21.06,0.00534,-20.60,0.00061,0.066,0.00
,ER_TRAUMA2_FLR_1,3305.52,3966.63,142.32,0.095,0.114,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,21.10,21.06,0.00534,-20.60,0.00061,0.066,0.00
,ER_TRIAGE_MULT4_FLR_1,5970.52,7164.62,257.06,0.172,0.264,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,21.10,21.08,0.00512,-20.60,0.00061,0.264,0.00
,ICU_FLR_2,0.00,0.00,0.00,0.000,1.465,CHICAGO ANN HTG 99.6% CONDNS DB,,21.10,21.10,0.00800,-20.60,0.00061,1.465,0.00
,ICU_NURSESTN_LOBBY_FLR_2,0.00,0.00,0.00,0.000,0.096,CHICAGO ANN HTG 99.6% CONDNS DB,,0.00,21.10,0.00800,-20.60,0.00061,0.096,0.00
,IC_PATROOM1_MULT5_FLR_2,8153.07,9783.69,468.05,0.235,0.282,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,21.10,21.07,0.00547,-20.60,0.00061,0.248,0.00
,IC_PATROOM2_FLR_2,4503.99,5404.79,193.92,0.130,0.156,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,21.10,21.06,0.00571,-20.60,0.00061,0.066,0.00
,IC_PATROOM3_MULT6_FLR_2,9780.38,11736.46,561.47,0.282,0.338,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,21.10,21.07,0.00547,-20.60,0.00061,0.297,0.00
,KITCHEN_FLR_5,62195.11,74634.14,80.34,1.656,1.987,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,19.00,18.99,0.00649,-20.60,0.00061,1.751,0.00
,LAB_FLR_3,0.00,0.00,0.00,0.000,1.882,CHICAGO ANN HTG 99.6% CONDNS DB,,0.00,21.10,0.00800,-20.60,0.00061,1.882,0.00
,LAB_FLR_4,0.00,0.00,0.00,0.000,1.882,CHICAGO ANN HTG 99.6% CONDNS DB,,0.00,21.10,0.00800,-20.60,0.00061,1.882,0.00
,LOBBY_RECORDS_FLR_1,65472.56,78567.08,53.27,1.870,2.243,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,21.10,21.08,0.00595,-20.60,0.00061,0.211,0.00
,NURSESTN_LOBBY_FLR_3,0.00,0.00,0.00,0.000,0.130,CHICAGO ANN HTG 99.6% CONDNS DB,,0.00,21.10,0.00800,-20.60,0.00061,0.130,0.00
,NURSESTN_LOBBY_FLR_4,0.00,0.00,0.00,0.000,0.130,CHICAGO ANN HTG 99.6% CONDNS DB,,0.00,21.10,0.00800,-20.60,0.00061,0.130,0.00
,NURSESTN_LOBBY_FLR_5,44343.24,53211.88,51.14,1.266,1.519,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,21.10,21.09,0.00698,-20.60,0.00061,0.149,0.00
,OR1_FLR_2,2035.27,2442.32,43.81,0.054,0.198,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,18.30,18.28,0.00352,-20.60,0.00061,0.198,0.00
,OR2_MULT5_FLR_2,0.00,0.00,0.00,0.000,0.991,CHICAGO ANN HTG 99.6% CONDNS DB,,0.00,18.30,0.00800,-20.60,0.00061,0.991,0.00
,OR3_FLR_2,0.00,0.00,0.00,0.000,0.198,CHICAGO ANN HTG 99.6% CONDNS DB,,18.30,18.30,0.00800,-20.60,0.00061,0.198,0.00
,OR4_FLR_2,0.00,0.00,0.00,0.000,0.793,CHICAGO ANN HTG 99.6% CONDNS DB,,0.00,18.30,0.00800,-20.60,0.00061,0.793,0.00
,OR_NURSESTN_LOBBY_FLR_2,30662.00,36794.40,36.34,0.873,1.047,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,21.10,21.09,0.00556,-20.60,0.00061,0.145,0.00
,OFFICE1_FLR_5,11258.81,13510.57,193.85,0.323,0.388,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,21.10,21.07,0.00633,-20.60,0.00061,0.052,0.00
,OFFICE1_MULT4_FLR_1,7794.48,9353.38,671.19,0.224,0.268,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,21.10,21.08,0.00627,-20.60,0.00061,0.042,0.00
,OFFICE2_MULT5_FLR_5,32690.56,39228.67,563.01,0.937,1.124,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,21.10,21.08,0.00659,-20.60,0.00061,0.262,0.00
,OFFICE3_FLR_5,11239.77,13487.72,193.57,0.322,0.387,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,21.10,21.07,0.00633,-20.60,0.00061,0.052,0.00
,OFFICE4_MULT6_FLR_5,13477.11,16172.54,1160.53,0.387,0.464,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,21.10,21.08,0.00645,-20.60,0.00061,0.063,0.00
,PATROOM1_MULT10_FLR_3,19297.29,23156.75,1107.81,0.556,0.668,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,21.10,21.07,0.00574,-20.60,0.00061,0.496,0.00
,PATROOM1_MULT10_FLR_4,19407.40,23288.88,1114.13,0.560,0.671,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,21.10,21.07,0.00575,-20.60,0.00061,0.496,0.00
,PATROOM2_FLR_3,5521.12,6625.34,190.17,0.159,0.191,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,21.10,21.06,0.00582,-20.60,0.00061,0.083,0.00
,PATROOM2_FLR_4,5545.99,6655.19,191.03,0.160,0.192,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,21.10,21.06,0.00583,-20.60,0.00061,0.083,0.00
,PATROOM3_MULT10_FLR_3,18546.44,22255.73,1101.32,0.535,0.642,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,21.10,21.07,0.00573,-20.60,0.00061,0.479,0.00
,PATROOM3_MULT10_FLR_4,18621.48,22345.77,1105.78,0.537,0.644,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,21.10,21.07,0.00573,-20.60,0.00061,0.479,0.00
,PATROOM4_FLR_3,5514.38,6617.26,189.94,0.159,0.191,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,21.10,21.06,0.00582,-20.60,0.00061,0.083,0.00
,PATROOM4_FLR_4,5539.15,6646.98,190.79,0.160,0.192,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,21.10,21.06,0.00582,-20.60,0.00061,0.083,0.00
,PATROOM5_MULT10_FLR_3,19303.00,23163.60,1108.14,0.557,0.668,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,21.10,21.07,0.00574,-20.60,0.00061,0.496,0.00
,PATROOM5_MULT10_FLR_4,19412.95,23295.54,1114.45,0.560,0.672,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,21.10,21.07,0.00575,-20.60,0.00061,0.496,0.00
,PATROOM6_FLR_3,4889.60,5867.52,210.52,0.141,0.169,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,21.10,21.06,0.00583,-20.60,0.00061,0.066,0.00
,PATROOM6_FLR_4,4913.87,5896.64,211.57,0.142,0.170,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,21.10,21.06,0.00584,-20.60,0.00061,0.066,0.00
,PATROOM7_MULT10_FLR_3,18657.43,22388.92,1107.91,0.538,0.646,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,21.10,21.07,0.00574,-20.60,0.00061,0.479,0.00
,PATROOM7_MULT10_FLR_4,18763.89,22516.66,1114.23,0.541,0.649,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,21.10,21.07,0.00575,-20.60,0.00061,0.479,0.00
,PATROOM8_FLR_3,4883.35,5860.03,210.26,0.141,0.169,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,21.10,21.06,0.00583,-20.60,0.00061,0.066,0.00
,PATROOM8_FLR_4,4907.51,5889.01,211.30,0.141,0.170,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,21.10,21.06,0.00584,-20.60,0.00061,0.066,0.00
,PHYSTHERAPY_FLR_3,0.00,0.00,0.00,0.000,0.210,CHICAGO ANN HTG 99.6% CONDNS DB,,0.00,21.10,0.00800,-20.60,0.00061,0.210,0.00
,RADIOLOGY_FLR_4,0.00,0.00,0.00,0.000,1.735,CHICAGO ANN HTG 99.6% CONDNS DB,,0.00,21.10,0.00800,-20.60,0.00061,1.735,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


System Design Air Flow Rates

,,Calculated cooling [m3/s],User cooling [m3/s],Calculated heating [m3/s],User heating [m3/s],Adjusted cooling [m3/s],Adjusted heating [m3/s],Adjusted main [m3/s],Calculated Heating Air Flow Ratio [],User Heating Air Flow Ratio []
,CAV_1,17.00,17.00,5.42,5.42,16.9952,16.9952,16.9952,1.0000,1.0000
,CAV_2,15.92,15.92,3.06,3.06,15.9178,15.9178,15.9178,1.0000,1.0000
,VAV_1,28.14,28.14,9.83,9.83,28.1363,13.5351,28.1363,0.4811,0.3000
,VAV_2,45.35,45.35,14.92,14.92,45.3455,20.8855,45.3455,0.4606,0.3000


Plant Loop Coincident Design Fluid Flow Rate Adjustments

,,Previous Design Volume Flow Rate [m3/s],Algorithm Volume Flow Rate [m3/s],Coincident Design Volume Flow Rate [m3/s],Coincident Size Adjusted,Peak Sizing Period Name,Peak Day into Period {TIMESTAMP}[day],Peak Hour Of Day {TIMESTAMP}[hr],Peak Step Start Minute {TIMESTAMP}[min]
,None,,,,,,,,


Coil Sizing Summary

,,Coil Type,HVAC Type,HVAC Name,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Flow Percentage at Ideal Loads Peak [%],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W]
,BASEMENT VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,BASEMENT VAV BOX,0.000,0.000,1.621183,0.00000000,1.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:15:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:15:00,0.00,0.00,1.621183,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,3.00,0.00228441,47.7743,376.98,0.00,0.00,0.00
,CORRIDOR_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_FLR_1 VAV BOX,23870.047,23870.047,0.307720,0.00052263,583.910,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,23870.05,23870.05,0.307720,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.09,0.00562193,35.4327,20351.85,0.00,18257.82,18257.82
,CORRIDOR_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_FLR_2 VAV BOX,23912.026,23912.026,0.404798,0.00052355,584.934,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,23912.03,23912.03,0.404798,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.09,0.00558964,35.2313,20387.91,0.00,20832.81,20832.81
,CORRIDOR_FLR_5 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_FLR_5 VAV BOX,39076.811,39076.811,0.390019,0.00085558,954.149,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,39076.81,39076.81,0.390019,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.09,0.00693271,43.5932,33278.11,0.00,25704.03,25704.03
,CORRIDOR_NW_FLR_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_NW_FLR_3 VAV BOX,4103.082,4103.082,0.403147,0.00008984,75.646,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,4103.08,4103.08,0.403147,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.10,0.00129820,8.2341,1669.15,0.00,4070.84,4070.84
,CORRIDOR_NW_FLR_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_NW_FLR_4 VAV BOX,3633.985,3633.985,0.403147,0.00007957,66.114,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,3633.99,3633.99,0.403147,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.10,0.00111965,7.1033,1200.50,0.00,3605.48,3605.48
,CORRIDOR_SE_FLR_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_SE_FLR_3 VAV BOX,4192.264,4192.264,0.403147,0.00009179,77.480,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,4192.26,4192.26,0.403147,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.10,0.00133058,8.4391,1758.26,0.00,4158.94,4158.94
,CORRIDOR_SE_FLR_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_SE_FLR_4 VAV BOX,3696.942,3696.942,0.403147,0.00008094,67.378,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,3696.94,3696.94,0.403147,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.10,0.00114457,7.2612,1263.40,0.00,3667.94,3667.94
,DINING_FLR_5 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Unknown,Unknown,66196.086,66196.086,1.164479,0.00144935,1615.593,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,66196.09,66196.09,1.164479,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.09,0.00659532,41.5080,56380.82,0.00,58535.14,58535.14
,ER_EXAM1_MULT4_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,ER_EXAM1_MULT4_FLR_1 VAV BOX,17252.797,17252.797,1.586132,0.00037775,320.628,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,17252.80,17252.80,1.586132,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.07,0.00522114,32.9541,7649.76,0.00,17115.42,17115.42
,ER_EXAM3_MULT4_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,ER_EXAM3_MULT4_FLR_1 VAV BOX,14182.075,14182.075,1.586132,0.00031051,257.804,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,14182.07,14182.07,1.586132,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.09,0.00499048,31.4903,4564.08,0.00,14070.86,14070.86
,ER_NURSESTN_LOBBY_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,ER_NURSESTN_LOBBY_FLR_1 VAV BOX,23093.175,23093.175,1.254031,0.00050562,456.009,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,23093.18,23093.18,1.254031,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.09,0.00259374,16.4235,15513.52,0.00,22929.75,22929.75
,ER_TRAUMA1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,ER_TRAUMA1_FLR_1 VAV BOX,6365.143,6365.143,0.396533,0.00013936,123.721,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,6365.14,6365.14,0.396533,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.06,0.00534410,33.7544,3970.89,0.00,6320.89,6320.89
,ER_TRAUMA2_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,ER_TRAUMA2_FLR_1 VAV BOX,6360.813,6360.813,0.396533,0.00013927,123.628,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,6360.81,6360.81,0.396533,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.06,0.00534234,33.7437,3966.63,0.00,6316.59,6316.59
,ER_TRIAGE_MULT4_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,ER_TRIAGE_MULT4_FLR_1 VAV BOX,16769.026,16769.026,1.586132,0.00036715,310.539,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,16769.03,16769.03,1.586132,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.08,0.00511620,32.2937,7164.62,0.00,16635.66,16635.66
,ICU_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,ICU_FLR_2 VAV BOX,28512.493,28512.493,4.662544,0.00062427,502.322,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,28512.49,28512.49,4.662544,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.10,0.00800000,50.1933,0.00,0.00,28290.69,28290.69
,ICU_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,ICU_NURSESTN_LOBBY_FLR_2 VAV BOX,4526.727,4526.727,0.740239,0.00009911,79.750,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,4526.73,4526.73,0.740239,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.10,0.00800000,50.1933,0.00,0.00,4491.51,4491.51
,IC_PATROOM1_MULT5_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,IC_PATROOM1_MULT5_FLR_2 VAV BOX,15077.433,15077.433,0.874370,0.00033012,295.345,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,15077.43,15077.43,0.874370,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.07,0.00546754,34.5006,9783.69,0.00,14971.14,14971.14
,IC_PATROOM2_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,IC_PATROOM2_FLR_2 VAV BOX,7518.401,7518.401,0.349794,0.00016461,151.850,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,7518.40,7518.40,0.349794,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.06,0.00570693,36.0244,5404.79,0.00,7464.88,7464.88
,IC_PATROOM3_MULT6_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,IC_PATROOM3_MULT6_FLR_2 VAV BOX,21221.514,21221.514,1.566657,0.00046464,406.232,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,21221.51,21221.51,1.566657,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.07,0.00546699,34.4972,11736.46,0.00,21075.14,21075.14
,KITCHEN_FLR_5 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Unknown,Unknown,85668.987,85668.987,3.090833,0.00187570,1821.406,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,85668.99,85668.99,3.090833,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,18.99,0.00648789,46.5119,74634.14,0.00,85043.67,85043.67
,LAB_FLR_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,LAB_FLR_3 VAV BOX,11508.849,11508.849,1.882000,0.00025198,202.758,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,11508.85,11508.85,1.882000,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.10,0.00800000,50.1933,0.00,0.00,11419.32,11419.32
,LAB_FLR_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,LAB_FLR_4 VAV BOX,11508.849,11508.849,1.882000,0.00025198,202.758,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,11508.85,11508.85,1.882000,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.10,0.00800000,50.1933,0.00,0.00,11419.32,11419.32
,LOBBY_RECORDS_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,LOBBY_RECORDS_FLR_1 VAV BOX,92193.350,92193.350,1.217921,0.00201855,2251.971,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,92193.35,92193.35,1.217921,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.08,0.00594806,37.4770,78567.08,0.00,71389.14,71389.14
,NURSESTN_LOBBY_FLR_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,NURSESTN_LOBBY_FLR_3 VAV BOX,4489.145,4489.145,0.734094,0.00009829,79.088,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,4489.15,4489.15,0.734094,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.10,0.00800000,50.1933,0.00,0.00,4454.22,4454.22
,NURSESTN_LOBBY_FLR_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,NURSESTN_LOBBY_FLR_4 VAV BOX,4571.916,4571.916,0.747629,0.00010010,80.546,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,4571.92,4571.92,0.747629,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.10,0.00800000,50.1933,0.00,0.00,4536.35,4536.35
,NURSESTN_LOBBY_FLR_5 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,NURSESTN_LOBBY_FLR_5 VAV BOX,62471.608,62471.608,1.072233,0.00136780,1526.540,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,62471.61,62471.61,1.072233,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.09,0.00697610,43.8589,53211.88,0.00,54714.67,54714.67
,OR1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,OR1_FLR_2 VAV BOX,6148.865,6148.865,1.367469,0.00013463,106.460,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,6148.86,6148.86,1.367469,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,18.28,0.00352288,26.5230,2442.32,0.00,6101.31,6101.31
,OR2_MULT5_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,OR2_MULT5_FLR_2 VAV BOX,18484.582,18484.582,6.702545,0.00040472,314.271,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,18484.58,18484.58,6.702545,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,18.30,0.00800000,59.7240,0.00,0.00,18344.14,18344.14
,OR3_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,OR3_FLR_2 VAV BOX,3674.181,3674.181,1.332265,0.00008045,62.468,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,3674.18,3674.18,1.332265,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,18.30,0.00800000,59.7240,0.00,0.00,3646.26,3646.26
,OR4_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,OR4_FLR_2 VAV BOX,13803.031,13803.031,5.005005,0.00030221,234.676,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,13803.03,13803.03,5.005005,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,18.30,0.00800000,59.7240,0.00,0.00,13698.16,13698.16
,OR_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,OR_NURSESTN_LOBBY_FLR_2 VAV BOX,43154.045,43154.045,0.913503,0.00094485,1055.567,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,43154.04,43154.04,0.913503,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.09,0.00555923,35.0425,36794.40,0.00,40972.60,40972.60
,OFFICE1_FLR_5 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,OFFICE1_FLR_5 VAV BOX,15860.408,15860.408,0.184186,0.00034726,386.628,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,15860.41,15860.41,0.184186,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.07,0.00633008,39.8895,13510.57,0.00,11433.39,11433.39
,OFFICE1_MULT4_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,OFFICE1_MULT4_FLR_1 VAV BOX,10981.953,10981.953,0.110502,0.00024045,267.721,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,10981.95,10981.95,0.110502,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.08,0.00626994,39.5001,9353.38,0.00,7257.57,7257.57
,OFFICE2_MULT5_FLR_5 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,OFFICE2_MULT5_FLR_5 VAV BOX,46064.124,46064.124,0.784833,0.00100856,1123.592,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,46064.12,46064.12,0.784833,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.08,0.00659154,41.4897,39228.67,0.00,40183.11,40183.11
,OFFICE3_FLR_5 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,OFFICE3_FLR_5 VAV BOX,15833.557,15833.557,0.178317,0.00034667,385.974,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,15833.56,15833.56,0.178317,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.07,0.00632809,39.8772,13487.72,0.00,11211.91,11211.91
,OFFICE4_MULT6_FLR_5 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,OFFICE4_MULT6_FLR_5 VAV BOX,18990.529,18990.529,0.163207,0.00041579,462.936,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,18990.53,18990.53,0.163207,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.08,0.00645333,40.6410,16172.54,0.00,11288.60,11288.60
,PATROOM1_MULT10_FLR_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PATROOM1_MULT10_FLR_3 VAV BOX,32166.496,32166.496,1.486830,0.00070428,650.373,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,32166.50,32166.50,1.486830,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.07,0.00573660,36.1785,23156.75,0.00,31937.49,31937.49
,PATROOM1_MULT10_FLR_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PATROOM1_MULT10_FLR_4 VAV BOX,32298.787,32298.787,1.486830,0.00070717,653.495,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,32298.79,32298.79,1.486830,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.07,0.00574523,36.2324,23288.88,0.00,32068.83,32068.83
,PATROOM2_FLR_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PATROOM2_FLR_3 VAV BOX,8439.269,8439.269,0.300003,0.00018478,180.091,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,8439.27,8439.27,0.300003,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.06,0.00581888,36.7195,6625.34,0.00,8377.63,8377.63
,PATROOM2_FLR_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PATROOM2_FLR_4 VAV BOX,8463.091,8463.091,0.299003,0.00018530,180.882,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,8463.09,8463.09,0.299003,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.06,0.00582556,36.7612,6655.19,0.00,8401.27,8401.27
,PATROOM3_MULT10_FLR_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PATROOM3_MULT10_FLR_3 VAV BOX,32829.169,32829.169,1.744877,0.00071879,650.086,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,32829.17,32829.17,1.744877,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.07,0.00572749,36.1214,22255.73,0.00,32596.59,32596.59
,PATROOM3_MULT10_FLR_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PATROOM3_MULT10_FLR_4 VAV BOX,32879.017,32879.017,1.738222,0.00071988,651.538,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,32879.02,32879.02,1.738222,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.07,0.00573358,36.1594,22345.77,0.00,32646.02,32646.02
,PATROOM4_FLR_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PATROOM4_FLR_3 VAV BOX,8287.961,8287.961,0.276319,0.00018146,179.911,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,8287.96,8287.96,0.276319,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.06,0.00581702,36.7079,6617.26,0.00,8227.33,8227.33
,PATROOM4_FLR_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PATROOM4_FLR_4 VAV BOX,8313.070,8313.070,0.275553,0.00018201,180.752,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,8313.07,8313.07,0.275553,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.06,0.00582367,36.7496,6646.98,0.00,8252.25,8252.25
,PATROOM5_MULT10_FLR_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PATROOM5_MULT10_FLR_3 VAV BOX,32173.348,32173.348,1.486830,0.00070443,650.534,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,32173.35,32173.35,1.486830,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.07,0.00573706,36.1814,23163.60,0.00,31944.30,31944.30
,PATROOM5_MULT10_FLR_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PATROOM5_MULT10_FLR_4 VAV BOX,32305.445,32305.445,1.486830,0.00070732,653.652,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,32305.44,32305.44,1.486830,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.07,0.00574567,36.2352,23295.54,0.00,32075.44,32075.44
,PATROOM6_FLR_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PATROOM6_FLR_3 VAV BOX,7675.985,7675.985,0.299182,0.00016806,160.315,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,7675.99,7675.99,0.299182,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.06,0.00583363,36.8151,5867.52,0.00,7620.50,7620.50
,PATROOM6_FLR_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PATROOM6_FLR_4 VAV BOX,7696.099,7696.099,0.297686,0.00016850,161.004,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,7696.10,7696.10,0.297686,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.06,0.00584098,36.8611,5896.64,0.00,7640.46,7640.46
,PATROOM7_MULT10_FLR_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PATROOM7_MULT10_FLR_3 VAV BOX,34758.162,34758.162,2.041186,0.00076102,679.881,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,34758.16,34758.16,2.041186,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.07,0.00573675,36.1792,22388.92,0.00,34513.31,34513.31
,PATROOM7_MULT10_FLR_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PATROOM7_MULT10_FLR_4 VAV BOX,34829.382,34829.382,2.031822,0.00076258,681.791,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,34829.38,34829.38,2.031822,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.07,0.00574538,36.2331,22516.66,0.00,34583.92,34583.92
,PATROOM8_FLR_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PATROOM8_FLR_3 VAV BOX,7588.760,7588.760,0.285995,0.00016615,159.691,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,7588.76,7588.76,0.285995,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.06,0.00583169,36.8031,5860.03,0.00,7533.88,7533.88
,PATROOM8_FLR_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PATROOM8_FLR_4 VAV BOX,7610.588,7610.588,0.284807,0.00016663,160.412,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,7610.59,7610.59,0.284807,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.06,0.00583901,36.8489,5889.01,0.00,7555.56,7555.56
,PHYSTHERAPY_FLR_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PHYSTHERAPY_FLR_3 VAV BOX,6365.396,6365.396,1.040910,0.00013937,112.143,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,6365.40,6365.40,1.040910,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.10,0.00800000,50.1933,0.00,0.00,6315.88,6315.88
,RADIOLOGY_FLR_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,RADIOLOGY_FLR_4 VAV BOX,15913.491,15913.491,2.602275,0.00034842,280.357,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,15913.49,15913.49,2.602275,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.10,0.00800000,50.1933,0.00,0.00,15789.69,15789.69
,CAV_1_COOLC,Coil:Cooling:Water:DetailedGeometry,AirLoopHVAC,CAV_1,556623.919,-999.000,16.995238,0.01988132,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:30:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:15:00,556623.92,334033.25,16.995238,24.08,18.35,0.01118156,7.17,7.17,0.00700000,29.91,0.01878287,25.16,24.4988,22.18,0.00870532,51.0554,1197981.89,0.00,493226.94,301053.67
,CAV_1_HEATC,Coil:Heating:Water,AirLoopHVAC,CAV_1,103129.058,103129.058,16.995238,0.00225798,1667.243,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 17:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,103129.06,103129.06,16.995238,10.86,6.52,0.00439276,16.00,11.69,0.00700000,-20.60,0.00061258,-20.60,24.4988,21.08,0.00565344,35.6574,1126223.12,0.00,94949.65,94949.65
,CAV_2_COOLC,Coil:Cooling:Water:DetailedGeometry,AirLoopHVAC,CAV_2,322073.041,-999.000,15.917811,0.01150370,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,322073.04,225879.07,15.917811,19.39,14.80,0.00888053,7.17,7.17,0.00700000,22.30,0.01671247,21.83,15.9845,18.43,0.00737570,54.6572,290882.69,0.00,240770.89,179325.13
,CAV_2_HEATC,Coil:Heating:Water,AirLoopHVAC,CAV_2,61204.266,61204.266,15.917811,0.00134005,997.086,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,61204.27,61204.27,15.917811,12.75,9.30,0.00604673,16.00,11.69,0.00700000,-20.60,0.00061258,-20.60,15.9845,1.24,0.00033633,7.9967,27372.47,0.00,57887.56,57887.56
,VAV_1_COOLC,Coil:Cooling:Water:DetailedGeometry,AirLoopHVAC,VAV_1,800948.458,-999.000,28.136308,0.02860802,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:45:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:45:00,800948.46,546055.65,28.136308,23.77,17.20,0.00987280,7.17,7.17,0.00700000,30.72,0.01878287,25.36,18.4128,22.19,0.00831706,48.7948,300170.89,0.00,682342.67,479330.96
,VAV_1_HEATC,Coil:Heating:Water,AirLoopHVAC,VAV_1,231218.005,231218.005,8.440892,0.00506246,3305.275,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,231218.01,231218.01,8.440892,-7.18,-8.27,0.00147489,16.00,11.69,0.00700000,-20.60,0.00061258,-20.60,61.3761,15.93,0.00432124,37.7030,110359.32,0.00,169938.15,169938.15
,VAV_2_COOLC,Coil:Cooling:Water:DetailedGeometry,AirLoopHVAC,VAV_2,1335423.645,-999.000,45.345542,0.04769824,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:45:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:45:00,1335423.64,902289.73,45.345542,24.19,17.47,0.01003353,7.17,7.17,0.00700000,30.72,0.01878287,25.36,20.9245,22.43,0.00793193,45.8930,412683.60,0.00,1149826.84,798363.95
,VAV_2_HEATC,Coil:Heating:Water,AirLoopHVAC,VAV_2,425367.560,425367.560,13.603663,0.00931331,5939.368,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:15:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,425367.56,425367.56,13.603663,-10.46,-10.74,0.00142573,16.00,11.69,0.00700000,-20.60,0.00061258,-20.60,69.7484,12.26,0.00372402,41.2637,196153.34,0.00,301545.91,301545.91


----------------------------------------------------------------------------------------------------
REPORT:,Coil Sizing Details
FOR:,Entire Facility
Coils

,,Coil Type,Coil Location,HVAC Type,HVAC Name,Zone Name(s),System Sizing Method Concurrence,System Sizing Method Capacity,System Sizing Method Air Flow,Autosized Coil Capacity?,Autosized Coil Airflow?,Autosized Coil Water Flow?,OA Pretreated prior to coil inlet?,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Terminal Unit Reheat Coil Multiplier,DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio,DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio,Moist Air Heat Capacity [J/kg-K],Dry Air Heat Capacity [J/kg-K],Standard Air Density Adjusted for Elevation [kg/m3],Supply Fan Name for Coil,Supply Fan Type for Coil,Supply Fan Maximum Air Volume Flow Rate [m3/s],Supply Fan Maximum Air Mass Flow Rate [kg/s],Plant Name for Coil,Plant Fluid Specific Heat Capacity [J/kg-K],Plant Fluid Density [kg/m3],Plant Maximum Fluid Mass Flow Rate [kg/s],Plant Design Fluid Return Temperature [C],Plant Design Fluid Supply Temperature [C],Plant Design Fluid Temperature Difference [deltaC],Plant Design Capacity [W],Coil Capacity Percentage of Plant Design Capacity [%],Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Total Ideal Loads Peak,Date/Time at Total Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ],Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C],Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C],Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC],Supply Fan Air Heat Gain at Ideal Loads Peak [W],Coil and Fan Net Total Capacity at Ideal Loads Peak [W],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s],Outdoor Air Flow Percentage at Ideal Loads Peak [%],System Return Air Drybulb at Ideal Loads Peak [C],System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W],Coil Air Mass Flow Rate at Rating Conditions [kg/s],Coil Entering Air Drybulb at Rating Conditions [C],Coil Entering Air Wetbulb at Rating Conditions [C],Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Rating Conditions [J/KG-K],Coil Leaving Air Drybulb at Rating Conditions [C],Coil Leaving Air Wetbulb at Rating Conditions [C],Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]
,BASEMENT VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,BASEMENT VAV BOX,BASEMENT,N/A,N/A,N/A,Yes,Yes,Yes,No,0.000,0.000,1.621183,0.00000000,1.000,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,43.05119326,71.10,82.20,11.10,2006057.44,0.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:15:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:15:00,0.00,0.00,1.0000,1.90632469,1.621183,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.00000000,60.00,48.90,11.10,0.000,0.00,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.97,0.00228441,3.00,0.00228441,47.7743,376.98,0.00,0.00,0.00,1.90632469,16.60,12.15,0.00700000,34402.9,16.60,12.15,0.00700000,34402.9
,CORRIDOR_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_FLR_1 VAV BOX,CORRIDOR_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,23870.047,23870.047,0.307720,0.00052263,583.910,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,43.05119326,71.10,82.20,11.10,2006057.44,1.1899,1.213846,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,23870.05,23870.05,1.0000,0.36184267,0.307720,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.52257505,60.00,48.90,11.10,0.000,23870.05,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00562193,21.09,0.00562193,35.4327,20351.85,0.00,18257.82,18257.82,0.36184267,16.60,12.15,0.00700000,34402.9,66.17,27.32,0.00700000,84860.8
,CORRIDOR_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_FLR_2 VAV BOX,CORRIDOR_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,23912.026,23912.026,0.404798,0.00052355,584.934,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,43.05119326,71.10,82.20,11.10,2006057.44,1.1920,1.215980,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,23912.03,23912.03,1.0000,0.47599624,0.404798,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.52349407,60.00,48.90,11.10,0.000,23912.03,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00558964,21.09,0.00558964,35.2313,20387.91,0.00,20832.81,20832.81,0.47599624,16.60,12.15,0.00700000,34402.9,59.60,25.76,0.00700000,78169.7
,CORRIDOR_FLR_5 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_FLR_5 VAV BOX,CORRIDOR_FLR_5,N/A,N/A,N/A,Yes,Yes,Yes,No,39076.811,39076.811,0.390019,0.00085558,954.149,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,43.05119326,71.10,82.20,11.10,2006057.44,1.9479,1.987144,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,39076.81,39076.81,1.0000,0.45861776,0.390019,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.85548915,60.00,48.90,11.10,0.000,39076.81,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00693271,21.09,0.00693271,43.5932,33278.11,0.00,25704.03,25704.03,0.45861776,16.60,12.15,0.00700000,34402.9,71.66,28.56,0.00700000,90449.7
,CORRIDOR_NW_FLR_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_NW_FLR_3 VAV BOX,CORRIDOR_NW_FLR_3,N/A,N/A,N/A,Yes,Yes,Yes,No,4103.082,4103.082,0.403147,0.00008984,75.646,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,43.05119326,71.10,82.20,11.10,2006057.44,0.2045,0.208651,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,4103.08,4103.08,1.0000,0.47405391,0.403147,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.08982672,60.00,48.90,11.10,0.000,4103.08,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.08,0.00129820,21.10,0.00129820,8.2341,1669.15,0.00,4070.84,4070.84,0.47405391,16.60,12.15,0.00700000,34402.9,25.04,15.43,0.00700000,42990.2
,CORRIDOR_NW_FLR_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_NW_FLR_4 VAV BOX,CORRIDOR_NW_FLR_4,N/A,N/A,N/A,Yes,Yes,Yes,No,3633.985,3633.985,0.403147,0.00007957,66.114,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,43.05119326,71.10,82.20,11.10,2006057.44,0.1812,0.184796,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,3633.99,3633.99,1.0000,0.47405391,0.403147,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.07955703,60.00,48.90,11.10,0.000,3633.99,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.09,0.00111965,21.10,0.00111965,7.1033,1200.50,0.00,3605.48,3605.48,0.47405391,16.60,12.15,0.00700000,34402.9,24.07,15.07,0.00700000,42008.6
,CORRIDOR_SE_FLR_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_SE_FLR_3 VAV BOX,CORRIDOR_SE_FLR_3,N/A,N/A,N/A,Yes,Yes,Yes,No,4192.264,4192.264,0.403147,0.00009179,77.480,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,43.05119326,71.10,82.20,11.10,2006057.44,0.2090,0.213186,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,4192.26,4192.26,1.0000,0.47405391,0.403147,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.09177914,60.00,48.90,11.10,0.000,4192.26,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.08,0.00133058,21.10,0.00133058,8.4391,1758.26,0.00,4158.94,4158.94,0.47405391,16.60,12.15,0.00700000,34402.9,25.22,15.49,0.00700000,43176.1
,CORRIDOR_SE_FLR_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_SE_FLR_4 VAV BOX,CORRIDOR_SE_FLR_4,N/A,N/A,N/A,Yes,Yes,Yes,No,3696.942,3696.942,0.403147,0.00008094,67.378,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,43.05119326,71.10,82.20,11.10,2006057.44,0.1843,0.187998,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,3696.94,3696.94,1.0000,0.47405391,0.403147,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.08093530,60.00,48.90,11.10,0.000,3696.94,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.09,0.00114457,21.10,0.00114457,7.2612,1263.40,0.00,3667.94,3667.94,0.47405391,16.60,12.15,0.00700000,34402.9,24.20,15.12,0.00700000,42140.3
,DINING_FLR_5 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Unknown,Unknown,Unknown,DINING_FLR_5,N/A,N/A,N/A,Yes,Yes,Yes,No,66196.086,66196.086,1.164479,0.00144935,1615.593,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,43.05119326,71.10,82.20,11.10,2006057.44,3.2998,3.366220,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,66196.09,66196.09,1.0000,1.36929348,1.164479,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,1.44919791,60.00,48.90,11.10,0.000,66196.09,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00659532,21.09,0.00659532,41.5080,56380.82,0.00,58535.14,58535.14,1.36929348,16.60,12.15,0.00700000,34402.9,58.60,25.52,0.00700000,77151.4
,ER_EXAM1_MULT4_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ER_EXAM1_MULT4_FLR_1 VAV BOX,ER_EXAM1_MULT4_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,17252.797,17252.797,1.586132,0.00037775,320.628,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,43.05119326,71.10,82.20,11.10,2006057.44,0.8600,0.877344,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,17252.80,17252.80,1.0000,1.86510832,1.586132,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.37770689,60.00,48.90,11.10,0.000,17252.80,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.08,0.00522114,21.07,0.00522114,32.9541,7649.76,0.00,17115.42,17115.42,1.86510832,16.60,12.15,0.00700000,34402.9,25.62,15.64,0.00700000,43579.6
