Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:31
,ER_EXAM3_MULT4_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ER_EXAM3_MULT4_FLR_1 VAV BOX,ER_EXAM3_MULT4_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,14182.075,14182.075,1.586132,0.00031051,257.804,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,43.05119326,71.10,82.20,11.10,2006057.44,0.7070,0.721190,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,14182.07,14182.07,1.0000,1.86510832,1.586132,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.31048109,60.00,48.90,11.10,0.000,14182.07,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.09,0.00499048,21.09,0.00499048,31.4903,4564.08,0.00,14070.86,14070.86,1.86510832,16.60,12.15,0.00700000,34402.9,24.01,15.05,0.00700000,41947.2
,ER_NURSESTN_LOBBY_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ER_NURSESTN_LOBBY_FLR_1 VAV BOX,ER_NURSESTN_LOBBY_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,23093.175,23093.175,1.254031,0.00050562,456.009,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,43.05119326,71.10,82.20,11.10,2006057.44,1.1512,1.174340,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,23093.18,23093.18,1.0000,1.47459637,1.254031,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.50556737,60.00,48.90,11.10,0.000,23093.18,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.03,0.00259374,21.09,0.00259374,16.4235,15513.52,0.00,22929.75,22929.75,1.47459637,16.60,12.15,0.00700000,34402.9,31.88,17.82,0.00700000,49952.8
,ER_TRAUMA1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ER_TRAUMA1_FLR_1 VAV BOX,ER_TRAUMA1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,6365.143,6365.143,0.396533,0.00013936,123.721,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,43.05119326,71.10,82.20,11.10,2006057.44,0.3173,0.323682,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,6365.14,6365.14,1.0000,0.46627708,0.396533,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.13934891,60.00,48.90,11.10,0.000,6365.14,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.06,0.00534410,21.06,0.00534410,33.7544,3970.89,0.00,6320.89,6320.89,0.46627708,16.60,12.15,0.00700000,34402.9,29.92,17.16,0.00700000,47959.0
,ER_TRAUMA2_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ER_TRAUMA2_FLR_1 VAV BOX,ER_TRAUMA2_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,6360.813,6360.813,0.396533,0.00013927,123.628,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,43.05119326,71.10,82.20,11.10,2006057.44,0.3171,0.323462,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,6360.81,6360.81,1.0000,0.46627708,0.396533,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.13925411,60.00,48.90,11.10,0.000,6360.81,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.06,0.00534234,21.06,0.00534234,33.7437,3966.63,0.00,6316.59,6316.59,0.46627708,16.60,12.15,0.00700000,34402.9,29.91,17.15,0.00700000,47949.8
,ER_TRIAGE_MULT4_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ER_TRIAGE_MULT4_FLR_1 VAV BOX,ER_TRIAGE_MULT4_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,16769.026,16769.026,1.586132,0.00036715,310.539,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,43.05119326,71.10,82.20,11.10,2006057.44,0.8359,0.852743,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,16769.03,16769.03,1.0000,1.86510832,1.586132,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.36711592,60.00,48.90,11.10,0.000,16769.03,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.08,0.00511620,21.08,0.00511620,32.2937,7164.62,0.00,16635.66,16635.66,1.86510832,16.60,12.15,0.00700000,34402.9,25.36,15.55,0.00700000,43322.3
,ICU_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ICU_FLR_2 VAV BOX,ICU_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,28512.493,28512.493,4.662544,0.00062427,502.322,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,43.05119326,71.10,82.20,11.10,2006057.44,1.4213,1.449925,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,28512.49,28512.49,1.0000,5.48261389,4.662544,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.62420981,60.00,48.90,11.10,0.000,28512.49,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.10,0.00800000,21.10,0.00800000,50.1933,0.00,0.00,28290.69,28290.69,5.48261389,16.60,12.15,0.00700000,34402.9,21.67,14.17,0.00700000,39563.0
,ICU_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ICU_NURSESTN_LOBBY_FLR_2 VAV BOX,ICU_NURSESTN_LOBBY_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,4526.727,4526.727,0.740239,0.00009911,79.750,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,43.05119326,71.10,82.20,11.10,2006057.44,0.2257,0.230194,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,4526.73,4526.73,1.0000,0.87043583,0.740239,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.09910138,60.00,48.90,11.10,0.000,4526.73,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.10,0.00800000,21.10,0.00800000,50.1933,0.00,0.00,4491.51,4491.51,0.87043583,16.60,12.15,0.00700000,34402.9,21.67,14.17,0.00700000,39563.0
,IC_PATROOM1_MULT5_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,IC_PATROOM1_MULT5_FLR_2 VAV BOX,IC_PATROOM1_MULT5_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,15077.433,15077.433,0.874370,0.00033012,295.345,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,43.05119326,71.10,82.20,11.10,2006057.44,0.7516,0.766721,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,15077.43,15077.43,1.0000,1.02815847,0.874370,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.33008273,60.00,48.90,11.10,0.000,15077.43,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.07,0.00546754,21.07,0.00546754,34.5006,9783.69,0.00,14971.14,14971.14,1.02815847,16.60,12.15,0.00700000,34402.9,30.91,17.50,0.00700000,48964.1
,IC_PATROOM2_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,IC_PATROOM2_FLR_2 VAV BOX,IC_PATROOM2_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,7518.401,7518.401,0.349794,0.00016461,151.850,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,43.05119326,71.10,82.20,11.10,2006057.44,0.3748,0.382328,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,7518.40,7518.40,1.0000,0.41131790,0.349794,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.16459660,60.00,48.90,11.10,0.000,7518.40,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.06,0.00570693,21.06,0.00570693,36.0244,5404.79,0.00,7464.88,7464.88,0.41131790,16.60,12.15,0.00700000,34402.9,34.43,18.67,0.00700000,52551.6
,IC_PATROOM3_MULT6_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,IC_PATROOM3_MULT6_FLR_2 VAV BOX,IC_PATROOM3_MULT6_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,21221.514,21221.514,1.566657,0.00046464,406.232,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,43.05119326,71.10,82.20,11.10,2006057.44,1.0579,1.079162,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,21221.51,21221.51,1.0000,1.84220805,1.566657,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.46459203,60.00,48.90,11.10,0.000,21221.51,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.07,0.00546699,21.07,0.00546699,34.4972,11736.46,0.00,21075.14,21075.14,1.84220805,16.60,12.15,0.00700000,34402.9,27.84,16.43,0.00700000,45843.1
,KITCHEN_FLR_5 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Unknown,Unknown,Unknown,KITCHEN_FLR_5,N/A,N/A,N/A,Yes,Yes,Yes,No,85668.987,85668.987,3.090833,0.00187570,1821.406,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,43.05119326,71.10,82.20,11.10,2006057.44,4.2705,4.356461,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,85668.99,85668.99,1.0000,3.63446312,3.090833,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,1.87550843,60.00,48.90,11.10,0.000,85668.99,-20.60,0.00061258,-20.60,0.00000000,0.0000,18.86,0.00648789,18.99,0.00648789,46.5119,74634.14,0.00,85043.67,85043.67,3.63446312,16.60,12.15,0.00700000,34402.9,39.59,20.29,0.00700000,57802.2
,LAB_FLR_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,LAB_FLR_3 VAV BOX,LAB_FLR_3,N/A,N/A,N/A,Yes,Yes,Yes,No,11508.849,11508.849,1.882000,0.00025198,202.758,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,43.05119326,71.10,82.20,11.10,2006057.44,0.5737,0.585251,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,11508.85,11508.85,1.0000,2.21301496,1.882000,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.25195749,60.00,48.90,11.10,0.000,11508.85,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.10,0.00800000,21.10,0.00800000,50.1933,0.00,0.00,11419.32,11419.32,2.21301496,16.60,12.15,0.00700000,34402.9,21.67,14.17,0.00700000,39563.0
,LAB_FLR_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,LAB_FLR_4 VAV BOX,LAB_FLR_4,N/A,N/A,N/A,Yes,Yes,Yes,No,11508.849,11508.849,1.882000,0.00025198,202.758,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,43.05119326,71.10,82.20,11.10,2006057.44,0.5737,0.585251,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,11508.85,11508.85,1.0000,2.21301496,1.882000,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.25195749,60.00,48.90,11.10,0.000,11508.85,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.10,0.00800000,21.10,0.00800000,50.1933,0.00,0.00,11419.32,11419.32,2.21301496,16.60,12.15,0.00700000,34402.9,21.67,14.17,0.00700000,39563.0
,LOBBY_RECORDS_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,LOBBY_RECORDS_FLR_1 VAV BOX,LOBBY_RECORDS_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,92193.350,92193.350,1.217921,0.00201855,2251.971,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,43.05119326,71.10,82.20,11.10,2006057.44,4.5957,4.688240,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,92193.35,92193.35,1.0000,1.43213512,1.217921,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,2.01834307,60.00,48.90,11.10,0.000,92193.35,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00594806,21.08,0.00594806,37.4770,78567.08,0.00,71389.14,71389.14,1.43213512,16.60,12.15,0.00700000,34402.9,65.57,27.19,0.00700000,84251.0
,NURSESTN_LOBBY_FLR_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,NURSESTN_LOBBY_FLR_3 VAV BOX,NURSESTN_LOBBY_FLR_3,N/A,N/A,N/A,Yes,Yes,Yes,No,4489.145,4489.145,0.734094,0.00009829,79.088,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,43.05119326,71.10,82.20,11.10,2006057.44,0.2238,0.228283,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,4489.15,4489.15,1.0000,0.86320937,0.734094,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.09827862,60.00,48.90,11.10,0.000,4489.15,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.10,0.00800000,21.10,0.00800000,50.1933,0.00,0.00,4454.22,4454.22,0.86320937,16.60,12.15,0.00700000,34402.9,21.67,14.17,0.00700000,39563.0
,NURSESTN_LOBBY_FLR_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,NURSESTN_LOBBY_FLR_4 VAV BOX,NURSESTN_LOBBY_FLR_4,N/A,N/A,N/A,Yes,Yes,Yes,No,4571.916,4571.916,0.747629,0.00010010,80.546,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,43.05119326,71.10,82.20,11.10,2006057.44,0.2279,0.232492,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,4571.92,4571.92,1.0000,0.87912522,0.747629,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.10009069,60.00,48.90,11.10,0.000,4571.92,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.10,0.00800000,21.10,0.00800000,50.1933,0.00,0.00,4536.35,4536.35,0.87912522,16.60,12.15,0.00700000,34402.9,21.67,14.17,0.00700000,39563.0
,NURSESTN_LOBBY_FLR_5 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,NURSESTN_LOBBY_FLR_5 VAV BOX,NURSESTN_LOBBY_FLR_5,N/A,N/A,N/A,Yes,Yes,Yes,No,62471.608,62471.608,1.072233,0.00136780,1526.540,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,43.05119326,71.10,82.20,11.10,2006057.44,3.1141,3.176822,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,62471.61,62471.61,1.0000,1.26082234,1.072233,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,1.36765977,60.00,48.90,11.10,0.000,62471.61,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00697610,21.09,0.00697610,43.8589,53211.88,0.00,54714.67,54714.67,1.26082234,16.60,12.15,0.00700000,34402.9,59.23,25.67,0.00700000,77799.0
,OR1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,OR1_FLR_2 VAV BOX,OR1_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,6148.865,6148.865,1.367469,0.00013463,106.460,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,43.05119326,71.10,82.20,11.10,2006057.44,0.3065,0.312684,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,6148.86,6148.86,1.0000,1.60798575,1.367469,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.13461403,60.00,48.90,11.10,0.000,6148.86,-20.60,0.00061258,-20.60,0.00000000,0.0000,18.28,0.00352288,18.28,0.00352288,26.5230,2442.32,0.00,6101.31,6101.31,1.60798575,16.60,12.15,0.00700000,34402.9,20.33,13.65,0.00700000,38197.3
,OR2_MULT5_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,OR2_MULT5_FLR_2 VAV BOX,OR2_MULT5_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,18484.582,18484.582,6.702545,0.00040472,314.271,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,43.05119326,71.10,82.20,11.10,2006057.44,0.9214,0.939983,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,18484.58,18484.58,1.0000,7.88141960,6.702545,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.40467375,60.00,48.90,11.10,0.000,18484.58,-20.60,0.00061258,-20.60,0.00000000,0.0000,18.30,0.00800000,18.30,0.00800000,59.7240,0.00,0.00,18344.14,18344.14,7.88141960,16.60,12.15,0.00700000,34402.9,18.89,13.08,0.00700000,36730.5
,OR3_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,OR3_FLR_2 VAV BOX,OR3_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,3674.181,3674.181,1.332265,0.00008045,62.468,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,43.05119326,71.10,82.20,11.10,2006057.44,0.1832,0.186840,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,3674.18,3674.18,1.0000,1.56659010,1.332265,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.08043702,60.00,48.90,11.10,0.000,3674.18,-20.60,0.00061258,-20.60,0.00000000,0.0000,18.30,0.00800000,18.30,0.00800000,59.7240,0.00,0.00,3646.26,3646.26,1.56659010,16.60,12.15,0.00700000,34402.9,18.89,13.08,0.00700000,36730.5
,OR4_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,OR4_FLR_2 VAV BOX,OR4_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,13803.031,13803.031,5.005005,0.00030221,234.676,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,43.05119326,71.10,82.20,11.10,2006057.44,0.6881,0.701915,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,13803.03,13803.03,1.0000,5.88530915,5.005005,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.30218289,60.00,48.90,11.10,0.000,13803.03,-20.60,0.00061258,-20.60,0.00000000,0.0000,18.30,0.00800000,18.30,0.00800000,59.7240,0.00,0.00,13698.16,13698.16,5.88530915,16.60,12.15,0.00700000,34402.9,18.89,13.08,0.00700000,36730.5
,OR_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,OR_NURSESTN_LOBBY_FLR_2 VAV BOX,OR_NURSESTN_LOBBY_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,43154.045,43154.045,0.913503,0.00094485,1055.567,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,43.05119326,71.10,82.20,11.10,2006057.44,2.1512,2.194480,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,43154.04,43154.04,1.0000,1.07417455,0.913503,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.94474999,60.00,48.90,11.10,0.000,43154.04,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00555923,21.09,0.00555923,35.0425,36794.40,0.00,40972.60,40972.60,1.07417455,16.60,12.15,0.00700000,34402.9,54.07,24.37,0.00700000,72546.3
,OFFICE1_FLR_5 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,OFFICE1_FLR_5 VAV BOX,OFFICE1_FLR_5,N/A,N/A,N/A,Yes,Yes,Yes,No,15860.408,15860.408,0.184186,0.00034726,386.628,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,43.05119326,71.10,82.20,11.10,2006057.44,0.7906,0.806537,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,15860.41,15860.41,1.0000,0.21658158,0.184186,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.34722402,60.00,48.90,11.10,0.000,15860.41,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.97,0.00633008,21.07,0.00633008,39.8895,13510.57,0.00,11433.39,11433.39,0.21658158,16.60,12.15,0.00700000,34402.9,68.46,27.85,0.00700000,87193.2
,OFFICE1_MULT4_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,OFFICE1_MULT4_FLR_1 VAV BOX,OFFICE1_MULT4_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,10981.953,10981.953,0.110502,0.00024045,267.721,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,43.05119326,71.10,82.20,11.10,2006057.44,0.5474,0.558457,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,10981.95,10981.95,1.0000,0.12993739,0.110502,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.24042241,60.00,48.90,11.10,0.000,10981.95,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.97,0.00626994,21.08,0.00626994,39.5001,9353.38,0.00,7257.57,7257.57,0.12993739,16.60,12.15,0.00700000,34402.9,71.47,28.51,0.00700000,90257.3
,OFFICE2_MULT5_FLR_5 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,OFFICE2_MULT5_FLR_5 VAV BOX,OFFICE2_MULT5_FLR_5,N/A,N/A,N/A,Yes,Yes,Yes,No,46064.124,46064.124,0.784833,0.00100856,1123.592,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,43.05119326,71.10,82.20,11.10,2006057.44,2.2963,2.342464,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,46064.12,46064.12,1.0000,0.92287283,0.784833,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,1.00845891,60.00,48.90,11.10,0.000,46064.12,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00659154,21.08,0.00659154,41.4897,39228.67,0.00,40183.11,40183.11,0.92287283,16.60,12.15,0.00700000,34402.9,59.38,25.71,0.00700000,77944.3
,OFFICE3_FLR_5 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,OFFICE3_FLR_5 VAV BOX,OFFICE3_FLR_5,N/A,N/A,N/A,Yes,Yes,Yes,No,15833.557,15833.557,0.178317,0.00034667,385.974,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,43.05119326,71.10,82.20,11.10,2006057.44,0.7893,0.805172,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,15833.56,15833.56,1.0000,0.20968049,0.178317,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.34663617,60.00,48.90,11.10,0.000,15833.56,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.97,0.00632809,21.07,0.00632809,39.8772,13487.72,0.00,11211.91,11211.91,0.20968049,16.60,12.15,0.00700000,34402.9,69.13,28.00,0.00700000,87874.3
,OFFICE4_MULT6_FLR_5 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,OFFICE4_MULT6_FLR_5 VAV BOX,OFFICE4_MULT6_FLR_5,N/A,N/A,N/A,Yes,Yes,Yes,No,18990.529,18990.529,0.163207,0.00041579,462.936,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,43.05119326,71.10,82.20,11.10,2006057.44,0.9467,0.965711,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,18990.53,18990.53,1.0000,0.19191280,0.163207,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.41575018,60.00,48.90,11.10,0.000,18990.53,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.97,0.00645333,21.08,0.00645333,40.6410,16172.54,0.00,11288.60,11288.60,0.19191280,16.60,12.15,0.00700000,34402.9,74.39,29.14,0.00700000,93224.4
,PATROOM1_MULT10_FLR_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PATROOM1_MULT10_FLR_3 VAV BOX,PATROOM1_MULT10_FLR_3,N/A,N/A,N/A,Yes,Yes,Yes,No,32166.496,32166.496,1.486830,0.00070428,650.373,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,43.05119326,71.10,82.20,11.10,2006057.44,1.6035,1.635739,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,32166.50,32166.50,1.0000,1.74834062,1.486830,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.70420507,60.00,48.90,11.10,0.000,32166.50,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.07,0.00573660,21.07,0.00573660,36.1785,23156.75,0.00,31937.49,31937.49,1.74834062,16.60,12.15,0.00700000,34402.9,34.55,18.70,0.00700000,52670.3
,PATROOM1_MULT10_FLR_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PATROOM1_MULT10_FLR_4 VAV BOX,PATROOM1_MULT10_FLR_4,N/A,N/A,N/A,Yes,Yes,Yes,No,32298.787,32298.787,1.486830,0.00070717,653.495,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,43.05119326,71.10,82.20,11.10,2006057.44,1.6101,1.642466,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,32298.79,32298.79,1.0000,1.74834062,1.486830,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.70710125,60.00,48.90,11.10,0.000,32298.79,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.07,0.00574523,21.07,0.00574523,36.2324,23288.88,0.00,32068.83,32068.83,1.74834062,16.60,12.15,0.00700000,34402.9,34.62,18.73,0.00700000,52745.4
,PATROOM2_FLR_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PATROOM2_FLR_3 VAV BOX,PATROOM2_FLR_3,N/A,N/A,N/A,Yes,Yes,Yes,No,8439.269,8439.269,0.300003,0.00018478,180.091,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,43.05119326,71.10,82.20,11.10,2006057.44,0.4207,0.429156,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,8439.27,8439.27,1.0000,0.35276915,0.300003,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.18475672,60.00,48.90,11.10,0.000,8439.27,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.06,0.00581888,21.06,0.00581888,36.7195,6625.34,0.00,8377.63,8377.63,0.35276915,16.60,12.15,0.00700000,34402.9,39.93,20.39,0.00700000,58151.1
,PATROOM2_FLR_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PATROOM2_FLR_4 VAV BOX,PATROOM2_FLR_4,N/A,N/A,N/A,Yes,Yes,Yes,No,8463.091,8463.091,0.299003,0.00018530,180.882,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,43.05119326,71.10,82.20,11.10,2006057.44,0.4219,0.430367,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,8463.09,8463.09,1.0000,0.35159287,0.299003,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.18527824,60.00,48.90,11.10,0.000,8463.09,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.06,0.00582556,21.06,0.00582556,36.7612,6655.19,0.00,8401.27,8401.27,0.35159287,16.60,12.15,0.00700000,34402.9,40.08,20.44,0.00700000,58297.8
,PATROOM3_MULT10_FLR_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PATROOM3_MULT10_FLR_3 VAV BOX,PATROOM3_MULT10_FLR_3,N/A,N/A,N/A,Yes,Yes,Yes,No,32829.169,32829.169,1.744877,0.00071879,650.086,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,43.05119326,71.10,82.20,11.10,2006057.44,1.6365,1.669437,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,32829.17,32829.17,1.0000,2.05177438,1.744877,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.71871264,60.00,48.90,11.10,0.000,32829.17,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.07,0.00572749,21.07,0.00572749,36.1214,22255.73,0.00,32596.59,32596.59,2.05177438,16.60,12.15,0.00700000,34402.9,32.21,17.93,0.00700000,50290.0
,PATROOM3_MULT10_FLR_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PATROOM3_MULT10_FLR_4 VAV BOX,PATROOM3_MULT10_FLR_4,N/A,N/A,N/A,Yes,Yes,Yes,No,32879.017,32879.017,1.738222,0.00071988,651.538,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,43.05119326,71.10,82.20,11.10,2006057.44,1.6390,1.671972,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,32879.02,32879.02,1.0000,2.04394870,1.738222,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.71980393,60.00,48.90,11.10,0.000,32879.02,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.07,0.00573358,21.07,0.00573358,36.1594,22345.77,0.00,32646.02,32646.02,2.04394870,16.60,12.15,0.00700000,34402.9,32.29,17.96,0.00700000,50375.0
,PATROOM4_FLR_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PATROOM4_FLR_3 VAV BOX,PATROOM4_FLR_3,N/A,N/A,N/A,Yes,Yes,Yes,No,8287.961,8287.961,0.276319,0.00018146,179.911,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,43.05119326,71.10,82.20,11.10,2006057.44,0.4131,0.421461,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,8287.96,8287.96,1.0000,0.32491905,0.276319,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.18144419,60.00,48.90,11.10,0.000,8287.96,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.06,0.00581702,21.06,0.00581702,36.7079,6617.26,0.00,8227.33,8227.33,0.32491905,16.60,12.15,0.00700000,34402.9,41.48,20.86,0.00700000,59724.1
,PATROOM4_FLR_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PATROOM4_FLR_4 VAV BOX,PATROOM4_FLR_4,N/A,N/A,N/A,Yes,Yes,Yes,No,8313.070,8313.070,0.275553,0.00018201,180.752,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,43.05119326,71.10,82.20,11.10,2006057.44,0.4144,0.422738,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,8313.07,8313.07,1.0000,0.32401846,0.275553,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.18199390,60.00,48.90,11.10,0.000,8313.07,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.06,0.00582367,21.06,0.00582367,36.7496,6646.98,0.00,8252.25,8252.25,0.32401846,16.60,12.15,0.00700000,34402.9,41.62,20.90,0.00700000,59871.4
,PATROOM5_MULT10_FLR_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PATROOM5_MULT10_FLR_3 VAV BOX,PATROOM5_MULT10_FLR_3,N/A,N/A,N/A,Yes,Yes,Yes,No,32173.348,32173.348,1.486830,0.00070443,650.534,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,43.05119326,71.10,82.20,11.10,2006057.44,1.6038,1.636087,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,32173.35,32173.35,1.0000,1.74834062,1.486830,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.70435507,60.00,48.90,11.10,0.000,32173.35,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.07,0.00573706,21.07,0.00573706,36.1814,23163.60,0.00,31944.30,31944.30,1.74834062,16.60,12.15,0.00700000,34402.9,34.55,18.70,0.00700000,52674.1
,PATROOM5_MULT10_FLR_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PATROOM5_MULT10_FLR_4 VAV BOX,PATROOM5_MULT10_FLR_4,N/A,N/A,N/A,Yes,Yes,Yes,No,32305.445,32305.445,1.486830,0.00070732,653.652,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,43.05119326,71.10,82.20,11.10,2006057.44,1.6104,1.642805,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,32305.44,32305.44,1.0000,1.74834062,1.486830,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.70724699,60.00,48.90,11.10,0.000,32305.44,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.07,0.00574567,21.07,0.00574567,36.2352,23295.54,0.00,32075.44,32075.44,1.74834062,16.60,12.15,0.00700000,34402.9,34.62,18.73,0.00700000,52749.2
,PATROOM6_FLR_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PATROOM6_FLR_3 VAV BOX,PATROOM6_FLR_3,N/A,N/A,N/A,Yes,Yes,Yes,No,7675.985,7675.985,0.299182,0.00016806,160.315,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,43.05119326,71.10,82.20,11.10,2006057.44,0.3826,0.390341,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,7675.99,7675.99,1.0000,0.35180296,0.299182,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.16804652,60.00,48.90,11.10,0.000,7675.99,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.06,0.00583363,21.06,0.00583363,36.8151,5867.52,0.00,7620.50,7620.50,0.35180296,16.60,12.15,0.00700000,34402.9,37.88,19.76,0.00700000,56064.2
,PATROOM6_FLR_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PATROOM6_FLR_4 VAV BOX,PATROOM6_FLR_4,N/A,N/A,N/A,Yes,Yes,Yes,No,7696.099,7696.099,0.297686,0.00016850,161.004,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,43.05119326,71.10,82.20,11.10,2006057.44,0.3836,0.391364,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,7696.10,7696.10,1.0000,0.35004463,0.297686,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.16848686,60.00,48.90,11.10,0.000,7696.10,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.06,0.00584098,21.06,0.00584098,36.8611,5896.64,0.00,7640.46,7640.46,0.35004463,16.60,12.15,0.00700000,34402.9,38.04,19.81,0.00700000,56230.0
,PATROOM7_MULT10_FLR_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PATROOM7_MULT10_FLR_3 VAV BOX,PATROOM7_MULT10_FLR_3,N/A,N/A,N/A,Yes,Yes,Yes,No,34758.162,34758.162,2.041186,0.00076102,679.881,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,43.05119326,71.10,82.20,11.10,2006057.44,1.7327,1.767531,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,34758.16,34758.16,1.0000,2.40019912,2.041186,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.76094311,60.00,48.90,11.10,0.000,34758.16,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.07,0.00573675,21.07,0.00573675,36.1792,22388.92,0.00,34513.31,34513.31,2.40019912,16.60,12.15,0.00700000,34402.9,30.73,17.43,0.00700000,48782.3
,PATROOM7_MULT10_FLR_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PATROOM7_MULT10_FLR_4 VAV BOX,PATROOM7_MULT10_FLR_4,N/A,N/A,N/A,Yes,Yes,Yes,No,34829.382,34829.382,2.031822,0.00076258,681.791,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,43.05119326,71.10,82.20,11.10,2006057.44,1.7362,1.771153,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,34829.38,34829.38,1.0000,2.38918811,2.031822,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.76250229,60.00,48.90,11.10,0.000,34829.38,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.07,0.00574538,21.07,0.00574538,36.2331,22516.66,0.00,34583.92,34583.92,2.38918811,16.60,12.15,0.00700000,34402.9,30.82,17.47,0.00700000,48878.1
,PATROOM8_FLR_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PATROOM8_FLR_3 VAV BOX,PATROOM8_FLR_3,N/A,N/A,N/A,Yes,Yes,Yes,No,7588.760,7588.760,0.285995,0.00016615,159.691,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,43.05119326,71.10,82.20,11.10,2006057.44,0.3783,0.385906,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,7588.76,7588.76,1.0000,0.33629734,0.285995,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.16613693,60.00,48.90,11.10,0.000,7588.76,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.06,0.00583169,21.06,0.00583169,36.8031,5860.03,0.00,7533.88,7533.88,0.33629734,16.60,12.15,0.00700000,34402.9,38.61,19.99,0.00700000,56805.4
,PATROOM8_FLR_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PATROOM8_FLR_4 VAV BOX,PATROOM8_FLR_4,N/A,N/A,N/A,Yes,Yes,Yes,No,7610.588,7610.588,0.284807,0.00016663,160.412,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,43.05119326,71.10,82.20,11.10,2006057.44,0.3794,0.387016,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,7610.59,7610.59,1.0000,0.33489986,0.284807,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.16661482,60.00,48.90,11.10,0.000,7610.59,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.06,0.00583901,21.06,0.00583901,36.8489,5889.01,0.00,7555.56,7555.56,0.33489986,16.60,12.15,0.00700000,34402.9,38.76,20.04,0.00700000,56963.6
,PHYSTHERAPY_FLR_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PHYSTHERAPY_FLR_3 VAV BOX,PHYSTHERAPY_FLR_3,N/A,N/A,N/A,Yes,Yes,Yes,No,6365.396,6365.396,1.040910,0.00013937,112.143,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,43.05119326,71.10,82.20,11.10,2006057.44,0.3173,0.323695,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,6365.40,6365.40,1.0000,1.22399012,1.040910,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.13935445,60.00,48.90,11.10,0.000,6365.40,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.10,0.00800000,21.10,0.00800000,50.1933,0.00,0.00,6315.88,6315.88,1.22399012,16.60,12.15,0.00700000,34402.9,21.67,14.17,0.00700000,39563.0
,RADIOLOGY_FLR_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,RADIOLOGY_FLR_4 VAV BOX,RADIOLOGY_FLR_4,N/A,N/A,N/A,Yes,Yes,Yes,No,15913.491,15913.491,2.602275,0.00034842,280.357,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,43.05119326,71.10,82.20,11.10,2006057.44,0.7933,0.809237,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,15913.49,15913.49,1.0000,3.05997530,2.602275,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.34838612,60.00,48.90,11.10,0.000,15913.49,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.10,0.00800000,21.10,0.00800000,50.1933,0.00,0.00,15789.69,15789.69,3.05997530,16.60,12.15,0.00700000,34402.9,21.67,14.17,0.00700000,39563.0
,CAV_1_COOLC,Coil:Cooling:Water:DetailedGeometry,AirLoop,AirLoopHVAC,CAV_1,ER_EXAM1_MULT4_FLR_1; ER_TRAUMA1_FLR_1; ER_EXAM3_MULT4_FLR_1; ER_TRAUMA2_FLR_1; ER_TRIAGE_MULT4_FLR_1; IC_PATROOM1_MULT5_FLR_2; PATROOM1_MULT10_FLR_3; PATROOM5_MULT10_FLR_3; PATROOM7_MULT10_FLR_3; PATROOM3_MULT10_FLR_4; PATROOM5_MULT10_FLR_4; PATROOM6_FLR_4; PATROOM7_MULT10_FLR_4;,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,Yes,No,556623.919,-999.000,16.995238,0.01988132,-999.000,-999.0000,1.00000,1.00000,1025.6260,1004.8586,1.1759,CAV_1_FAN,Fan:VariableVolume,16.995238,19.98443998,,4197.9300,999.8980,107.68029535,13.34,6.67,6.67,3015069.06,18.4614,18.461399,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:30:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:45:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:15:00,556623.92,334033.25,1.0000,19.98443998,16.995238,24.08,18.35,0.01118156,52657.4,7.17,7.17,0.00700000,24804.6,19.87928859,6.67,13.34,6.67,42325.853,514298.07,29.91,0.01878287,25.16,4.16363000,24.4988,22.18,0.00871507,22.18,0.00870532,51.0554,1197981.89,0.00,493226.94,301053.67,19.98443998,24.08,18.61,0.01118156,52657.4,9.45,9.44,0.00733655,27976.9
,CAV_1_HEATC,Coil:Heating:Water,AirLoop,AirLoopHVAC,CAV_1,ER_EXAM1_MULT4_FLR_1; ER_TRAUMA1_FLR_1; ER_EXAM3_MULT4_FLR_1; ER_TRAUMA2_FLR_1; ER_TRIAGE_MULT4_FLR_1; IC_PATROOM1_MULT5_FLR_2; PATROOM1_MULT10_FLR_3; PATROOM5_MULT10_FLR_3; PATROOM7_MULT10_FLR_3; PATROOM3_MULT10_FLR_4; PATROOM5_MULT10_FLR_4; PATROOM6_FLR_4; PATROOM7_MULT10_FLR_4;,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,103129.058,103129.058,16.995238,0.00225798,1667.243,-999.0000,1.00000,1.00000,1017.8527,1004.8586,1.1759,CAV_1_FAN,Fan:VariableVolume,16.995238,19.98443998,,4197.9300,999.8980,43.05119326,71.10,82.20,11.10,2006057.44,5.1409,5.244345,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 17:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,103129.06,103129.06,1.0000,19.98443998,16.995238,10.86,6.52,0.00439276,21991.8,16.00,11.69,0.00700000,33792.2,2.25775305,60.00,48.90,11.10,0.000,103129.06,-20.60,0.00061258,-20.60,4.16363000,24.4988,21.07,0.00561937,21.08,0.00565344,35.6574,1126223.12,0.00,94949.65,94949.65,19.98443998,16.60,9.39,0.00439276,27801.9,21.29,11.44,0.00439276,32553.1
,CAV_2_COOLC,Coil:Cooling:Water:DetailedGeometry,AirLoop,AirLoopHVAC,CAV_2,OR1_FLR_2; OR2_MULT5_FLR_2; OR3_FLR_2; OR4_FLR_2; IC_PATROOM2_FLR_2; PATROOM2_FLR_3; PATROOM6_FLR_3; PATROOM8_FLR_3; PATROOM4_FLR_4;,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,Yes,No,322073.041,-999.000,15.917811,0.01150370,-999.000,-999.0000,1.00000,1.00000,1021.3485,1004.8586,1.1759,CAV_2_FAN,Fan:VariableVolume,15.917811,18.71751042,,4197.9300,999.8980,107.68029535,13.34,6.67,6.67,3015069.06,10.6821,10.682112,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 18:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,322073.04,225879.07,1.0000,18.71751042,15.917811,19.39,14.80,0.00888053,42011.6,7.17,7.17,0.00700000,24804.6,11.50252928,6.67,13.34,6.67,39642.571,282430.47,22.30,0.01671247,21.83,2.54439000,15.9845,18.83,0.00739045,18.43,0.00737570,54.6572,290882.69,0.00,240770.89,179325.13,18.71751042,19.39,15.04,0.00888053,42011.6,10.03,9.95,0.00756791,29148.2
,CAV_2_HEATC,Coil:Heating:Water,AirLoop,AirLoopHVAC,CAV_2,OR1_FLR_2; OR2_MULT5_FLR_2; OR3_FLR_2; OR4_FLR_2; IC_PATROOM2_FLR_2; PATROOM2_FLR_3; PATROOM6_FLR_3; PATROOM8_FLR_3; PATROOM4_FLR_4;,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,61204.266,61204.266,15.917811,0.00134005,997.086,-999.0000,1.00000,1.00000,1017.8527,1004.8586,1.1759,CAV_2_FAN,Fan:VariableVolume,15.917811,18.71751042,,4197.9300,999.8980,43.05119326,71.10,82.20,11.10,2006057.44,3.0510,3.112375,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,61204.27,61204.27,1.0000,18.71751042,15.917811,12.75,9.30,0.00604673,28073.4,16.00,11.69,0.00700000,33792.2,1.33991449,60.00,48.90,11.10,0.000,61204.27,-20.60,0.00061258,-20.60,2.54439000,15.9845,19.09,0.00708062,1.24,0.00033633,7.9967,27372.47,0.00,57887.56,57887.56,18.71751042,16.60,11.18,0.00604673,31989.4,19.64,12.44,0.00604673,35082.1
,VAV_1_COOLC,Coil:Cooling:Water:DetailedGeometry,AirLoop,AirLoopHVAC,VAV_1,BASEMENT; OFFICE1_MULT4_FLR_1; LOBBY_RECORDS_FLR_1; CORRIDOR_FLR_1; ER_NURSESTN_LOBBY_FLR_1; IC_PATROOM3_MULT6_FLR_2; ICU_NURSESTN_LOBBY_FLR_2; CORRIDOR_FLR_2; OR_NURSESTN_LOBBY_FLR_2; PATROOM3_MULT10_FLR_3; LAB_FLR_3; PATROOM1_MULT10_FLR_4; PATROOM8_FLR_4;,Coincident,CoolingDesignCapacity,N/A,Yes,Yes,Yes,No,800948.458,-999.000,28.136308,0.02860802,-999.000,-999.0000,1.00000,1.00000,1023.1931,1004.8586,1.1759,VAV_1_FAN,Fan:VariableVolume,28.136308,33.08505375,,4197.9300,999.8980,107.68029535,13.34,6.67,6.67,3015069.06,26.5648,26.564846,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:45:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:45:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:45:00,800948.46,546055.65,1.0000,33.08505375,28.136308,23.77,17.20,0.00987280,49013.4,7.17,7.17,0.00700000,24804.6,28.60510479,6.67,13.34,6.67,69404.818,731543.64,30.72,0.01878287,25.36,5.18069091,18.4128,22.19,0.00785135,22.19,0.00831706,48.7948,300170.89,0.00,682342.67,479330.96,33.08505375,23.77,17.45,0.00987280,49013.4,9.65,9.62,0.00741931,28389.5
,VAV_1_HEATC,Coil:Heating:Water,AirLoop,AirLoopHVAC,VAV_1,BASEMENT; OFFICE1_MULT4_FLR_1; LOBBY_RECORDS_FLR_1; CORRIDOR_FLR_1; ER_NURSESTN_LOBBY_FLR_1; IC_PATROOM3_MULT6_FLR_2; ICU_NURSESTN_LOBBY_FLR_2; CORRIDOR_FLR_2; OR_NURSESTN_LOBBY_FLR_2; PATROOM3_MULT10_FLR_3; LAB_FLR_3; PATROOM1_MULT10_FLR_4; PATROOM8_FLR_4;,Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,231218.005,231218.005,8.440892,0.00506246,3305.275,-999.0000,1.00000,1.00000,1017.8527,1004.8586,1.1759,VAV_1_FAN,Fan:VariableVolume,28.136308,33.08505375,,4197.9300,999.8980,43.05119326,71.10,82.20,11.10,2006057.44,11.5260,11.757956,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,231218.01,231218.01,1.0000,9.92551612,8.440892,-7.18,-8.27,0.00147489,-3548.5,16.00,11.69,0.00700000,33792.2,5.06194053,60.00,48.90,11.10,0.000,231218.01,-20.60,0.00061258,-20.60,5.18069091,61.3761,14.14,0.00284518,15.93,0.00432124,37.7030,110359.32,0.00,169938.15,169938.15,9.92551612,16.60,5.94,0.00147489,20414.5,33.59,13.49,0.00147489,37535.8
,VAV_2_COOLC,Coil:Cooling:Water:DetailedGeometry,AirLoop,AirLoopHVAC,VAV_2,ICU_FLR_2; PATROOM4_FLR_3; PHYSTHERAPY_FLR_3; NURSESTN_LOBBY_FLR_3; CORRIDOR_SE_FLR_3; CORRIDOR_NW_FLR_3; PATROOM2_FLR_4; RADIOLOGY_FLR_4; NURSESTN_LOBBY_FLR_4; LAB_FLR_4; CORRIDOR_SE_FLR_4; CORRIDOR_NW_FLR_4; DINING_FLR_5; NURSESTN_LOBBY_FLR_5; KITCHEN_FLR_5; OFFICE1_FLR_5; OFFICE2_MULT5_FLR_5; OFFICE3_FLR_5; OFFICE4_MULT6_FLR_5; CORRIDOR_FLR_5;,Coincident,CoolingDesignCapacity,N/A,Yes,Yes,Yes,No,1335423.645,-999.000,45.345542,0.04769824,-999.000,-999.0000,1.00000,1.00000,1023.4918,1004.8586,1.1759,VAV_2_FAN,Fan:VariableVolume,45.345542,53.32112784,,4197.9300,999.8980,107.68029535,13.34,6.67,6.67,3015069.06,44.2916,44.291644,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:45:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:45:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:45:00,1335423.64,902289.73,1.0000,53.32112784,45.345542,24.19,17.47,0.01003353,49849.5,7.17,7.17,0.00700000,24804.6,47.69337269,6.67,13.34,6.67,111266.724,1224156.92,30.72,0.01878287,25.36,9.48833741,20.9245,22.45,0.00770351,22.43,0.00793193,45.8930,412683.60,0.00,1149826.84,798363.95,53.32112784,24.19,17.73,0.01003353,49849.5,9.60,9.57,0.00739795,28285.3
,VAV_2_HEATC,Coil:Heating:Water,AirLoop,AirLoopHVAC,VAV_2,ICU_FLR_2; PATROOM4_FLR_3; PHYSTHERAPY_FLR_3; NURSESTN_LOBBY_FLR_3; CORRIDOR_SE_FLR_3; CORRIDOR_NW_FLR_3; PATROOM2_FLR_4; RADIOLOGY_FLR_4; NURSESTN_LOBBY_FLR_4; LAB_FLR_4; CORRIDOR_SE_FLR_4; CORRIDOR_NW_FLR_4; DINING_FLR_5; NURSESTN_LOBBY_FLR_5; KITCHEN_FLR_5; OFFICE1_FLR_5; OFFICE2_MULT5_FLR_5; OFFICE3_FLR_5; OFFICE4_MULT6_FLR_5; CORRIDOR_FLR_5;,Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,425367.560,425367.560,13.603663,0.00931331,5939.368,-999.0000,1.00000,1.00000,1017.8527,1004.8586,1.1759,VAV_2_FAN,Fan:VariableVolume,45.345542,53.32112784,,4197.9300,999.8980,43.05119326,71.10,82.20,11.10,2006057.44,21.2042,21.630899,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:15:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,425367.56,425367.56,1.0000,15.99633835,13.603663,-10.46,-10.74,0.00142573,-6975.7,16.00,11.69,0.00700000,33792.2,9.31235996,60.00,48.90,11.10,0.000,425367.56,-20.60,0.00061258,-20.60,9.48833741,69.7484,12.91,0.00330055,12.26,0.00372402,41.2637,196153.34,0.00,301545.91,301545.91,15.99633835,16.60,5.88,0.00142573,20290.0,35.31,14.11,0.00142573,39140.9


----------------------------------------------------------------------------------------------------
REPORT:,System Summary
FOR:,Entire Facility
Economizer

,,High Limit Shutoff Control,Minimum Outdoor Air [m3/s],Maximum Outdoor Air [m3/s],Return Air Temp Limit,Return Air Enthalpy Limit,Outdoor Air Temperature Limit [C],Outdoor Air Enthalpy Limit [C]
,VAV_1_OA_CONTROLLER,DifferentialDryBulb,5.18,28.14,-,,,
,VAV_2_OA_CONTROLLER,DifferentialDryBulb,9.49,45.35,-,,,


Demand Controlled Ventilation using Controller:MechanicalVentilation

,,Controller:MechanicalVentilation Name,Outdoor Air Per Person [m3/s-person],Outdoor Air Per Area [m3/s-m2],Outdoor Air Per Zone [m3/s],Outdoor Air ACH [ach],Outdoor Air Method,Outdoor Air Schedule Name,Air Distribution Effectiveness in Cooling Mode,Air Distribution Effectiveness in Heating Mode,Air Distribution Effectiveness Schedule Name
,None,,,,,,,,,,


Time Not Comfortable Based on Simple ASHRAE 55-2004

,,Winter Clothes [hr],Summer Clothes [hr],Summer or Winter Clothes [hr]
,BASEMENT,2119.00,7830.00,2119.00
,CORRIDOR_FLR_1,2540.75,7830.00,2540.75
,CORRIDOR_FLR_2,3152.75,7830.00,3152.75
,CORRIDOR_FLR_5,3798.00,7786.50,3798.00
,CORRIDOR_NW_FLR_3,2217.00,7830.00,2217.00
,CORRIDOR_NW_FLR_4,2303.25,7830.00,2303.25
,CORRIDOR_SE_FLR_3,1971.25,7830.00,1971.25
,CORRIDOR_SE_FLR_4,2072.50,7830.00,2072.50
,DINING_FLR_5,3090.00,7200.50,2905.00
,ER_EXAM1_MULT4_FLR_1,0.00,8760.00,0.00
,ER_EXAM3_MULT4_FLR_1,0.00,8760.00,0.00
,ER_NURSESTN_LOBBY_FLR_1,527.00,7757.75,527.00
,ER_TRAUMA1_FLR_1,0.00,8760.00,0.00
,ER_TRAUMA2_FLR_1,0.00,8760.00,0.00
,ER_TRIAGE_MULT4_FLR_1,0.00,8760.00,0.00
,ICU_FLR_2,0.00,8760.00,0.00
,ICU_NURSESTN_LOBBY_FLR_2,30.00,7572.50,30.00
,IC_PATROOM1_MULT5_FLR_2,0.00,8760.00,0.00
,IC_PATROOM2_FLR_2,1030.50,8706.25,1011.25
,IC_PATROOM3_MULT6_FLR_2,411.00,8760.00,411.00
,KITCHEN_FLR_5,4714.75,7639.75,4645.00
,LAB_FLR_3,4205.75,7830.00,4205.75
,LAB_FLR_4,4207.00,7830.00,4207.00
,LOBBY_RECORDS_FLR_1,3253.50,7827.00,3253.50
,NURSESTN_LOBBY_FLR_3,539.00,7830.00,539.00
,NURSESTN_LOBBY_FLR_4,560.75,7830.00,560.75
,NURSESTN_LOBBY_FLR_5,3163.00,7650.00,3130.25
,OR1_FLR_2,2715.25,8760.00,2715.25
,OR2_MULT5_FLR_2,4414.75,8760.00,4414.75
,OR3_FLR_2,5106.00,8760.00,5106.00
,OR4_FLR_2,1802.75,8760.00,1802.75
,OR_NURSESTN_LOBBY_FLR_2,1271.75,7818.25,1271.75
