Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:31
,OFFICE1_FLR_5,4169.50,7201.25,3947.25
,OFFICE1_MULT4_FLR_1,2927.00,7758.00,2919.00
,OFFICE2_MULT5_FLR_5,3836.75,7451.50,3722.00
,OFFICE3_FLR_5,4502.00,7356.75,4339.25
,OFFICE4_MULT6_FLR_5,4177.75,7711.50,4138.50
,PATROOM1_MULT10_FLR_3,20.50,8760.00,20.50
,PATROOM1_MULT10_FLR_4,891.25,8760.00,891.25
,PATROOM2_FLR_3,1384.75,8700.00,1364.25
,PATROOM2_FLR_4,2111.75,8760.00,2111.75
,PATROOM3_MULT10_FLR_3,1423.25,8760.00,1423.25
,PATROOM3_MULT10_FLR_4,159.25,8760.00,159.25
,PATROOM4_FLR_3,2815.50,8760.00,2815.50
,PATROOM4_FLR_4,2324.75,8711.25,2309.75
,PATROOM5_MULT10_FLR_3,288.25,8760.00,288.25
,PATROOM5_MULT10_FLR_4,303.25,8760.00,303.25
,PATROOM6_FLR_3,1681.50,8729.50,1673.25
,PATROOM6_FLR_4,1288.50,8760.00,1288.50
,PATROOM7_MULT10_FLR_3,150.25,8760.00,150.25
,PATROOM7_MULT10_FLR_4,168.50,8760.00,168.50
,PATROOM8_FLR_3,2534.50,8739.50,2531.25
,PATROOM8_FLR_4,3023.00,8760.00,3023.00
,PHYSTHERAPY_FLR_3,1608.00,7830.00,1608.00
,RADIOLOGY_FLR_4,3294.25,7830.00,3294.25
,Facility,6668.00,8760.00,6432.50
Aggregated over the RunPeriods for Weather


Time Setpoint Not Met

,,During Heating [hr],During Cooling [hr],During Occupied Heating [hr],During Occupied Cooling [hr]
,BASEMENT,71.25,0.00,71.25,0.00
,CORRIDOR_FLR_1,6.50,0.00,6.50,0.00
,CORRIDOR_FLR_2,5.75,0.00,5.75,0.00
,CORRIDOR_FLR_5,3.75,0.00,3.75,0.00
,CORRIDOR_NW_FLR_3,214.75,0.00,214.75,0.00
,CORRIDOR_NW_FLR_4,266.00,0.00,266.00,0.00
,CORRIDOR_SE_FLR_3,172.75,0.00,172.75,0.00
,CORRIDOR_SE_FLR_4,218.25,0.00,218.25,0.00
,DINING_FLR_5,0.00,0.00,0.00,0.00
,ER_EXAM1_MULT4_FLR_1,0.00,0.00,0.00,0.00
,ER_EXAM3_MULT4_FLR_1,4.00,0.00,4.00,0.00
,ER_NURSESTN_LOBBY_FLR_1,3.00,0.00,3.00,0.00
,ER_TRAUMA1_FLR_1,0.00,0.00,0.00,0.00
,ER_TRAUMA2_FLR_1,0.00,0.00,0.00,0.00
,ER_TRIAGE_MULT4_FLR_1,0.00,0.00,0.00,0.00
,ICU_FLR_2,0.25,0.00,0.25,0.00
,ICU_NURSESTN_LOBBY_FLR_2,1.00,0.00,1.00,0.00
,IC_PATROOM1_MULT5_FLR_2,0.00,0.00,0.00,0.00
,IC_PATROOM2_FLR_2,0.00,0.00,0.00,0.00
,IC_PATROOM3_MULT6_FLR_2,0.00,0.00,0.00,0.00
,KITCHEN_FLR_5,0.00,0.00,0.00,0.00
,LAB_FLR_3,112.75,0.00,112.75,0.00
,LAB_FLR_4,114.25,0.00,114.25,0.00
,LOBBY_RECORDS_FLR_1,0.00,0.00,0.00,0.00
,NURSESTN_LOBBY_FLR_3,23.75,0.00,23.75,0.00
,NURSESTN_LOBBY_FLR_4,24.75,0.00,24.75,0.00
,NURSESTN_LOBBY_FLR_5,0.25,0.00,0.25,0.00
,OR1_FLR_2,2.75,43.00,2.75,43.00
,OR2_MULT5_FLR_2,5.25,35.00,5.25,35.00
,OR3_FLR_2,18.75,34.75,18.75,34.75
,OR4_FLR_2,0.00,43.25,0.00,43.25
,OR_NURSESTN_LOBBY_FLR_2,0.00,0.00,0.00,0.00
,OFFICE1_FLR_5,0.00,0.00,0.00,0.00
,OFFICE1_MULT4_FLR_1,0.00,0.00,0.00,0.00
,OFFICE2_MULT5_FLR_5,0.00,0.00,0.00,0.00
,OFFICE3_FLR_5,0.00,0.00,0.00,0.00
,OFFICE4_MULT6_FLR_5,0.00,0.00,0.00,0.00
,PATROOM1_MULT10_FLR_3,0.00,0.00,0.00,0.00
,PATROOM1_MULT10_FLR_4,0.00,0.00,0.00,0.00
,PATROOM2_FLR_3,0.00,0.00,0.00,0.00
,PATROOM2_FLR_4,0.00,0.00,0.00,0.00
,PATROOM3_MULT10_FLR_3,0.00,0.00,0.00,0.00
,PATROOM3_MULT10_FLR_4,0.00,0.00,0.00,0.00
,PATROOM4_FLR_3,0.00,0.00,0.00,0.00
,PATROOM4_FLR_4,0.00,0.00,0.00,0.00
,PATROOM5_MULT10_FLR_3,0.00,0.00,0.00,0.00
,PATROOM5_MULT10_FLR_4,0.00,0.00,0.00,0.00
,PATROOM6_FLR_3,0.00,0.00,0.00,0.00
,PATROOM6_FLR_4,0.00,0.00,0.00,0.00
,PATROOM7_MULT10_FLR_3,0.00,0.00,0.00,0.00
,PATROOM7_MULT10_FLR_4,0.00,0.00,0.00,0.00
,PATROOM8_FLR_3,0.00,0.00,0.00,0.00
,PATROOM8_FLR_4,0.00,0.00,0.00,0.00
,PHYSTHERAPY_FLR_3,80.75,0.00,80.75,0.00
,RADIOLOGY_FLR_4,78.50,0.00,78.50,0.00
,Facility,307.75,45.50,307.75,45.50
Aggregated over the RunPeriods for Weather


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Summary
FOR:,Entire Facility
Average Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,BASEMENT,42.40,100.59,9120.27,0.475,0.000,0.000,0.000
,CORRIDOR_FLR_1,2.59,6.15,2428.80,0.309,0.040,0.000,0.000
,CORRIDOR_FLR_2,2.59,6.15,2428.80,0.397,0.040,0.000,0.000
,CORRIDOR_FLR_5,2.28,5.42,2141.31,0.452,0.039,0.000,0.000
,CORRIDOR_NW_FLR_3,2.58,6.12,2418.88,0.404,0.020,0.000,0.000
,CORRIDOR_NW_FLR_4,2.58,6.12,2418.88,0.404,0.020,0.000,0.000
,CORRIDOR_SE_FLR_3,2.58,6.12,2418.88,0.405,0.020,0.000,0.000
,CORRIDOR_SE_FLR_4,2.58,6.12,2418.88,0.404,0.020,0.000,0.000
,DINING_FLR_5,31.60,74.97,2974.04,1.041,0.081,0.000,0.000
,ER_EXAM1_MULT4_FLR_1,4.27,5.99,118.96,4.007,0.232,0.000,0.000
,ER_EXAM3_MULT4_FLR_1,4.27,5.99,118.96,4.007,0.174,0.000,0.000
,ER_NURSESTN_LOBBY_FLR_1,7.45,17.67,5273.96,0.708,0.022,0.000,0.000
,ER_TRAUMA1_FLR_1,4.27,5.99,118.96,4.007,0.406,0.000,0.000
,ER_TRAUMA2_FLR_1,4.27,5.99,118.96,4.007,0.406,0.000,0.000
,ER_TRIAGE_MULT4_FLR_1,4.27,5.99,118.96,4.007,0.232,0.000,0.000
,ICU_FLR_2,23.68,33.25,2637.66,4.279,0.086,0.000,0.000
,ICU_NURSESTN_LOBBY_FLR_2,4.03,9.56,2854.50,0.918,0.000,0.000,0.000
,IC_PATROOM1_MULT5_FLR_2,0.80,1.12,89.22,2.356,0.232,0.000,0.000
,IC_PATROOM2_FLR_2,1.07,1.50,118.96,3.532,0.406,0.000,0.000
,IC_PATROOM3_MULT6_FLR_2,0.80,1.12,89.22,6.972,0.232,0.000,0.000
,KITCHEN_FLR_5,21.07,49.98,3965.38,1.878,0.069,0.000,0.000
,LAB_FLR_3,6.00,14.24,1130.13,3.947,0.000,0.000,0.000
,LAB_FLR_4,6.00,14.24,1130.13,4.016,0.000,0.000,0.000
,LOBBY_RECORDS_FLR_1,8.89,21.09,6294.93,0.467,0.069,0.000,0.000
,NURSESTN_LOBBY_FLR_3,5.46,12.95,3866.25,0.560,0.000,0.000,0.000
,NURSESTN_LOBBY_FLR_4,5.46,12.95,3866.25,0.563,0.000,0.000,0.000
,NURSESTN_LOBBY_FLR_5,6.27,14.88,4441.23,0.626,0.025,0.000,0.000
,OR1_FLR_2,2.14,3.00,237.92,6.833,0.287,0.000,0.000
,OR2_MULT5_FLR_2,2.14,3.00,237.92,6.686,0.115,0.000,0.000
,OR3_FLR_2,2.14,3.00,237.92,6.643,0.172,0.000,0.000
,OR4_FLR_2,8.55,12.00,951.69,6.249,0.000,0.000,0.000
,OR_NURSESTN_LOBBY_FLR_2,6.10,14.48,4322.26,0.583,0.045,0.000,0.000
,OFFICE1_FLR_5,2.21,5.25,297.48,1.554,0.254,0.000,0.000
,OFFICE1_MULT4_FLR_1,0.44,1.05,59.48,1.184,0.231,0.000,0.000
,OFFICE2_MULT5_FLR_5,2.21,5.25,297.35,1.319,0.115,0.000,0.000
,OFFICE3_FLR_5,2.21,5.25,297.40,1.490,0.254,0.000,0.000
,OFFICE4_MULT6_FLR_5,0.44,1.05,59.48,1.157,0.231,0.000,0.000
,PATROOM1_MULT10_FLR_3,0.80,1.12,89.22,2.003,0.232,0.000,0.000
,PATROOM1_MULT10_FLR_4,0.80,1.12,89.22,3.970,0.232,0.000,0.000
,PATROOM2_FLR_3,1.34,1.87,148.70,2.424,0.371,0.000,0.000
,PATROOM2_FLR_4,1.34,1.87,148.70,4.868,0.371,0.000,0.000
,PATROOM3_MULT10_FLR_3,0.77,1.09,86.25,4.819,0.232,0.000,0.000
,PATROOM3_MULT10_FLR_4,0.77,1.09,86.25,2.422,0.232,0.000,0.000
,PATROOM4_FLR_3,1.34,1.87,148.70,4.499,0.371,0.000,0.000
,PATROOM4_FLR_4,1.34,1.87,148.70,2.226,0.371,0.000,0.000
,PATROOM5_MULT10_FLR_3,0.80,1.12,89.22,2.003,0.232,0.000,0.000
,PATROOM5_MULT10_FLR_4,0.80,1.12,89.22,2.003,0.232,0.000,0.000
,PATROOM6_FLR_3,1.07,1.50,118.96,3.021,0.406,0.000,0.000
,PATROOM6_FLR_4,1.07,1.50,118.96,3.008,0.407,0.000,0.000
,PATROOM7_MULT10_FLR_3,0.77,1.09,86.25,2.845,0.232,0.000,0.000
,PATROOM7_MULT10_FLR_4,0.77,1.09,86.25,2.831,0.232,0.000,0.000
,PATROOM8_FLR_3,1.07,1.50,118.96,2.888,0.406,0.000,0.000
,PATROOM8_FLR_4,1.07,1.50,118.96,5.704,0.406,0.000,0.000
,PHYSTHERAPY_FLR_3,11.06,26.24,2081.82,1.226,0.000,0.000,0.000
,RADIOLOGY_FLR_4,11.06,26.24,2081.82,3.017,0.000,0.000,0.000
Values shown for a single zone without multipliers


Minimum Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,BASEMENT,42.40,100.59,9120.27,0.188,0.000,0.000,0.000
,CORRIDOR_FLR_1,2.59,6.15,2428.80,0.124,0.001,0.000,0.000
,CORRIDOR_FLR_2,2.59,6.15,2428.80,0.150,0.001,0.000,0.000
,CORRIDOR_FLR_5,2.28,5.42,2141.31,0.252,0.001,0.000,0.000
,CORRIDOR_NW_FLR_3,2.58,6.12,2418.88,0.204,0.001,0.000,0.000
,CORRIDOR_NW_FLR_4,2.58,6.12,2418.88,0.204,0.001,0.000,0.000
,CORRIDOR_SE_FLR_3,2.58,6.12,2418.88,0.205,0.001,0.000,0.000
,CORRIDOR_SE_FLR_4,2.58,6.12,2418.88,0.205,0.001,0.000,0.000
,DINING_FLR_5,31.60,74.97,2974.04,0.587,0.003,0.000,0.000
,ER_EXAM1_MULT4_FLR_1,4.27,5.99,118.96,3.881,0.007,0.000,0.000
,ER_EXAM3_MULT4_FLR_1,4.27,5.99,118.96,3.873,0.006,0.000,0.000
,ER_NURSESTN_LOBBY_FLR_1,7.45,17.67,5273.96,0.289,0.001,0.000,0.000
,ER_TRAUMA1_FLR_1,4.27,5.99,118.96,3.881,0.013,0.000,0.000
,ER_TRAUMA2_FLR_1,4.27,5.99,118.96,3.881,0.013,0.000,0.000
,ER_TRIAGE_MULT4_FLR_1,4.27,5.99,118.96,3.881,0.007,0.000,0.000
,ICU_FLR_2,23.68,33.25,2637.66,2.137,0.003,0.000,0.000
,ICU_NURSESTN_LOBBY_FLR_2,4.03,9.56,2854.50,0.345,0.000,0.000,0.000
,IC_PATROOM1_MULT5_FLR_2,0.80,1.12,89.22,2.282,0.007,0.000,0.000
,IC_PATROOM2_FLR_2,1.07,1.50,118.96,3.419,0.013,0.000,0.000
,IC_PATROOM3_MULT6_FLR_2,0.80,1.12,89.22,2.634,0.007,0.000,0.000
,KITCHEN_FLR_5,21.07,49.98,3965.38,0.950,0.002,0.000,0.000
,LAB_FLR_3,6.00,14.24,1130.13,1.495,0.000,0.000,0.000
,LAB_FLR_4,6.00,14.24,1130.13,2.013,0.000,0.000,0.000
,LOBBY_RECORDS_FLR_1,8.89,21.09,6294.93,0.185,0.002,0.000,0.000
,NURSESTN_LOBBY_FLR_3,5.46,12.95,3866.25,0.263,0.000,0.000,0.000
,NURSESTN_LOBBY_FLR_4,5.46,12.95,3866.25,0.268,0.000,0.000,0.000
,NURSESTN_LOBBY_FLR_5,6.27,14.88,4441.23,0.362,0.001,0.000,0.000
,OR1_FLR_2,2.14,3.00,237.92,6.561,0.009,0.000,0.000
,OR2_MULT5_FLR_2,2.14,3.00,237.92,6.422,0.004,0.000,0.000
,OR3_FLR_2,2.14,3.00,237.92,6.374,0.006,0.000,0.000
,OR4_FLR_2,8.55,12.00,951.69,6.015,0.000,0.000,0.000
,OR_NURSESTN_LOBBY_FLR_2,6.10,14.48,4322.26,0.252,0.001,0.000,0.000
,OFFICE1_FLR_5,2.21,5.25,297.48,0.909,0.008,0.000,0.000
,OFFICE1_MULT4_FLR_1,0.44,1.05,59.48,0.473,0.007,0.000,0.000
,OFFICE2_MULT5_FLR_5,2.21,5.25,297.35,0.755,0.004,0.000,0.000
,OFFICE3_FLR_5,2.21,5.25,297.40,0.840,0.008,0.000,0.000
,OFFICE4_MULT6_FLR_5,0.44,1.05,59.48,0.648,0.007,0.000,0.000
,PATROOM1_MULT10_FLR_3,0.80,1.12,89.22,1.940,0.007,0.000,0.000
,PATROOM1_MULT10_FLR_4,0.80,1.12,89.22,1.500,0.007,0.000,0.000
,PATROOM2_FLR_3,1.34,1.87,148.70,2.346,0.012,0.000,0.000
,PATROOM2_FLR_4,1.34,1.87,148.70,2.431,0.012,0.000,0.000
,PATROOM3_MULT10_FLR_3,0.77,1.09,86.25,1.821,0.007,0.000,0.000
,PATROOM3_MULT10_FLR_4,0.77,1.09,86.25,2.346,0.007,0.000,0.000
,PATROOM4_FLR_3,1.34,1.87,148.70,2.247,0.012,0.000,0.000
,PATROOM4_FLR_4,1.34,1.87,148.70,2.154,0.012,0.000,0.000
,PATROOM5_MULT10_FLR_3,0.80,1.12,89.22,1.940,0.007,0.000,0.000
,PATROOM5_MULT10_FLR_4,0.80,1.12,89.22,1.940,0.007,0.000,0.000
,PATROOM6_FLR_3,1.07,1.50,118.96,2.924,0.013,0.000,0.000
,PATROOM6_FLR_4,1.07,1.50,118.96,2.913,0.013,0.000,0.000
,PATROOM7_MULT10_FLR_3,0.77,1.09,86.25,2.755,0.007,0.000,0.000
,PATROOM7_MULT10_FLR_4,0.77,1.09,86.25,2.742,0.007,0.000,0.000
,PATROOM8_FLR_3,1.07,1.50,118.96,2.795,0.013,0.000,0.000
,PATROOM8_FLR_4,1.07,1.50,118.96,2.155,0.013,0.000,0.000
,PHYSTHERAPY_FLR_3,11.06,26.24,2081.82,0.624,0.000,0.000,0.000
,RADIOLOGY_FLR_4,11.06,26.24,2081.82,1.512,0.000,0.000,0.000
Values shown for a single zone without multipliers


----------------------------------------------------------------------------------------------------
REPORT:,Object Count Summary
FOR:,Entire Facility
Surfaces by Class

,,Total,Outdoors
,Wall,292,74
,Floor,55,1
,Roof,55,8
,Internal Mass,55,0
,Building Detached Shading,2,2
,Fixed Detached Shading,0,0
,Window,40,40
,Door,0,0
,Glass Door,0,0
,Shading,0,0
,Overhang,0,0
,Fin,0,0
,Tubular Daylighting Device Dome,0,0
,Tubular Daylighting Device Diffuser,0,0


HVAC

,,Count
,HVAC Air Loops,4
,Conditioned Zones,55
,Unconditioned Zones,0
,Supply Plenums,0
,Return Plenums,0


Input Fields

,,Count
,IDF Objects,0
,Defaulted Fields,0
,Fields with Defaults,0
,Autosized Fields,0
,Autosizable Fields,0
,Autocalculated Fields,0
,Autocalculatable Fields,0


----------------------------------------------------------------------------------------------------
REPORT:,Energy Meters
FOR:,Entire Facility
Annual and Peak Values - Electricity

,,Electricity Annual Value [GJ],Electricity Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Electricity Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Electricity:Facility,30651.30,547072.58,08-JAN-04:00,1655276.23,19-JUL-17:00
,Electricity:Building,14969.99,212074.35,01-JAN-00:15,761304.34,02-JAN-11:15
,Electricity:Zone:BASEMENT,1562.08,12674.52,01-JAN-00:15,95364.58,02-JAN-07:15
,InteriorLights:Electricity,8375.01,97369.66,01-JAN-00:15,445952.01,02-JAN-07:15
,InteriorLights:Electricity:Zone:BASEMENT,988.22,3621.56,01-JAN-00:15,65188.04,02-JAN-07:15
,General:InteriorLights:Electricity,8375.01,97369.66,01-JAN-00:15,445952.01,02-JAN-07:15
,Electricity:Zone:CORRIDOR_FLR_1,113.27,415.11,01-JAN-00:15,7471.95,02-JAN-07:15
,InteriorLights:Electricity:Zone:CORRIDOR_FLR_1,113.27,415.11,01-JAN-00:15,7471.95,02-JAN-07:15
,Electricity:Zone:CORRIDOR_FLR_2,113.27,415.11,01-JAN-00:15,7471.95,02-JAN-07:15
,InteriorLights:Electricity:Zone:CORRIDOR_FLR_2,113.27,415.11,01-JAN-00:15,7471.95,02-JAN-07:15
,Electricity:Zone:CORRIDOR_FLR_5,99.86,365.97,01-JAN-00:15,6587.51,02-JAN-07:15
,InteriorLights:Electricity:Zone:CORRIDOR_FLR_5,99.86,365.97,01-JAN-00:15,6587.51,02-JAN-07:15
,Electricity:Zone:CORRIDOR_NW_FLR_3,112.81,413.41,01-JAN-00:15,7441.45,02-JAN-07:15
,InteriorLights:Electricity:Zone:CORRIDOR_NW_FLR_3,112.81,413.41,01-JAN-00:15,7441.45,02-JAN-07:15
,Electricity:Zone:CORRIDOR_NW_FLR_4,112.81,413.41,01-JAN-00:15,7441.45,02-JAN-07:15
,InteriorLights:Electricity:Zone:CORRIDOR_NW_FLR_4,112.81,413.41,01-JAN-00:15,7441.45,02-JAN-07:15
,Electricity:Zone:CORRIDOR_SE_FLR_3,112.81,413.41,01-JAN-00:15,7441.45,02-JAN-07:15
,InteriorLights:Electricity:Zone:CORRIDOR_SE_FLR_3,112.81,413.41,01-JAN-00:15,7441.45,02-JAN-07:15
,Electricity:Zone:CORRIDOR_SE_FLR_4,112.81,413.41,01-JAN-00:15,7441.45,02-JAN-07:15
,InteriorLights:Electricity:Zone:CORRIDOR_SE_FLR_4,112.81,413.41,01-JAN-00:15,7441.45,02-JAN-07:15
,Electricity:Zone:DINING_FLR_5,406.09,3214.91,01-JAN-00:15,24880.36,02-JAN-07:15
,InteriorLights:Electricity:Zone:DINING_FLR_5,263.52,965.73,01-JAN-00:15,17383.09,02-JAN-07:15
,Electricity:Zone:ER_EXAM1_MULT4_FLR_1,152.74,3199.02,01-JAN-00:15,5937.06,01-JAN-06:15
,InteriorLights:Electricity:Zone:ER_EXAM1_MULT4_FLR_1,109.03,2304.92,01-JAN-00:15,4148.86,01-JAN-06:15
,Electricity:Zone:ER_EXAM3_MULT4_FLR_1,152.74,3199.02,01-JAN-00:15,5937.06,01-JAN-06:15
,InteriorLights:Electricity:Zone:ER_EXAM3_MULT4_FLR_1,109.03,2304.92,01-JAN-00:15,4148.86,01-JAN-06:15
,Electricity:Zone:ER_NURSESTN_LOBBY_FLR_1,645.36,6528.35,01-JAN-00:15,37971.54,02-JAN-07:15
,InteriorLights:Electricity:Zone:ER_NURSESTN_LOBBY_FLR_1,301.59,1105.25,01-JAN-00:15,19894.56,02-JAN-07:15
,Electricity:Zone:ER_TRAUMA1_FLR_1,56.58,1176.01,01-JAN-00:15,2236.78,01-JAN-06:15
,InteriorLights:Electricity:Zone:ER_TRAUMA1_FLR_1,27.26,576.23,01-JAN-00:15,1037.22,01-JAN-06:15
,Electricity:Zone:ER_TRAUMA2_FLR_1,56.58,1176.01,01-JAN-00:15,2236.78,01-JAN-06:15
,InteriorLights:Electricity:Zone:ER_TRAUMA2_FLR_1,27.26,576.23,01-JAN-00:15,1037.22,01-JAN-06:15
,Electricity:Zone:ER_TRIAGE_MULT4_FLR_1,188.18,3924.22,01-JAN-00:15,7387.46,01-JAN-06:15
,InteriorLights:Electricity:Zone:ER_TRIAGE_MULT4_FLR_1,109.03,2304.92,01-JAN-00:15,4148.86,01-JAN-06:15
,Electricity:Zone:ICU_FLR_2,1091.91,22750.36,01-JAN-00:15,42945.44,01-JAN-06:15
,InteriorLights:Electricity:Zone:ICU_FLR_2,604.38,12776.42,01-JAN-00:15,22997.55,01-JAN-06:15
,Electricity:Zone:ICU_NURSESTN_LOBBY_FLR_2,442.03,4934.50,01-JAN-00:15,25496.77,02-JAN-07:15
,InteriorLights:Electricity:Zone:ICU_NURSESTN_LOBBY_FLR_2,168.35,616.94,01-JAN-00:15,11104.89,02-JAN-07:15
,Electricity:Zone:IC_PATROOM1_MULT5_FLR_2,184.67,3847.75,01-JAN-00:15,7263.33,01-JAN-06:15
,InteriorLights:Electricity:Zone:IC_PATROOM1_MULT5_FLR_2,102.22,2160.87,01-JAN-00:15,3889.56,01-JAN-06:15
,Electricity:Zone:IC_PATROOM2_FLR_2,49.25,1026.07,01-JAN-00:15,1936.89,01-JAN-06:15
,InteriorLights:Electricity:Zone:IC_PATROOM2_FLR_2,27.26,576.23,01-JAN-00:15,1037.22,01-JAN-06:15
,Electricity:Zone:IC_PATROOM3_MULT6_FLR_2,221.61,4617.30,01-JAN-00:15,8716.00,01-JAN-06:15
,InteriorLights:Electricity:Zone:IC_PATROOM3_MULT6_FLR_2,122.66,2593.04,01-JAN-00:15,4667.47,01-JAN-06:15
,Electricity:Zone:KITCHEN_FLR_5,840.48,9599.43,01-JAN-00:15,45192.47,02-JAN-11:15
,InteriorLights:Electricity:Zone:KITCHEN_FLR_5,193.81,710.24,01-JAN-00:15,12784.39,02-JAN-07:15
,Electricity:Zone:LAB_FLR_3,298.53,3718.61,01-JAN-00:15,16793.27,02-JAN-07:15
,InteriorLights:Electricity:Zone:LAB_FLR_3,81.82,299.86,01-JAN-00:15,5397.41,02-JAN-07:15
,Electricity:Zone:LAB_FLR_4,298.53,3718.61,01-JAN-00:15,16793.27,02-JAN-07:15
,InteriorLights:Electricity:Zone:LAB_FLR_4,81.82,299.86,01-JAN-00:15,5397.41,02-JAN-07:15
,Electricity:Zone:LOBBY_RECORDS_FLR_1,346.81,1637.78,01-JAN-00:15,22471.69,02-JAN-07:15
,InteriorLights:Electricity:Zone:LOBBY_RECORDS_FLR_1,316.52,1159.94,01-JAN-00:15,20878.89,02-JAN-07:15
,Electricity:Zone:NURSESTN_LOBBY_FLR_3,386.78,3751.84,01-JAN-00:15,22934.97,02-JAN-07:15
,InteriorLights:Electricity:Zone:NURSESTN_LOBBY_FLR_3,194.03,711.06,01-JAN-00:15,12799.02,02-JAN-07:15
,Electricity:Zone:NURSESTN_LOBBY_FLR_4,386.78,3751.84,01-JAN-00:15,22934.97,02-JAN-07:15
,InteriorLights:Electricity:Zone:NURSESTN_LOBBY_FLR_4,194.03,711.06,01-JAN-00:15,12799.02,02-JAN-07:15
,Electricity:Zone:NURSESTN_LOBBY_FLR_5,444.30,4309.81,01-JAN-00:15,26345.82,02-JAN-07:15
,InteriorLights:Electricity:Zone:NURSESTN_LOBBY_FLR_5,222.88,816.80,01-JAN-00:15,14702.46,02-JAN-07:15
,Electricity:Zone:OR1_FLR_2,196.94,4123.22,01-JAN-00:15,7661.71,01-JAN-06:15
,InteriorLights:Electricity:Zone:OR1_FLR_2,138.30,2923.66,01-JAN-00:15,5262.59,01-JAN-06:15
,Electricity:Zone:OR2_MULT5_FLR_2,984.68,20616.11,01-JAN-00:15,38308.57,01-JAN-06:15
,InteriorLights:Electricity:Zone:OR2_MULT5_FLR_2,691.50,14618.29,01-JAN-00:15,26312.93,01-JAN-06:15
,Electricity:Zone:OR3_FLR_2,196.94,4123.22,01-JAN-00:15,7661.71,01-JAN-06:15
,InteriorLights:Electricity:Zone:OR3_FLR_2,138.30,2923.66,01-JAN-00:15,5262.59,01-JAN-06:15
,Electricity:Zone:OR4_FLR_2,787.75,16492.89,01-JAN-00:15,30646.85,01-JAN-06:15
,InteriorLights:Electricity:Zone:OR4_FLR_2,553.20,11694.63,01-JAN-00:15,21050.34,01-JAN-06:15
,Electricity:Zone:OR_NURSESTN_LOBBY_FLR_2,432.40,4194.37,01-JAN-00:15,25640.12,02-JAN-07:15
,InteriorLights:Electricity:Zone:OR_NURSESTN_LOBBY_FLR_2,216.91,794.92,01-JAN-00:15,14308.65,02-JAN-07:15
,Electricity:Zone:OFFICE1_FLR_5,38.78,314.81,01-JAN-00:15,2367.00,02-JAN-07:15
,InteriorLights:Electricity:Zone:OFFICE1_FLR_5,24.51,89.84,01-JAN-00:15,1617.08,02-JAN-07:15
,Electricity:Zone:OFFICE1_MULT4_FLR_1,31.01,251.79,01-JAN-00:15,1893.10,02-JAN-07:15
,InteriorLights:Electricity:Zone:OFFICE1_MULT4_FLR_1,19.61,71.85,01-JAN-00:15,1293.32,02-JAN-07:15
,Electricity:Zone:OFFICE2_MULT5_FLR_5,193.83,1573.66,01-JAN-00:15,11831.90,02-JAN-07:15
,InteriorLights:Electricity:Zone:OFFICE2_MULT5_FLR_5,122.54,449.07,01-JAN-00:15,8083.26,02-JAN-07:15
,Electricity:Zone:OFFICE3_FLR_5,38.77,314.73,01-JAN-00:15,2366.38,02-JAN-07:15
,InteriorLights:Electricity:Zone:OFFICE3_FLR_5,24.51,89.81,01-JAN-00:15,1616.65,02-JAN-07:15
,Electricity:Zone:OFFICE4_MULT6_FLR_5,46.52,377.68,01-JAN-00:15,2839.66,02-JAN-07:15
,InteriorLights:Electricity:Zone:OFFICE4_MULT6_FLR_5,29.41,107.78,01-JAN-00:15,1939.98,02-JAN-07:15
,Electricity:Zone:PATROOM1_MULT10_FLR_3,226.42,4711.58,01-JAN-00:15,8930.68,01-JAN-06:15
,InteriorLights:Electricity:Zone:PATROOM1_MULT10_FLR_3,116.48,2462.40,01-JAN-00:15,4432.31,01-JAN-06:15
,Electricity:Zone:PATROOM1_MULT10_FLR_4,226.42,4711.58,01-JAN-00:15,8930.68,01-JAN-06:15
,InteriorLights:Electricity:Zone:PATROOM1_MULT10_FLR_4,116.48,2462.40,01-JAN-00:15,4432.31,01-JAN-06:15
,Electricity:Zone:PATROOM2_FLR_3,37.74,785.26,01-JAN-00:15,1488.45,01-JAN-06:15
,InteriorLights:Electricity:Zone:PATROOM2_FLR_3,19.41,410.40,01-JAN-00:15,738.72,01-JAN-06:15
,Electricity:Zone:PATROOM2_FLR_4,37.74,785.26,01-JAN-00:15,1488.45,01-JAN-06:15
,InteriorLights:Electricity:Zone:PATROOM2_FLR_4,19.41,410.40,01-JAN-00:15,738.72,01-JAN-06:15
,Electricity:Zone:PATROOM3_MULT10_FLR_3,218.90,4554.94,01-JAN-00:15,8633.77,01-JAN-06:15
,InteriorLights:Electricity:Zone:PATROOM3_MULT10_FLR_3,112.61,2380.53,01-JAN-00:15,4284.96,01-JAN-06:15
,Electricity:Zone:PATROOM3_MULT10_FLR_4,218.90,4554.94,01-JAN-00:15,8633.77,01-JAN-06:15
,InteriorLights:Electricity:Zone:PATROOM3_MULT10_FLR_4,112.61,2380.53,01-JAN-00:15,4284.96,01-JAN-06:15
,Electricity:Zone:PATROOM4_FLR_3,37.74,785.26,01-JAN-00:15,1488.45,01-JAN-06:15
,InteriorLights:Electricity:Zone:PATROOM4_FLR_3,19.41,410.40,01-JAN-00:15,738.72,01-JAN-06:15
,Electricity:Zone:PATROOM4_FLR_4,37.74,785.26,01-JAN-00:15,1488.45,01-JAN-06:15
,InteriorLights:Electricity:Zone:PATROOM4_FLR_4,19.41,410.40,01-JAN-00:15,738.72,01-JAN-06:15
,Electricity:Zone:PATROOM5_MULT10_FLR_3,226.42,4711.58,01-JAN-00:15,8930.68,01-JAN-06:15
,InteriorLights:Electricity:Zone:PATROOM5_MULT10_FLR_3,116.48,2462.40,01-JAN-00:15,4432.31,01-JAN-06:15
,Electricity:Zone:PATROOM5_MULT10_FLR_4,226.42,4711.58,01-JAN-00:15,8930.68,01-JAN-06:15
,InteriorLights:Electricity:Zone:PATROOM5_MULT10_FLR_4,116.48,2462.40,01-JAN-00:15,4432.31,01-JAN-06:15
,Electricity:Zone:PATROOM6_FLR_3,30.19,628.21,01-JAN-00:15,1190.76,01-JAN-06:15
,InteriorLights:Electricity:Zone:PATROOM6_FLR_3,15.53,328.32,01-JAN-00:15,590.97,01-JAN-06:15
,Electricity:Zone:PATROOM6_FLR_4,30.19,628.21,01-JAN-00:15,1190.76,01-JAN-06:15
,InteriorLights:Electricity:Zone:PATROOM6_FLR_4,15.53,328.32,01-JAN-00:15,590.97,01-JAN-06:15
,Electricity:Zone:PATROOM7_MULT10_FLR_3,218.90,4554.94,01-JAN-00:15,8633.77,01-JAN-06:15
,InteriorLights:Electricity:Zone:PATROOM7_MULT10_FLR_3,112.61,2380.53,01-JAN-00:15,4284.96,01-JAN-06:15
,Electricity:Zone:PATROOM7_MULT10_FLR_4,218.90,4554.94,01-JAN-00:15,8633.77,01-JAN-06:15
,InteriorLights:Electricity:Zone:PATROOM7_MULT10_FLR_4,112.61,2380.53,01-JAN-00:15,4284.96,01-JAN-06:15
,Electricity:Zone:PATROOM8_FLR_3,30.19,628.21,01-JAN-00:15,1190.76,01-JAN-06:15
,InteriorLights:Electricity:Zone:PATROOM8_FLR_3,15.53,328.32,01-JAN-00:15,590.97,01-JAN-06:15
,Electricity:Zone:PATROOM8_FLR_4,30.19,628.21,01-JAN-00:15,1190.76,01-JAN-06:15
,InteriorLights:Electricity:Zone:PATROOM8_FLR_4,15.53,328.32,01-JAN-00:15,590.97,01-JAN-06:15
,Electricity:Zone:PHYSTHERAPY_FLR_3,328.91,3018.38,01-JAN-00:15,19693.52,02-JAN-07:15
,InteriorLights:Electricity:Zone:PHYSTHERAPY_FLR_3,179.21,656.74,01-JAN-00:15,11821.38,02-JAN-07:15
,Electricity:Zone:RADIOLOGY_FLR_4,650.84,8347.69,01-JAN-00:15,36345.48,02-JAN-07:15
,InteriorLights:Electricity:Zone:RADIOLOGY_FLR_4,158.51,580.90,01-JAN-00:15,10456.19,02-JAN-07:15
,InteriorEquipment:Electricity,6541.81,113312.78,01-JAN-00:15,310109.71,02-JAN-07:15
,InteriorEquipment:Electricity:Zone:BASEMENT,573.86,9052.96,01-JAN-00:15,30176.53,02-JAN-06:15
,MiscPlug:InteriorEquipment:Electricity,5948.31,105815.51,01-JAN-00:15,282944.25,02-JAN-06:15
,InteriorEquipment:Electricity:Zone:DINING_FLR_5,142.57,2249.18,01-JAN-00:15,7497.28,02-JAN-06:15
,InteriorEquipment:Electricity:Zone:ER_EXAM1_MULT4_FLR_1,43.70,894.10,01-JAN-00:15,1788.20,01-JAN-06:15
,InteriorEquipment:Electricity:Zone:ER_EXAM3_MULT4_FLR_1,43.70,894.10,01-JAN-00:15,1788.20,01-JAN-06:15
,InteriorEquipment:Electricity:Zone:ER_NURSESTN_LOBBY_FLR_1,343.76,5423.09,01-JAN-00:15,18076.98,02-JAN-06:15
,InteriorEquipment:Electricity:Zone:ER_TRAUMA1_FLR_1,29.32,599.78,01-JAN-00:15,1199.56,01-JAN-06:15
,InteriorEquipment:Electricity:Zone:ER_TRAUMA2_FLR_1,29.32,599.78,01-JAN-00:15,1199.56,01-JAN-06:15
,InteriorEquipment:Electricity:Zone:ER_TRIAGE_MULT4_FLR_1,79.15,1619.30,01-JAN-00:15,3238.60,01-JAN-06:15
,InteriorEquipment:Electricity:Zone:ICU_FLR_2,487.53,9973.95,01-JAN-00:15,19947.89,01-JAN-06:15
,InteriorEquipment:Electricity:Zone:ICU_NURSESTN_LOBBY_FLR_2,273.69,4317.56,01-JAN-00:15,14391.88,02-JAN-06:15
,InteriorEquipment:Electricity:Zone:IC_PATROOM1_MULT5_FLR_2,82.46,1686.89,01-JAN-00:15,3373.77,01-JAN-06:15
,InteriorEquipment:Electricity:Zone:IC_PATROOM2_FLR_2,21.99,449.84,01-JAN-00:15,899.67,01-JAN-06:15
,InteriorEquipment:Electricity:Zone:IC_PATROOM3_MULT6_FLR_2,98.95,2024.26,01-JAN-00:15,4048.53,01-JAN-06:15
,InteriorEquipment:Electricity:Zone:KITCHEN_FLR_5,593.50,7497.28,01-JAN-00:15,27165.46,02-JAN-07:15
,KitchenExhFan:InteriorEquipment:Electricity,12.27,0.00,01-JAN-00:15,925.00,02-JAN-05:15
,MiscElec:InteriorEquipment:Electricity,581.23,7497.28,01-JAN-00:15,26240.46,01-JAN-07:15
,InteriorEquipment:Electricity:Zone:LAB_FLR_3,216.71,3418.76,01-JAN-00:15,11395.86,02-JAN-06:15
,InteriorEquipment:Electricity:Zone:LAB_FLR_4,216.71,3418.76,01-JAN-00:15,11395.86,02-JAN-06:15
,InteriorEquipment:Electricity:Zone:LOBBY_RECORDS_FLR_1,30.29,477.84,01-JAN-00:15,1592.80,02-JAN-06:15
,InteriorEquipment:Electricity:Zone:NURSESTN_LOBBY_FLR_3,192.75,3040.79,01-JAN-00:15,10135.95,02-JAN-06:15
,InteriorEquipment:Electricity:Zone:NURSESTN_LOBBY_FLR_4,192.75,3040.79,01-JAN-00:15,10135.95,02-JAN-06:15
,InteriorEquipment:Electricity:Zone:NURSESTN_LOBBY_FLR_5,221.42,3493.01,01-JAN-00:15,11643.35,02-JAN-06:15
,InteriorEquipment:Electricity:Zone:OR1_FLR_2,58.64,1199.56,01-JAN-00:15,2399.13,01-JAN-06:15
,InteriorEquipment:Electricity:Zone:OR2_MULT5_FLR_2,293.18,5997.82,01-JAN-00:15,11995.64,01-JAN-06:15
,InteriorEquipment:Electricity:Zone:OR3_FLR_2,58.64,1199.56,01-JAN-00:15,2399.13,01-JAN-06:15
,InteriorEquipment:Electricity:Zone:OR4_FLR_2,234.54,4798.26,01-JAN-00:15,9596.51,01-JAN-06:15
,InteriorEquipment:Electricity:Zone:OR_NURSESTN_LOBBY_FLR_2,215.49,3399.44,01-JAN-00:15,11331.48,02-JAN-06:15
,InteriorEquipment:Electricity:Zone:OFFICE1_FLR_5,14.26,224.98,01-JAN-00:15,749.92,02-JAN-06:15
,InteriorEquipment:Electricity:Zone:OFFICE1_MULT4_FLR_1,11.41,179.93,01-JAN-00:15,599.78,02-JAN-06:15
,InteriorEquipment:Electricity:Zone:OFFICE2_MULT5_FLR_5,71.29,1124.59,01-JAN-00:15,3748.64,02-JAN-06:15
,InteriorEquipment:Electricity:Zone:OFFICE3_FLR_5,14.26,224.92,01-JAN-00:15,749.73,02-JAN-06:15
,InteriorEquipment:Electricity:Zone:OFFICE4_MULT6_FLR_5,17.11,269.90,01-JAN-00:15,899.67,02-JAN-06:15
,InteriorEquipment:Electricity:Zone:PATROOM1_MULT10_FLR_3,109.94,2249.18,01-JAN-00:15,4498.37,01-JAN-06:15
,InteriorEquipment:Electricity:Zone:PATROOM1_MULT10_FLR_4,109.94,2249.18,01-JAN-00:15,4498.37,01-JAN-06:15
,InteriorEquipment:Electricity:Zone:PATROOM2_FLR_3,18.32,374.86,01-JAN-00:15,749.73,01-JAN-06:15
,InteriorEquipment:Electricity:Zone:PATROOM2_FLR_4,18.32,374.86,01-JAN-00:15,749.73,01-JAN-06:15
,InteriorEquipment:Electricity:Zone:PATROOM3_MULT10_FLR_3,106.29,2174.41,01-JAN-00:15,4348.81,01-JAN-06:15
,InteriorEquipment:Electricity:Zone:PATROOM3_MULT10_FLR_4,106.29,2174.41,01-JAN-00:15,4348.81,01-JAN-06:15
,InteriorEquipment:Electricity:Zone:PATROOM4_FLR_3,18.32,374.86,01-JAN-00:15,749.73,01-JAN-06:15
,InteriorEquipment:Electricity:Zone:PATROOM4_FLR_4,18.32,374.86,01-JAN-00:15,749.73,01-JAN-06:15
,InteriorEquipment:Electricity:Zone:PATROOM5_MULT10_FLR_3,109.94,2249.18,01-JAN-00:15,4498.37,01-JAN-06:15
,InteriorEquipment:Electricity:Zone:PATROOM5_MULT10_FLR_4,109.94,2249.18,01-JAN-00:15,4498.37,01-JAN-06:15
,InteriorEquipment:Electricity:Zone:PATROOM6_FLR_3,14.66,299.89,01-JAN-00:15,599.78,01-JAN-06:15
,InteriorEquipment:Electricity:Zone:PATROOM6_FLR_4,14.66,299.89,01-JAN-00:15,599.78,01-JAN-06:15
,InteriorEquipment:Electricity:Zone:PATROOM7_MULT10_FLR_3,106.29,2174.41,01-JAN-00:15,4348.81,01-JAN-06:15
,InteriorEquipment:Electricity:Zone:PATROOM7_MULT10_FLR_4,106.29,2174.41,01-JAN-00:15,4348.81,01-JAN-06:15
,InteriorEquipment:Electricity:Zone:PATROOM8_FLR_3,14.66,299.89,01-JAN-00:15,599.78,01-JAN-06:15
,InteriorEquipment:Electricity:Zone:PATROOM8_FLR_4,14.66,299.89,01-JAN-00:15,599.78,01-JAN-06:15
,InteriorEquipment:Electricity:Zone:PHYSTHERAPY_FLR_3,149.70,2361.64,01-JAN-00:15,7872.14,02-JAN-06:15
,InteriorEquipment:Electricity:Zone:RADIOLOGY_FLR_4,492.33,7766.79,01-JAN-00:15,25889.29,02-JAN-06:15
,Refrigeration:Electricity,182.52,4188.02,08-JAN-04:00,11757.04,19-JUL-10:45
,Refrigeration:Electricity:Zone:KITCHEN_FLR_5,53.17,1391.91,01-JAN-00:15,5242.62,02-JAN-11:15
,General:Refrigeration:Electricity,53.17,1391.91,01-JAN-00:15,5242.62,02-JAN-11:15
,Electricity:Plant,7803.68,4835.01,27-JAN-23:15,582763.18,19-JUL-17:00
,Low Temp Refrigeration:Refrigeration:Electricity,41.57,0.00,01-JAN-11:15,6543.00,19-JUL-10:45
,Med Temp Refrigeration:Refrigeration:Electricity,87.78,2289.92,01-JAN-04:30,3347.45,19-JUL-13:15
,ElectricityPurchased:Facility,30651.30,547072.58,08-JAN-04:00,1655276.23,19-JUL-17:00
,ElectricityPurchased:Plant,30651.30,547072.58,08-JAN-04:00,1655276.23,19-JUL-17:00
,Cogeneration:ElectricityPurchased,30651.30,547072.58,08-JAN-04:00,1655276.23,19-JUL-17:00
,ElectricitySurplusSold:Facility,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,ElectricitySurplusSold:Plant,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Cogeneration:ElectricitySurplusSold,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,ElectricityNet:Facility,30651.30,547072.58,08-JAN-04:00,1655276.23,19-JUL-17:00
,ElectricityNet:Plant,30651.30,547072.58,08-JAN-04:00,1655276.23,19-JUL-17:00
,Cogeneration:ElectricityNet,30651.30,547072.58,08-JAN-04:00,1655276.23,19-JUL-17:00
,Electricity:HVAC,5051.22,111411.96,11-MAR-15:15,296248.69,27-JAN-18:00
,Fans:Electricity,3619.53,111411.96,01-JAN-14:15,153341.11,04-AUG-17:00
,Fan Energy:Fans:Electricity,3619.53,111411.96,01-JAN-14:15,153341.11,04-AUG-17:00
,Zone Exhaust Fans:Fans:Electricity,0.00,0.00,23-FEB-18:15,0.00,01-JAN-00:15
,ExteriorLights:Electricity,326.95,0.00,01-JAN-07:30,20829.00,01-JAN-00:15
,Exterior Facade Lighting:ExteriorLights:Electricity,326.95,0.00,01-JAN-07:30,20829.00,01-JAN-00:15
,ExteriorEquipment:Electricity,2499.45,32592.53,01-JAN-00:15,162962.64,02-JAN-09:15
,Elevators:ExteriorEquipment:Electricity,2499.45,32592.53,01-JAN-00:15,162962.64,02-JAN-09:15
,Humidifier:Electricity,1431.68,0.00,21-JAN-16:45,178133.32,27-JAN-17:45
,Cooling:Electricity,5224.45,0.00,06-JAN-18:45,472502.11,19-JUL-17:00
,General:Cooling:Electricity,5224.45,0.00,06-JAN-18:45,472502.11,19-JUL-17:00
,Heating:Electricity,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Boiler Parasitic:Heating:Electricity,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,HeatRejection:Electricity,867.70,0.00,01-JAN-00:30,37310.87,16-JAN-12:30
,General:HeatRejection:Electricity,867.70,0.00,01-JAN-00:30,37310.87,16-JAN-12:30
,Pumps:Electricity,1582.19,1749.98,27-JAN-16:45,68466.93,11-JUL-05:00
,General:Pumps:Electricity,1582.19,1749.98,27-JAN-16:45,68466.93,11-JUL-05:00


Annual and Peak Values - Gas

,,Gas Annual Value [GJ],Gas Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Gas Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Gas:Facility,15685.60,153553.61,15-JUL-15:00,1785740.91,06-FEB-05:15
,Gas:Building,1358.42,5664.67,01-JAN-00:15,84970.05,01-JAN-16:15
,Gas:Zone:KITCHEN_FLR_5,1358.42,5664.67,01-JAN-00:15,84970.05,01-JAN-16:15
,InteriorEquipment:Gas,1358.42,5664.67,01-JAN-00:15,84970.05,01-JAN-16:15
,InteriorEquipment:Gas:Zone:KITCHEN_FLR_5,1358.42,5664.67,01-JAN-00:15,84970.05,01-JAN-16:15
,MiscGas:InteriorEquipment:Gas,1358.42,5664.67,01-JAN-00:15,84970.05,01-JAN-16:15
,Gas:Plant,14327.18,93516.71,19-JUL-16:15,1771579.23,06-FEB-05:15
,WaterSystems:Gas,761.67,20.00,03-JAN-05:15,72245.21,13-FEB-13:15
,Water Heater:WaterSystems:Gas,761.67,20.00,03-JAN-05:15,72245.21,13-FEB-13:15
,Heating:Gas,13565.51,84620.71,15-JUL-14:15,1736642.95,06-FEB-05:15
,Boiler:Heating:Gas,13565.51,84620.71,15-JUL-14:15,1736642.95,06-FEB-05:15


Annual and Peak Values - Cooling

,,Cooling Annual Value [GJ],Cooling Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Cooling Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,PlantLoopCoolingDemand:Facility,19807.97,0.00,06-JAN-18:45,2485319.26,19-JUL-17:00
,PlantLoopCoolingDemand:HVAC,19807.97,0.00,06-JAN-18:45,2485319.26,19-JUL-17:00
,CoolingCoils:PlantLoopCoolingDemand,19807.97,0.00,06-JAN-18:45,2485319.26,19-JUL-17:00


Annual and Peak Values - Water

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,Water:Facility,22072.91,0.00,29-JAN-03:00,0.00,19-JUL-15:00
,Water:Plant,21540.33,0.00,08-FEB-05:15,0.00,19-JUL-15:00
,WaterSystems:Water,4005.67,0.00,10-JAN-05:15,0.00,02-JAN-11:15
,Water Heater:WaterSystems:Water,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,MainsWater:Facility,22072.91,0.00,29-JAN-03:00,0.00,19-JUL-15:00
,MainsWater:Plant,21540.33,0.00,08-FEB-05:15,0.00,19-JUL-15:00
,WaterSystems:MainsWater,4005.67,0.00,10-JAN-05:15,0.00,02-JAN-11:15
,Water Heater:WaterSystems:MainsWater,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,General:WaterSystems:Water,4005.67,0.00,10-JAN-05:15,0.00,02-JAN-11:15
,General:WaterSystems:MainsWater,4005.67,0.00,10-JAN-05:15,0.00,02-JAN-11:15
,Water:HVAC,532.59,0.00,21-JAN-16:45,0.00,27-JAN-17:45
,Humidifier:Water,532.59,0.00,21-JAN-16:45,0.00,27-JAN-17:45
,MainsWater:HVAC,532.59,0.00,21-JAN-16:45,0.00,27-JAN-17:45
,Humidifier:MainsWater,532.59,0.00,21-JAN-16:45,0.00,27-JAN-17:45
,HeatRejection:Water,17534.66,0.00,01-JAN-01:00,0.00,19-JUL-15:00
,HeatRejection:MainsWater,17534.66,0.00,01-JAN-01:00,0.00,19-JUL-15:00


Annual and Peak Values - Other by Weight/Mass

,,Annual Value [kg],Minimum Value [kg/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [kg/s],Timestamp of Maximum {TIMESTAMP}
,CO2:Facility,11290767.41,0.223,21-MAY-00:45,0.576,19-JUL-16:45
,ElectricEmissions:CO2,10473547.79,0.187,08-JAN-04:00,0.566,19-JUL-17:00
,CO:Facility,4261.10,0.000,21-MAY-00:45,0.000,19-JUL-16:45
,ElectricEmissions:CO,3635.24,0.000,08-JAN-04:00,0.000,19-JUL-17:00
,CH4:Facility,22919.27,0.000,08-JAN-04:00,0.001,19-JUL-17:00
,ElectricEmissions:CH4,22902.65,0.000,08-JAN-04:00,0.001,19-JUL-17:00
,NOx:Facility,19813.17,0.000,23-APR-02:15,0.001,19-JUL-17:00
,ElectricEmissions:NOx,19071.24,0.000,08-JAN-04:00,0.001,19-JUL-17:00
,N2O:Facility,262.70,0.000,21-MAY-00:45,0.000,19-JUL-16:45
,ElectricEmissions:N2O,246.07,0.000,08-JAN-04:00,0.000,19-JUL-17:00
,SO2:Facility,57383.43,0.001,08-JAN-04:00,0.003,19-JUL-17:00
,ElectricEmissions:SO2,57379.23,0.001,08-JAN-04:00,0.003,19-JUL-17:00
,PM:Facility,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,ElectricEmissions:PM,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,PM10:Facility,589.34,0.000,21-MAY-00:45,0.000,19-JUL-16:45
,ElectricEmissions:PM10,533.03,0.000,08-JAN-04:00,0.000,19-JUL-17:00
,PM2.5:Facility,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,ElectricEmissions:PM2.5,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NH3:Facility,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,ElectricEmissions:NH3,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NMVOC:Facility,353.28,0.000,21-MAY-00:45,0.000,19-JUL-16:45
,ElectricEmissions:NMVOC,312.34,0.000,08-JAN-04:00,0.000,19-JUL-17:00
,Hg:Facility,0.17,0.000,08-JAN-03:45,0.000,19-JUL-17:00
,ElectricEmissions:Hg,0.17,0.000,08-JAN-04:00,0.000,19-JUL-17:00
,Pb:Facility,0.85,0.000,08-JAN-03:45,0.000,19-JUL-17:00
,ElectricEmissions:Pb,0.85,0.000,08-JAN-04:00,0.000,19-JUL-17:00
,Nuclear High:Facility,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,ElectricEmissions:Nuclear High,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NaturalGasEmissions:CO2,817219.62,0.008,15-JUL-15:00,0.093,06-FEB-05:15
,NaturalGasEmissions:CO,625.86,0.000,15-JUL-15:00,0.000,06-FEB-05:15
,NaturalGasEmissions:CH4,16.63,0.000,15-JUL-15:00,0.000,06-FEB-05:15
,NaturalGasEmissions:NOx,741.93,0.000,15-JUL-15:00,0.000,06-FEB-05:15
,NaturalGasEmissions:N2O,16.63,0.000,15-JUL-15:00,0.000,06-FEB-05:15
,NaturalGasEmissions:SO2,4.20,0.000,15-JUL-15:00,0.000,06-FEB-05:15
,NaturalGasEmissions:PM,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NaturalGasEmissions:PM10,56.31,0.000,15-JUL-15:00,0.000,06-FEB-05:15
,NaturalGasEmissions:PM2.5,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NaturalGasEmissions:NH3,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NaturalGasEmissions:NMVOC,40.94,0.000,15-JUL-15:00,0.000,06-FEB-05:15
,NaturalGasEmissions:Hg,0.00,0.000,15-JUL-15:00,0.000,06-FEB-05:15
,NaturalGasEmissions:Pb,0.00,0.000,15-JUL-15:00,0.000,06-FEB-05:15
,NaturalGasEmissions:Nuclear High,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,Carbon Equivalent:Facility,3243964.67,0.064,21-MAY-00:45,0.166,19-JUL-16:45
,CarbonEquivalentEmissions:Carbon Equivalent,3243964.67,0.064,21-MAY-00:45,0.166,19-JUL-16:45


Annual and Peak Values - Other Volumetric

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,Nuclear Low:Facility,0.000,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,ElectricEmissions:Nuclear Low,0.000,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NaturalGasEmissions:Nuclear Low,0.000,0.000,01-JAN-00:15,0.000,01-JAN-00:15


Annual and Peak Values - Other Liquid/Gas

,,Annual Value [L],Minimum Value [L],Timestamp of Minimum {TIMESTAMP},Maximum Value [L],Timestamp of Maximum {TIMESTAMP}
,WaterEnvironmentalFactors:Facility,13209347.597,0.236,08-JAN-04:00,0.713,19-JUL-17:00
,ElectricEmissions:WaterEnvironmentalFactors,13209347.597,0.236,08-JAN-04:00,0.713,19-JUL-17:00
,NaturalGasEmissions:WaterEnvironmentalFactors,0.000,0.000,01-JAN-00:15,0.000,01-JAN-00:15


Annual and Peak Values - Other

,,Annual Value [GJ],Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,EnergyTransfer:Facility,104718.78,1548795.90,01-FEB-18:30,9029589.05,19-JUL-17:00
,EnergyTransfer:Building,13965.74,200330.42,17-JAN-04:00,875009.06,19-JUL-16:30
,EnergyTransfer:Zone:KITCHEN_FLR_5,979.74,4976.00,26-NOV-03:15,53498.62,19-JUL-10:45
,Refrigeration:EnergyTransfer,460.00,7740.55,29-JAN-23:15,29381.79,19-JUL-10:45
,Refrigeration:EnergyTransfer:Zone:KITCHEN_FLR_5,230.00,3870.27,29-JAN-23:15,14690.89,19-JUL-10:45
,EnergyTransfer:Plant,60214.24,630817.38,29-DEC-17:15,5597350.39,19-JUL-17:00
,Low Temp Refrigeration:Refrigeration:EnergyTransfer,61.28,0.00,01-JAN-11:15,8059.32,02-JAN-11:45
,Med Temp Refrigeration:Refrigeration:EnergyTransfer,168.72,3869.75,01-JAN-04:30,7042.35,19-JUL-13:15
,PlantLoopHeatingDemand:Facility,11333.15,89971.97,19-JUL-16:30,1360493.54,06-FEB-05:15
,PlantLoopHeatingDemand:Plant,602.32,9914.11,15-AUG-00:15,41902.86,14-FEB-12:00
,WaterSystems:PlantLoopHeatingDemand,602.32,9914.11,15-AUG-00:15,41902.86,14-FEB-12:00
,Water Heater:WaterSystems:PlantLoopHeatingDemand,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,EnergyTransfer:Zone:BASEMENT,716.69,14998.61,01-JAN-08:00,59176.68,18-AUG-17:00
,Heating:EnergyTransfer,375.65,0.00,17-JAN-17:30,365217.75,06-FEB-05:15
,Heating:EnergyTransfer:Zone:BASEMENT,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Cooling:EnergyTransfer,13360.09,128478.20,01-JAN-04:00,867099.69,19-JUL-16:30
,Cooling:EnergyTransfer:Zone:BASEMENT,716.69,14998.61,01-JAN-08:00,59176.68,18-AUG-17:00
,EnergyTransfer:Zone:CORRIDOR_FLR_1,104.07,0.25,12-DEC-10:45,14327.99,06-FEB-05:15
,Heating:EnergyTransfer:Zone:CORRIDOR_FLR_1,6.21,0.00,02-JAN-18:15,14327.99,06-FEB-05:15
,Cooling:EnergyTransfer:Zone:CORRIDOR_FLR_1,97.86,0.00,01-JAN-00:15,8564.58,19-JUL-17:00
,EnergyTransfer:Zone:CORRIDOR_FLR_2,110.66,0.18,11-DEC-01:15,14656.79,06-FEB-05:15
,Heating:EnergyTransfer:Zone:CORRIDOR_FLR_2,7.94,0.00,02-JAN-18:15,14656.79,06-FEB-05:15
,Cooling:EnergyTransfer:Zone:CORRIDOR_FLR_2,102.72,0.00,01-JAN-00:15,6675.67,20-JUL-17:00
,EnergyTransfer:Zone:CORRIDOR_FLR_5,128.04,0.20,25-OCT-08:00,23323.17,06-FEB-05:15
,Heating:EnergyTransfer:Zone:CORRIDOR_FLR_5,41.16,0.00,02-JAN-18:15,23323.17,06-FEB-05:15
,Cooling:EnergyTransfer:Zone:CORRIDOR_FLR_5,86.88,0.00,01-JAN-00:15,12720.35,18-JUL-16:45
,EnergyTransfer:Zone:CORRIDOR_NW_FLR_3,126.93,0.13,27-FEB-07:30,6911.71,04-AUG-17:00
,Heating:EnergyTransfer:Zone:CORRIDOR_NW_FLR_3,0.11,0.00,01-JAN-14:15,801.13,02-JAN-05:15
,Cooling:EnergyTransfer:Zone:CORRIDOR_NW_FLR_3,126.82,0.00,01-JAN-00:15,6911.71,04-AUG-17:00
,EnergyTransfer:Zone:CORRIDOR_NW_FLR_4,126.84,2.44,01-JAN-10:30,6817.79,04-AUG-17:00
,Heating:EnergyTransfer:Zone:CORRIDOR_NW_FLR_4,0.02,0.00,01-JAN-10:45,326.27,02-JAN-05:15
,Cooling:EnergyTransfer:Zone:CORRIDOR_NW_FLR_4,126.82,0.00,01-JAN-00:15,6817.79,04-AUG-17:00
,EnergyTransfer:Zone:CORRIDOR_SE_FLR_3,130.69,0.45,15-MAY-05:30,7206.59,04-AUG-17:00
,Heating:EnergyTransfer:Zone:CORRIDOR_SE_FLR_3,0.12,0.00,01-JAN-00:15,873.65,02-JAN-05:15
,Cooling:EnergyTransfer:Zone:CORRIDOR_SE_FLR_3,130.57,0.00,01-JAN-00:45,7206.59,04-AUG-17:00
,EnergyTransfer:Zone:CORRIDOR_SE_FLR_4,130.42,1.23,03-APR-04:30,7101.72,04-AUG-17:00
,Heating:EnergyTransfer:Zone:CORRIDOR_SE_FLR_4,0.01,0.00,01-JAN-00:15,373.71,02-JAN-05:15
,Cooling:EnergyTransfer:Zone:CORRIDOR_SE_FLR_4,130.41,0.00,01-JAN-04:00,7101.72,04-AUG-17:00
,EnergyTransfer:Zone:DINING_FLR_5,391.28,0.41,19-NOV-13:00,39750.32,18-JUL-16:00
,Heating:EnergyTransfer:Zone:DINING_FLR_5,29.26,0.00,02-JAN-08:00,35760.15,06-FEB-05:15
,Cooling:EnergyTransfer:Zone:DINING_FLR_5,362.02,0.00,01-JAN-00:15,39750.32,18-JUL-16:00
,EnergyTransfer:Zone:ER_EXAM1_MULT4_FLR_1,172.88,576.92,27-JAN-04:00,9184.05,17-JUL-17:00
,Heating:EnergyTransfer:Zone:ER_EXAM1_MULT4_FLR_1,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Cooling:EnergyTransfer:Zone:ER_EXAM1_MULT4_FLR_1,172.88,576.92,27-JAN-04:00,9184.05,17-JUL-17:00
,EnergyTransfer:Zone:ER_EXAM3_MULT4_FLR_1,175.20,1778.33,08-JAN-04:00,9041.03,18-JUL-16:00
,Heating:EnergyTransfer:Zone:ER_EXAM3_MULT4_FLR_1,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Cooling:EnergyTransfer:Zone:ER_EXAM3_MULT4_FLR_1,175.20,1778.33,08-JAN-04:00,9041.03,18-JUL-16:00
,EnergyTransfer:Zone:ER_NURSESTN_LOBBY_FLR_1,619.51,21.48,02-JAN-06:45,39300.53,19-JUL-16:45
,Heating:EnergyTransfer:Zone:ER_NURSESTN_LOBBY_FLR_1,0.44,0.00,01-JAN-00:15,11904.22,02-JAN-05:15
,Cooling:EnergyTransfer:Zone:ER_NURSESTN_LOBBY_FLR_1,619.07,0.00,02-JAN-05:15,39300.53,19-JUL-16:45
,EnergyTransfer:Zone:ER_TRAUMA1_FLR_1,55.28,0.43,28-JAN-00:15,3378.02,18-JUL-16:15
,Heating:EnergyTransfer:Zone:ER_TRAUMA1_FLR_1,0.01,0.00,01-JAN-00:15,241.60,27-JAN-04:00
,Cooling:EnergyTransfer:Zone:ER_TRAUMA1_FLR_1,55.27,0.00,07-JAN-00:45,3378.02,18-JUL-16:15
,EnergyTransfer:Zone:ER_TRAUMA2_FLR_1,51.38,0.11,18-DEC-01:45,3276.61,18-JUL-16:15
,Heating:EnergyTransfer:Zone:ER_TRAUMA2_FLR_1,0.07,0.00,01-JAN-00:15,500.13,08-JAN-04:00
,Cooling:EnergyTransfer:Zone:ER_TRAUMA2_FLR_1,51.32,0.00,06-JAN-03:15,3276.61,18-JUL-16:15
,EnergyTransfer:Zone:ER_TRIAGE_MULT4_FLR_1,190.98,631.68,08-JAN-04:00,10234.10,19-JUL-17:00
,Heating:EnergyTransfer:Zone:ER_TRIAGE_MULT4_FLR_1,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Cooling:EnergyTransfer:Zone:ER_TRIAGE_MULT4_FLR_1,190.98,631.68,08-JAN-04:00,10234.10,19-JUL-17:00
,EnergyTransfer:Zone:ICU_FLR_2,1076.25,19473.99,27-JAN-04:00,50630.36,16-JUL-17:00
,Heating:EnergyTransfer:Zone:ICU_FLR_2,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Cooling:EnergyTransfer:Zone:ICU_FLR_2,1076.25,19473.99,27-JAN-04:00,50630.36,16-JUL-17:00
,EnergyTransfer:Zone:ICU_NURSESTN_LOBBY_FLR_2,450.25,2475.16,02-JAN-05:15,24668.91,27-JAN-18:00
,Heating:EnergyTransfer:Zone:ICU_NURSESTN_LOBBY_FLR_2,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Cooling:EnergyTransfer:Zone:ICU_NURSESTN_LOBBY_FLR_2,450.25,2475.16,02-JAN-05:15,24668.91,27-JAN-18:00
,EnergyTransfer:Zone:IC_PATROOM1_MULT5_FLR_2,142.58,1.95,07-JAN-19:15,10022.69,19-JUL-14:30
,Heating:EnergyTransfer:Zone:IC_PATROOM1_MULT5_FLR_2,0.56,0.00,01-JAN-00:15,2002.23,08-JAN-04:00
,Cooling:EnergyTransfer:Zone:IC_PATROOM1_MULT5_FLR_2,142.02,0.00,01-JAN-01:00,10022.69,19-JUL-14:30
,EnergyTransfer:Zone:IC_PATROOM2_FLR_2,36.63,0.01,21-NOV-00:15,3529.24,15-JUN-16:30
,Heating:EnergyTransfer:Zone:IC_PATROOM2_FLR_2,2.77,0.00,01-JAN-11:45,1719.76,08-JAN-04:00
,Cooling:EnergyTransfer:Zone:IC_PATROOM2_FLR_2,33.87,0.00,01-JAN-00:15,3529.24,15-JUN-16:30
,EnergyTransfer:Zone:IC_PATROOM3_MULT6_FLR_2,192.99,1.96,25-NOV-23:15,16364.73,16-JUL-16:45
,Heating:EnergyTransfer:Zone:IC_PATROOM3_MULT6_FLR_2,0.42,0.00,01-JAN-00:15,2016.73,07-JAN-04:00
,Cooling:EnergyTransfer:Zone:IC_PATROOM3_MULT6_FLR_2,192.56,0.00,01-JAN-01:45,16364.73,16-JUL-16:45
,Heating:EnergyTransfer:Zone:KITCHEN_FLR_5,9.58,0.00,01-JAN-00:15,37754.03,07-FEB-05:15
,Cooling:EnergyTransfer:Zone:KITCHEN_FLR_5,740.16,0.00,01-JAN-02:45,43565.70,18-JUL-18:00
,EnergyTransfer:Zone:LAB_FLR_3,323.99,3527.12,01-JAN-08:00,18420.92,16-JUN-17:15
,Heating:EnergyTransfer:Zone:LAB_FLR_3,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Cooling:EnergyTransfer:Zone:LAB_FLR_3,323.99,3527.12,01-JAN-08:00,18420.92,16-JUN-17:15
,EnergyTransfer:Zone:LAB_FLR_4,323.21,3542.03,01-JAN-08:00,18417.97,20-JUL-17:15
,Heating:EnergyTransfer:Zone:LAB_FLR_4,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Cooling:EnergyTransfer:Zone:LAB_FLR_4,323.21,3542.03,01-JAN-08:00,18417.97,20-JUL-17:15
,EnergyTransfer:Zone:LOBBY_RECORDS_FLR_1,357.01,0.49,12-FEB-20:15,46387.46,30-JAN-05:15
,Heating:EnergyTransfer:Zone:LOBBY_RECORDS_FLR_1,45.11,0.00,02-JAN-18:15,46387.46,30-JAN-05:15
,Cooling:EnergyTransfer:Zone:LOBBY_RECORDS_FLR_1,311.91,0.00,01-JAN-00:15,35119.21,19-JUL-16:30
,EnergyTransfer:Zone:NURSESTN_LOBBY_FLR_3,349.88,1930.38,02-JAN-05:15,20917.03,21-JUL-17:00
,Heating:EnergyTransfer:Zone:NURSESTN_LOBBY_FLR_3,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Cooling:EnergyTransfer:Zone:NURSESTN_LOBBY_FLR_3,349.88,1930.38,02-JAN-05:15,20917.03,21-JUL-17:00
,EnergyTransfer:Zone:NURSESTN_LOBBY_FLR_4,351.11,1996.26,02-JAN-05:15,20775.60,21-JUL-17:00
,Heating:EnergyTransfer:Zone:NURSESTN_LOBBY_FLR_4,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Cooling:EnergyTransfer:Zone:NURSESTN_LOBBY_FLR_4,351.11,1996.26,02-JAN-05:15,20775.60,21-JUL-17:00
,EnergyTransfer:Zone:NURSESTN_LOBBY_FLR_5,357.94,0.15,25-FEB-11:45,41209.69,06-FEB-05:15
,Heating:EnergyTransfer:Zone:NURSESTN_LOBBY_FLR_5,26.28,0.00,02-JAN-09:30,41209.69,06-FEB-05:15
,Cooling:EnergyTransfer:Zone:NURSESTN_LOBBY_FLR_5,331.65,0.00,01-JAN-00:15,36596.75,18-JUL-16:45
,EnergyTransfer:Zone:OR1_FLR_2,180.73,2392.67,28-JAN-04:00,8523.14,20-JUL-16:00
,Heating:EnergyTransfer:Zone:OR1_FLR_2,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Cooling:EnergyTransfer:Zone:OR1_FLR_2,180.73,2392.67,28-JAN-04:00,8523.14,20-JUL-16:00
,EnergyTransfer:Zone:OR2_MULT5_FLR_2,982.74,20180.91,28-JAN-04:00,40809.85,08-JUN-17:00
,Heating:EnergyTransfer:Zone:OR2_MULT5_FLR_2,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Cooling:EnergyTransfer:Zone:OR2_MULT5_FLR_2,982.74,20180.91,28-JAN-04:00,40809.85,08-JUN-17:00
,EnergyTransfer:Zone:OR3_FLR_2,189.25,3426.18,28-JAN-04:00,8101.12,20-JUL-16:15
,Heating:EnergyTransfer:Zone:OR3_FLR_2,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Cooling:EnergyTransfer:Zone:OR3_FLR_2,189.25,3426.18,28-JAN-04:00,8101.12,20-JUL-16:15
,EnergyTransfer:Zone:OR4_FLR_2,813.44,19102.20,20-JUN-03:00,31065.22,08-JUN-16:15
,Heating:EnergyTransfer:Zone:OR4_FLR_2,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Cooling:EnergyTransfer:Zone:OR4_FLR_2,813.44,19102.20,20-JUN-03:00,31065.22,08-JUN-16:15
,EnergyTransfer:Zone:OR_NURSESTN_LOBBY_FLR_2,402.25,1.12,02-FEB-05:30,29335.75,28-SEP-12:30
,Heating:EnergyTransfer:Zone:OR_NURSESTN_LOBBY_FLR_2,1.93,0.00,01-JAN-00:15,25027.94,06-FEB-05:15
,Cooling:EnergyTransfer:Zone:OR_NURSESTN_LOBBY_FLR_2,400.33,0.00,01-JAN-00:30,29335.75,28-SEP-12:30
,EnergyTransfer:Zone:OFFICE1_FLR_5,53.85,0.12,26-APR-07:30,7534.83,07-JAN-07:15
,Heating:EnergyTransfer:Zone:OFFICE1_FLR_5,16.37,0.00,02-JAN-18:15,7534.83,07-JAN-07:15
,Cooling:EnergyTransfer:Zone:OFFICE1_FLR_5,37.48,0.00,01-JAN-00:15,6266.94,18-JUL-16:00
,EnergyTransfer:Zone:OFFICE1_MULT4_FLR_1,37.39,0.14,19-NOV-08:45,4349.43,28-SEP-12:30
,Heating:EnergyTransfer:Zone:OFFICE1_MULT4_FLR_1,4.62,0.00,01-JAN-10:00,4259.23,18-DEC-05:30
,Cooling:EnergyTransfer:Zone:OFFICE1_MULT4_FLR_1,32.77,0.00,01-JAN-00:15,4349.43,28-SEP-12:30
,EnergyTransfer:Zone:OFFICE2_MULT5_FLR_5,210.12,2.18,05-NOV-21:45,26162.57,02-AUG-16:45
,Heating:EnergyTransfer:Zone:OFFICE2_MULT5_FLR_5,35.86,0.00,02-JAN-10:45,24744.48,06-FEB-05:15
,Cooling:EnergyTransfer:Zone:OFFICE2_MULT5_FLR_5,174.26,0.00,01-JAN-00:15,26162.57,02-AUG-16:45
,EnergyTransfer:Zone:OFFICE3_FLR_5,52.61,0.00,19-OCT-23:15,7716.08,07-JAN-07:15
,Heating:EnergyTransfer:Zone:OFFICE3_FLR_5,20.59,0.00,02-JAN-18:15,7716.08,07-JAN-07:15
,Cooling:EnergyTransfer:Zone:OFFICE3_FLR_5,32.01,0.00,01-JAN-00:15,6008.03,18-JUL-16:15
,EnergyTransfer:Zone:OFFICE4_MULT6_FLR_5,57.51,0.45,10-NOV-11:00,9318.75,07-JAN-07:15
,Heating:EnergyTransfer:Zone:OFFICE4_MULT6_FLR_5,23.41,0.00,02-JAN-18:15,9318.75,07-JAN-07:15
,Cooling:EnergyTransfer:Zone:OFFICE4_MULT6_FLR_5,34.10,0.00,01-JAN-00:15,5966.05,19-JUL-15:00
,EnergyTransfer:Zone:PATROOM1_MULT10_FLR_3,212.46,0.07,13-DEC-23:30,18419.16,26-SEP-13:30
