Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:31
,Heating:EnergyTransfer:Zone:PATROOM1_MULT10_FLR_3,3.81,0.00,01-JAN-06:30,5842.45,27-JAN-04:00
,Cooling:EnergyTransfer:Zone:PATROOM1_MULT10_FLR_3,208.65,0.00,01-JAN-00:15,18419.16,26-SEP-13:30
,EnergyTransfer:Zone:PATROOM1_MULT10_FLR_4,210.88,0.36,25-JAN-20:30,18382.80,26-SEP-13:30
,Heating:EnergyTransfer:Zone:PATROOM1_MULT10_FLR_4,4.05,0.00,01-JAN-07:00,5963.54,27-JAN-04:00
,Cooling:EnergyTransfer:Zone:PATROOM1_MULT10_FLR_4,206.83,0.00,01-JAN-00:15,18382.80,26-SEP-13:30
,EnergyTransfer:Zone:PATROOM2_FLR_3,36.63,0.03,14-FEB-13:15,3388.23,26-SEP-13:15
,Heating:EnergyTransfer:Zone:PATROOM2_FLR_3,4.50,0.00,01-JAN-09:00,2249.40,27-JAN-06:00
,Cooling:EnergyTransfer:Zone:PATROOM2_FLR_3,32.12,0.00,01-JAN-00:15,3388.23,26-SEP-13:15
,EnergyTransfer:Zone:PATROOM2_FLR_4,36.48,0.05,07-APR-08:30,3489.71,05-SEP-13:00
,Heating:EnergyTransfer:Zone:PATROOM2_FLR_4,4.66,0.00,01-JAN-09:00,2275.11,27-JAN-06:00
,Cooling:EnergyTransfer:Zone:PATROOM2_FLR_4,31.83,0.00,01-JAN-00:15,3489.71,05-SEP-13:00
,EnergyTransfer:Zone:PATROOM3_MULT10_FLR_3,197.02,0.01,30-NOV-06:30,20154.83,06-JUL-08:30
,Heating:EnergyTransfer:Zone:PATROOM3_MULT10_FLR_3,6.78,0.00,01-JAN-07:45,6282.98,08-JAN-04:00
,Cooling:EnergyTransfer:Zone:PATROOM3_MULT10_FLR_3,190.24,0.00,01-JAN-00:15,20154.83,06-JUL-08:30
,EnergyTransfer:Zone:PATROOM3_MULT10_FLR_4,195.89,0.14,04-APR-01:00,20085.09,06-JUL-08:30
,Heating:EnergyTransfer:Zone:PATROOM3_MULT10_FLR_4,7.00,0.00,01-JAN-07:45,6342.42,08-JAN-04:00
,Cooling:EnergyTransfer:Zone:PATROOM3_MULT10_FLR_4,188.89,0.00,01-JAN-00:15,20085.09,06-JUL-08:30
,EnergyTransfer:Zone:PATROOM4_FLR_3,33.21,0.02,12-NOV-13:15,3151.29,18-JUL-09:30
,Heating:EnergyTransfer:Zone:PATROOM4_FLR_3,7.13,0.00,16-JAN-13:00,2444.87,08-JAN-04:00
,Cooling:EnergyTransfer:Zone:PATROOM4_FLR_3,26.09,0.00,01-JAN-00:15,3151.29,18-JUL-09:30
,EnergyTransfer:Zone:PATROOM4_FLR_4,33.13,0.01,08-DEC-10:45,2897.17,20-JUL-14:15
,Heating:EnergyTransfer:Zone:PATROOM4_FLR_4,7.28,0.00,16-JAN-13:15,2457.72,08-JAN-03:45
,Cooling:EnergyTransfer:Zone:PATROOM4_FLR_4,25.85,0.00,01-JAN-00:15,2897.17,20-JUL-14:15
,EnergyTransfer:Zone:PATROOM5_MULT10_FLR_3,168.82,0.23,21-FEB-20:45,15061.40,19-JUL-15:00
,Heating:EnergyTransfer:Zone:PATROOM5_MULT10_FLR_3,9.45,0.00,01-JAN-10:00,7284.16,08-JAN-04:00
,Cooling:EnergyTransfer:Zone:PATROOM5_MULT10_FLR_3,159.38,0.00,01-JAN-00:15,15061.40,19-JUL-15:00
,EnergyTransfer:Zone:PATROOM5_MULT10_FLR_4,168.21,0.24,17-DEC-13:30,15051.60,19-JUL-15:00
,Heating:EnergyTransfer:Zone:PATROOM5_MULT10_FLR_4,9.76,0.00,01-JAN-10:00,7381.76,08-JAN-04:00
,Cooling:EnergyTransfer:Zone:PATROOM5_MULT10_FLR_4,158.45,0.00,01-JAN-00:15,15051.60,19-JUL-15:00
,EnergyTransfer:Zone:PATROOM6_FLR_3,30.36,0.44,20-APR-24:00,3238.03,27-SEP-15:15
,Heating:EnergyTransfer:Zone:PATROOM6_FLR_3,4.78,0.00,01-JAN-10:15,2058.68,27-JAN-06:00
,Cooling:EnergyTransfer:Zone:PATROOM6_FLR_3,25.57,0.00,01-JAN-00:15,3238.03,27-SEP-15:15
,EnergyTransfer:Zone:PATROOM6_FLR_4,30.24,0.05,24-FEB-05:30,3225.98,27-SEP-15:00
,Heating:EnergyTransfer:Zone:PATROOM6_FLR_4,4.94,0.00,01-JAN-10:15,2090.97,27-JAN-06:00
,Cooling:EnergyTransfer:Zone:PATROOM6_FLR_4,25.30,0.00,01-JAN-00:15,3225.98,27-SEP-15:00
,EnergyTransfer:Zone:PATROOM7_MULT10_FLR_3,194.11,0.00,02-DEC-21:15,21163.54,16-JUL-16:45
,Heating:EnergyTransfer:Zone:PATROOM7_MULT10_FLR_3,6.98,0.00,01-JAN-09:45,6198.07,08-JAN-04:00
,Cooling:EnergyTransfer:Zone:PATROOM7_MULT10_FLR_3,187.13,0.00,01-JAN-00:15,21163.54,16-JUL-16:45
,EnergyTransfer:Zone:PATROOM7_MULT10_FLR_4,192.98,0.01,27-NOV-09:30,21112.70,16-JUL-16:45
,Heating:EnergyTransfer:Zone:PATROOM7_MULT10_FLR_4,7.30,0.00,01-JAN-10:00,6338.67,08-JAN-04:00
,Cooling:EnergyTransfer:Zone:PATROOM7_MULT10_FLR_4,185.68,0.00,01-JAN-00:15,21112.70,16-JUL-16:45
,EnergyTransfer:Zone:PATROOM8_FLR_3,28.13,0.00,31-OCT-01:15,2847.27,15-JUN-16:00
,Heating:EnergyTransfer:Zone:PATROOM8_FLR_3,7.12,0.00,11-JAN-14:30,2183.92,08-JAN-04:00
,Cooling:EnergyTransfer:Zone:PATROOM8_FLR_3,21.01,0.00,01-JAN-00:15,2847.27,15-JUN-16:00
,EnergyTransfer:Zone:PATROOM8_FLR_4,28.12,0.19,25-FEB-11:45,3021.18,18-JUL-16:00
,Heating:EnergyTransfer:Zone:PATROOM8_FLR_4,7.28,0.00,11-JAN-14:30,2208.38,08-JAN-04:00
,Cooling:EnergyTransfer:Zone:PATROOM8_FLR_4,20.84,0.00,01-JAN-00:15,3021.18,18-JUL-16:00
,EnergyTransfer:Zone:PHYSTHERAPY_FLR_3,347.21,2710.89,02-JAN-05:15,17068.64,21-JUL-17:00
,Heating:EnergyTransfer:Zone:PHYSTHERAPY_FLR_3,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Cooling:EnergyTransfer:Zone:PHYSTHERAPY_FLR_3,347.21,2710.89,02-JAN-05:15,17068.64,21-JUL-17:00
,EnergyTransfer:Zone:RADIOLOGY_FLR_4,669.55,7844.47,02-JAN-05:15,31875.68,21-JUL-17:00
,Heating:EnergyTransfer:Zone:RADIOLOGY_FLR_4,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Cooling:EnergyTransfer:Zone:RADIOLOGY_FLR_4,669.55,7844.47,02-JAN-05:15,31875.68,21-JUL-17:00
,WaterSystems:EnergyTransfer,602.31,9913.41,15-AUG-23:45,41902.86,14-FEB-13:15
,General:WaterSystems:EnergyTransfer,602.31,9913.41,15-AUG-23:45,41902.86,14-FEB-13:15
,EnergyTransfer:HVAC,30538.80,431449.76,23-DEC-15:15,2563522.70,19-JUL-17:00
,HeatingCoils:EnergyTransfer,10730.83,74998.43,19-JUL-16:30,1346319.49,06-FEB-05:15
,PlantLoopHeatingDemand:HVAC,10730.83,74998.43,19-JUL-16:30,1346319.49,06-FEB-05:15
,HeatingCoils:PlantLoopHeatingDemand,10730.83,74998.43,19-JUL-16:30,1346319.49,06-FEB-05:15
,CoolingCoils:EnergyTransfer,19807.97,0.00,06-JAN-18:45,2485319.26,19-JUL-17:00
,Chillers:EnergyTransfer,20052.87,0.00,06-JAN-18:45,2513115.50,19-JUL-17:00
,HeatRejection:EnergyTransfer,28666.57,0.00,06-JAN-18:45,2985617.62,19-JUL-17:00
,Boilers:EnergyTransfer,10662.49,66511.88,15-JUL-14:15,1365001.36,06-FEB-05:15
,Source:Facility,234507.66,4641460.16,21-MAY-00:45,11947349.08,19-JUL-16:45
,ElectricEmissions:Source,108689.50,1939919.38,08-JAN-04:00,5869609.52,19-JUL-17:00
,PurchasedElectricEmissions:Source,108689.50,1939919.38,08-JAN-04:00,5869609.52,19-JUL-17:00
,SoldElectricEmissions:Source,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,NaturalGasEmissions:Source,17128.67,167680.54,15-JUL-15:00,1950029.07,06-FEB-05:15


----------------------------------------------------------------------------------------------------
REPORT:,Sensible Heat Gain Summary
FOR:,Entire Facility
Annual Building Sensible Heat Gain Components

,,HVAC Zone Eq & Other Sensible Air Heating [GJ],HVAC Zone Eq & Other Sensible Air Cooling [GJ],HVAC Terminal Unit Sensible Air Heating [GJ],HVAC Terminal Unit Sensible Air Cooling [GJ],HVAC Input Heated Surface Heating [GJ],HVAC Input Cooled Surface Cooling [GJ],People Sensible Heat Addition [GJ],Lights Sensible Heat Addition [GJ],Equipment Sensible Heat Addition [GJ],Window Heat Addition [GJ],Interzone Air Transfer Heat Addition [GJ],Infiltration Heat Addition [GJ],Opaque Surface Conduction and Other Heat Addition [GJ],Equipment Sensible Heat Removal [GJ],Window Heat Removal [GJ],Interzone Air Transfer Heat Removal [GJ],Infiltration Heat Removal [GJ],Opaque Surface Conduction and Other Heat Removal [GJ]
,BASEMENT,0.000,0.000,0.000,-716.686,0.000,0.000,96.442,988.225,573.856,0.000,0.000,0.000,0.002,0.000,0.000,0.000,0.000,-941.837
,CORRIDOR_FLR_1,0.000,0.000,6.207,-97.860,0.000,0.000,6.035,113.272,0.000,0.000,0.000,0.684,0.000,0.000,0.000,0.000,-12.015,-16.322
,CORRIDOR_FLR_2,0.000,0.000,7.942,-102.722,0.000,0.000,6.142,113.272,0.000,0.000,0.000,0.836,0.000,0.000,0.000,0.000,-11.713,-13.757
,CORRIDOR_FLR_5,0.000,0.000,41.160,-86.884,0.000,0.000,5.368,99.864,0.000,0.000,0.000,0.591,0.000,0.000,0.000,0.000,-9.996,-50.103
,CORRIDOR_NW_FLR_3,0.000,0.000,0.115,-126.815,0.000,0.000,6.066,112.809,0.000,0.000,0.000,0.404,13.424,0.000,0.000,0.000,-6.003,-0.001
,CORRIDOR_NW_FLR_4,0.000,0.000,0.017,-126.824,0.000,0.000,6.073,112.809,0.000,0.000,0.000,0.403,13.523,0.000,0.000,0.000,-6.001,-0.001
,CORRIDOR_SE_FLR_3,0.000,0.000,0.115,-130.570,0.000,0.000,6.046,112.809,0.000,0.000,0.000,0.398,17.241,0.000,0.000,0.000,-6.039,-0.002
,CORRIDOR_SE_FLR_4,0.000,0.000,0.011,-130.405,0.000,0.000,6.053,112.809,0.000,0.000,0.000,0.397,17.171,0.000,0.000,0.000,-6.036,-0.000
,DINING_FLR_5,0.000,0.000,29.263,-362.016,0.000,0.000,73.064,263.521,142.573,32.666,0.000,1.686,0.000,0.000,-28.369,0.000,-29.378,-123.009
,ER_EXAM1_MULT4_FLR_1,0.000,0.000,0.000,-172.881,0.000,0.000,44.290,109.032,43.704,0.000,0.000,0.919,0.000,0.000,0.000,0.000,-14.207,-10.858
,ER_EXAM3_MULT4_FLR_1,0.000,0.000,0.000,-175.203,0.000,0.000,44.378,109.032,43.704,0.000,0.000,0.689,0.000,0.000,0.000,0.000,-10.601,-12.000
,ER_NURSESTN_LOBBY_FLR_1,0.000,0.000,0.438,-619.072,0.000,0.000,16.710,301.594,343.763,17.407,0.000,0.750,0.000,0.000,-27.314,0.000,-15.571,-18.704
,ER_TRAUMA1_FLR_1,0.000,0.000,0.009,-55.267,0.000,0.000,11.073,27.258,29.318,0.000,0.000,0.402,0.000,0.000,0.000,0.000,-6.215,-6.578
,ER_TRAUMA2_FLR_1,0.000,0.000,0.069,-51.316,0.000,0.000,11.073,27.258,29.318,0.000,0.000,0.402,0.000,0.000,0.000,0.000,-6.215,-10.589
,ER_TRIAGE_MULT4_FLR_1,0.000,0.000,0.000,-190.981,0.000,0.000,44.291,109.032,79.153,0.000,0.000,0.919,0.000,0.000,0.000,0.000,-14.206,-28.207
,ICU_FLR_2,0.000,0.000,0.000,-1076.254,0.000,0.000,61.528,604.376,487.534,18.662,0.000,1.885,0.006,0.000,-24.212,0.000,-29.251,-44.269
,ICU_NURSESTN_LOBBY_FLR_2,0.000,0.000,0.000,-450.249,0.000,0.000,8.941,168.346,273.685,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-0.722
,IC_PATROOM1_MULT5_FLR_2,0.000,0.000,0.562,-142.023,0.000,0.000,10.392,102.218,82.456,7.199,0.000,0.857,0.000,0.000,-23.709,0.000,-13.342,-24.610
,IC_PATROOM2_FLR_2,0.000,0.000,2.767,-33.867,0.000,0.000,2.771,27.258,21.988,5.365,0.000,0.398,0.000,0.000,-10.261,0.000,-6.226,-10.193
,IC_PATROOM3_MULT6_FLR_2,0.000,0.000,0.422,-192.564,0.000,0.000,12.470,122.661,98.948,22.028,0.000,1.028,0.000,0.000,-27.282,0.000,-16.011,-21.700
,KITCHEN_FLR_5,0.000,0.000,9.579,-740.151,0.000,0.000,53.473,193.806,678.547,0.000,56.016,2.875,0.000,0.000,0.000,-0.026,-28.840,-225.278
,LAB_FLR_3,0.000,0.000,0.000,-323.993,0.000,0.000,14.579,81.823,216.711,0.000,0.000,0.000,10.880,0.000,0.000,0.000,0.000,-0.002
,LAB_FLR_4,0.000,0.000,0.000,-323.206,0.000,0.000,14.580,81.823,216.711,0.000,0.000,0.000,10.092,0.000,0.000,0.000,0.000,-0.002
,LOBBY_RECORDS_FLR_1,0.000,0.000,45.109,-311.904,0.000,0.000,20.891,316.516,30.290,48.958,0.000,3.151,0.000,0.000,-50.626,0.000,-52.417,-49.968
,NURSESTN_LOBBY_FLR_3,0.000,0.000,0.000,-349.880,0.000,0.000,12.271,194.028,192.752,0.000,0.000,0.000,0.001,0.000,0.000,0.000,0.000,-49.171
,NURSESTN_LOBBY_FLR_4,0.000,0.000,0.000,-351.112,0.000,0.000,12.280,194.028,192.752,0.000,0.000,0.000,0.002,0.000,0.000,0.000,0.000,-47.948
,NURSESTN_LOBBY_FLR_5,0.000,0.000,26.284,-331.651,0.000,0.000,14.552,222.883,221.417,0.000,0.000,0.745,0.000,0.000,0.000,0.000,-13.533,-140.698
,OR1_FLR_2,0.000,0.000,0.000,-180.729,0.000,0.000,6.286,138.301,58.636,0.000,0.000,1.035,0.000,0.000,0.000,0.000,-7.211,-16.317
,OR2_MULT5_FLR_2,0.000,0.000,0.000,-982.741,0.000,0.000,31.970,691.504,293.178,0.000,0.000,2.114,0.004,0.000,0.000,0.000,-13.693,-22.332
,OR3_FLR_2,0.000,0.000,0.000,-189.246,0.000,0.000,6.419,138.301,58.636,0.000,0.000,0.636,0.000,0.000,0.000,0.000,-4.057,-10.688
,OR4_FLR_2,0.000,0.000,0.000,-813.437,0.000,0.000,25.266,553.203,234.543,0.000,0.000,0.000,0.425,0.000,0.000,0.000,0.000,-0.000
,OR_NURSESTN_LOBBY_FLR_2,0.000,0.000,1.925,-400.325,0.000,0.000,13.850,216.913,215.487,32.764,0.000,1.229,0.000,0.000,-30.212,0.000,-25.015,-26.615
,OFFICE1_FLR_5,0.000,0.000,16.369,-37.479,0.000,0.000,5.206,24.514,14.261,14.493,0.000,0.534,0.000,0.000,-13.418,0.000,-8.969,-15.512
,OFFICE1_MULT4_FLR_1,0.000,0.000,4.623,-32.769,0.000,0.000,4.112,19.606,11.406,11.100,0.000,0.368,0.000,0.000,-8.829,0.000,-6.665,-2.952
,OFFICE2_MULT5_FLR_5,0.000,0.000,35.857,-174.262,0.000,0.000,25.983,122.539,71.286,30.833,0.000,1.285,0.000,0.000,-33.963,0.000,-20.501,-59.057
,OFFICE3_FLR_5,0.000,0.000,20.594,-32.014,0.000,0.000,5.223,24.508,14.257,8.756,0.000,0.557,0.000,0.000,-14.381,0.000,-8.928,-18.574
,OFFICE4_MULT6_FLR_5,0.000,0.000,23.407,-34.101,0.000,0.000,6.239,29.409,17.109,5.385,0.000,0.575,0.000,0.000,-15.094,0.000,-9.833,-23.097
,PATROOM1_MULT10_FLR_3,0.000,0.000,3.810,-208.645,0.000,0.000,20.783,116.481,109.942,44.656,0.000,1.702,0.000,0.000,-41.957,0.000,-26.736,-20.035
,PATROOM1_MULT10_FLR_4,0.000,0.000,4.051,-206.827,0.000,0.000,20.783,116.481,109.942,44.416,0.000,1.691,0.000,0.000,-42.435,0.000,-26.788,-21.313
,PATROOM2_FLR_3,0.000,0.000,4.502,-32.125,0.000,0.000,3.461,19.414,18.324,10.736,0.000,0.447,0.000,0.000,-10.769,0.000,-7.130,-6.860
,PATROOM2_FLR_4,0.000,0.000,4.656,-31.826,0.000,0.000,3.464,19.414,18.324,10.690,0.000,0.451,0.000,0.000,-10.881,0.000,-7.144,-7.146
,PATROOM3_MULT10_FLR_3,0.000,0.000,6.777,-190.239,0.000,0.000,20.092,112.609,106.287,36.160,0.000,1.646,0.000,0.000,-42.322,0.000,-25.849,-25.160
,PATROOM3_MULT10_FLR_4,0.000,0.000,6.998,-188.891,0.000,0.000,20.093,112.609,106.287,36.001,0.000,1.635,0.000,0.000,-42.770,0.000,-25.896,-26.066
,PATROOM4_FLR_3,0.000,0.000,7.127,-26.088,0.000,0.000,3.464,19.414,18.324,5.855,0.000,0.454,0.000,0.000,-11.497,0.000,-7.130,-9.922
,PATROOM4_FLR_4,0.000,0.000,7.277,-25.851,0.000,0.000,3.461,19.414,18.324,5.816,0.000,0.444,0.000,0.000,-11.626,0.000,-7.143,-10.115
,PATROOM5_MULT10_FLR_3,0.000,0.000,9.446,-159.379,0.000,0.000,20.784,116.481,109.942,14.717,0.000,1.703,0.000,0.000,-47.009,0.000,-26.736,-39.949
,PATROOM5_MULT10_FLR_4,0.000,0.000,9.759,-158.451,0.000,0.000,20.784,116.481,109.942,14.670,0.000,1.692,0.000,0.000,-47.570,0.000,-26.787,-40.519
,PATROOM6_FLR_3,0.000,0.000,4.783,-25.573,0.000,0.000,2.770,15.531,14.659,9.256,0.000,0.396,0.000,0.000,-9.517,0.000,-6.239,-6.066
,PATROOM6_FLR_4,0.000,0.000,4.939,-25.304,0.000,0.000,2.771,15.531,14.659,9.206,0.000,0.395,0.000,0.000,-9.620,0.000,-6.250,-6.327
,PATROOM7_MULT10_FLR_3,0.000,0.000,6.980,-187.131,0.000,0.000,20.093,112.609,106.287,35.646,0.000,1.646,0.000,0.000,-43.687,0.000,-25.846,-26.595
,PATROOM7_MULT10_FLR_4,0.000,0.000,7.302,-185.680,0.000,0.000,20.093,112.609,106.287,35.482,0.000,1.635,0.000,0.000,-44.239,0.000,-25.896,-27.592
,PATROOM8_FLR_3,0.000,0.000,7.123,-21.005,0.000,0.000,2.771,15.531,14.659,5.419,0.000,0.396,0.000,0.000,-10.154,0.000,-6.239,-8.501
,PATROOM8_FLR_4,0.000,0.000,7.283,-20.838,0.000,0.000,2.771,15.531,14.659,5.399,0.000,0.395,0.000,0.000,-10.277,0.000,-6.251,-8.671
,PHYSTHERAPY_FLR_3,0.000,0.000,0.000,-347.206,0.000,0.000,25.621,179.207,149.702,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-7.324
,RADIOLOGY_FLR_4,0.000,0.000,0.000,-669.548,0.000,0.000,26.614,158.512,492.327,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-7.905
,Total Facility,0.000,0.000,375.657,-13360.067,0.000,0.000,993.055,8375.015,6626.853,579.741,56.016,45.480,82.773,0.000,-744.000,-0.026,-682.749,-2347.739


Peak Cooling Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,BASEMENT,18-AUG-17:00,0.00,0.00,0.00,-59174.95,0.00,0.00,7029.00,65188.04,30176.53,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,0.00,-43218.63
,CORRIDOR_FLR_1,20-JUL-04:02,0.00,0.00,0.00,-10578.62,0.00,0.00,93.95,2490.65,0.00,0.00,0.00,13.35,7980.66,0.00,-0.00,0.00,0.00,0.00
,CORRIDOR_FLR_2,20-JUL-17:00,0.00,0.00,0.00,-6675.74,0.00,0.00,429.43,7471.95,0.00,0.00,0.00,148.63,0.00,0.00,-0.00,0.00,0.00,-1374.28
,CORRIDOR_FLR_5,18-JUL-16:45,0.00,0.00,0.00,-12720.38,0.00,0.00,378.61,6587.51,0.00,0.00,0.00,260.13,5494.13,0.00,-0.00,0.00,0.00,0.00
,CORRIDOR_NW_FLR_3,04-AUG-17:00,0.00,0.00,0.00,-6911.63,0.00,0.00,427.69,7441.45,0.00,0.00,0.00,129.49,0.00,0.00,-0.00,0.00,0.00,-1087.00
,CORRIDOR_NW_FLR_4,04-AUG-17:00,0.00,0.00,0.00,-6817.70,0.00,0.00,427.69,7441.45,0.00,0.00,0.00,129.09,0.00,0.00,-0.00,0.00,0.00,-1180.53
,CORRIDOR_SE_FLR_3,04-AUG-17:00,0.00,0.00,0.00,-7206.51,0.00,0.00,427.69,7441.45,0.00,0.00,0.00,129.49,0.00,0.00,-0.00,0.00,0.00,-792.12
,CORRIDOR_SE_FLR_4,04-AUG-17:00,0.00,0.00,0.00,-7101.63,0.00,0.00,427.69,7441.45,0.00,0.00,0.00,129.09,0.00,0.00,-0.00,0.00,0.00,-896.60
,DINING_FLR_5,18-JUL-16:00,0.00,0.00,0.00,-39750.41,0.00,0.00,5239.44,17383.09,7497.28,2412.83,0.00,849.01,6368.77,0.00,-0.00,0.00,0.00,0.00
,ER_EXAM1_MULT4_FLR_1,17-JUL-17:00,0.00,0.00,0.00,-9184.07,0.00,0.00,1774.06,4148.86,1788.20,0.00,0.00,393.48,1079.47,0.00,-0.00,0.00,0.00,0.00
,ER_EXAM3_MULT4_FLR_1,18-JUL-16:00,0.00,0.00,0.00,-9041.34,0.00,0.00,1773.72,4148.86,1788.20,0.00,0.00,321.11,1009.45,0.00,-0.00,0.00,0.00,0.00
,ER_NURSESTN_LOBBY_FLR_1,04-AUG-04:02,0.00,0.00,0.00,-44588.05,0.00,0.00,265.67,6631.52,9038.49,30.45,0.00,74.45,28547.48,0.00,-0.00,0.00,0.00,0.00
,ER_TRAUMA1_FLR_1,18-JUL-16:15,0.00,0.00,0.00,-3378.09,0.00,0.00,443.50,1037.22,1199.56,0.00,0.00,181.46,516.35,0.00,-0.00,0.00,0.00,0.00
,ER_TRAUMA2_FLR_1,18-JUL-16:15,0.00,0.00,0.00,-3276.68,0.00,0.00,443.45,1037.22,1199.56,0.00,0.00,181.48,414.96,0.00,-0.00,0.00,0.00,0.00
,ER_TRIAGE_MULT4_FLR_1,19-JUL-17:00,0.00,0.00,0.00,-10234.71,0.00,0.00,1774.20,4148.86,3238.60,0.00,0.00,391.12,681.92,0.00,-0.00,0.00,0.00,0.00
,ICU_FLR_2,16-JUL-17:00,0.00,0.00,0.00,-50630.55,0.00,0.00,2460.78,22997.55,19947.89,7185.31,0.00,809.05,0.00,0.00,-0.00,0.00,0.00,-2770.02
,ICU_NURSESTN_LOBBY_FLR_2,27-JAN-05:02,0.00,0.00,0.00,-32192.41,0.00,0.00,141.39,3701.63,7195.94,0.00,0.00,0.00,21153.45,0.00,-0.00,0.00,0.00,0.00
,IC_PATROOM1_MULT5_FLR_2,19-JUL-14:30,0.00,0.00,0.00,-10022.83,0.00,0.00,416.23,3889.56,3373.77,2125.14,0.00,422.79,0.00,0.00,-0.00,0.00,0.00,-204.66
,IC_PATROOM2_FLR_2,15-JUN-16:30,0.00,0.00,0.00,-3529.04,0.00,0.00,110.82,1037.22,899.67,1660.25,0.00,151.07,0.00,0.00,-0.00,0.00,0.00,-329.99
,IC_PATROOM3_MULT6_FLR_2,16-JUL-16:45,0.00,0.00,0.00,-16364.83,0.00,0.00,499.57,4667.47,4048.53,8733.10,0.00,441.43,0.00,0.00,-0.00,0.00,0.00,-2025.28
,KITCHEN_FLR_5,18-JUL-18:00,0.00,0.00,0.00,-43565.44,0.00,0.00,1875.96,8522.92,35362.33,0.00,1508.66,739.93,0.00,0.00,-0.00,0.00,0.00,-4444.38
,LAB_FLR_3,18-AUG-17:02,0.00,0.00,0.00,-20551.34,0.00,0.00,585.84,3598.27,5697.93,0.00,0.00,0.00,10669.30,0.00,-0.00,0.00,0.00,0.00
,LAB_FLR_4,18-AUG-17:02,0.00,0.00,0.00,-20557.93,0.00,0.00,585.74,3598.27,5697.93,0.00,0.00,0.00,10675.99,0.00,-0.00,0.00,0.00,0.00
,LOBBY_RECORDS_FLR_1,19-JUL-16:30,0.00,0.00,0.00,-35120.11,0.00,0.00,1473.76,20878.89,1592.80,14601.98,0.00,1464.91,0.00,0.00,-0.00,0.00,0.00,-4892.23
,NURSESTN_LOBBY_FLR_3,21-JUL-17:00,0.00,0.00,0.00,-20917.16,0.00,0.00,905.11,12799.02,10135.95,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,0.00,-2922.93
,NURSESTN_LOBBY_FLR_4,21-JUL-17:00,0.00,0.00,0.00,-20775.73,0.00,0.00,905.11,12799.02,10135.95,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,0.00,-3064.36
,NURSESTN_LOBBY_FLR_5,18-JUL-16:45,0.00,0.00,0.00,-36596.78,0.00,0.00,1039.74,14702.46,11643.35,0.00,0.00,346.83,8864.40,0.00,-0.00,0.00,0.00,0.00
,OR1_FLR_2,20-JUL-16:00,0.00,0.00,0.00,-8523.55,0.00,0.00,250.52,5262.59,2399.13,0.00,0.00,224.58,386.73,0.00,-0.00,0.00,0.00,0.00
,OR2_MULT5_FLR_2,08-JUN-17:00,0.00,0.00,0.00,-40810.75,0.00,0.00,1252.99,26312.93,11995.64,0.00,0.00,261.99,987.21,0.00,-0.00,0.00,0.00,0.00
,OR3_FLR_2,20-JUL-16:15,0.00,0.00,0.00,-8101.51,0.00,0.00,250.47,5262.59,2399.13,0.00,0.00,129.47,59.85,0.00,-0.00,0.00,0.00,0.00
,OR4_FLR_2,08-JUN-16:15,0.00,0.00,0.00,-31065.68,0.00,0.00,1001.67,21050.34,9596.51,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,0.00,-582.85
,OR_NURSESTN_LOBBY_FLR_2,20-JUL-04:02,0.00,0.00,0.00,-34829.50,0.00,0.00,217.85,4769.55,5665.74,0.00,0.00,24.07,24419.14,0.00,-266.85,0.00,0.00,0.00
,OFFICE1_FLR_5,18-JUL-16:00,0.00,0.00,0.00,-6266.99,0.00,0.00,366.77,1617.08,749.92,2850.39,0.00,266.87,415.96,0.00,-0.00,0.00,0.00,0.00
,OFFICE1_MULT4_FLR_1,28-SEP-12:30,0.00,0.00,0.00,-4349.30,0.00,0.00,293.32,1293.32,599.78,3301.12,0.00,57.61,0.00,0.00,-0.00,0.00,0.00,-1195.85
,OFFICE2_MULT5_FLR_5,02-AUG-16:45,0.00,0.00,0.00,-26162.44,0.00,0.00,1833.25,8083.26,3748.64,12194.19,0.00,356.55,0.00,0.00,-0.00,0.00,0.00,-53.44
,OFFICE3_FLR_5,18-JUL-16:15,0.00,0.00,0.00,-6008.09,0.00,0.00,366.68,1616.65,749.73,2743.19,0.00,257.42,274.42,0.00,-0.00,0.00,0.00,0.00
,OFFICE4_MULT6_FLR_5,19-JUL-15:00,0.00,0.00,0.00,-5966.04,0.00,0.00,439.99,1939.98,899.67,1418.86,0.00,315.93,951.60,0.00,-0.00,0.00,0.00,0.00
,PATROOM1_MULT10_FLR_3,26-SEP-13:30,0.00,0.00,0.00,-18419.89,0.00,0.00,818.26,4432.31,4498.37,11843.26,0.00,368.34,0.00,0.00,-0.00,0.00,0.00,-3540.65
,PATROOM1_MULT10_FLR_4,26-SEP-13:30,0.00,0.00,0.00,-18384.02,0.00,0.00,819.25,4432.31,4498.37,11808.27,0.00,368.13,0.00,0.00,-0.00,0.00,0.00,-3542.31
,PATROOM2_FLR_3,26-SEP-13:15,0.00,0.00,0.00,-3388.55,0.00,0.00,138.76,738.72,749.73,2273.26,0.00,99.46,0.00,0.00,-0.00,0.00,0.00,-611.37
,PATROOM2_FLR_4,05-SEP-13:00,0.00,0.00,0.00,-3489.64,0.00,0.00,138.74,738.72,749.73,2022.14,0.00,159.36,0.00,0.00,-0.00,0.00,0.00,-319.04
,PATROOM3_MULT10_FLR_3,06-JUL-08:30,0.00,0.00,0.00,-20154.95,0.00,0.00,804.85,4284.96,4348.81,13797.52,0.00,393.88,0.00,0.00,-0.00,0.00,0.00,-3475.08
,PATROOM3_MULT10_FLR_4,06-JUL-08:30,0.00,0.00,0.00,-20086.11,0.00,0.00,804.83,4284.96,4348.81,13761.81,0.00,392.12,0.00,0.00,-0.00,0.00,0.00,-3506.41
,PATROOM4_FLR_3,18-JUL-09:30,0.00,0.00,0.00,-3151.36,0.00,0.00,138.74,738.72,749.73,1655.71,0.00,164.19,0.00,0.00,-0.00,0.00,0.00,-295.73
,PATROOM4_FLR_4,20-JUL-14:15,0.00,0.00,0.00,-2897.11,0.00,0.00,138.69,738.72,749.73,856.16,0.00,139.34,274.48,0.00,-0.00,0.00,0.00,0.00
,PATROOM5_MULT10_FLR_3,19-JUL-15:00,0.00,0.00,0.00,-15061.63,0.00,0.00,832.48,4432.31,4498.37,4090.00,0.00,861.39,347.08,0.00,-0.00,0.00,0.00,0.00
,PATROOM5_MULT10_FLR_4,19-JUL-15:00,0.00,0.00,0.00,-15051.84,0.00,0.00,832.51,4432.31,4498.37,4100.49,0.00,859.78,328.38,0.00,-0.00,0.00,0.00,0.00
,PATROOM6_FLR_3,27-SEP-15:15,0.00,0.00,0.00,-3238.72,0.00,0.00,110.86,590.97,599.78,2164.83,0.00,149.12,0.00,0.00,-0.00,0.00,0.00,-376.85
,PATROOM6_FLR_4,27-SEP-15:00,0.00,0.00,0.00,-3225.75,0.00,0.00,111.00,590.97,599.78,2269.79,0.00,146.53,0.00,0.00,-0.00,0.00,0.00,-492.32
,PATROOM7_MULT10_FLR_3,16-JUL-16:45,0.00,0.00,0.00,-21164.04,0.00,0.00,804.75,4284.96,4348.81,14030.12,0.00,709.12,0.00,0.00,-0.00,0.00,0.00,-3013.72
,PATROOM7_MULT10_FLR_4,16-JUL-16:45,0.00,0.00,0.00,-21113.20,0.00,0.00,804.88,4284.96,4348.81,13990.30,0.00,707.72,0.00,0.00,-0.00,0.00,0.00,-3023.46
,PATROOM8_FLR_3,15-JUN-16:00,0.00,0.00,0.00,-2847.12,0.00,0.00,110.96,590.97,599.78,1771.12,0.00,155.14,0.00,0.00,-0.00,0.00,0.00,-380.87
,PATROOM8_FLR_4,18-JUL-16:00,0.00,0.00,0.00,-3021.22,0.00,0.00,111.02,590.97,599.78,1778.37,0.00,186.22,0.00,0.00,-0.00,0.00,0.00,-245.14
,PHYSTHERAPY_FLR_3,21-JUL-17:00,0.00,0.00,0.00,-17068.70,0.00,0.00,1833.66,11821.38,7872.14,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,0.00,-4458.48
,RADIOLOGY_FLR_4,21-JUL-17:00,0.00,0.00,0.00,-31875.90,0.00,0.00,1923.24,10456.19,25889.29,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,0.00,-6392.81
,Total Facility,19-JUL-16:30,0.00,0.00,0.00,-867121.17,0.00,0.00,54858.00,445952.01,318306.58,103412.94,0.00,19476.98,0.00,0.00,0.00,-459.97,0.00,-74425.36


Peak Heating Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,BASEMENT,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CORRIDOR_FLR_1,17-JAN-05:02,0.00,0.00,16699.73,-0.00,0.00,0.00,114.08,2490.65,0.00,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-513.89,-18790.57
,CORRIDOR_FLR_2,17-JAN-05:02,0.00,0.00,18484.35,-0.00,0.00,0.00,114.08,2490.65,0.00,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-517.37,-20571.72
,CORRIDOR_FLR_5,06-FEB-05:02,0.00,0.00,23857.88,-0.00,0.00,0.00,100.58,2195.84,0.00,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-1252.55,-24901.75
,CORRIDOR_NW_FLR_3,02-JAN-05:02,0.00,0.00,866.35,-0.00,0.00,0.00,113.62,2480.48,0.00,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-320.78,-3139.67
,CORRIDOR_NW_FLR_4,02-JAN-05:02,0.00,0.00,376.12,-0.00,0.00,0.00,113.61,2480.48,0.00,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-321.04,-2649.18
,CORRIDOR_SE_FLR_3,02-JAN-05:02,0.00,0.00,952.65,-0.00,0.00,0.00,113.61,2480.48,0.00,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-321.04,-3225.71
,CORRIDOR_SE_FLR_4,02-JAN-05:02,0.00,0.00,436.43,-0.00,0.00,0.00,113.62,2480.48,0.00,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-321.26,-2709.26
,DINING_FLR_5,06-FEB-05:02,0.00,0.00,50888.17,-0.00,0.00,0.00,1391.60,5794.36,3748.64,0.00,0.00,0.00,0.00,0.00,-3949.46,0.00,-3707.38,-54165.94
,ER_EXAM1_MULT4_FLR_1,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ER_EXAM3_MULT4_FLR_1,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ER_NURSESTN_LOBBY_FLR_1,02-JAN-05:02,0.00,0.00,13154.17,-0.00,0.00,0.00,328.02,6631.52,9038.49,0.00,0.00,0.00,0.00,0.00,-1632.81,0.00,-790.53,-26728.86
,ER_TRAUMA1_FLR_1,27-JAN-04:00,0.00,0.00,241.60,-0.00,0.00,0.00,197.07,576.23,599.78,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-728.80,-885.89
,ER_TRAUMA2_FLR_1,08-JAN-04:00,0.00,0.00,500.12,-0.00,0.00,0.00,197.20,576.23,599.78,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-769.57,-1103.76
,ER_TRIAGE_MULT4_FLR_1,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ICU_FLR_2,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ICU_NURSESTN_LOBBY_FLR_2,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IC_PATROOM1_MULT5_FLR_2,08-JAN-04:00,0.00,0.00,2002.21,-0.00,0.00,0.00,185.09,2160.87,1686.89,0.00,0.00,0.00,0.00,0.00,-2779.57,0.00,-1651.12,-1604.36
,IC_PATROOM2_FLR_2,08-JAN-04:00,0.00,0.00,1719.71,-0.00,0.00,0.00,49.32,576.23,449.84,0.00,0.00,0.00,0.00,0.00,-1247.73,0.00,-770.15,-777.23
,IC_PATROOM3_MULT6_FLR_2,07-JAN-04:00,0.00,0.00,2016.72,-0.00,0.00,0.00,221.94,2593.04,2024.26,0.00,0.00,0.00,0.00,0.00,-3518.95,0.00,-1936.98,-1400.03
,KITCHEN_FLR_5,06-FEB-05:02,0.00,0.00,68561.51,-0.00,0.00,0.00,1013.60,4261.46,8080.43,0.00,990.67,0.00,0.00,0.00,-0.00,0.00,-3994.17,-78913.50
,LAB_FLR_3,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,LAB_FLR_4,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,LOBBY_RECORDS_FLR_1,17-JAN-05:02,0.00,0.00,64697.09,-0.00,0.00,0.00,391.47,6959.63,796.40,0.00,0.00,0.00,0.00,0.00,-2836.80,0.00,-2356.71,-67651.08
,NURSESTN_LOBBY_FLR_3,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,NURSESTN_LOBBY_FLR_4,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,NURSESTN_LOBBY_FLR_5,06-FEB-05:02,0.00,0.00,48277.34,-0.00,0.00,0.00,276.21,4900.82,5821.68,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-1676.92,-57599.13
,OR1_FLR_2,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OR2_MULT5_FLR_2,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OR3_FLR_2,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OR4_FLR_2,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OR_NURSESTN_LOBBY_FLR_2,30-JAN-05:02,0.00,0.00,35068.26,-0.00,0.00,0.00,268.82,4769.55,5665.74,0.00,0.00,0.00,0.00,0.00,-3438.29,0.00,-2544.53,-39789.55
,OFFICE1_FLR_5,07-JAN-07:02,0.00,0.00,10250.06,-0.00,0.00,0.00,97.43,539.03,374.96,0.00,0.00,0.00,0.00,0.00,-1952.51,0.00,-1225.98,-8082.99
,OFFICE1_MULT4_FLR_1,18-DEC-05:02,0.00,0.00,6569.50,-0.00,0.00,0.00,77.92,431.11,299.89,0.00,0.00,0.00,0.00,0.00,-1015.58,0.00,-661.75,-5701.08
,OFFICE2_MULT5_FLR_5,07-JAN-07:02,0.00,0.00,34808.86,-0.00,0.00,0.00,486.94,2694.42,1874.32,0.00,0.00,0.00,0.00,0.00,-4532.53,0.00,-2765.72,-32566.28
,OFFICE3_FLR_5,07-JAN-07:02,0.00,0.00,10098.76,-0.00,0.00,0.00,97.39,538.88,374.86,0.00,0.00,0.00,0.00,0.00,-1940.80,0.00,-1222.83,-7946.27
,OFFICE4_MULT6_FLR_5,07-JAN-07:02,0.00,0.00,10421.51,-0.00,0.00,0.00,116.88,646.66,449.84,0.00,0.00,0.00,0.00,0.00,-1956.45,0.00,-1321.74,-8356.70
,PATROOM1_MULT10_FLR_3,27-JAN-04:00,0.00,0.00,5842.45,-0.00,0.00,0.00,370.00,2462.40,2249.18,0.00,0.00,0.00,0.00,0.00,-6035.89,0.00,-3128.67,-1759.47
,PATROOM1_MULT10_FLR_4,27-JAN-04:00,0.00,0.00,5963.51,-0.00,0.00,0.00,370.13,2462.40,2249.18,0.00,0.00,0.00,0.00,0.00,-6097.67,0.00,-3131.74,-1815.82
,PATROOM2_FLR_3,27-JAN-06:00,0.00,0.00,2249.38,-0.00,0.00,0.00,100.20,574.56,374.86,0.00,0.00,0.00,0.00,0.00,-1598.50,0.00,-860.42,-840.08
,PATROOM2_FLR_4,27-JAN-06:00,0.00,0.00,2275.10,-0.00,0.00,0.00,100.19,574.56,374.86,0.00,0.00,0.00,0.00,0.00,-1615.04,0.00,-861.06,-848.62
,PATROOM3_MULT10_FLR_3,08-JAN-04:00,0.00,0.00,6282.93,-0.00,0.00,0.00,357.78,2380.53,2174.41,0.00,0.00,0.00,0.00,0.00,-5442.46,0.00,-3194.96,-2558.23
,PATROOM3_MULT10_FLR_4,08-JAN-04:00,0.00,0.00,6342.36,-0.00,0.00,0.00,357.65,2380.53,2174.41,0.00,0.00,0.00,0.00,0.00,-5478.78,0.00,-3196.31,-2579.86
,PATROOM4_FLR_3,08-JAN-04:00,0.00,0.00,2444.85,-0.00,0.00,0.00,61.67,410.40,374.86,0.00,0.00,0.00,0.00,0.00,-1443.94,0.00,-881.37,-966.47
,PATROOM4_FLR_4,08-JAN-03:45,0.00,0.00,2457.65,-0.00,0.00,0.00,61.67,410.40,374.86,0.00,0.00,0.00,0.00,0.00,-1456.75,0.00,-881.59,-966.26
,PATROOM5_MULT10_FLR_3,08-JAN-04:00,0.00,0.00,7284.09,-0.00,0.00,0.00,370.12,2462.40,2249.18,0.00,0.00,0.00,0.00,0.00,-5552.81,0.00,-3303.33,-3509.65
,PATROOM5_MULT10_FLR_4,08-JAN-04:00,0.00,0.00,7381.69,-0.00,0.00,0.00,370.08,2462.40,2249.18,0.00,0.00,0.00,0.00,0.00,-5602.88,0.00,-3306.03,-3554.44
,PATROOM6_FLR_3,27-JAN-06:00,0.00,0.00,2058.66,-0.00,0.00,0.00,80.20,459.65,299.89,0.00,0.00,0.00,0.00,0.00,-1412.69,0.00,-752.73,-732.98
,PATROOM6_FLR_4,27-JAN-06:00,0.00,0.00,2090.94,-0.00,0.00,0.00,80.21,459.65,299.89,0.00,0.00,0.00,0.00,0.00,-1429.26,0.00,-753.45,-747.98
,PATROOM7_MULT10_FLR_3,08-JAN-04:00,0.00,0.00,6198.01,-0.00,0.00,0.00,357.66,2380.53,2174.41,0.00,0.00,0.00,0.00,0.00,-5396.58,0.00,-3193.94,-2520.09
,PATROOM7_MULT10_FLR_4,08-JAN-04:00,0.00,0.00,6338.61,-0.00,0.00,0.00,357.75,2380.53,2174.41,0.00,0.00,0.00,0.00,0.00,-5443.65,0.00,-3197.20,-2610.45
,PATROOM8_FLR_3,08-JAN-04:00,0.00,0.00,2183.87,-0.00,0.00,0.00,49.33,328.32,299.89,0.00,0.00,0.00,0.00,0.00,-1255.13,0.00,-770.95,-835.33
,PATROOM8_FLR_4,08-JAN-04:00,0.00,0.00,2208.37,-0.00,0.00,0.00,49.34,328.32,299.89,0.00,0.00,0.00,0.00,0.00,-1266.54,0.00,-771.71,-847.67
,PHYSTHERAPY_FLR_3,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,RADIOLOGY_FLR_4,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total Facility,06-FEB-05:02,-132951.59,132951.59,475698.96,-132951.59,0.00,0.00,23960.89,213179.16,149552.55,0.00,990.67,0.00,0.00,0.00,-98080.13,0.00,-85034.33,-547316.18


----------------------------------------------------------------------------------------------------
REPORT:,Standard 62.1 Summary
FOR:,Entire Facility
System Ventilation Requirements for Cooling

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow - Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,CAV_1,16.9952,0.0000,157.3669,1.0000,0.0000,16.9952,0.0000,1.0000,0.0000,0.0000,,
,CAV_2,15.9178,0.0000,41.2349,1.0000,0.0000,15.9178,0.0000,1.0000,0.0000,0.0000,,
,VAV_1,28.8648,0.0000,224.4898,1.0000,1.9604,28.1363,0.0697,1.0000,1.9604,0.0697,,
,VAV_2,45.7933,0.0000,342.3846,1.0000,2.4899,45.3455,0.0549,1.0000,2.4899,0.0549,,


System Ventilation Requirements for Heating

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,CAV_1,16.9952,0.0000,157.3669,1.0000,0.0000,16.9952,0.0000,1.0000,0.0000,0.0000,,
,CAV_2,15.9178,0.0000,41.2349,1.0000,0.0000,15.9178,0.0000,1.0000,0.0000,0.0000,,
,VAV_1,13.5351,0.0000,224.4898,1.0000,1.9604,13.5351,0.3784,1.0000,1.9604,0.1448,,
,VAV_2,20.8855,0.0000,342.3846,1.0000,2.4899,20.8855,0.2624,1.0000,2.4899,0.1192,,


Zone Ventilation Parameters

,,AirLoop Name,People Outdoor Air Rate - Rp [m3/s-person],Zone Population - Pz,Area Outdoor Air Rate - Ra [m3/s-m2],Zone Floor Area - Az [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Air Distribution Effectiveness - Ez-clg,Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Air Distribution Effectiveness - Ez-htg,Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,BASEMENT,VAV_1,0.010000,100.5885,0.000000,3739.35,1.0059,1.0000,1.0059,1.000,1.0059
,CORRIDOR_FLR_1,VAV_1,0.000000,6.1455,0.000250,569.03,0.1423,1.0000,0.1423,1.000,0.1423
,CORRIDOR_FLR_2,VAV_1,0.000000,6.1455,0.000250,569.03,0.1423,1.0000,0.1423,1.000,0.1423
,CORRIDOR_FLR_5,VAV_2,0.000000,5.4181,0.000250,501.68,0.1254,1.0000,0.1254,1.000,0.1254
,CORRIDOR_NW_FLR_3,VAV_2,0.000000,6.1205,0.000250,566.71,0.1417,1.0000,0.1417,1.000,0.1417
,CORRIDOR_NW_FLR_4,VAV_2,0.000000,6.1205,0.000250,566.71,0.1417,1.0000,0.1417,1.000,0.1417
,CORRIDOR_SE_FLR_3,VAV_2,0.000000,6.1205,0.000250,566.71,0.1417,1.0000,0.1417,1.000,0.1417
,CORRIDOR_SE_FLR_4,VAV_2,0.000000,6.1205,0.000250,566.71,0.1417,1.0000,0.1417,1.000,0.1417
,DINING_FLR_5,VAV_2,0.010000,74.9726,0.000000,696.77,0.7497,1.0000,0.7497,1.000,0.7497
,ER_EXAM1_MULT4_FLR_1,CAV_1,0.000000,23.9688,0.000000,111.48,0.0000,1.0000,0.0000,1.000,0.0000
,ER_EXAM3_MULT4_FLR_1,CAV_1,0.000000,23.9688,0.000000,111.48,0.0000,1.0000,0.0000,1.000,0.0000
,ER_NURSESTN_LOBBY_FLR_1,VAV_1,0.010000,17.6692,0.000000,1235.61,0.1767,1.0000,0.1767,1.000,0.1767
,ER_TRAUMA1_FLR_1,CAV_1,0.000000,5.9922,0.000000,27.87,0.0000,1.0000,0.0000,1.000,0.0000
,ER_TRAUMA2_FLR_1,CAV_1,0.000000,5.9922,0.000000,27.87,0.0000,1.0000,0.0000,1.000,0.0000
,ER_TRIAGE_MULT4_FLR_1,CAV_1,0.000000,23.9688,0.000000,111.48,0.0000,1.0000,0.0000,1.000,0.0000
,ICU_FLR_2,VAV_2,0.000000,33.2464,0.000000,617.96,0.0000,1.0000,0.0000,1.000,0.0000
,ICU_NURSESTN_LOBBY_FLR_2,VAV_1,0.010000,9.5634,0.000000,668.77,0.0956,1.0000,0.0956,1.000,0.0956
,IC_PATROOM1_MULT5_FLR_2,CAV_1,0.000000,5.6229,0.000000,104.52,0.0000,1.0000,0.0000,1.000,0.0000
,IC_PATROOM2_FLR_2,CAV_2,0.000000,1.4995,0.000000,27.87,0.0000,1.0000,0.0000,1.000,0.0000
,IC_PATROOM3_MULT6_FLR_2,VAV_1,0.000000,6.7475,0.000000,125.42,0.0000,1.0000,0.0000,1.000,0.0000
,KITCHEN_FLR_5,VAV_2,0.000000,49.9817,0.000000,929.03,0.0000,1.0000,0.0000,1.000,0.0000
,LAB_FLR_3,VAV_1,0.000000,14.2448,0.000000,264.77,0.0000,1.0000,0.0000,1.000,0.0000
,LAB_FLR_4,VAV_2,0.000000,14.2448,0.000000,264.77,0.0000,1.0000,0.0000,1.000,0.0000
,LOBBY_RECORDS_FLR_1,VAV_1,0.010000,21.0898,0.000000,1474.81,0.2109,1.0000,0.2109,1.000,0.2109
,NURSESTN_LOBBY_FLR_3,VAV_2,0.010000,12.9530,0.000000,905.80,0.1295,1.0000,0.1295,1.000,0.1295
,NURSESTN_LOBBY_FLR_4,VAV_2,0.010000,12.9530,0.000000,905.80,0.1295,1.0000,0.1295,1.000,0.1295
,NURSESTN_LOBBY_FLR_5,VAV_2,0.010000,14.8793,0.000000,1040.51,0.1488,1.0000,0.1488,1.000,0.1488
,OR1_FLR_2,CAV_2,0.000000,2.9989,0.000000,55.74,0.0000,1.0000,0.0000,1.000,0.0000
,OR2_MULT5_FLR_2,CAV_2,0.000000,14.9945,0.000000,278.71,0.0000,1.0000,0.0000,1.000,0.0000
,OR3_FLR_2,CAV_2,0.000000,2.9989,0.000000,55.74,0.0000,1.0000,0.0000,1.000,0.0000
,OR4_FLR_2,CAV_2,0.000000,11.9956,0.000000,222.97,0.0000,1.0000,0.0000,1.000,0.0000
,OR_NURSESTN_LOBBY_FLR_2,VAV_1,0.010000,14.4808,0.000000,1012.64,0.1448,1.0000,0.1448,1.000,0.1448
,OFFICE1_FLR_5,VAV_2,0.010000,5.2481,0.000000,69.70,0.0525,1.0000,0.0525,1.000,0.0525
,OFFICE1_MULT4_FLR_1,VAV_1,0.010000,4.1974,0.000000,55.74,0.0420,1.0000,0.0420,1.000,0.0420
,OFFICE2_MULT5_FLR_5,VAV_2,0.010000,26.2335,0.000000,348.39,0.2623,1.0000,0.2623,1.000,0.2623
,OFFICE3_FLR_5,VAV_2,0.010000,5.2467,0.000000,69.68,0.0525,1.0000,0.0525,1.000,0.0525
,OFFICE4_MULT6_FLR_5,VAV_2,0.010000,6.2960,0.000000,83.61,0.0630,1.0000,0.0630,1.000,0.0630
,PATROOM1_MULT10_FLR_3,CAV_1,0.000000,11.2459,0.000000,209.03,0.0000,1.0000,0.0000,1.000,0.0000
,PATROOM1_MULT10_FLR_4,VAV_1,0.000000,11.2459,0.000000,209.03,0.0000,1.0000,0.0000,1.000,0.0000
,PATROOM2_FLR_3,CAV_2,0.000000,1.8743,0.000000,34.84,0.0000,1.0000,0.0000,1.000,0.0000
,PATROOM2_FLR_4,VAV_2,0.000000,1.8743,0.000000,34.84,0.0000,1.0000,0.0000,1.000,0.0000
,PATROOM3_MULT10_FLR_3,VAV_1,0.000000,10.8720,0.000000,202.08,0.0000,1.0000,0.0000,1.000,0.0000
,PATROOM3_MULT10_FLR_4,CAV_1,0.000000,10.8720,0.000000,202.08,0.0000,1.0000,0.0000,1.000,0.0000
,PATROOM4_FLR_3,VAV_2,0.000000,1.8743,0.000000,34.84,0.0000,1.0000,0.0000,1.000,0.0000
,PATROOM4_FLR_4,CAV_2,0.000000,1.8743,0.000000,34.84,0.0000,1.0000,0.0000,1.000,0.0000
,PATROOM5_MULT10_FLR_3,CAV_1,0.000000,11.2459,0.000000,209.03,0.0000,1.0000,0.0000,1.000,0.0000
,PATROOM5_MULT10_FLR_4,CAV_1,0.000000,11.2459,0.000000,209.03,0.0000,1.0000,0.0000,1.000,0.0000
,PATROOM6_FLR_3,CAV_2,0.000000,1.4995,0.000000,27.87,0.0000,1.0000,0.0000,1.000,0.0000
,PATROOM6_FLR_4,CAV_1,0.000000,1.4995,0.000000,27.87,0.0000,1.0000,0.0000,1.000,0.0000
,PATROOM7_MULT10_FLR_3,CAV_1,0.000000,10.8720,0.000000,202.08,0.0000,1.0000,0.0000,1.000,0.0000
,PATROOM7_MULT10_FLR_4,CAV_1,0.000000,10.8720,0.000000,202.08,0.0000,1.0000,0.0000,1.000,0.0000
,PATROOM8_FLR_3,CAV_2,0.000000,1.4995,0.000000,27.87,0.0000,1.0000,0.0000,1.000,0.0000
,PATROOM8_FLR_4,VAV_1,0.000000,1.4995,0.000000,27.87,0.0000,1.0000,0.0000,1.000,0.0000
,PHYSTHERAPY_FLR_3,VAV_2,0.008000,26.2404,0.000000,487.74,0.2099,1.0000,0.2099,1.000,0.2099
,RADIOLOGY_FLR_4,VAV_2,0.000000,26.2404,0.000000,487.74,0.0000,1.0000,0.0000,1.000,0.0000


System Ventilation Parameters

,,People Outdoor Air Rate - Rp [m3/s-person],Sum of Zone Population - Pz-sum,Area Outdoor Air Rate - Ra [m3/s-m2],Sum of Zone Floor Area - Az-sum [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,CAV_1,0.000000,157.37,0.000000,1755.9223,0.0000,0.0000,0.0000
,CAV_2,0.000000,41.23,0.000000,766.4501,0.0000,0.0000,0.0000
,VAV_1,0.007465,224.49,0.000028,10154.1613,1.9604,1.9604,1.9604
,VAV_2,0.005251,342.38,0.000071,9745.7064,2.4899,2.4899,2.4899


Zone Ventilation Calculations for Cooling Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,BASEMENT,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,5.4039,5.4039,1.6212,1.0059,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_FLR_1,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.0257,1.0257,0.3077,0.1423,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_FLR_2,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.3493,1.3493,0.4048,0.1423,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_FLR_5,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.3001,1.3001,0.3900,0.1254,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_NW_FLR_3,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.3438,1.3438,0.4031,0.1417,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_NW_FLR_4,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.3438,1.3438,0.4031,0.1417,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_SE_FLR_3,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.3438,1.3438,0.4031,0.1417,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_SE_FLR_4,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.3438,1.3438,0.4031,0.1417,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,DINING_FLR_5,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,3.8816,3.8816,1.1645,0.7497,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ER_EXAM1_MULT4_FLR_1,CAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.5861,1.5861,1.5861,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ER_EXAM3_MULT4_FLR_1,CAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.5861,1.5861,1.5861,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ER_NURSESTN_LOBBY_FLR_1,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,4.1801,4.1801,1.2540,0.1767,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ER_TRAUMA1_FLR_1,CAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3965,0.3965,0.3965,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ER_TRAUMA2_FLR_1,CAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3965,0.3965,0.3965,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ER_TRIAGE_MULT4_FLR_1,CAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.5861,1.5861,1.5861,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ICU_FLR_2,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,4.6625,4.6625,4.6625,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ICU_NURSESTN_LOBBY_FLR_2,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,2.4675,2.4675,0.7402,0.0956,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,IC_PATROOM1_MULT5_FLR_2,CAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.8744,0.8744,0.8744,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,IC_PATROOM2_FLR_2,CAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3498,0.3498,0.3498,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,IC_PATROOM3_MULT6_FLR_2,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.5667,1.5667,1.5667,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,KITCHEN_FLR_5,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,3.0908,3.0908,3.0908,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LAB_FLR_3,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.8820,1.8820,1.8820,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LAB_FLR_4,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.8820,1.8820,1.8820,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LOBBY_RECORDS_FLR_1,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,4.0597,4.0597,1.2179,0.2109,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,NURSESTN_LOBBY_FLR_3,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,2.4470,2.4470,0.7341,0.1295,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,NURSESTN_LOBBY_FLR_4,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,2.4921,2.4921,0.7476,0.1295,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,NURSESTN_LOBBY_FLR_5,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,3.5741,3.5741,1.0722,0.1488,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,OR1_FLR_2,CAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.3675,1.3675,1.3675,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,OR2_MULT5_FLR_2,CAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,6.7025,6.7025,6.7025,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,OR3_FLR_2,CAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.3323,1.3323,1.3323,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,OR4_FLR_2,CAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,5.0050,5.0050,5.0050,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,OR_NURSESTN_LOBBY_FLR_2,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,3.0450,3.0450,0.9135,0.1448,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,OFFICE1_FLR_5,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.6140,0.6140,0.1842,0.0525,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,OFFICE1_MULT4_FLR_1,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3683,0.3683,0.1105,0.0420,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,OFFICE2_MULT5_FLR_5,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,2.6161,2.6161,0.7848,0.2623,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,OFFICE3_FLR_5,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.5944,0.5944,0.1783,0.0525,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,OFFICE4_MULT6_FLR_5,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.5440,0.5440,0.1632,0.0630,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PATROOM1_MULT10_FLR_3,CAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.4868,1.4868,1.4868,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PATROOM1_MULT10_FLR_4,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.4868,1.4868,1.4868,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PATROOM2_FLR_3,CAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3000,0.3000,0.3000,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PATROOM2_FLR_4,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2990,0.2990,0.2990,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PATROOM3_MULT10_FLR_3,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.7449,1.7449,1.7449,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PATROOM3_MULT10_FLR_4,CAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.7382,1.7382,1.7382,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PATROOM4_FLR_3,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2763,0.2763,0.2763,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PATROOM4_FLR_4,CAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2756,0.2756,0.2756,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PATROOM5_MULT10_FLR_3,CAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.4868,1.4868,1.4868,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PATROOM5_MULT10_FLR_4,CAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.4868,1.4868,1.4868,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PATROOM6_FLR_3,CAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2992,0.2992,0.2992,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PATROOM6_FLR_4,CAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2977,0.2977,0.2977,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PATROOM7_MULT10_FLR_3,CAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,2.0412,2.0412,2.0412,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PATROOM7_MULT10_FLR_4,CAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,2.0318,2.0318,2.0318,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PATROOM8_FLR_3,CAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2860,0.2860,0.2860,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PATROOM8_FLR_4,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2848,0.2848,0.2848,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PHYSTHERAPY_FLR_3,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,3.4697,3.4697,1.0409,0.2099,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,RADIOLOGY_FLR_4,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,8.6743,8.6743,2.6023,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Cooling Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Zone Ventilation Efficiency - Evz-min
,CAV_1,16.9952,16.9952,16.9952,16.9952,0.0000,1.0000
,CAV_2,15.9178,15.9178,15.9178,15.9178,0.0000,1.0000
,VAV_1,28.8648,28.1363,28.8648,13.5351,1.9604,1.0000
,VAV_2,45.7933,45.3455,45.7933,20.8855,2.4899,1.0000


Zone Ventilation Calculations for Heating Design

