Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:31
,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,BASEMENT,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.6212,1.6212,1.6212,1.0059,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_FLR_1,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3077,0.3077,0.3077,0.1423,0.2456,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_FLR_2,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4048,0.4048,0.4048,0.1423,0.2452,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_FLR_5,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3900,0.3900,0.3900,0.1254,0.1318,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_NW_FLR_3,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4031,0.4031,0.4031,0.1417,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_NW_FLR_4,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4031,0.4031,0.4031,0.1417,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_SE_FLR_3,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4031,0.4031,0.4031,0.1417,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_SE_FLR_4,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4031,0.4031,0.4031,0.1417,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,DINING_FLR_5,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.1645,1.1645,1.1645,0.7497,0.4646,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ER_EXAM1_MULT4_FLR_1,CAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.5861,1.5861,1.5861,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ER_EXAM3_MULT4_FLR_1,CAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.5861,1.5861,1.5861,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ER_NURSESTN_LOBBY_FLR_1,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.2540,1.2540,1.2540,0.1767,0.4009,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ER_TRAUMA1_FLR_1,CAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3965,0.3965,0.3965,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ER_TRAUMA2_FLR_1,CAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3965,0.3965,0.3965,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ER_TRIAGE_MULT4_FLR_1,CAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.5861,1.5861,1.5861,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ICU_FLR_2,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,4.6625,4.6625,4.6625,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ICU_NURSESTN_LOBBY_FLR_2,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.7402,0.7402,0.7402,0.0956,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,IC_PATROOM1_MULT5_FLR_2,CAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.8744,0.8744,0.8744,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,IC_PATROOM2_FLR_2,CAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3498,0.3498,0.3498,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,IC_PATROOM3_MULT6_FLR_2,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.5667,1.5667,1.5667,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,KITCHEN_FLR_5,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,3.0908,3.0908,3.0908,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LAB_FLR_3,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.8820,1.8820,1.8820,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LAB_FLR_4,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.8820,1.8820,1.8820,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LOBBY_RECORDS_FLR_1,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.2179,1.2179,1.2179,0.2109,0.0940,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,NURSESTN_LOBBY_FLR_3,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.7341,0.7341,0.7341,0.1295,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,NURSESTN_LOBBY_FLR_4,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.7476,0.7476,0.7476,0.1295,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,NURSESTN_LOBBY_FLR_5,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.0722,1.0722,1.0722,0.1488,0.0979,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,OR1_FLR_2,CAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.3675,1.3675,1.3675,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,OR2_MULT5_FLR_2,CAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,6.7025,6.7025,6.7025,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,OR3_FLR_2,CAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.3323,1.3323,1.3323,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,OR4_FLR_2,CAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,5.0050,5.0050,5.0050,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,OR_NURSESTN_LOBBY_FLR_2,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.9135,0.9135,0.9135,0.1448,0.1383,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,OFFICE1_FLR_5,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1842,0.1842,0.1842,0.0525,0.1354,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,OFFICE1_MULT4_FLR_1,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1105,0.1105,0.1105,0.0420,0.1564,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,OFFICE2_MULT5_FLR_5,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.7848,0.7848,0.7848,0.2623,0.2334,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,OFFICE3_FLR_5,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1783,0.1783,0.1783,0.0525,0.1356,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,OFFICE4_MULT6_FLR_5,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1632,0.1632,0.1632,0.0630,0.1357,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PATROOM1_MULT10_FLR_3,CAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.4868,1.4868,1.4868,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PATROOM1_MULT10_FLR_4,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.4868,1.4868,1.4868,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PATROOM2_FLR_3,CAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3000,0.3000,0.3000,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PATROOM2_FLR_4,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2990,0.2990,0.2990,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PATROOM3_MULT10_FLR_3,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.7449,1.7449,1.7449,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PATROOM3_MULT10_FLR_4,CAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.7382,1.7382,1.7382,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PATROOM4_FLR_3,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2763,0.2763,0.2763,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PATROOM4_FLR_4,CAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2756,0.2756,0.2756,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PATROOM5_MULT10_FLR_3,CAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.4868,1.4868,1.4868,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PATROOM5_MULT10_FLR_4,CAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.4868,1.4868,1.4868,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PATROOM6_FLR_3,CAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2992,0.2992,0.2992,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PATROOM6_FLR_4,CAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2977,0.2977,0.2977,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PATROOM7_MULT10_FLR_3,CAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,2.0412,2.0412,2.0412,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PATROOM7_MULT10_FLR_4,CAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,2.0318,2.0318,2.0318,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PATROOM8_FLR_3,CAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2860,0.2860,0.2860,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PATROOM8_FLR_4,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2848,0.2848,0.2848,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PHYSTHERAPY_FLR_3,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.0409,1.0409,1.0409,0.2099,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,RADIOLOGY_FLR_4,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,2.6023,2.6023,2.6023,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Heating Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Zone Ventilation Efficiency - Evz-min
,CAV_1,16.9952,16.9952,16.9952,16.9952,0.0000,1.0000
,CAV_2,15.9178,15.9178,15.9178,15.9178,0.0000,1.0000
,VAV_1,13.5351,13.5351,13.5351,13.5351,1.9604,1.0000
,VAV_2,20.8855,20.8855,20.8855,20.8855,2.4899,1.0000


----------------------------------------------------------------------------------------------------
REPORT:,LEED Summary
FOR:,Entire Facility
Sec1.1A-General Information

,,Data
,Weather File,RUNPERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300
,Total gross floor area [m2],22422.24
,Principal Heating Source,Natural Gas


EAp2-1. Space Usage Type

,,Space Area [m2],Regularly Occupied Area [m2],Unconditioned Area [m2],Typical Hours/Week in Operation [hr/wk]
,BASEMENT,3739.35,3739.35,0.00,150.16
,CORRIDOR_FLR_1,569.03,569.03,0.00,150.16
,CORRIDOR_FLR_2,569.03,569.03,0.00,150.16
,CORRIDOR_FLR_5,501.68,501.68,0.00,150.16
,CORRIDOR_NW_FLR_3,566.71,566.71,0.00,150.16
,CORRIDOR_NW_FLR_4,566.71,566.71,0.00,150.16
,CORRIDOR_SE_FLR_3,566.71,566.71,0.00,150.16
,CORRIDOR_SE_FLR_4,566.71,566.71,0.00,150.16
,DINING_FLR_5,696.77,696.77,0.00,150.16
,ER_EXAM1_MULT4_FLR_1,27.87,27.87,0.00,168.00
,ER_EXAM3_MULT4_FLR_1,27.87,27.87,0.00,168.00
,ER_NURSESTN_LOBBY_FLR_1,1235.61,1235.61,0.00,150.16
,ER_TRAUMA1_FLR_1,27.87,27.87,0.00,168.00
,ER_TRAUMA2_FLR_1,27.87,27.87,0.00,168.00
,ER_TRIAGE_MULT4_FLR_1,27.87,27.87,0.00,168.00
,ICU_FLR_2,617.96,617.96,0.00,168.00
,ICU_NURSESTN_LOBBY_FLR_2,668.77,668.77,0.00,150.16
,IC_PATROOM1_MULT5_FLR_2,20.90,20.90,0.00,168.00
,IC_PATROOM2_FLR_2,27.87,27.87,0.00,168.00
,IC_PATROOM3_MULT6_FLR_2,20.90,20.90,0.00,168.00
,KITCHEN_FLR_5,929.03,929.03,0.00,150.16
,LAB_FLR_3,264.77,264.77,0.00,150.16
,LAB_FLR_4,264.77,264.77,0.00,150.16
,LOBBY_RECORDS_FLR_1,1474.81,1474.81,0.00,150.16
,NURSESTN_LOBBY_FLR_3,905.80,905.80,0.00,150.16
,NURSESTN_LOBBY_FLR_4,905.80,905.80,0.00,150.16
,NURSESTN_LOBBY_FLR_5,1040.51,1040.51,0.00,150.16
,OR1_FLR_2,55.74,55.74,0.00,168.00
,OR2_MULT5_FLR_2,55.74,55.74,0.00,168.00
,OR3_FLR_2,55.74,55.74,0.00,168.00
,OR4_FLR_2,222.97,222.97,0.00,168.00
,OR_NURSESTN_LOBBY_FLR_2,1012.64,1012.64,0.00,150.16
,OFFICE1_FLR_5,69.70,69.70,0.00,150.16
,OFFICE1_MULT4_FLR_1,13.94,13.94,0.00,150.16
,OFFICE2_MULT5_FLR_5,69.68,69.68,0.00,150.16
,OFFICE3_FLR_5,69.68,69.68,0.00,150.16
,OFFICE4_MULT6_FLR_5,13.94,13.94,0.00,150.16
,PATROOM1_MULT10_FLR_3,20.90,20.90,0.00,168.00
,PATROOM1_MULT10_FLR_4,20.90,20.90,0.00,168.00
,PATROOM2_FLR_3,34.84,34.84,0.00,168.00
,PATROOM2_FLR_4,34.84,34.84,0.00,168.00
,PATROOM3_MULT10_FLR_3,20.21,20.21,0.00,168.00
,PATROOM3_MULT10_FLR_4,20.21,20.21,0.00,168.00
,PATROOM4_FLR_3,34.84,34.84,0.00,168.00
,PATROOM4_FLR_4,34.84,34.84,0.00,168.00
,PATROOM5_MULT10_FLR_3,20.90,20.90,0.00,168.00
,PATROOM5_MULT10_FLR_4,20.90,20.90,0.00,168.00
,PATROOM6_FLR_3,27.87,27.87,0.00,168.00
,PATROOM6_FLR_4,27.87,27.87,0.00,168.00
,PATROOM7_MULT10_FLR_3,20.21,20.21,0.00,168.00
,PATROOM7_MULT10_FLR_4,20.21,20.21,0.00,168.00
,PATROOM8_FLR_3,27.87,27.87,0.00,168.00
,PATROOM8_FLR_4,27.87,27.87,0.00,168.00
,PHYSTHERAPY_FLR_3,487.74,487.74,0.00,150.16
,RADIOLOGY_FLR_4,487.74,487.74,0.00,150.16
,Totals,22422.24,22422.24,0.00,


EAp2-2. Advisory Messages

,,Data
,Number of hours heating loads not met,307.75
,Number of hours cooling loads not met,45.50
,Number of hours not met,353.25


EAp2-3. Energy Type Summary

,,Utility Rate,Virtual Rate [$/unit energy],Units of Energy,Units of Demand
,Electricity,PSI_LLF_LOWLOADFACTORSERVICE,0.099,kWh,kW
,Natural Gas,IN_EIAMONTHLYRATEGAS,9.350,MCF,MCF/Hr
,Other,,,,


EAp2-4/5. Performance Rating Method Compliance

,,Electric Energy Use [GJ],Electric Demand [W],Natural Gas Energy Use [GJ],Natural Gas Demand [W],Additional Fuel Use [GJ],Additional Fuel Demand [W],District Cooling Use [GJ],District Cooling Demand [W],District Heating Use [GJ],District Heating Demand [W]
,Heating -- Boiler,0.00,0.00,13565.51,1736642.95,0.00,0.00,0.00,0.00,0.00,0.00
,Heating -- Boiler Parasitic,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling -- General,5224.45,472502.11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting -- General,8375.01,445952.01,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting -- Exterior Facade Lighting,326.95,20829.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- MiscPlug,5948.31,282944.25,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- KitchenExhFan,12.27,925.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- MiscElec,581.23,26240.46,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- MiscGas,0.00,0.00,1358.42,84970.05,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment -- Elevators,2499.45,162962.64,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Fan Energy,3619.53,153341.11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Zone Exhaust Fans,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps -- General,1582.19,68466.93,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection -- General,867.70,37310.87,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection -- Other,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification -- Not Subdivided,1431.68,178133.32,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- Water Heater,0.00,0.00,761.67,72245.21,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- General,53.17,5242.62,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Low Temp Refrigeration,41.57,6543.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Med Temp Refrigeration,87.78,3347.45,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


EAp2-6. Energy Use Summary

,,Process Subtotal [GJ],Total Energy Use [GJ]
,Electricity,6724.32,30651.30
,Natural Gas,1358.42,15685.60
,Total,8082.74,46336.89
,Additional,0.00,0.00


EAp2-7. Energy Cost Summary

,,Process Subtotal [$],Total Energy Cost [$]
,Electricity,185542.90,845755.04
,Natural Gas,12038.07,139003.24
,Other,,0.00
,Total,197580.96,984758.27
,Additional,0.00,
Process energy cost based on ratio of process to total energy.


L-1. Renewable Energy Source Summary

,,Rated Capacity [kW],Annual Energy Generated [GJ]
,Photovoltaic,0.00,0.00
,Wind,0.00,0.00


EAp2-17a. Energy Use Intensity - Electricity

,,Electricty [MJ/m2]
,Interior Lighting (All),373.51
,Space Heating,0.00
,Space Cooling,233.00
,Fans (All),161.43
,Service Water Heating,0.00
,Receptacle Equipment,291.76
,Miscellaneous (All),1367.00
,Subtotal,1367.00


EAp2-17b. Energy Use Intensity - Natural Gas

,,Natural Gas [MJ/m2]
,Space Heating,605.00
,Service Water Heating,33.97
,Miscellaneous (All),699.56
,Subtotal,699.56


EAp2-17c. Energy Use Intensity - Additional

,,Additional [MJ/m2]
,Subtotal,0.00
,Miscellaneous,0.00


EAp2-18. End Use Percentage

,,Percent [%]
,Interior Lighting (All),18.07
,Space Heating,29.28
,Space Cooling,11.27
,Fans (All),7.81
,Service Water Heating,1.64
,Receptacle Equipment,17.05
,Miscellaneous,14.87


Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)

,,Equivalent Full Load Hours of Operation Per Year [hr],Hours > 1% [hr]
,KITCHEN_EXHAUST_SCH,3796.,3796.
,ADMIN_EQUIP_SCH,5344.,8760.
,ADMIN_LIGHT_SCH,3889.,8760.
,ADMIN_OCC_SCH,3469.,7965.
,BLDG_ELEVATORS,4320.,8760.
,BLDG_LIGHT_SCH,3127.,8760.
,CRITICAL_EQUIP_SCH,6789.,8760.
,CRITICAL_LIGHT_SCH,6570.,8760.
,CRITICAL_OCC_SCH,6242.,8760.
,INFIL_QUARTER_ON_SCH,2190.,8760.
,KITCHEN_ELEC_EQUIP_SCH,2154.,8760.
,KITCHEN_GAS_EQUIP_SCH,1332.,8760.
,WORK_EFF_SCH,0.,0.
,CAV_OAMINFRACSCHEDULE,2891.,8760.
,VAV_OAMINFRACSCHEDULE,2190.,8760.
,KITCHEN_FLR_5_CASE:1_WALKINFREEZER_CASECREDITREDUXSCHED,2774.,8760.
,BLDG_SWH_EXTD_SCH,4014.,8760.
,BLDG_SWH_SCH,2178.,8760.
,WATER EQUIPMENT LATENT FRACT SCHED,438.,8760.
,WATER EQUIPMENT SENSIBLE FRACT SCHED,1752.,8760.


Schedules-SetPoints (Schedule Type=Temperature)

,,First Object Used,Month Assumed,11am First Wednesday [C],Days with Same 11am Value,11pm First Wednesday [C],Days with Same 11pm Value
,ADMIN_HTGSETP_SCH,BASEMENT DUALSPSCHED,January,21.10,365,18.30,365
,ADMIN_CLGSETP_SCH,BASEMENT DUALSPSCHED,July,22.20,365,25.00,365
,CRITICAL_HTGSETP_SCH,ER_EXAM1_MULT4_FLR_1 DUALSPSCHED,January,21.10,365,21.10,365
,CRITICAL_CLGSETP_SCH,ER_EXAM1_MULT4_FLR_1 DUALSPSCHED,July,22.20,365,22.20,365
,KITCHEN_HTGSETP_SCH,KITCHEN_FLR_5 DUALSPSCHED,January,19.00,365,15.60,365
,KITCHEN_CLGSETP_SCH,KITCHEN_FLR_5 DUALSPSCHED,July,26.00,365,30.00,365
,OR_HTGSETP_SCH,OR1_FLR_2 DUALSPSCHED,January,18.30,365,18.30,365
,OR_CLGSETP_SCH,OR1_FLR_2 DUALSPSCHED,July,18.30,365,22.20,365


----------------------------------------------------------------------------------------------------
REPORT:,Economics Results Summary Report
FOR:,Entire Facility
Annual Cost

,,Electric,Gas,Other,Total
,Cost [$],845755.04,139003.24,0.00,984758.27
,Cost per Total Building Area [$/m2],37.72,6.20,0.00,43.92
,Cost per Net Conditioned Building Area [$/m2],37.72,6.20,0.00,43.92


Tariff Summary

,,Selected,Qualified,Meter,Buy or Sell,Group,Annual Cost ($)
,PSI_LLF_LOWLOADFACTORSERVICE,Yes,Yes,ELECTRICITY:FACILITY,Buy,COMM ELECT,845755.04
,PSI_CS_COMMERCIALELECTRICSERVICE,No,No,ELECTRICITY:FACILITY,Buy,COMM ELECT,419658.85
,IN_EIAMONTHLYRATEGAS,Yes,Yes,GAS:FACILITY,Buy,COMM GAS,139003.24


----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,PSI_LLF_LOWLOADFACTORSERVICE
General

,,Parameter
,Meter,ELECTRICITY:FACILITY
,Selected,Yes
,Group,COMM ELECT
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,kWh


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),62200.46,55966.26,64839.72,62084.16,66463.41,68451.61,74612.42,73982.04,66116.96,64513.20,61695.61,62000.66,782926.52,74612.42
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,180.00,15.00
,Basis ($),62215.46,55981.26,64854.72,62099.16,66478.41,68466.61,74627.42,73997.04,66131.96,64528.20,61710.61,62015.66,783106.52,74627.42
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),62215.46,55981.26,64854.72,62099.16,66478.41,68466.61,74627.42,73997.04,66131.96,64528.20,61710.61,62015.66,783106.52,74627.42
,Taxes ($),4977.24,4478.50,5188.38,4967.93,5318.27,5477.33,5970.19,5919.76,5290.56,5162.26,4936.85,4961.25,62648.52,5970.19
,Total ($),67192.70,60459.76,70043.09,67067.09,71796.69,73943.93,80597.62,79916.80,71422.52,69690.46,66647.46,66976.91,845755.04,80597.62


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FUELCOSTADJUSTENERGYCHARGE ($),1361.20,1248.45,1418.58,1382.36,1464.91,1518.49,1642.34,1629.22,1465.31,1411.52,1369.93,1355.96,17268.28,1642.34,EnergyCharges
,QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($),359.76,329.96,374.93,365.36,387.18,401.34,434.07,430.60,387.28,373.06,362.07,358.38,4564.00,434.07,EnergyCharges
,SOXNOXRIDERADJUSTENERGYCHARGE ($),756.44,693.79,788.33,768.21,814.08,843.86,912.68,905.39,814.30,784.41,761.30,753.54,9596.33,912.68,EnergyCharges
,DSMRIDERADJUSTENERGYCHARGE ($),-248.3,-227.8,-258.8,-252.2,-267.3,-277.0,-299.6,-297.2,-267.3,-257.5,-249.9,-247.4,-3150.5,-227.8,EnergyCharges
,PURCHPOWERTRACKERADJUSTENERGYCHARGE ($),-20.8,-19.1,-21.7,-21.1,-22.4,-23.2,-25.1,-24.9,-22.4,-21.6,-20.9,-20.7,-264.0,-19.1,EnergyCharges
,MIDWESTISOADJUSTENERGYCHARGE ($),-145.0,-133.0,-151.1,-147.2,-156.0,-161.7,-174.9,-173.5,-156.1,-150.3,-145.9,-144.4,-1839.2,-133.0,EnergyCharges
,CLEANCOALRIDERENERGYCHARGE ($),559.11,512.80,582.68,567.81,601.71,623.72,674.59,669.20,601.88,579.78,562.70,556.96,7092.94,674.59,EnergyCharges
,TAXOFEIGHTPERCENT ($),4977.24,4478.50,5188.38,4967.93,5318.27,5477.33,5970.19,5919.76,5290.56,5162.26,4936.85,4961.25,62648.52,5970.19,Taxes
,ANNUALENERGYCHARGE ($),39209.65,35967.36,40859.91,39818.38,42192.21,43733.13,47294.59,46917.29,42203.70,40656.90,39460.93,39059.21,497373.25,47294.59,EnergyCharges
,ANNUALDEMANDBASECHARGE ($),20368.44,17593.73,21246.87,19602.61,21449.01,21793.06,24153.82,23926.01,21090.31,21136.97,19595.47,20329.14,252285.43,24153.82,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,62215.46,55981.26,64854.72,62099.16,66478.41,68466.61,74627.42,73997.04,66131.96,64528.20,61710.61,62015.66,783106.52,74627.42
,TotalEnergy,671200.89,615606.06,699497.54,681638.77,722342.29,748763.96,809831.66,803362.16,722539.17,696016.58,675509.50,668621.42,8514929.99,809831.66


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,MINDEMAND75KW,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,671200.89,615606.06,699497.54,681638.77,722342.29,748763.96,809831.66,803362.16,722539.17,696016.58,675509.50,668621.42,8514929.99,809831.66
,TotalDemand,1328.79,1348.29,1382.46,1478.42,1486.19,1593.03,1653.46,1644.40,1530.02,1376.08,1444.98,1319.04,17585.18,1653.46
,PeakEnergy,671200.89,615606.06,699497.54,681638.77,722342.29,748763.96,809831.66,803362.16,722539.17,696016.58,675509.50,668621.42,8514929.99,809831.66
,PeakDemand,1328.79,1348.29,1382.46,1478.42,1486.19,1593.03,1653.46,1644.40,1530.02,1376.08,1444.98,1319.04,17585.18,1653.46
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,1328.79,1348.29,1382.46,1478.42,1486.19,1593.03,1653.46,1644.40,1530.02,1376.08,1444.98,1319.04,17585.18,1653.46
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,1328.79,1348.29,1382.46,1478.42,1486.19,1593.03,1653.46,1644.40,1530.02,1376.08,1444.98,1319.04,17585.18,1653.46
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,1328.79,1348.29,1382.46,1478.42,1486.19,1593.03,1653.46,1644.40,1530.02,1376.08,1444.98,1319.04,17585.18,1653.46
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,671200.89,615606.06,699497.54,681638.77,722342.29,748763.96,809831.66,803362.16,722539.17,696016.58,675509.50,668621.42,8514929.99,809831.66
,PeakAndShoulderDemand,1328.79,1348.29,1382.46,1478.42,1486.19,1593.03,1653.46,1644.40,1530.02,1376.08,1444.98,1319.04,17585.18,1653.46
,PeakAndMidPeakEnergy,671200.89,615606.06,699497.54,681638.77,722342.29,748763.96,809831.66,803362.16,722539.17,696016.58,675509.50,668621.42,8514929.99,809831.66
,PeakAndMidPeakDemand,1328.79,1348.29,1382.46,1478.42,1486.19,1593.03,1653.46,1644.40,1530.02,1376.08,1444.98,1319.04,17585.18,1653.46
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,671200.89,615606.06,699497.54,681638.77,722342.29,748763.96,809831.66,803362.16,722539.17,696016.58,675509.50,668621.42,8514929.99,809831.66
,PeakAndOffPeakDemand,1328.79,1348.29,1382.46,1478.42,1486.19,1593.03,1653.46,1644.40,1530.02,1376.08,1444.98,1319.04,17585.18,1653.46
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
MINDEMAND75KW FROM TotalDemand
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy
ANNUALENERGYCHARGE FROM TotalEnergy
ANNUALDEMANDBASECHARGE FROM TotalEnergy TotalDemand
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE ANNUALDEMANDBASECHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,PSI_CS_COMMERCIALELECTRICSERVICE
General

,,Parameter
,Meter,ELECTRICITY:FACILITY
,Selected,No
,Group,COMM ELECT
,Qualified,No
,Disqualifier,MAXDEMAND75KW
,Computation,automatic
,Units,kWh


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),30624.44,28093.26,31912.75,31099.66,32952.85,34155.80,36936.16,36641.61,32961.82,31754.27,30820.60,30507.00,388460.21,36936.16
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,112.80,9.40
,Basis ($),30633.84,28102.66,31922.15,31109.06,32962.25,34165.20,36945.56,36651.01,32971.22,31763.67,30830.00,30516.40,388573.01,36945.56
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),30633.84,28102.66,31922.15,31109.06,32962.25,34165.20,36945.56,36651.01,32971.22,31763.67,30830.00,30516.40,388573.01,36945.56
,Taxes ($),2450.71,2248.21,2553.77,2488.72,2636.98,2733.22,2955.64,2932.08,2637.70,2541.09,2466.40,2441.31,31085.84,2955.64
,Total ($),33084.54,30350.87,34475.93,33597.79,35599.23,36898.42,39901.20,39583.09,35608.91,34304.76,33296.40,32957.71,419658.85,39901.20


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FUELCOSTADJUSTENERGYCHARGE ($),1361.20,1248.45,1418.58,1382.36,1464.91,1518.49,1642.34,1629.22,1465.31,1411.52,1369.93,1355.96,17268.28,1642.34,EnergyCharges
,QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($),359.76,329.96,374.93,365.36,387.18,401.34,434.07,430.60,387.28,373.06,362.07,358.38,4564.00,434.07,EnergyCharges
,SOXNOXRIDERADJUSTENERGYCHARGE ($),756.44,693.79,788.33,768.21,814.08,843.86,912.68,905.39,814.30,784.41,761.30,753.54,9596.33,912.68,EnergyCharges
,DSMRIDERADJUSTENERGYCHARGE ($),14.10,12.93,14.69,14.31,15.17,15.72,17.01,16.87,15.17,14.62,14.19,14.04,178.81,17.01,EnergyCharges
,PURCHPOWERTRACKERADJUSTENERGYCHARGE ($),22.82,20.93,23.78,23.18,24.56,25.46,27.53,27.31,24.57,23.66,22.97,22.73,289.51,27.53,EnergyCharges
,MIDWESTISOADJUSTENERGYCHARGE ($),-136.3,-125.0,-142.0,-138.4,-146.6,-152.0,-164.4,-163.1,-146.7,-141.3,-137.1,-135.7,-1728.5,-125.0,EnergyCharges
,CLEANCOALRIDERENERGYCHARGE ($),541.66,496.79,564.49,550.08,582.93,604.25,653.53,648.31,583.09,561.69,545.14,539.58,6871.55,653.53,EnergyCharges
,TAXOFEIGHTPERCENT ($),2450.71,2248.21,2553.77,2488.72,2636.98,2733.22,2955.64,2932.08,2637.70,2541.09,2466.40,2441.31,31085.84,2955.64,Taxes
,ANNUALENERGYCHARGE ($),27704.71,25415.37,28869.94,28134.53,29810.66,30898.68,33413.39,33146.98,29818.77,28726.60,27882.14,27598.49,351420.27,33413.39,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,30633.84,28102.66,31922.15,31109.06,32962.25,34165.20,36945.56,36651.01,32971.22,31763.67,30830.00,30516.40,388573.01,36945.56
,TotalEnergy,671200.89,615606.06,699497.54,681638.77,722342.29,748763.96,809831.66,803362.16,722539.17,696016.58,675509.50,668621.42,8514929.99,809831.66


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,MAXDEMAND75KW,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,671200.89,615606.06,699497.54,681638.77,722342.29,748763.96,809831.66,803362.16,722539.17,696016.58,675509.50,668621.42,8514929.99,809831.66
,TotalDemand,1331.45,1348.90,1384.18,1479.90,1486.66,1595.35,1655.28,1644.74,1531.47,1387.47,1446.70,1323.32,17615.43,1655.28
,PeakEnergy,671200.89,615606.06,699497.54,681638.77,722342.29,748763.96,809831.66,803362.16,722539.17,696016.58,675509.50,668621.42,8514929.99,809831.66
,PeakDemand,1331.45,1348.90,1384.18,1479.90,1486.66,1595.35,1655.28,1644.74,1531.47,1387.47,1446.70,1323.32,17615.43,1655.28
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,1331.45,1348.90,1384.18,1479.90,1486.66,1595.35,1655.28,1644.74,1531.47,1387.47,1446.70,1323.32,17615.43,1655.28
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,1331.45,1348.90,1384.18,1479.90,1486.66,1595.35,1655.28,1644.74,1531.47,1387.47,1446.70,1323.32,17615.43,1655.28
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,1331.45,1348.90,1384.18,1479.90,1486.66,1595.35,1655.28,1644.74,1531.47,1387.47,1446.70,1323.32,17615.43,1655.28
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,671200.89,615606.06,699497.54,681638.77,722342.29,748763.96,809831.66,803362.16,722539.17,696016.58,675509.50,668621.42,8514929.99,809831.66
,PeakAndShoulderDemand,1331.45,1348.90,1384.18,1479.90,1486.66,1595.35,1655.28,1644.74,1531.47,1387.47,1446.70,1323.32,17615.43,1655.28
,PeakAndMidPeakEnergy,671200.89,615606.06,699497.54,681638.77,722342.29,748763.96,809831.66,803362.16,722539.17,696016.58,675509.50,668621.42,8514929.99,809831.66
,PeakAndMidPeakDemand,1331.45,1348.90,1384.18,1479.90,1486.66,1595.35,1655.28,1644.74,1531.47,1387.47,1446.70,1323.32,17615.43,1655.28
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,671200.89,615606.06,699497.54,681638.77,722342.29,748763.96,809831.66,803362.16,722539.17,696016.58,675509.50,668621.42,8514929.99,809831.66
,PeakAndOffPeakDemand,1331.45,1348.90,1384.18,1479.90,1486.66,1595.35,1655.28,1644.74,1531.47,1387.47,1446.70,1323.32,17615.43,1655.28
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
MAXDEMAND75KW FROM TotalDemand
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy
ANNUALENERGYCHARGE FROM TotalEnergy
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,IN_EIAMONTHLYRATEGAS
General

,,Parameter
,Meter,GAS:FACILITY
,Selected,Yes
,Group,COMM GAS
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,MCF


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),15359.53,11609.91,12229.79,10554.30,9646.69,9183.65,8418.62,8903.40,8816.70,9722.34,10858.66,13403.11,128706.70,15359.53
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Basis ($),15359.53,11609.91,12229.79,10554.30,9646.69,9183.65,8418.62,8903.40,8816.70,9722.34,10858.66,13403.11,128706.70,15359.53
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),15359.53,11609.91,12229.79,10554.30,9646.69,9183.65,8418.62,8903.40,8816.70,9722.34,10858.66,13403.11,128706.70,15359.53
,Taxes ($),1228.76,928.79,978.38,844.34,771.74,734.69,673.49,712.27,705.34,777.79,868.69,1072.25,10296.54,1228.76
,Total ($),16588.30,12538.70,13208.17,11398.65,10418.42,9918.34,9092.11,9615.67,9522.04,10500.13,11727.35,14475.36,139003.24,16588.30


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,MONTHLYRATEGASCHARGE ($),15359.53,11609.91,12229.79,10554.30,9646.69,9183.65,8418.62,8903.40,8816.70,9722.34,10858.66,13403.11,128706.70,15359.53,EnergyCharges
,TAXOFEIGHTPERCENT ($),1228.76,928.79,978.38,844.34,771.74,734.69,673.49,712.27,705.34,777.79,868.69,1072.25,10296.54,1228.76,Taxes


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,15359.53,11609.91,12229.79,10554.30,9646.69,9183.65,8418.62,8903.40,8816.70,9722.34,10858.66,13403.11,128706.70,15359.53
,TotalEnergy,1868.56,1545.93,1363.41,1171.40,1053.13,879.66,815.76,878.91,958.34,1188.55,1386.80,1756.63,14867.08,1868.56


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,1868.56,1545.93,1363.41,1171.40,1053.13,879.66,815.76,878.91,958.34,1188.55,1386.80,1756.63,14867.08,1868.56
,TotalDemand,5.88,6.09,3.95,3.47,3.05,2.59,2.71,2.55,2.87,3.20,4.31,5.02,45.70,6.09
,PeakEnergy,1868.56,1545.93,1363.41,1171.40,1053.13,879.66,815.76,878.91,958.34,1188.55,1386.80,1756.63,14867.08,1868.56
,PeakDemand,5.88,6.09,3.95,3.47,3.05,2.59,2.71,2.55,2.87,3.20,4.31,5.02,45.70,6.09
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,5.88,6.09,3.95,3.47,3.05,2.59,2.71,2.55,2.87,3.20,4.31,5.02,45.70,6.09
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,5.88,6.09,3.95,3.47,3.05,2.59,2.71,2.55,2.87,3.20,4.31,5.02,45.70,6.09
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,5.88,6.09,3.95,3.47,3.05,2.59,2.71,2.55,2.87,3.20,4.31,5.02,45.70,6.09
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,1868.56,1545.93,1363.41,1171.40,1053.13,879.66,815.76,878.91,958.34,1188.55,1386.80,1756.63,14867.08,1868.56
,PeakAndShoulderDemand,5.88,6.09,3.95,3.47,3.05,2.59,2.71,2.55,2.87,3.20,4.31,5.02,45.70,6.09
,PeakAndMidPeakEnergy,1868.56,1545.93,1363.41,1171.40,1053.13,879.66,815.76,878.91,958.34,1188.55,1386.80,1756.63,14867.08,1868.56
,PeakAndMidPeakDemand,5.88,6.09,3.95,3.47,3.05,2.59,2.71,2.55,2.87,3.20,4.31,5.02,45.70,6.09
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,1868.56,1545.93,1363.41,1171.40,1053.13,879.66,815.76,878.91,958.34,1188.55,1386.80,1756.63,14867.08,1868.56
,PeakAndOffPeakDemand,5.88,6.09,3.95,3.47,3.05,2.59,2.71,2.55,2.87,3.20,4.31,5.02,45.70,6.09
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IN_MONTHLYGASRATES,8.22,7.51,8.97,9.01,9.16,10.44,10.32,10.13,9.20,8.18,7.83,7.63,106.60,10.44


Computation -  Automatic
MONTHLYRATEGASCHARGE FROM TotalEnergy IN_MONTHLYGASRATES
EnergyCharges SUM MONTHLYRATEGASCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
