    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM2_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.29900</td>
  </tr>
  <tr>
    <td align="right">         529</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM2_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.00000</td>
  </tr>
  <tr>
    <td align="right">         530</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM2_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">7.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         531</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PATROOM2_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">8463.09138</td>
  </tr>
  <tr>
    <td align="right">         532</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PATROOM2_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.85297E-004</td>
  </tr>
  <tr>
    <td align="right">         533</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PATROOM2_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">180.88196</td>
  </tr>
  <tr>
    <td align="right">         534</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.74488</td>
  </tr>
  <tr>
    <td align="right">         535</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.82394</td>
  </tr>
  <tr>
    <td align="right">         536</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         537</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.74488</td>
  </tr>
  <tr>
    <td align="right">         538</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">8.63448E-003</td>
  </tr>
  <tr>
    <td align="right">         539</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         540</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.18786E-004</td>
  </tr>
  <tr>
    <td align="right">         541</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.74488</td>
  </tr>
  <tr>
    <td align="right">         542</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.00000</td>
  </tr>
  <tr>
    <td align="right">         543</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">7.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         544</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PATROOM3_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">32829.16936</td>
  </tr>
  <tr>
    <td align="right">         545</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PATROOM3_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.18786E-004</td>
  </tr>
  <tr>
    <td align="right">         546</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PATROOM3_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">650.08593</td>
  </tr>
  <tr>
    <td align="right">         547</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.73822</td>
  </tr>
  <tr>
    <td align="right">         548</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.82709</td>
  </tr>
  <tr>
    <td align="right">         549</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         550</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.73822</td>
  </tr>
  <tr>
    <td align="right">         551</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">8.60155E-003</td>
  </tr>
  <tr>
    <td align="right">         552</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         553</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.19877E-004</td>
  </tr>
  <tr>
    <td align="right">         554</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.73822</td>
  </tr>
  <tr>
    <td align="right">         555</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.00000</td>
  </tr>
  <tr>
    <td align="right">         556</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">7.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         557</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PATROOM3_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">32879.01694</td>
  </tr>
  <tr>
    <td align="right">         558</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PATROOM3_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.19877E-004</td>
  </tr>
  <tr>
    <td align="right">         559</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PATROOM3_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">651.53825</td>
  </tr>
  <tr>
    <td align="right">         560</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM4_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.27632</td>
  </tr>
  <tr>
    <td align="right">         561</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM4_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.89697</td>
  </tr>
  <tr>
    <td align="right">         562</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM4_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         563</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM4_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.27632</td>
  </tr>
  <tr>
    <td align="right">         564</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM4_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">7.93139E-003</td>
  </tr>
  <tr>
    <td align="right">         565</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM4_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         566</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM4_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.81463E-004</td>
  </tr>
  <tr>
    <td align="right">         567</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM4_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.27632</td>
  </tr>
  <tr>
    <td align="right">         568</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM4_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.00000</td>
  </tr>
  <tr>
    <td align="right">         569</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM4_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">7.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         570</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PATROOM4_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">8287.96059</td>
  </tr>
  <tr>
    <td align="right">         571</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PATROOM4_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.81463E-004</td>
  </tr>
  <tr>
    <td align="right">         572</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PATROOM4_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">179.91145</td>
  </tr>
  <tr>
    <td align="right">         573</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM4_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.27555</td>
  </tr>
  <tr>
    <td align="right">         574</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM4_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.89946</td>
  </tr>
  <tr>
    <td align="right">         575</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM4_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         576</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM4_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.27555</td>
  </tr>
  <tr>
    <td align="right">         577</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM4_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">7.90941E-003</td>
  </tr>
  <tr>
    <td align="right">         578</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM4_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         579</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM4_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.82012E-004</td>
  </tr>
  <tr>
    <td align="right">         580</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM4_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.27555</td>
  </tr>
  <tr>
    <td align="right">         581</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM4_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.00000</td>
  </tr>
  <tr>
    <td align="right">         582</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM4_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">7.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         583</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PATROOM4_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">8313.07025</td>
  </tr>
  <tr>
    <td align="right">         584</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PATROOM4_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.82012E-004</td>
  </tr>
  <tr>
    <td align="right">         585</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PATROOM4_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">180.75245</td>
  </tr>
  <tr>
    <td align="right">         586</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.48683</td>
  </tr>
  <tr>
    <td align="right">         587</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         588</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         589</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.48683</td>
  </tr>
  <tr>
    <td align="right">         590</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">7.11294E-003</td>
  </tr>
  <tr>
    <td align="right">         591</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         592</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.04427E-004</td>
  </tr>
  <tr>
    <td align="right">         593</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.48683</td>
  </tr>
  <tr>
    <td align="right">         594</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.00000</td>
  </tr>
  <tr>
    <td align="right">         595</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">7.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         596</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PATROOM5_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">32173.34780</td>
  </tr>
  <tr>
    <td align="right">         597</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PATROOM5_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.04427E-004</td>
  </tr>
  <tr>
    <td align="right">         598</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PATROOM5_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">650.53429</td>
  </tr>
  <tr>
    <td align="right">         599</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.48683</td>
  </tr>
  <tr>
    <td align="right">         600</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         601</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         602</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.48683</td>
  </tr>
  <tr>
    <td align="right">         603</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">7.11294E-003</td>
  </tr>
  <tr>
    <td align="right">         604</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         605</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.07319E-004</td>
  </tr>
  <tr>
    <td align="right">         606</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.48683</td>
  </tr>
  <tr>
    <td align="right">         607</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.00000</td>
  </tr>
  <tr>
    <td align="right">         608</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">7.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         609</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PATROOM5_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">32305.44451</td>
  </tr>
  <tr>
    <td align="right">         610</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PATROOM5_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.07319E-004</td>
  </tr>
  <tr>
    <td align="right">         611</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PATROOM5_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">653.65226</td>
  </tr>
  <tr>
    <td align="right">         612</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM6_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.29918</td>
  </tr>
  <tr>
    <td align="right">         613</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM6_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.66270</td>
  </tr>
  <tr>
    <td align="right">         614</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM6_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         615</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM6_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.29918</td>
  </tr>
  <tr>
    <td align="right">         616</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM6_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.07345E-002</td>
  </tr>
  <tr>
    <td align="right">         617</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM6_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         618</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM6_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.68064E-004</td>
  </tr>
  <tr>
    <td align="right">         619</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM6_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.29918</td>
  </tr>
  <tr>
    <td align="right">         620</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM6_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.00000</td>
  </tr>
  <tr>
    <td align="right">         621</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM6_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">7.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         622</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PATROOM6_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">7675.98540</td>
  </tr>
  <tr>
    <td align="right">         623</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PATROOM6_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.68064E-004</td>
  </tr>
  <tr>
    <td align="right">         624</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PATROOM6_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">160.31476</td>
  </tr>
  <tr>
    <td align="right">         625</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM6_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.29769</td>
  </tr>
  <tr>
    <td align="right">         626</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM6_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.66603</td>
  </tr>
  <tr>
    <td align="right">         627</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM6_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         628</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM6_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.29769</td>
  </tr>
  <tr>
    <td align="right">         629</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM6_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.06809E-002</td>
  </tr>
  <tr>
    <td align="right">         630</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM6_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         631</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM6_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.68504E-004</td>
  </tr>
  <tr>
    <td align="right">         632</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM6_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.29769</td>
  </tr>
  <tr>
    <td align="right">         633</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM6_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.00000</td>
  </tr>
  <tr>
    <td align="right">         634</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM6_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">7.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         635</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PATROOM6_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">7696.09884</td>
  </tr>
  <tr>
    <td align="right">         636</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PATROOM6_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.68504E-004</td>
  </tr>
  <tr>
    <td align="right">         637</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PATROOM6_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">161.00374</td>
  </tr>
  <tr>
    <td align="right">         638</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.04119</td>
  </tr>
  <tr>
    <td align="right">         639</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.70433</td>
  </tr>
  <tr>
    <td align="right">         640</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         641</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">2.04119</td>
  </tr>
  <tr>
    <td align="right">         642</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.01008E-002</td>
  </tr>
  <tr>
    <td align="right">         643</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         644</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.61021E-004</td>
  </tr>
  <tr>
    <td align="right">         645</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.04119</td>
  </tr>
  <tr>
    <td align="right">         646</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.00000</td>
  </tr>
  <tr>
    <td align="right">         647</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">7.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         648</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PATROOM7_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">34758.16182</td>
  </tr>
  <tr>
    <td align="right">         649</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PATROOM7_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.61021E-004</td>
  </tr>
  <tr>
    <td align="right">         650</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PATROOM7_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">679.88097</td>
  </tr>
  <tr>
    <td align="right">         651</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.03182</td>
  </tr>
  <tr>
    <td align="right">         652</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.70758</td>
  </tr>
  <tr>
    <td align="right">         653</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         654</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">2.03182</td>
  </tr>
  <tr>
    <td align="right">         655</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.00544E-002</td>
  </tr>
  <tr>
    <td align="right">         656</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         657</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.62580E-004</td>
  </tr>
  <tr>
    <td align="right">         658</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.03182</td>
  </tr>
  <tr>
    <td align="right">         659</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.00000</td>
  </tr>
  <tr>
    <td align="right">         660</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">7.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         661</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PATROOM7_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">34829.38151</td>
  </tr>
  <tr>
    <td align="right">         662</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PATROOM7_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.62580E-004</td>
  </tr>
  <tr>
    <td align="right">         663</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PATROOM7_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">681.79102</td>
  </tr>
  <tr>
    <td align="right">         664</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM8_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.28600</td>
  </tr>
  <tr>
    <td align="right">         665</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM8_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.69325</td>
  </tr>
  <tr>
    <td align="right">         666</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM8_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         667</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM8_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.28600</td>
  </tr>
  <tr>
    <td align="right">         668</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM8_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.02614E-002</td>
  </tr>
  <tr>
    <td align="right">         669</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM8_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         670</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM8_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.66154E-004</td>
  </tr>
  <tr>
    <td align="right">         671</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM8_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.28600</td>
  </tr>
  <tr>
    <td align="right">         672</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM8_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.00000</td>
  </tr>
  <tr>
    <td align="right">         673</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM8_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">7.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         674</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PATROOM8_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">7588.75962</td>
  </tr>
  <tr>
    <td align="right">         675</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PATROOM8_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.66154E-004</td>
  </tr>
  <tr>
    <td align="right">         676</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PATROOM8_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">159.69139</td>
  </tr>
  <tr>
    <td align="right">         677</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM8_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.28481</td>
  </tr>
  <tr>
    <td align="right">         678</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM8_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.69615</td>
  </tr>
  <tr>
    <td align="right">         679</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM8_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         680</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM8_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.28481</td>
  </tr>
  <tr>
    <td align="right">         681</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM8_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.02188E-002</td>
  </tr>
  <tr>
    <td align="right">         682</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM8_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         683</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM8_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.66632E-004</td>
  </tr>
  <tr>
    <td align="right">         684</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM8_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.28481</td>
  </tr>
  <tr>
    <td align="right">         685</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM8_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.00000</td>
  </tr>
  <tr>
    <td align="right">         686</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PATROOM8_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">7.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         687</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PATROOM8_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">7610.58845</td>
  </tr>
  <tr>
    <td align="right">         688</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PATROOM8_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.66632E-004</td>
  </tr>
  <tr>
    <td align="right">         689</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PATROOM8_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">160.41172</td>
  </tr>
  <tr>
    <td align="right">         690</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PHYSTHERAPY_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.46970</td>
  </tr>
  <tr>
    <td align="right">         691</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PHYSTHERAPY_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         692</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PHYSTHERAPY_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         693</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PHYSTHERAPY_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.04091</td>
  </tr>
  <tr>
    <td align="right">         694</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PHYSTHERAPY_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.13415E-003</td>
  </tr>
  <tr>
    <td align="right">         695</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PHYSTHERAPY_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         696</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PHYSTHERAPY_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.39369E-004</td>
  </tr>
  <tr>
    <td align="right">         697</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PHYSTHERAPY_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">1.04091</td>
  </tr>
  <tr>
    <td align="right">         698</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PHYSTHERAPY_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.00000</td>
  </tr>
  <tr>
    <td align="right">         699</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PHYSTHERAPY_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">7.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         700</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PHYSTHERAPY_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">6365.39631</td>
  </tr>
  <tr>
    <td align="right">         701</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PHYSTHERAPY_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.39369E-004</td>
  </tr>
  <tr>
    <td align="right">         702</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PHYSTHERAPY_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">112.14298</td>
  </tr>
  <tr>
    <td align="right">         703</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RADIOLOGY_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">8.67425</td>
  </tr>
  <tr>
    <td align="right">         704</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RADIOLOGY_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         705</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RADIOLOGY_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         706</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RADIOLOGY_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">2.60228</td>
  </tr>
  <tr>
    <td align="right">         707</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RADIOLOGY_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">5.33536E-003</td>
  </tr>
  <tr>
    <td align="right">         708</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RADIOLOGY_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         709</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RADIOLOGY_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">3.48422E-004</td>
  </tr>
  <tr>
    <td align="right">         710</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RADIOLOGY_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">2.60228</td>
  </tr>
  <tr>
    <td align="right">         711</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RADIOLOGY_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.00000</td>
  </tr>
  <tr>
    <td align="right">         712</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">RADIOLOGY_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">7.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         713</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RADIOLOGY_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">15913.49077</td>
  </tr>
  <tr>
    <td align="right">         714</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RADIOLOGY_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.48422E-004</td>
  </tr>
  <tr>
    <td align="right">         715</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RADIOLOGY_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">280.35745</td>
  </tr>
  <tr>
    <td align="right">         716</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_1</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">16.99524</td>
  </tr>
  <tr>
    <td align="right">         717</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_1</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">16.99524</td>
  </tr>
  <tr>
    <td align="right">         718</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_1</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">16.99524</td>
  </tr>
  <tr>
    <td align="right">         719</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_1</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">16.99524</td>
  </tr>
  <tr>
    <td align="right">         720</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_1</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">16.99524</td>
  </tr>
  <tr>
    <td align="right">         721</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_1</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">16.99524</td>
  </tr>
  <tr>
    <td align="right">         722</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_1</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         723</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_1</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         724</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_2</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">15.91781</td>
  </tr>
  <tr>
    <td align="right">         725</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_2</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">15.91781</td>
  </tr>
  <tr>
    <td align="right">         726</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_2</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">15.91781</td>
  </tr>
  <tr>
    <td align="right">         727</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_2</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">15.91781</td>
  </tr>
  <tr>
    <td align="right">         728</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_2</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">15.91781</td>
  </tr>
  <tr>
    <td align="right">         729</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_2</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">15.91781</td>
  </tr>
  <tr>
    <td align="right">         730</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_2</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         731</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_2</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         732</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_1</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">13.53507</td>
  </tr>
  <tr>
    <td align="right">         733</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_1</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">13.53507</td>
  </tr>
  <tr>
    <td align="right">         734</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_1</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">28.86483</td>
  </tr>
  <tr>
    <td align="right">         735</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_1</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">13.53507</td>
  </tr>
  <tr>
    <td align="right">         736</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_1</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">28.13631</td>
  </tr>
  <tr>
    <td align="right">         737</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_1</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">28.13631</td>
  </tr>
  <tr>
    <td align="right">         738</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_1</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         739</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_1</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.48105</td>
  </tr>
  <tr>
    <td align="right">         740</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_2</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">20.88547</td>
  </tr>
  <tr>
    <td align="right">         741</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_2</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">20.88547</td>
  </tr>
  <tr>
    <td align="right">         742</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_2</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">45.79326</td>
  </tr>
  <tr>
    <td align="right">         743</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_2</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">20.88547</td>
  </tr>
  <tr>
    <td align="right">         744</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_2</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">45.34554</td>
  </tr>
  <tr>
    <td align="right">         745</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_2</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">45.34554</td>
  </tr>
  <tr>
    <td align="right">         746</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_2</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         747</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_2</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.46058</td>
  </tr>
  <tr>
    <td align="right">         748</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_1</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">16.99524</td>
  </tr>
  <tr>
    <td align="right">         749</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_2</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">15.91781</td>
  </tr>
  <tr>
    <td align="right">         750</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_1</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">28.13631</td>
  </tr>
  <tr>
    <td align="right">         751</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_2</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">45.34554</td>
  </tr>
  <tr>
    <td align="right">         752</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CAV_1_OA_CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">16.99524</td>
  </tr>
  <tr>
    <td align="right">         753</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CAV_1_OA_CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">4.16363</td>
  </tr>
  <tr>
    <td align="right">         754</td>
    <td align="right">Humidifier:Steam:Electric</td>
    <td align="right">CAV_1 HUMIDIFIER</td>
    <td align="right">Design Size Nominal Capacity Volume [m3/s]</td>
    <td align="right">1.01337E-004</td>
  </tr>
  <tr>
    <td align="right">         755</td>
    <td align="right">Humidifier:Steam:Electric</td>
    <td align="right">CAV_1 HUMIDIFIER</td>
    <td align="right">User-Specified Nominal Capacity Volume [m3/s]</td>
    <td align="right">3.72000E-005</td>
  </tr>
  <tr>
    <td align="right">         756</td>
    <td align="right">Humidifier:Steam:Electric</td>
    <td align="right">CAV_1 HUMIDIFIER</td>
    <td align="right">Design Size Rated Power [W]</td>
    <td align="right">96450.69782</td>
  </tr>
  <tr>
    <td align="right">         757</td>
    <td align="right">Humidifier:Steam:Electric</td>
    <td align="right">CAV_1 HUMIDIFIER</td>
    <td align="right">User-Specified Rated Power [W]</td>
    <td align="right">100000.00000</td>
  </tr>
  <tr>
    <td align="right">         758</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">CAV_1_COOLC</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">556623.91913</td>
  </tr>
  <tr>
    <td align="right">         759</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">CAV_1_COOLC</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.98813E-002</td>
  </tr>
  <tr>
    <td align="right">         760</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">CAV_1_COOLC</td>
    <td align="right">Design Size Number of Tubes per Row</td>
    <td align="right">274.00000</td>
  </tr>
  <tr>
    <td align="right">         761</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">CAV_1_COOLC</td>
    <td align="right">Design Size Fin Diameter [m]</td>
    <td align="right">6.69479</td>
  </tr>
  <tr>
    <td align="right">         762</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">CAV_1_COOLC</td>
    <td align="right">Design Size Minimum Airflow Area [m2]</td>
    <td align="right">8.79315</td>
  </tr>
  <tr>
    <td align="right">         763</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">CAV_1_COOLC</td>
    <td align="right">Design Size Fin Surface Area [m2]</td>
    <td align="right">1568.77854</td>
  </tr>
  <tr>
    <td align="right">         764</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">CAV_1_COOLC</td>
    <td align="right">Design Size Total Tube Inside Area [m2]</td>
    <td align="right">104.52552</td>
  </tr>
  <tr>
    <td align="right">         765</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">CAV_1_COOLC</td>
    <td align="right">Design Size Tube Outside Surface Area [m2]</td>
    <td align="right">107.17236</td>
  </tr>
  <tr>
    <td align="right">         766</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">CAV_1_COOLC</td>
    <td align="right">Design Size Coil Depth [m]</td>
    <td align="right">0.15600</td>
  </tr>
  <tr>
    <td align="right">         767</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CAV_1_HEATC</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">103129.05773</td>
  </tr>
  <tr>
    <td align="right">         768</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CAV_1_HEATC</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.25798E-003</td>
  </tr>
  <tr>
    <td align="right">         769</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CAV_1_HEATC</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1667.24336</td>
  </tr>
  <tr>
    <td align="right">         770</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">CAV_1_FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">16.99524</td>
  </tr>
  <tr>
    <td align="right">         771</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CAV_1_COOLC_CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">1.98813E-002</td>
  </tr>
  <tr>
    <td align="right">         772</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CAV_1_COOLC_CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">2.39517E-005</td>
  </tr>
  <tr>
    <td align="right">         773</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CAV_1_HEATC_CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">2.25798E-003</td>
  </tr>
  <tr>
    <td align="right">         774</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CAV_2_OA_CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">15.91781</td>
  </tr>
  <tr>
    <td align="right">         775</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CAV_2_OA_CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.54439</td>
  </tr>
  <tr>
    <td align="right">         776</td>
    <td align="right">Humidifier:Steam:Electric</td>
    <td align="right">CAV_2 HUMIDIFIER</td>
    <td align="right">Design Size Nominal Capacity Volume [m3/s]</td>
    <td align="right">9.81890E-005</td>
  </tr>
  <tr>
    <td align="right">         777</td>
    <td align="right">Humidifier:Steam:Electric</td>
    <td align="right">CAV_2 HUMIDIFIER</td>
    <td align="right">User-Specified Nominal Capacity Volume [m3/s]</td>
    <td align="right">3.72000E-005</td>
  </tr>
  <tr>
    <td align="right">         778</td>
    <td align="right">Humidifier:Steam:Electric</td>
    <td align="right">CAV_2 HUMIDIFIER</td>
    <td align="right">Design Size Rated Power [W]</td>
    <td align="right">96450.69782</td>
  </tr>
  <tr>
    <td align="right">         779</td>
    <td align="right">Humidifier:Steam:Electric</td>
    <td align="right">CAV_2 HUMIDIFIER</td>
    <td align="right">User-Specified Rated Power [W]</td>
    <td align="right">100000.00000</td>
  </tr>
  <tr>
    <td align="right">         780</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">CAV_2_COOLC</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">322073.04112</td>
  </tr>
  <tr>
    <td align="right">         781</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">CAV_2_COOLC</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.15037E-002</td>
  </tr>
  <tr>
    <td align="right">         782</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">CAV_2_COOLC</td>
    <td align="right">Design Size Number of Tubes per Row</td>
    <td align="right">159.00000</td>
  </tr>
  <tr>
    <td align="right">         783</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">CAV_2_COOLC</td>
    <td align="right">Design Size Fin Diameter [m]</td>
    <td align="right">6.27037</td>
  </tr>
  <tr>
    <td align="right">         784</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">CAV_2_COOLC</td>
    <td align="right">Design Size Minimum Airflow Area [m2]</td>
    <td align="right">8.23570</td>
  </tr>
  <tr>
    <td align="right">         785</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">CAV_2_COOLC</td>
    <td align="right">Design Size Fin Surface Area [m2]</td>
    <td align="right">1469.32457</td>
  </tr>
  <tr>
    <td align="right">         786</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">CAV_2_COOLC</td>
    <td align="right">Design Size Total Tube Inside Area [m2]</td>
    <td align="right">60.65532</td>
  </tr>
  <tr>
    <td align="right">         787</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">CAV_2_COOLC</td>
    <td align="right">Design Size Tube Outside Surface Area [m2]</td>
    <td align="right">62.19126</td>
  </tr>
  <tr>
    <td align="right">         788</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">CAV_2_COOLC</td>
    <td align="right">Design Size Coil Depth [m]</td>
    <td align="right">0.15600</td>
  </tr>
  <tr>
    <td align="right">         789</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CAV_2_HEATC</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">61204.26613</td>
  </tr>
  <tr>
    <td align="right">         790</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CAV_2_HEATC</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.34005E-003</td>
  </tr>
  <tr>
    <td align="right">         791</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CAV_2_HEATC</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">997.08570</td>
  </tr>
  <tr>
    <td align="right">         792</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">CAV_2_FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">15.91781</td>
  </tr>
  <tr>
    <td align="right">         793</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CAV_2_COOLC_CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">1.15037E-002</td>
  </tr>
  <tr>
    <td align="right">         794</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CAV_2_COOLC_CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">4.13945E-005</td>
  </tr>
  <tr>
    <td align="right">         795</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CAV_2_HEATC_CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">1.34005E-003</td>
  </tr>
  <tr>
    <td align="right">         796</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">VAV_1_OA_CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">28.13631</td>
  </tr>
  <tr>
    <td align="right">         797</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">VAV_1_OA_CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">5.18069</td>
  </tr>
  <tr>
    <td align="right">         798</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">VAV_1_COOLC</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">800948.45784</td>
  </tr>
  <tr>
    <td align="right">         799</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">VAV_1_COOLC</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.86080E-002</td>
  </tr>
  <tr>
    <td align="right">         800</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">VAV_1_COOLC</td>
    <td align="right">Design Size Number of Tubes per Row</td>
    <td align="right">394.00000</td>
  </tr>
  <tr>
    <td align="right">         801</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">VAV_1_COOLC</td>
    <td align="right">Design Size Fin Diameter [m]</td>
    <td align="right">11.08349</td>
  </tr>
  <tr>
    <td align="right">         802</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">VAV_1_COOLC</td>
    <td align="right">Design Size Minimum Airflow Area [m2]</td>
    <td align="right">14.55742</td>
  </tr>
  <tr>
    <td align="right">         803</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">VAV_1_COOLC</td>
    <td align="right">Design Size Fin Surface Area [m2]</td>
    <td align="right">2597.17672</td>
  </tr>
  <tr>
    <td align="right">         804</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">VAV_1_COOLC</td>
    <td align="right">Design Size Total Tube Inside Area [m2]</td>
    <td align="right">150.30312</td>
  </tr>
  <tr>
    <td align="right">         805</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">VAV_1_COOLC</td>
    <td align="right">Design Size Tube Outside Surface Area [m2]</td>
    <td align="right">154.10916</td>
  </tr>
  <tr>
    <td align="right">         806</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">VAV_1_COOLC</td>
    <td align="right">Design Size Coil Depth [m]</td>
    <td align="right">0.15600</td>
  </tr>
  <tr>
    <td align="right">         807</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV_1_HEATC</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">231218.00528</td>
  </tr>
  <tr>
    <td align="right">         808</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV_1_HEATC</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.06246E-003</td>
  </tr>
  <tr>
    <td align="right">         809</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV_1_HEATC</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">3305.27541</td>
  </tr>
  <tr>
    <td align="right">         810</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">VAV_1_FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">28.13631</td>
  </tr>
  <tr>
    <td align="right">         811</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">VAV_1_COOLC_CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">2.86080E-002</td>
  </tr>
  <tr>
    <td align="right">         812</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">VAV_1_COOLC_CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">1.66453E-005</td>
  </tr>
  <tr>
    <td align="right">         813</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">VAV_1_HEATC_CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">5.06246E-003</td>
  </tr>
  <tr>
    <td align="right">         814</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">VAV_2_OA_CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">45.34554</td>
  </tr>
  <tr>
    <td align="right">         815</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">VAV_2_OA_CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">9.48834</td>
  </tr>
  <tr>
    <td align="right">         816</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">VAV_2_COOLC</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">1335423.64488</td>
  </tr>
  <tr>
    <td align="right">         817</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">VAV_2_COOLC</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.76982E-002</td>
  </tr>
  <tr>
    <td align="right">         818</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">VAV_2_COOLC</td>
    <td align="right">Design Size Number of Tubes per Row</td>
    <td align="right">656.00000</td>
  </tr>
  <tr>
    <td align="right">         819</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">VAV_2_COOLC</td>
    <td align="right">Design Size Fin Diameter [m]</td>
    <td align="right">17.86258</td>
  </tr>
  <tr>
    <td align="right">         820</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">VAV_2_COOLC</td>
    <td align="right">Design Size Minimum Airflow Area [m2]</td>
    <td align="right">23.46130</td>
  </tr>
  <tr>
    <td align="right">         821</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">VAV_2_COOLC</td>
    <td align="right">Design Size Fin Surface Area [m2]</td>
    <td align="right">4185.70854</td>
  </tr>
  <tr>
    <td align="right">         822</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">VAV_2_COOLC</td>
    <td align="right">Design Size Total Tube Inside Area [m2]</td>
    <td align="right">250.25088</td>
  </tr>
  <tr>
    <td align="right">         823</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">VAV_2_COOLC</td>
    <td align="right">Design Size Tube Outside Surface Area [m2]</td>
    <td align="right">256.58784</td>
  </tr>
  <tr>
    <td align="right">         824</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">VAV_2_COOLC</td>
    <td align="right">Design Size Coil Depth [m]</td>
    <td align="right">0.15600</td>
  </tr>
  <tr>
    <td align="right">         825</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV_2_HEATC</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">425367.56027</td>
  </tr>
  <tr>
    <td align="right">         826</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV_2_HEATC</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.31331E-003</td>
  </tr>
  <tr>
    <td align="right">         827</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV_2_HEATC</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">5939.36798</td>
  </tr>
  <tr>
    <td align="right">         828</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">VAV_2_FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">45.34554</td>
  </tr>
  <tr>
    <td align="right">         829</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">VAV_2_COOLC_CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">4.76982E-002</td>
  </tr>
  <tr>
    <td align="right">         830</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">VAV_2_COOLC_CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">9.98340E-006</td>
  </tr>
  <tr>
    <td align="right">         831</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">VAV_2_HEATC_CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">9.31331E-003</td>
  </tr>
  <tr>
    <td align="right">         832</td>
    <td align="right">PlantLoop</td>
    <td align="right">COOLSYS1</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">0.10769</td>
  </tr>
  <tr>
    <td align="right">         833</td>
    <td align="right">PlantLoop</td>
    <td align="right">COOLSYS1</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">12.92295</td>
  </tr>
  <tr>
    <td align="right">         834</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">COOLSYS1 PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">0.10769</td>
  </tr>
  <tr>
    <td align="right">         835</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">COOLSYS1 PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">27513.74135</td>
  </tr>
  <tr>
    <td align="right">         836</td>
    <td align="right">Chiller:Electric:ReformulatedEIR</td>
    <td align="right">COOLSYS1 CHILLER</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">0.10769</td>
  </tr>
  <tr>
    <td align="right">         837</td>
    <td align="right">Chiller:Electric:ReformulatedEIR</td>
    <td align="right">COOLSYS1 CHILLER</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">3036811.79508</td>
  </tr>
  <tr>
    <td align="right">         838</td>
    <td align="right">Chiller:Electric:ReformulatedEIR</td>
    <td align="right">COOLSYS1 CHILLER</td>
    <td align="right">Design Size Reference Condenser Water Flow Rate [m3/s]</td>
    <td align="right">0.15182</td>
  </tr>
  <tr>
    <td align="right">         839</td>
    <td align="right">PlantLoop</td>
    <td align="right">HEATSYS1</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">4.30556E-002</td>
  </tr>
  <tr>
    <td align="right">         840</td>
    <td align="right">PlantLoop</td>
    <td align="right">HEATSYS1</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">5.16667</td>
  </tr>
  <tr>
    <td align="right">         841</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HEATSYS1 PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">4.30556E-002</td>
  </tr>
  <tr>
    <td align="right">         842</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HEATSYS1 PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">11000.14996</td>
  </tr>
  <tr>
    <td align="right">         843</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">HEATSYS1 BOILER</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1966481.22673</td>
  </tr>
  <tr>
    <td align="right">         844</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">HEATSYS1 BOILER</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">4.30556E-002</td>
  </tr>
  <tr>
    <td align="right">         845</td>
    <td align="right">PlantLoop</td>
    <td align="right">SWHSYS1</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">2.88593E-004</td>
  </tr>
  <tr>
    <td align="right">         846</td>
    <td align="right">PlantLoop</td>
    <td align="right">SWHSYS1</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">3.46312E-002</td>
  </tr>
  <tr>
    <td align="right">         847</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">2.88593E-004</td>
  </tr>
  <tr>
    <td align="right">         848</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">73.73191</td>
  </tr>
  <tr>
    <td align="right">         849</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">2.88593E-004</td>
  </tr>
  <tr>
    <td align="right">         850</td>
    <td align="right">CondenserLoop</td>
    <td align="right">TOWERWATERSYS</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">0.15182</td>
  </tr>
  <tr>
    <td align="right">         851</td>
    <td align="right">CondenserLoop</td>
    <td align="right">TOWERWATERSYS</td>
    <td align="right">Condenser Loop Volume [m3]</td>
    <td align="right">18.21880</td>
  </tr>
  <tr>
    <td align="right">         852</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">TOWERWATERSYS PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">0.15182</td>
  </tr>
  <tr>
    <td align="right">         853</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">TOWERWATERSYS PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">40126.46505</td>
  </tr>
  <tr>
    <td align="right">         854</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">TOWERWATERSYS COOLTOWER</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">0.15182</td>
  </tr>
  <tr>
    <td align="right">         855</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">TOWERWATERSYS COOLTOWER</td>
    <td align="right">Fan Power at Design Air Flow Rate [W]</td>
    <td align="right">37310.86976</td>
  </tr>
  <tr>
    <td align="right">         856</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">TOWERWATERSYS COOLTOWER</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">100.55991</td>
  </tr>
  <tr>
    <td align="right">         857</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">TOWERWATERSYS COOLTOWER</td>
    <td align="right">U-Factor Times Area Value at Design Air Flow Rate [W/C]</td>
    <td align="right">214702.57409</td>
  </tr>
  <tr>
    <td align="right">         858</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">TOWERWATERSYS COOLTOWER</td>
    <td align="right">Free Convection Regime Air Flow Rate [m3/s]</td>
    <td align="right">10.05599</td>
  </tr>
  <tr>
    <td align="right">         859</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">TOWERWATERSYS COOLTOWER</td>
    <td align="right">Free Convection U-Factor Times Area Value [W/K]</td>
    <td align="right">21470.25741</td>
  </tr>
</table>
<br><br>
<b>Water Heating Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heating Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT VAV BOX REHEAT COIL</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">18239.97</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">20816.57</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">25673.77</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_NW_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">4070.11</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_NW_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">3604.91</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_SE_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">4158.18</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORRIDOR_SE_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">3667.34</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">DINING_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">58491.08</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ER_EXAM1_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">17112.11</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ER_EXAM3_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">14068.65</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">22925.49</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ER_TRAUMA1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">6319.93</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ER_TRAUMA2_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">6315.63</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ER_TRIAGE_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">16632.54</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ICU_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">28287.68</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">4491.04</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">IC_PATROOM1_MULT5_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">14968.61</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">IC_PATROOM2_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">7463.16</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">IC_PATROOM3_MULT6_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">21072.68</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">KITCHEN_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">85015.94</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">LAB_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">11418.11</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">LAB_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">11418.11</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">LOBBY_RECORDS_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">71320.73</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">NURSESTN_LOBBY_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">4453.75</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">NURSESTN_LOBBY_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">4535.87</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">NURSESTN_LOBBY_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">54672.55</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OR1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">6100.84</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OR2_MULT5_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">18343.27</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OR3_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">3646.09</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OR4_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">13697.51</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">40946.53</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICE1_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">11421.31</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICE1_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">7249.08</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICE2_MULT5_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">40152.01</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICE3_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">11199.80</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OFFICE4_MULT6_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">11273.98</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PATROOM1_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">31930.05</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PATROOM1_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">32061.32</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PATROOM2_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">8374.84</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PATROOM2_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">8398.45</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PATROOM3_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">32590.34</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PATROOM3_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">32639.72</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PATROOM4_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">8224.35</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PATROOM4_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">8249.24</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PATROOM5_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">31936.85</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PATROOM5_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">32067.92</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PATROOM6_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">7618.26</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PATROOM6_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">7638.19</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PATROOM7_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">34507.58</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PATROOM7_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">34578.13</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PATROOM8_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">7531.57</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PATROOM8_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">7553.21</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PHYSTHERAPY_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">6315.21</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">RADIOLOGY_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">15788.02</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CAV_1_HEATC</td>
    <td align="right">94964.80</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CAV_2_HEATC</td>
    <td align="right">57887.38</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV_1_HEATC</td>
    <td align="right">170112.91</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV_2_HEATC</td>
    <td align="right">301902.92</td>
  </tr>
</table>
<br><br>
<b>Water Cooling Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Cooling Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
    <td align="right">Nominal Sensible Capacity {W}</td>
    <td align="right">Nominal Latent Capacity {W}</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">CAV_1_COOLC</td>
    <td align="right">541470.10</td>
    <td align="right">348347.45</td>
    <td align="right">193122.64</td>
    <td align="right">0.64</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">CAV_2_COOLC</td>
    <td align="right">393368.02</td>
    <td align="right">276186.35</td>
    <td align="right">117181.68</td>
    <td align="right">0.70</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">VAV_1_COOLC</td>
    <td align="right">840181.22</td>
    <td align="right">551710.91</td>
    <td align="right">288470.32</td>
    <td align="right">0.66</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">VAV_2_COOLC</td>
    <td align="right">1376239.23</td>
    <td align="right">898956.33</td>
    <td align="right">477282.90</td>
    <td align="right">0.65</td>
  </tr>
</table>
<br><br>
<b>Chiller Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Chiller Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">IPLV in SI Units {W/W}</td>
    <td align="right">IPLV in IP Units {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Chiller:Electric:ReformulatedEIR</td>
    <td align="right">COOLSYS1 CHILLER</td>
    <td align="right">5.31</td>
    <td align="right">18.12</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RUNPERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2017</td>
    <td align="right">12/31/2017</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Environment:Special Days</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Special Days-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Special Day Name</td>
    <td align="right">Special Day Type</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">Duration {#days}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NEW YEARS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">01/01</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">VETERANS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">11/11</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CHRISTMAS</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">12/25</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">INDEPENDENCE DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">07/04</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">MLK DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">01/16</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">PRESIDENTS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">02/20</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">MEMORIAL DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">05/29</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">LABOR DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">09/04</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">COLUMBUS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">10/09</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">THANKSGIVING</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">11/23</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">InputFile</td>
    <td align="right">03/12</td>
    <td align="right">11/05</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BASEMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">6.0489240203E-003</td>
    <td align="right">2.5368443387E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.9679499695E-004</td>
    <td align="right">3.1785999059E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.0997377563E-003</td>
    <td align="right">7.5539495629E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.5925064289E-003</td>
    <td align="right">1.4408562835E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.4129204885E-003</td>
    <td align="right">9.7666785044E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0353414695E-002</td>
    <td align="right">1.4593119183E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.6222335580E-003</td>
    <td align="right">9.8549771160E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.6080116501E-003</td>
    <td align="right">6.3357571993E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.1345740269E-003</td>
    <td align="right">9.1043171306E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1081377655</td>
    <td align="right">0.2350232315</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">8.3494083734E-004</td>
    <td align="right">6.5769327136E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3885955369</td>
    <td align="right">1.3079164551</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">8.6942813193E-004</td>
    <td align="right">7.0381843752E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2486497020</td>
    <td align="right">0.8942545124</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">9.6873300058E-004</td>
    <td align="right">7.1313410770E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1232849046</td>
    <td align="right">0.3345017015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">DINING_FLR_5</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">2.1802345389E-003</td>
    <td align="right">1.4950963314E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.7470780093E-002</td>
    <td align="right">3.8768897983E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">6.0239599312E-003</td>
    <td align="right">3.6641079312E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0811432789E-002</td>
    <td align="right">4.5404799778E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.7179085543E-002</td>
    <td align="right">3.9578467018E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4491543256E-002</td>
    <td align="right">2.9523878583E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.1564377138E-003</td>
    <td align="right">8.0340293165E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0291845927E-002</td>
    <td align="right">6.7719687675E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ER_TRAUMA1_FLR_1</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">6.1480734091E-003</td>
    <td align="right">4.0507229364E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1873631962E-002</td>
    <td align="right">7.1154342004E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ER_TRAUMA2_FLR_1</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">6.2666960790E-003</td>
    <td align="right">4.1352155774E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.8384637687E-002</td>
    <td align="right">0.1100403895</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">6.0839706168E-003</td>
    <td align="right">3.6311131125E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2485648641E-002</td>
    <td align="right">5.3632366622E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ICU_FLR_2</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.5747753532E-002</td>
    <td align="right">4.1104915299E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0741303241E-002</td>
    <td align="right">2.6908317310E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.2932462050E-002</td>
    <td align="right">3.5150564603E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.0303709198E-003</td>
    <td align="right">9.4996264833E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">3.9917389929E-003</td>
    <td align="right">3.2410353257E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1699571885</td>
    <td align="right">0.5879593379</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">5.8285118450E-003</td>
    <td align="right">4.6379994458E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2012721402</td>
    <td align="right">0.7866824403</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">5.1957846935E-003</td>
    <td align="right">3.8946501967E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2211127688</td>
    <td align="right">0.8138861311</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">6.3411600250E-003</td>
    <td align="right">1.6544920036E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2535609227</td>
    <td align="right">1.0265279215</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">LAB_FLR_3</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">4.3626466996E-003</td>
    <td align="right">1.0577248665E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.3650175236E-003</td>
    <td align="right">4.3911840111E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">LAB_FLR_4</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">4.2860495183E-003</td>
    <td align="right">9.7138047600E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.3245245992E-003</td>
    <td align="right">4.3934709749E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">LOBBY_RECORDS_FLR_1</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.4941023192E-003</td>
    <td align="right">9.5820022431E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.5668126954E-003</td>
    <td align="right">1.3449577567E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">NURSESTN_LOBBY_FLR_3</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">9.2407670188E-004</td>
    <td align="right">5.6812541758E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.4838020906E-003</td>
    <td align="right">3.8951725594E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">NURSESTN_LOBBY_FLR_4</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">8.2541038166E-004</td>
    <td align="right">5.5966858909E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.2942205336E-003</td>
    <td align="right">3.7172173727E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">NURSESTN_LOBBY_FLR_5</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.6673880028E-003</td>
    <td align="right">1.2689744734E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.5402772667E-002</td>
    <td align="right">3.9880420549E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">OR1_FLR_2</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">2.8124233169E-002</td>
    <td align="right">5.4117420406E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2038957861E-002</td>
    <td align="right">2.3089241759E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">3.1200018315E-002</td>
    <td align="right">5.9951545356E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.0469622605E-003</td>
    <td align="right">1.7128711511E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">OR3_FLR_2</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">3.0951112238E-002</td>
    <td align="right">6.0163436330E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.7761485601E-003</td>
    <td align="right">1.8673359999E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">OR4_FLR_2</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">2.9073614610E-002</td>
    <td align="right">6.0276586484E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.9541063656E-003</td>
    <td align="right">1.6703510994E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.2756121121E-003</td>
    <td align="right">9.7545536287E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.5252891238E-002</td>
    <td align="right">0.1899900420</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">3.3671302574E-003</td>
    <td align="right">2.5462054574E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4813304354E-002</td>
    <td align="right">2.9360027150E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">2.5291105038E-003</td>
    <td align="right">1.8065557094E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1797303613</td>
    <td align="right">0.4356558422</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">2.8716930891E-003</td>
    <td align="right">2.2089011285E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5034623444E-002</td>
    <td align="right">1.7710041564E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">3.5788721379E-003</td>
    <td align="right">2.5517784103E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0896231203E-002</td>
    <td align="right">1.3267119627E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">2.8871276272E-003</td>
    <td align="right">1.8942469170E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0149636954E-002</td>
    <td align="right">1.2923841876E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">5.1627233331E-003</td>
    <td align="right">3.4149225754E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.9584435811</td>
    <td align="right">8.2057385055</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">5.1367026475E-003</td>
    <td align="right">4.0090032596E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4459782569</td>
    <td align="right">2.2262261063</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">6.4833870120E-003</td>
    <td align="right">4.4654775574E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1867985907</td>
    <td align="right">0.5838229572</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">5.7260478312E-003</td>
    <td align="right">3.8125120768E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1944149423</td>
    <td align="right">0.4611090386</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">5.7800901251E-003</td>
    <td align="right">4.0902217727E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1536567769</td>
    <td align="right">0.4010280879</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">5.5258320244E-003</td>
    <td align="right">3.9702161136E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1902034775</td>
    <td align="right">0.4664724378</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">5.7186251696E-003</td>
    <td align="right">4.6955363211E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.0545052351E-002</td>
    <td align="right">4.7838219872E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">5.7411597431E-003</td>
    <td align="right">4.4602903750E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.0592252828E-002</td>
    <td align="right">4.6605648680E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">4.4164893037E-003</td>
    <td align="right">3.7608695279E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1552626933</td>
    <td align="right">0.3749445833</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">4.7329884836E-003</td>
    <td align="right">4.0528813641E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2329294299</td>
    <td align="right">0.9676417941</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">7.0808018704E-003</td>
    <td align="right">4.8982977912E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1743232658</td>
    <td align="right">0.3371672540</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">6.5449292616E-003</td>
    <td align="right">4.7864714883E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2620680649</td>
    <td align="right">0.7377921378</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">6.3793029112E-003</td>
    <td align="right">4.6083143881E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1837416794</td>
    <td align="right">0.4843573661</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">6.7068608131E-003</td>
    <td align="right">4.5881217433E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1709068276</td>
    <td align="right">0.4790260414</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">6.8857141899E-003</td>
    <td align="right">4.0247629771E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.5273335096E-002</td>
    <td align="right">3.4697837657E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">5.8968488905E-003</td>
    <td align="right">3.6444382178E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4964383683E-002</td>
    <td align="right">3.5292675476E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.7688777308E-003</td>
    <td align="right">1.2176233949E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.0813077855E-003</td>
    <td align="right">4.2600667669E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">3.3363384534E-003</td>
    <td align="right">2.5584549764E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.0714540429E-003</td>
    <td align="right">4.5247445024E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsSummary::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    18:31:54</b></p>
<b>Heat Emission by Components</b><br><br>
<!-- FullName:Annual Heat Emissions Summary_Entire Facility_Heat Emission by Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [GJ]</td>
    <td align="right">     9137.44</td>
    <td align="right">      540.76</td>
    <td align="right">      756.23</td>
    <td align="right">     9140.61</td>
    <td align="right">    35031.07</td>
    <td align="right">    54606.07</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    18:31:54</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -20.60</td>
    <td align="right">        0.00</td>
    <td align="right">      -20.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        4.90</td>
    <td align="right">      270.00</td>
  </tr>
  <tr>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       31.20</td>
    <td align="right">       10.70</td>
    <td align="right">       25.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.30</td>
    <td align="right">      230.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    18:31:54</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_EAST</td>
    <td align="right">UNDERGROUND WALL NON-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       3.613</td>
    <td align="right">       6.368</td>
    <td align="right">      130.10</td>
    <td align="right">      130.10</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_NORTH</td>
    <td align="right">UNDERGROUND WALL NON-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       3.613</td>
    <td align="right">       6.368</td>
    <td align="right">      170.98</td>
    <td align="right">      170.98</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_SOUTH</td>
    <td align="right">UNDERGROUND WALL NON-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       3.613</td>
    <td align="right">       6.368</td>
    <td align="right">      170.98</td>
    <td align="right">      170.98</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_WEST</td>
    <td align="right">UNDERGROUND WALL NON-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       3.613</td>
    <td align="right">       6.368</td>
    <td align="right">      130.10</td>
    <td align="right">      130.10</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       4.175</td>
    <td align="right">      12.904</td>
    <td align="right">     3739.35</td>
    <td align="right">     3739.35</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       45.53</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       45.53</td>
    <td align="right">       45.53</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       45.53</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       45.53</td>
    <td align="right">       45.53</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5_WALL_1_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       52.04</td>
    <td align="right">       52.04</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5_WALL_2_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       26.02</td>
    <td align="right">       26.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5_CEILING</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.409</td>
    <td align="right">       0.433</td>
    <td align="right">      501.68</td>
    <td align="right">      501.68</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3_WALL_1_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       45.53</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4_WALL_1_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       45.53</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3_WALL_1_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       45.53</td>
    <td align="right">       45.53</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4_WALL_1_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       45.53</td>
    <td align="right">       45.53</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       97.57</td>
    <td align="right">       97.57</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">      130.10</td>
    <td align="right">       94.33</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5_CEILING</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.409</td>
    <td align="right">       0.433</td>
    <td align="right">      696.77</td>
    <td align="right">      696.77</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">      104.08</td>
    <td align="right">      104.08</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       78.06</td>
    <td align="right">       78.06</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTAT_FLR_1_WALL_1_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">      110.58</td>
    <td align="right">       80.16</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM2_FLR_1_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       19.51</td>
    <td align="right">       19.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM2_FLR_1_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       26.02</td>
    <td align="right">       26.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM4_FLR_1_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       19.51</td>
    <td align="right">       19.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM4_FLR_1_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       26.02</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM5_MULT4_FLR_1_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">      104.08</td>
    <td align="right">      104.08</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">      123.59</td>
    <td align="right">      123.59</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2_WALL_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       91.09</td>
    <td align="right">       66.06</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       97.57</td>
    <td align="right">       73.05</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       26.02</td>
    <td align="right">       19.48</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2_WALL_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       19.51</td>
    <td align="right">       14.61</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2_WALL_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">      117.09</td>
    <td align="right">       87.66</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">      130.10</td>
    <td align="right">      130.10</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">      130.10</td>
    <td align="right">      130.10</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5_CEILING</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.409</td>
    <td align="right">       0.433</td>
    <td align="right">      929.03</td>
    <td align="right">      929.03</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_1_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       26.02</td>
    <td align="right">       26.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_1_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">      227.67</td>
    <td align="right">      165.04</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_2_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       32.50</td>
    <td align="right">       32.50</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">      123.59</td>
    <td align="right">      123.59</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_FLR_5_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">      104.08</td>
    <td align="right">      104.08</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_FLR_5_CEILING</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.409</td>
    <td align="right">       0.433</td>
    <td align="right">     1040.51</td>
    <td align="right">     1040.51</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       26.02</td>
    <td align="right">       26.02</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       39.03</td>
    <td align="right">       39.03</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">      130.10</td>
    <td align="right">      130.10</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       39.03</td>
    <td align="right">       39.03</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESAT_FLR_2_WALL_1_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       52.04</td>
    <td align="right">       52.04</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESAT_FLR_2_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">      130.10</td>
    <td align="right">       94.33</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       39.03</td>
    <td align="right">       29.22</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5_WALL_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       32.53</td>
    <td align="right">       24.36</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5_CEILING</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.409</td>
    <td align="right">       0.433</td>
    <td align="right">       69.70</td>
    <td align="right">       69.70</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       52.04</td>
    <td align="right">       40.18</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5_WALL_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">      162.58</td>
    <td align="right">      121.71</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5_CEILING</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.409</td>
    <td align="right">       0.433</td>
    <td align="right">      348.39</td>
    <td align="right">      348.39</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       39.03</td>
    <td align="right">       29.22</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5_WALL_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       32.52</td>
    <td align="right">       24.35</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5_CEILING</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.409</td>
    <td align="right">       0.433</td>
    <td align="right">       69.68</td>
    <td align="right">       69.68</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       78.06</td>
    <td align="right">       60.29</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5_CEILING</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.409</td>
    <td align="right">       0.433</td>
    <td align="right">       83.61</td>
    <td align="right">       83.61</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">      195.15</td>
    <td align="right">      146.09</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">      195.15</td>
    <td align="right">      146.09</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       19.51</td>
    <td align="right">       14.61</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       32.52</td>
    <td align="right">       24.35</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       19.51</td>
    <td align="right">       14.61</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       32.52</td>
    <td align="right">       24.35</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">      188.66</td>
    <td align="right">      141.25</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">      188.66</td>
    <td align="right">      141.25</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       19.51</td>
    <td align="right">       14.61</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       32.52</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4_WALL_EAST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       19.51</td>
    <td align="right">       14.61</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       32.52</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">      195.15</td>
    <td align="right">      146.09</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">      195.15</td>
    <td align="right">      146.09</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       26.02</td>
    <td align="right">       19.48</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3_WALL_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       19.51</td>
    <td align="right">       14.61</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4_WALL_SOUTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       26.02</td>
    <td align="right">       19.48</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4_WALL_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       19.51</td>
    <td align="right">       14.61</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3_WALL_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">      188.66</td>
    <td align="right">      141.25</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4_WALL_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">      188.66</td>
    <td align="right">      141.25</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       26.02</td>
    <td align="right">       19.48</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3_WALL_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       19.51</td>
    <td align="right">       14.61</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4_WALL_NORTH</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       26.02</td>
    <td align="right">       19.48</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4_WALL_WEST</td>
    <td align="right">MASS NON-RES EXT WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       19.51</td>
    <td align="right">       14.61</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">       35.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.76</td>
    <td align="right">       35.76</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">DINING_FLR_5_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTAT_FLR_1_WALL_1_EAST_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">       30.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.42</td>
    <td align="right">       30.42</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ER_NURSESTAT_FLR_1_WALL_1_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">       25.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.03</td>
    <td align="right">       25.03</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ICU_FLR_2_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.91</td>
    <td align="right">       24.53</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">IC_PATROOM1_MULT5_FLR_2_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        6.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.54</td>
    <td align="right">        6.54</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">IC_PATROOM2_FLR_2_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">IC_PATROOM2_FLR_2_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.91</td>
    <td align="right">       29.43</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">IC_PATROOM3_MULT6_FLR_2_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_2_WEST</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">       62.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.63</td>
    <td align="right">       62.63</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">LOBBY_FLR_1_WALL_1_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESAT_FLR_2_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">       35.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.76</td>
    <td align="right">       35.76</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OR_NURSESAT_FLR_2_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        9.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.81</td>
    <td align="right">        9.81</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE1_FLR_5_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        8.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.17</td>
    <td align="right">        8.17</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE1_FLR_5_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        2.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.96</td>
    <td align="right">       11.86</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE1_MULT4_FLR_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        8.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.17</td>
    <td align="right">       40.87</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE2_MULT5_FLR_5_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        9.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.81</td>
    <td align="right">        9.81</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE3_FLR_5_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        8.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.17</td>
    <td align="right">        8.17</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE3_FLR_5_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">        2.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.96</td>
    <td align="right">       17.77</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE4_MULT6_FLR_5_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.91</td>
    <td align="right">       49.05</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM1_MULT10_FLR_3_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.91</td>
    <td align="right">       49.05</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM1_MULT10_FLR_4_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM2_FLR_3_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        8.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.17</td>
    <td align="right">        8.17</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM2_FLR_3_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM2_FLR_4_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        8.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.17</td>
    <td align="right">        8.17</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM2_FLR_4_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        4.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.74</td>
    <td align="right">       47.41</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM3_MULT10_FLR_3_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        4.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.74</td>
    <td align="right">       47.41</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM3_MULT10_FLR_4_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM4_FLR_3_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        8.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.17</td>
    <td align="right">        8.17</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM4_FLR_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM4_FLR_4_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        8.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.17</td>
    <td align="right">        8.17</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM4_FLR_4_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.91</td>
    <td align="right">       49.05</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM5_MULT10_FLR_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.91</td>
    <td align="right">       49.05</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM5_MULT10_FLR_4_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        6.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.54</td>
    <td align="right">        6.54</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM6_FLR_3_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM6_FLR_3_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        6.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.54</td>
    <td align="right">        6.54</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM6_FLR_4_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM6_FLR_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        4.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.74</td>
    <td align="right">       47.41</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM7_MULT10_FLR_3_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        4.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.74</td>
    <td align="right">       47.41</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM7_MULT10_FLR_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        6.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.54</td>
    <td align="right">        6.54</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM8_FLR_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM8_FLR_3_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        6.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.54</td>
    <td align="right">        6.54</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM8_FLR_4_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW RES FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PATROOM8_FLR_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      845.42</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      186.18</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      659.24</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    18:31:54</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5_WALL_SOUTH_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTAT_FLR_1_WALL_1_EAST_WINDOW</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2_WALL_WEST_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2_WALL_NORTH_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2_WALL_NORTH_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2_WALL_WEST_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2_WALL_WEST_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_2_WEST</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESAT_FLR_2_WALL_SOUTH_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5_WALL_SOUTH_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5_WALL_WEST_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1_WALL_SOUTH_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5_WALL_WEST_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5_WALL_NORTH_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5_WALL_WEST_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5_WALL_NORTH_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3_WALL_SOUTH_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4_WALL_SOUTH_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3_WALL_EAST_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3_WALL_SOUTH_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4_WALL_EAST_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4_WALL_SOUTH_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3_WALL_EAST_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4_WALL_EAST_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3_WALL_EAST_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3_WALL_NORTH_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4_WALL_EAST_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4_WALL_NORTH_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3_WALL_NORTH_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4_WALL_NORTH_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3_WALL_SOUTH_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3_WALL_WEST_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4_WALL_SOUTH_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4_WALL_WEST_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3_WALL_WEST_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4_WALL_WEST_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3_WALL_NORTH_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3_WALL_WEST_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4_WALL_NORTH_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4_WALL_WEST_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    18:31:54</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_LIGHTS</td>
    <td align="right">BASEMENT</td>
    <td align="right">     19.3700</td>
    <td align="right">     3739.35</td>
    <td align="right">    72431.16</td>
    <td align="right">General</td>
    <td align="right">ADMIN_LIGHT_SCH</td>
    <td align="right">       74.58</td>
    <td align="right">      168.00</td>
    <td align="right">       72.68</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      988.22</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1_LIGHTS</td>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">     14.5900</td>
    <td align="right">      569.03</td>
    <td align="right">     8302.16</td>
    <td align="right">General</td>
    <td align="right">ADMIN_LIGHT_SCH</td>
    <td align="right">       74.58</td>
    <td align="right">      168.00</td>
    <td align="right">       72.68</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      113.27</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2_LIGHTS</td>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">     14.5900</td>
    <td align="right">      569.03</td>
    <td align="right">     8302.16</td>
    <td align="right">General</td>
    <td align="right">ADMIN_LIGHT_SCH</td>
    <td align="right">       74.58</td>
    <td align="right">      168.00</td>
    <td align="right">       72.68</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      113.27</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5_LIGHTS</td>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">     14.5900</td>
    <td align="right">      501.68</td>
    <td align="right">     7319.46</td>
    <td align="right">General</td>
    <td align="right">ADMIN_LIGHT_SCH</td>
    <td align="right">       74.58</td>
    <td align="right">      168.00</td>
    <td align="right">       72.68</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       99.86</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3_LIGHTS</td>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">     14.5900</td>
    <td align="right">      566.71</td>
    <td align="right">     8268.28</td>
    <td align="right">General</td>
    <td align="right">ADMIN_LIGHT_SCH</td>
    <td align="right">       74.58</td>
    <td align="right">      168.00</td>
    <td align="right">       72.68</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      112.81</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4_LIGHTS</td>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">     14.5900</td>
    <td align="right">      566.71</td>
    <td align="right">     8268.28</td>
    <td align="right">General</td>
    <td align="right">ADMIN_LIGHT_SCH</td>
    <td align="right">       74.58</td>
    <td align="right">      168.00</td>
    <td align="right">       72.68</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      112.81</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3_LIGHTS</td>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">     14.5900</td>
    <td align="right">      566.71</td>
    <td align="right">     8268.28</td>
    <td align="right">General</td>
    <td align="right">ADMIN_LIGHT_SCH</td>
    <td align="right">       74.58</td>
    <td align="right">      168.00</td>
    <td align="right">       72.68</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      112.81</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4_LIGHTS</td>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">     14.5900</td>
    <td align="right">      566.71</td>
    <td align="right">     8268.28</td>
    <td align="right">General</td>
    <td align="right">ADMIN_LIGHT_SCH</td>
    <td align="right">       74.58</td>
    <td align="right">      168.00</td>
    <td align="right">       72.68</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      112.81</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5_LIGHTS</td>
    <td align="right">DINING_FLR_5</td>
    <td align="right">     27.7200</td>
    <td align="right">      696.77</td>
    <td align="right">    19314.54</td>
    <td align="right">General</td>
    <td align="right">ADMIN_LIGHT_SCH</td>
    <td align="right">       74.58</td>
    <td align="right">      168.00</td>
    <td align="right">       72.68</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      263.52</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1_LIGHTS</td>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">     41.3500</td>
    <td align="right">      111.48</td>
    <td align="right">     4609.85</td>
    <td align="right">General</td>
    <td align="right">CRITICAL_LIGHT_SCH</td>
    <td align="right">      126.00</td>
    <td align="right">      168.00</td>
    <td align="right">      126.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      109.03</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1_LIGHTS</td>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">     41.3500</td>
    <td align="right">      111.48</td>
    <td align="right">     4609.85</td>
    <td align="right">General</td>
    <td align="right">CRITICAL_LIGHT_SCH</td>
    <td align="right">      126.00</td>
    <td align="right">      168.00</td>
    <td align="right">      126.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      109.03</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1_LIGHTS</td>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">     17.8900</td>
    <td align="right">     1235.61</td>
    <td align="right">    22105.07</td>
    <td align="right">General</td>
    <td align="right">ADMIN_LIGHT_SCH</td>
    <td align="right">       74.58</td>
    <td align="right">      168.00</td>
    <td align="right">       72.68</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      301.59</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1_LIGHTS</td>
    <td align="right">ER_TRAUMA1_FLR_1</td>
    <td align="right">     41.3500</td>
    <td align="right">       27.87</td>
    <td align="right">     1152.46</td>
    <td align="right">General</td>
    <td align="right">CRITICAL_LIGHT_SCH</td>
    <td align="right">      126.00</td>
    <td align="right">      168.00</td>
    <td align="right">      126.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       27.26</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1_LIGHTS</td>
    <td align="right">ER_TRAUMA2_FLR_1</td>
    <td align="right">     41.3500</td>
    <td align="right">       27.87</td>
    <td align="right">     1152.46</td>
    <td align="right">General</td>
    <td align="right">CRITICAL_LIGHT_SCH</td>
    <td align="right">      126.00</td>
    <td align="right">      168.00</td>
    <td align="right">      126.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       27.26</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1_LIGHTS</td>
    <td align="right">ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">     41.3500</td>
    <td align="right">      111.48</td>
    <td align="right">     4609.85</td>
    <td align="right">General</td>
    <td align="right">CRITICAL_LIGHT_SCH</td>
    <td align="right">      126.00</td>
    <td align="right">      168.00</td>
    <td align="right">      126.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      109.03</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2_LIGHTS</td>
    <td align="right">ICU_FLR_2</td>
    <td align="right">     41.3500</td>
    <td align="right">      617.96</td>
    <td align="right">    25552.83</td>
    <td align="right">General</td>
    <td align="right">CRITICAL_LIGHT_SCH</td>
    <td align="right">      126.00</td>
    <td align="right">      168.00</td>
    <td align="right">      126.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      604.36</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2_LIGHTS</td>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">     18.4500</td>
    <td align="right">      668.77</td>
    <td align="right">    12338.77</td>
    <td align="right">General</td>
    <td align="right">ADMIN_LIGHT_SCH</td>
    <td align="right">       74.58</td>
    <td align="right">      168.00</td>
    <td align="right">       72.68</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      168.35</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2_LIGHTS</td>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">     41.3500</td>
    <td align="right">      104.52</td>
    <td align="right">     4321.73</td>
    <td align="right">General</td>
    <td align="right">CRITICAL_LIGHT_SCH</td>
    <td align="right">      126.00</td>
    <td align="right">      168.00</td>
    <td align="right">      126.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      102.22</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2_LIGHTS</td>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">     41.3500</td>
    <td align="right">       27.87</td>
    <td align="right">     1152.46</td>
    <td align="right">General</td>
    <td align="right">CRITICAL_LIGHT_SCH</td>
    <td align="right">      126.00</td>
    <td align="right">      168.00</td>
    <td align="right">      126.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       27.26</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2_LIGHTS</td>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">     41.3500</td>
    <td align="right">      125.42</td>
    <td align="right">     5186.08</td>
    <td align="right">General</td>
    <td align="right">CRITICAL_LIGHT_SCH</td>
    <td align="right">      126.00</td>
    <td align="right">      168.00</td>
    <td align="right">      126.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      122.66</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5_LIGHTS</td>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">     15.2900</td>
    <td align="right">      929.03</td>
    <td align="right">    14204.87</td>
    <td align="right">General</td>
    <td align="right">ADMIN_LIGHT_SCH</td>
    <td align="right">       74.58</td>
    <td align="right">      168.00</td>
    <td align="right">       72.68</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      193.81</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3_LIGHTS</td>
    <td align="right">LAB_FLR_3</td>
    <td align="right">     22.6500</td>
    <td align="right">      264.77</td>
    <td align="right">     5997.12</td>
    <td align="right">General</td>
    <td align="right">ADMIN_LIGHT_SCH</td>
    <td align="right">       74.58</td>
    <td align="right">      168.00</td>
    <td align="right">       72.68</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       81.82</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4_LIGHTS</td>
    <td align="right">LAB_FLR_4</td>
    <td align="right">     22.6500</td>
    <td align="right">      264.77</td>
    <td align="right">     5997.12</td>
    <td align="right">General</td>
    <td align="right">ADMIN_LIGHT_SCH</td>
    <td align="right">       74.58</td>
    <td align="right">      168.00</td>
    <td align="right">       72.68</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       81.82</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1_LIGHTS</td>
    <td align="right">LOBBY_RECORDS_FLR_1</td>
    <td align="right">     15.7300</td>
    <td align="right">     1474.81</td>
    <td align="right">    23198.77</td>
    <td align="right">General</td>
    <td align="right">ADMIN_LIGHT_SCH</td>
    <td align="right">       74.58</td>
    <td align="right">      168.00</td>
    <td align="right">       72.68</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      316.51</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3_LIGHTS</td>
    <td align="right">NURSESTN_LOBBY_FLR_3</td>
    <td align="right">     15.7000</td>
    <td align="right">      905.80</td>
    <td align="right">    14221.13</td>
    <td align="right">General</td>
    <td align="right">ADMIN_LIGHT_SCH</td>
    <td align="right">       74.58</td>
    <td align="right">      168.00</td>
    <td align="right">       72.68</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      194.03</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4_LIGHTS</td>
    <td align="right">NURSESTN_LOBBY_FLR_4</td>
    <td align="right">     15.7000</td>
    <td align="right">      905.80</td>
    <td align="right">    14221.13</td>
    <td align="right">General</td>
    <td align="right">ADMIN_LIGHT_SCH</td>
    <td align="right">       74.58</td>
    <td align="right">      168.00</td>
    <td align="right">       72.68</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      194.03</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5_LIGHTS</td>
    <td align="right">NURSESTN_LOBBY_FLR_5</td>
    <td align="right">     15.7000</td>
    <td align="right">     1040.51</td>
    <td align="right">    16336.07</td>
    <td align="right">General</td>
    <td align="right">ADMIN_LIGHT_SCH</td>
    <td align="right">       74.58</td>
    <td align="right">      168.00</td>
    <td align="right">       72.68</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      222.88</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2_LIGHTS</td>
    <td align="right">OR1_FLR_2</td>
    <td align="right">    104.9000</td>
    <td align="right">       55.74</td>
    <td align="right">     5847.32</td>
    <td align="right">General</td>
    <td align="right">CRITICAL_LIGHT_SCH</td>
    <td align="right">      126.00</td>
    <td align="right">      168.00</td>
    <td align="right">      126.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      138.30</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2_LIGHTS</td>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">    104.9000</td>
    <td align="right">      278.71</td>
    <td align="right">    29236.59</td>
    <td align="right">General</td>
    <td align="right">CRITICAL_LIGHT_SCH</td>
    <td align="right">      126.00</td>
    <td align="right">      168.00</td>
    <td align="right">      126.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      691.49</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2_LIGHTS</td>
    <td align="right">OR3_FLR_2</td>
    <td align="right">    104.9000</td>
    <td align="right">       55.74</td>
    <td align="right">     5847.32</td>
    <td align="right">General</td>
    <td align="right">CRITICAL_LIGHT_SCH</td>
    <td align="right">      126.00</td>
    <td align="right">      168.00</td>
    <td align="right">      126.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      138.30</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2_LIGHTS</td>
    <td align="right">OR4_FLR_2</td>
    <td align="right">    104.9000</td>
    <td align="right">      222.97</td>
    <td align="right">    23389.27</td>
    <td align="right">General</td>
    <td align="right">CRITICAL_LIGHT_SCH</td>
    <td align="right">      126.00</td>
    <td align="right">      168.00</td>
    <td align="right">      126.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      553.19</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2_LIGHTS</td>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">     15.7000</td>
    <td align="right">     1012.64</td>
    <td align="right">    15898.50</td>
    <td align="right">General</td>
    <td align="right">ADMIN_LIGHT_SCH</td>
    <td align="right">       74.58</td>
    <td align="right">      168.00</td>
    <td align="right">       72.68</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      216.91</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5_LIGHTS</td>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">     25.7800</td>
    <td align="right">       69.70</td>
    <td align="right">     1796.75</td>
    <td align="right">General</td>
    <td align="right">ADMIN_LIGHT_SCH</td>
    <td align="right">       74.58</td>
    <td align="right">      168.00</td>
    <td align="right">       72.68</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       24.51</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1_LIGHTS</td>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">     25.7800</td>
    <td align="right">       55.74</td>
    <td align="right">     1437.02</td>
    <td align="right">General</td>
    <td align="right">ADMIN_LIGHT_SCH</td>
    <td align="right">       74.58</td>
    <td align="right">      168.00</td>
    <td align="right">       72.68</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       19.61</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5_LIGHTS</td>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">     25.7800</td>
    <td align="right">      348.39</td>
    <td align="right">     8981.40</td>
    <td align="right">General</td>
    <td align="right">ADMIN_LIGHT_SCH</td>
    <td align="right">       74.58</td>
    <td align="right">      168.00</td>
    <td align="right">       72.68</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      122.54</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5_LIGHTS</td>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">     25.7800</td>
    <td align="right">       69.68</td>
    <td align="right">     1796.28</td>
    <td align="right">General</td>
    <td align="right">ADMIN_LIGHT_SCH</td>
    <td align="right">       74.58</td>
    <td align="right">      168.00</td>
    <td align="right">       72.68</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       24.51</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5_LIGHTS</td>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">     25.7800</td>
    <td align="right">       83.61</td>
    <td align="right">     2155.54</td>
    <td align="right">General</td>
    <td align="right">ADMIN_LIGHT_SCH</td>
    <td align="right">       74.58</td>
    <td align="right">      168.00</td>
    <td align="right">       72.68</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       29.41</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3_LIGHTS</td>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">     23.5600</td>
    <td align="right">      209.03</td>
    <td align="right">     4924.79</td>
    <td align="right">General</td>
    <td align="right">CRITICAL_LIGHT_SCH</td>
    <td align="right">      126.00</td>
    <td align="right">      168.00</td>
    <td align="right">      126.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      116.48</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4_LIGHTS</td>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">     23.5600</td>
    <td align="right">      209.03</td>
    <td align="right">     4924.79</td>
    <td align="right">General</td>
    <td align="right">CRITICAL_LIGHT_SCH</td>
    <td align="right">      126.00</td>
    <td align="right">      168.00</td>
    <td align="right">      126.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      116.48</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3_LIGHTS</td>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">     23.5600</td>
    <td align="right">       34.84</td>
    <td align="right">      820.80</td>
    <td align="right">General</td>
    <td align="right">CRITICAL_LIGHT_SCH</td>
    <td align="right">      126.00</td>
    <td align="right">      168.00</td>
    <td align="right">      126.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       19.41</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4_LIGHTS</td>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">     23.5600</td>
    <td align="right">       34.84</td>
    <td align="right">      820.80</td>
    <td align="right">General</td>
    <td align="right">CRITICAL_LIGHT_SCH</td>
    <td align="right">      126.00</td>
    <td align="right">      168.00</td>
    <td align="right">      126.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       19.41</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3_LIGHTS</td>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">     23.5600</td>
    <td align="right">      202.08</td>
    <td align="right">     4761.06</td>
    <td align="right">General</td>
    <td align="right">CRITICAL_LIGHT_SCH</td>
    <td align="right">      126.00</td>
    <td align="right">      168.00</td>
    <td align="right">      126.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      112.61</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4_LIGHTS</td>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">     23.5600</td>
    <td align="right">      202.08</td>
    <td align="right">     4761.06</td>
    <td align="right">General</td>
    <td align="right">CRITICAL_LIGHT_SCH</td>
    <td align="right">      126.00</td>
    <td align="right">      168.00</td>
    <td align="right">      126.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      112.61</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3_LIGHTS</td>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">     23.5600</td>
    <td align="right">       34.84</td>
    <td align="right">      820.80</td>
    <td align="right">General</td>
    <td align="right">CRITICAL_LIGHT_SCH</td>
    <td align="right">      126.00</td>
    <td align="right">      168.00</td>
    <td align="right">      126.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       19.41</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4_LIGHTS</td>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">     23.5600</td>
    <td align="right">       34.84</td>
    <td align="right">      820.80</td>
    <td align="right">General</td>
    <td align="right">CRITICAL_LIGHT_SCH</td>
    <td align="right">      126.00</td>
    <td align="right">      168.00</td>
    <td align="right">      126.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       19.41</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3_LIGHTS</td>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">     23.5600</td>
    <td align="right">      209.03</td>
    <td align="right">     4924.79</td>
    <td align="right">General</td>
    <td align="right">CRITICAL_LIGHT_SCH</td>
    <td align="right">      126.00</td>
    <td align="right">      168.00</td>
    <td align="right">      126.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      116.48</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4_LIGHTS</td>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">     23.5600</td>
    <td align="right">      209.03</td>
    <td align="right">     4924.79</td>
    <td align="right">General</td>
    <td align="right">CRITICAL_LIGHT_SCH</td>
    <td align="right">      126.00</td>
    <td align="right">      168.00</td>
    <td align="right">      126.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      116.48</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3_LIGHTS</td>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">     23.5600</td>
    <td align="right">       27.87</td>
    <td align="right">      656.64</td>
    <td align="right">General</td>
    <td align="right">CRITICAL_LIGHT_SCH</td>
    <td align="right">      126.00</td>
    <td align="right">      168.00</td>
    <td align="right">      126.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       15.53</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4_LIGHTS</td>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">     23.5600</td>
    <td align="right">       27.87</td>
    <td align="right">      656.64</td>
    <td align="right">General</td>
    <td align="right">CRITICAL_LIGHT_SCH</td>
    <td align="right">      126.00</td>
    <td align="right">      168.00</td>
    <td align="right">      126.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       15.53</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3_LIGHTS</td>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">     23.5600</td>
    <td align="right">      202.08</td>
    <td align="right">     4761.06</td>
    <td align="right">General</td>
    <td align="right">CRITICAL_LIGHT_SCH</td>
    <td align="right">      126.00</td>
    <td align="right">      168.00</td>
    <td align="right">      126.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      112.61</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4_LIGHTS</td>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">     23.5600</td>
    <td align="right">      202.08</td>
    <td align="right">     4761.06</td>
    <td align="right">General</td>
    <td align="right">CRITICAL_LIGHT_SCH</td>
    <td align="right">      126.00</td>
    <td align="right">      168.00</td>
    <td align="right">      126.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      112.61</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3_LIGHTS</td>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">     23.5600</td>
    <td align="right">       27.87</td>
    <td align="right">      656.64</td>
    <td align="right">General</td>
    <td align="right">CRITICAL_LIGHT_SCH</td>
    <td align="right">      126.00</td>
    <td align="right">      168.00</td>
    <td align="right">      126.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       15.53</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4_LIGHTS</td>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">     23.5600</td>
    <td align="right">       27.87</td>
    <td align="right">      656.64</td>
    <td align="right">General</td>
    <td align="right">CRITICAL_LIGHT_SCH</td>
    <td align="right">      126.00</td>
    <td align="right">      168.00</td>
    <td align="right">      126.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       15.53</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3_LIGHTS</td>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">     26.9300</td>
    <td align="right">      487.74</td>
    <td align="right">    13134.86</td>
    <td align="right">General</td>
    <td align="right">ADMIN_LIGHT_SCH</td>
    <td align="right">       74.58</td>
    <td align="right">      168.00</td>
    <td align="right">       72.68</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      179.21</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4_LIGHTS</td>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">     23.8200</td>
    <td align="right">      487.74</td>
    <td align="right">    11617.99</td>
    <td align="right">General</td>
    <td align="right">ADMIN_LIGHT_SCH</td>
    <td align="right">       74.58</td>
    <td align="right">      168.00</td>
    <td align="right">       72.68</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      158.51</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">     22.0987</td>
    <td align="right">    22422.24</td>
    <td align="right">   495502.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6430.48</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR FACADE LIGHTING</td>
    <td align="right">    20829.00</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.62</td>
    <td align="right">       83.62</td>
    <td align="right">      326.95</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">    20829.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      326.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    18:31:54</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 CHILLER</td>
    <td align="right">Chiller:Electric:ReformulatedEIR</td>
    <td align="right">  3036811.80</td>
    <td align="right">        5.54</td>
    <td align="right">        5.31</td>
    <td align="right">       18.12</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 BOILER</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">  1966481.23</td>
    <td align="right">        0.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS COOLTOWER</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">  2842732.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">CAV_1_COOLC</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">   556623.92</td>
    <td align="right">   541470.10</td>
    <td align="right">   348347.45</td>
    <td align="right">   193122.64</td>
    <td align="right">        0.64</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAV_2_COOLC</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">   322073.04</td>
    <td align="right">   393368.02</td>
    <td align="right">   276186.35</td>
    <td align="right">   117181.68</td>
    <td align="right">        0.70</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_1_COOLC</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">   800948.46</td>
    <td align="right">   840181.22</td>
    <td align="right">   551710.91</td>
    <td align="right">   288470.32</td>
    <td align="right">        0.66</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_2_COOLC</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">  1335423.64</td>
    <td align="right">  1376239.23</td>
    <td align="right">   898956.33</td>
    <td align="right">   477282.90</td>
    <td align="right">        0.65</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    23870.05</td>
    <td align="right">    18239.97</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    23912.03</td>
    <td align="right">    20816.57</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    39076.81</td>
    <td align="right">    25673.77</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4103.08</td>
    <td align="right">     4070.11</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     3633.99</td>
    <td align="right">     3604.91</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4192.26</td>
    <td align="right">     4158.18</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     3696.94</td>
    <td align="right">     3667.34</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    66196.09</td>
    <td align="right">    58491.08</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    17252.80</td>
    <td align="right">    17112.11</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    14182.07</td>
    <td align="right">    14068.65</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    23093.18</td>
    <td align="right">    22925.49</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6365.14</td>
    <td align="right">     6319.93</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6360.81</td>
    <td align="right">     6315.63</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16769.03</td>
    <td align="right">    16632.54</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    28512.49</td>
    <td align="right">    28287.68</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4526.73</td>
    <td align="right">     4491.04</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    15077.43</td>
    <td align="right">    14968.61</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7518.40</td>
    <td align="right">     7463.16</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    21221.51</td>
    <td align="right">    21072.68</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    85668.99</td>
    <td align="right">    85015.94</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    11508.85</td>
    <td align="right">    11418.11</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    11508.85</td>
    <td align="right">    11418.11</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    92193.35</td>
    <td align="right">    71320.73</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4489.15</td>
    <td align="right">     4453.75</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4571.92</td>
    <td align="right">     4535.87</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    62471.61</td>
    <td align="right">    54672.55</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6148.86</td>
    <td align="right">     6100.84</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    18484.58</td>
    <td align="right">    18343.27</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     3674.18</td>
    <td align="right">     3646.09</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    13803.03</td>
    <td align="right">    13697.51</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    43154.04</td>
    <td align="right">    40946.53</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    15860.41</td>
    <td align="right">    11421.31</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    10981.95</td>
    <td align="right">     7249.08</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    46064.12</td>
    <td align="right">    40152.01</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    15833.56</td>
    <td align="right">    11199.80</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    18990.53</td>
    <td align="right">    11273.98</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    32166.50</td>
    <td align="right">    31930.05</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    32298.79</td>
    <td align="right">    32061.32</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     8439.27</td>
    <td align="right">     8374.84</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     8463.09</td>
    <td align="right">     8398.45</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    32829.17</td>
    <td align="right">    32590.34</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    32879.02</td>
    <td align="right">    32639.72</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     8287.96</td>
    <td align="right">     8224.35</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     8313.07</td>
    <td align="right">     8249.24</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    32173.35</td>
    <td align="right">    31936.85</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    32305.44</td>
    <td align="right">    32067.92</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7675.99</td>
    <td align="right">     7618.26</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7696.10</td>
    <td align="right">     7638.19</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    34758.16</td>
    <td align="right">    34507.58</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    34829.38</td>
    <td align="right">    34578.13</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7588.76</td>
    <td align="right">     7531.57</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7610.59</td>
    <td align="right">     7553.21</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6365.40</td>
    <td align="right">     6315.21</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    15913.49</td>
    <td align="right">    15788.02</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CAV_1_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   103129.06</td>
    <td align="right">    94964.80</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CAV_2_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    61204.27</td>
    <td align="right">    57887.38</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_1_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   231218.01</td>
    <td align="right">   170112.91</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_2_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   425367.56</td>
    <td align="right">   301902.92</td>
    <td align="right">-</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5 EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.30E+09</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5 EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.24E+09</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAV_1_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.61</td>
    <td align="right">     1515.19</td>
    <td align="right">       17.00</td>
    <td align="right">    42325.85</td>
    <td align="right">     2490.45</td>
    <td align="right">        1.00</td>
    <td align="right">        1.09</td>
    <td align="right">Fan Energy</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:15:00</td>
  </tr>
  <tr>
    <td align="right">CAV_2_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.61</td>
    <td align="right">     1515.19</td>
    <td align="right">       15.92</td>
    <td align="right">    39642.57</td>
    <td align="right">     2490.45</td>
    <td align="right">        1.00</td>
    <td align="right">        1.09</td>
    <td align="right">Fan Energy</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
  </tr>
  <tr>
    <td align="right">VAV_1_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.61</td>
    <td align="right">     1515.19</td>
    <td align="right">       28.14</td>
    <td align="right">    69404.82</td>
    <td align="right">     2466.74</td>
    <td align="right">        1.00</td>
    <td align="right">        1.09</td>
    <td align="right">Fan Energy</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:45:00</td>
  </tr>
  <tr>
    <td align="right">VAV_2_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.62</td>
    <td align="right">     1515.19</td>
    <td align="right">       45.35</td>
    <td align="right">   111266.72</td>
    <td align="right">     2453.75</td>
    <td align="right">        1.00</td>
    <td align="right">        1.09</td>
    <td align="right">Fan Energy</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:45:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.107691</td>
    <td align="right">    27513.74</td>
    <td align="right">   255487.18</td>
    <td align="right">        0.90</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.043056</td>
    <td align="right">    11000.15</td>
    <td align="right">   255487.18</td>
    <td align="right">        0.90</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.000289</td>
    <td align="right">       73.73</td>
    <td align="right">   255487.18</td>
    <td align="right">        0.90</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.151823</td>
    <td align="right">    40126.47</td>
    <td align="right">   264297.08</td>
    <td align="right">        0.87</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        3.00</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.80</td>
    <td align="right">        0.23</td>
    <td align="right">        0.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    18:31:54</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">    59823.55</td>
    <td align="right">    71788.26</td>
    <td align="right">       19.20</td>
    <td align="right">       4.503</td>
    <td align="right">       5.404</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       22.20</td>
    <td align="right">       22.20</td>
    <td align="right">     0.00729</td>
    <td align="right">       28.63</td>
    <td align="right">     0.01878</td>
    <td align="right">       1.006</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">    11813.89</td>
    <td align="right">    14176.67</td>
    <td align="right">       24.91</td>
    <td align="right">       0.855</td>
    <td align="right">       1.026</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">       22.20</td>
    <td align="right">       22.19</td>
    <td align="right">     0.01036</td>
    <td align="right">       20.71</td>
    <td align="right">     0.01573</td>
    <td align="right">       0.142</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">    11063.64</td>
    <td align="right">    13276.37</td>
    <td align="right">       23.33</td>
    <td align="right">       0.803</td>
    <td align="right">       1.349</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">       22.20</td>
    <td align="right">       22.19</td>
    <td align="right">     0.01057</td>
    <td align="right">       20.71</td>
    <td align="right">     0.01573</td>
    <td align="right">       0.142</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">    14387.88</td>
    <td align="right">    17265.46</td>
    <td align="right">       34.42</td>
    <td align="right">       1.083</td>
    <td align="right">       1.300</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">       22.20</td>
    <td align="right">       22.20</td>
    <td align="right">     0.00790</td>
    <td align="right">       30.13</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.125</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">    12313.05</td>
    <td align="right">    14775.66</td>
    <td align="right">       26.07</td>
    <td align="right">       0.892</td>
    <td align="right">       1.344</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">       22.20</td>
    <td align="right">       22.19</td>
    <td align="right">     0.00941</td>
    <td align="right">       20.71</td>
    <td align="right">     0.01573</td>
    <td align="right">       0.142</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">    12898.23</td>
    <td align="right">    15477.87</td>
    <td align="right">       27.31</td>
    <td align="right">       0.936</td>
    <td align="right">       1.344</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">       22.20</td>
    <td align="right">       22.19</td>
    <td align="right">     0.00927</td>
    <td align="right">       20.71</td>
    <td align="right">     0.01573</td>
    <td align="right">       0.142</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">    12649.36</td>
    <td align="right">    15179.23</td>
    <td align="right">       26.78</td>
    <td align="right">       0.917</td>
    <td align="right">       1.344</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">       22.20</td>
    <td align="right">       22.19</td>
    <td align="right">     0.00933</td>
    <td align="right">       20.71</td>
    <td align="right">     0.01573</td>
    <td align="right">       0.142</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">    13188.14</td>
    <td align="right">    15825.77</td>
    <td align="right">       27.93</td>
    <td align="right">       0.957</td>
    <td align="right">       1.344</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">       22.20</td>
    <td align="right">       22.19</td>
    <td align="right">     0.00919</td>
    <td align="right">       20.71</td>
    <td align="right">     0.01573</td>
    <td align="right">       0.142</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">    42933.81</td>
    <td align="right">    51520.57</td>
    <td align="right">       73.94</td>
    <td align="right">       3.235</td>
    <td align="right">       3.882</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       22.20</td>
    <td align="right">       22.19</td>
    <td align="right">     0.00809</td>
    <td align="right">       30.56</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.750</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">     9244.51</td>
    <td align="right">    11093.41</td>
    <td align="right">      398.03</td>
    <td align="right">       0.697</td>
    <td align="right">       1.586</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       22.20</td>
    <td align="right">       22.18</td>
    <td align="right">     0.00899</td>
    <td align="right">       29.70</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.264</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">     9203.73</td>
    <td align="right">    11044.47</td>
    <td align="right">      396.27</td>
    <td align="right">       0.694</td>
    <td align="right">       1.586</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">       22.20</td>
    <td align="right">       22.18</td>
    <td align="right">     0.00865</td>
    <td align="right">       30.72</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.264</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">    46267.01</td>
    <td align="right">    55520.41</td>
    <td align="right">       44.93</td>
    <td align="right">       3.483</td>
    <td align="right">       4.180</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       22.20</td>
    <td align="right">       22.20</td>
    <td align="right">     0.00745</td>
    <td align="right">       25.31</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.177</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1</td>
    <td align="right">     3478.92</td>
    <td align="right">     4174.70</td>
    <td align="right">      149.79</td>
    <td align="right">       0.262</td>
    <td align="right">       0.397</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       22.20</td>
    <td align="right">       22.17</td>
    <td align="right">     0.00908</td>
    <td align="right">       30.56</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.066</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1</td>
    <td align="right">     3381.31</td>
    <td align="right">     4057.57</td>
    <td align="right">      145.58</td>
    <td align="right">       0.255</td>
    <td align="right">       0.397</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">       22.20</td>
    <td align="right">       22.17</td>
    <td align="right">     0.00913</td>
    <td align="right">       30.88</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.066</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">    10204.64</td>
    <td align="right">    12245.57</td>
    <td align="right">      439.37</td>
    <td align="right">       0.769</td>
    <td align="right">       1.586</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">       22.20</td>
    <td align="right">       22.18</td>
    <td align="right">     0.00883</td>
    <td align="right">       30.72</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.264</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">    51590.84</td>
    <td align="right">    61909.01</td>
    <td align="right">      100.18</td>
    <td align="right">       3.885</td>
    <td align="right">       4.663</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       22.20</td>
    <td align="right">       22.20</td>
    <td align="right">     0.00776</td>
    <td align="right">       29.17</td>
    <td align="right">     0.01878</td>
    <td align="right">       1.465</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">    27316.71</td>
    <td align="right">    32780.05</td>
    <td align="right">       49.02</td>
    <td align="right">       2.056</td>
    <td align="right">       2.467</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 08:30:00</td>
    <td align="right">       22.20</td>
    <td align="right">       22.20</td>
    <td align="right">     0.00706</td>
    <td align="right">       24.30</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.096</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">     9667.09</td>
    <td align="right">    11600.51</td>
    <td align="right">      554.96</td>
    <td align="right">       0.729</td>
    <td align="right">       0.874</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">       22.20</td>
    <td align="right">       22.18</td>
    <td align="right">     0.00855</td>
    <td align="right">       31.04</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.248</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">     3864.58</td>
    <td align="right">     4637.49</td>
    <td align="right">      166.39</td>
    <td align="right">       0.291</td>
    <td align="right">       0.350</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       22.20</td>
    <td align="right">       22.18</td>
    <td align="right">     0.00873</td>
    <td align="right">       29.70</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.066</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">    17325.06</td>
    <td align="right">    20790.08</td>
    <td align="right">      994.59</td>
    <td align="right">       1.306</td>
    <td align="right">       1.567</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">       22.20</td>
    <td align="right">       22.19</td>
    <td align="right">     0.00809</td>
    <td align="right">       29.43</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.297</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">    47221.39</td>
    <td align="right">    56665.66</td>
    <td align="right">       60.99</td>
    <td align="right">       2.576</td>
    <td align="right">       3.091</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">       26.00</td>
    <td align="right">       25.98</td>
    <td align="right">     0.00960</td>
    <td align="right">       20.71</td>
    <td align="right">     0.01573</td>
    <td align="right">       1.751</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">    16508.07</td>
    <td align="right">    19809.68</td>
    <td align="right">       74.82</td>
    <td align="right">       1.243</td>
    <td align="right">       1.882</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">       22.20</td>
    <td align="right">       22.20</td>
    <td align="right">     0.00715</td>
    <td align="right">       26.22</td>
    <td align="right">     0.01878</td>
    <td align="right">       1.882</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">    16538.24</td>
    <td align="right">    19845.89</td>
    <td align="right">       74.95</td>
    <td align="right">       1.245</td>
    <td align="right">       1.882</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">       22.20</td>
    <td align="right">       22.20</td>
    <td align="right">     0.00715</td>
    <td align="right">       26.22</td>
    <td align="right">     0.01878</td>
    <td align="right">       1.882</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1</td>
    <td align="right">    44915.78</td>
    <td align="right">    53898.94</td>
    <td align="right">       36.55</td>
    <td align="right">       3.383</td>
    <td align="right">       4.060</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       22.20</td>
    <td align="right">       22.19</td>
    <td align="right">     0.00842</td>
    <td align="right">       29.70</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.211</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3</td>
    <td align="right">    27090.03</td>
    <td align="right">    32508.04</td>
    <td align="right">       35.89</td>
    <td align="right">       2.039</td>
    <td align="right">       2.447</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 08:15:00</td>
    <td align="right">       22.20</td>
    <td align="right">       22.20</td>
    <td align="right">     0.00708</td>
    <td align="right">       23.79</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.130</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4</td>
    <td align="right">    27589.52</td>
    <td align="right">    33107.42</td>
    <td align="right">       36.55</td>
    <td align="right">       2.077</td>
    <td align="right">       2.492</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 08:15:00</td>
    <td align="right">       22.20</td>
    <td align="right">       22.20</td>
    <td align="right">     0.00707</td>
    <td align="right">       23.79</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.130</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5</td>
    <td align="right">    39558.38</td>
    <td align="right">    47470.05</td>
    <td align="right">       45.62</td>
    <td align="right">       2.978</td>
    <td align="right">       3.574</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:45:00</td>
    <td align="right">       22.20</td>
    <td align="right">       22.20</td>
    <td align="right">     0.00748</td>
    <td align="right">       29.92</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.149</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">    10082.86</td>
    <td align="right">    12099.43</td>
    <td align="right">      217.06</td>
    <td align="right">       1.140</td>
    <td align="right">       1.367</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       18.30</td>
    <td align="right">       18.29</td>
    <td align="right">     0.00757</td>
    <td align="right">       21.46</td>
    <td align="right">     0.01650</td>
    <td align="right">       0.198</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">    49458.93</td>
    <td align="right">    59350.72</td>
    <td align="right">     1064.74</td>
    <td align="right">       5.585</td>
    <td align="right">       6.703</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       18.30</td>
    <td align="right">       18.30</td>
    <td align="right">     0.00726</td>
    <td align="right">       21.46</td>
    <td align="right">     0.01650</td>
    <td align="right">       0.991</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">     9828.73</td>
    <td align="right">    11794.48</td>
    <td align="right">      211.59</td>
    <td align="right">       1.110</td>
    <td align="right">       1.332</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       18.30</td>
    <td align="right">       18.29</td>
    <td align="right">     0.00737</td>
    <td align="right">       21.46</td>
    <td align="right">     0.01650</td>
    <td align="right">       0.198</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">    36980.74</td>
    <td align="right">    44376.89</td>
    <td align="right">      199.03</td>
    <td align="right">       4.171</td>
    <td align="right">       5.005</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       18.30</td>
    <td align="right">       18.30</td>
    <td align="right">     0.00702</td>
    <td align="right">       21.46</td>
    <td align="right">     0.01650</td>
    <td align="right">       0.793</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">    33696.24</td>
    <td align="right">    40435.48</td>
    <td align="right">       39.93</td>
    <td align="right">       2.538</td>
    <td align="right">       3.045</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">       22.20</td>
    <td align="right">       22.19</td>
    <td align="right">     0.00790</td>
    <td align="right">       30.80</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.145</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">     6785.78</td>
    <td align="right">     8142.93</td>
    <td align="right">      116.84</td>
    <td align="right">       0.512</td>
    <td align="right">       0.614</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       22.20</td>
    <td align="right">       22.18</td>
    <td align="right">     0.00864</td>
    <td align="right">       29.70</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.052</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">     4072.66</td>
    <td align="right">     4887.19</td>
    <td align="right">      350.70</td>
    <td align="right">       0.307</td>
    <td align="right">       0.368</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">       22.20</td>
    <td align="right">       22.19</td>
    <td align="right">     0.00894</td>
    <td align="right">       31.07</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.042</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">    28939.88</td>
    <td align="right">    34727.85</td>
    <td align="right">      498.41</td>
    <td align="right">       2.180</td>
    <td align="right">       2.616</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">       22.20</td>
    <td align="right">       22.20</td>
    <td align="right">     0.00801</td>
    <td align="right">       29.43</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.262</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">     6569.48</td>
    <td align="right">     7883.37</td>
    <td align="right">      113.14</td>
    <td align="right">       0.495</td>
    <td align="right">       0.594</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       22.20</td>
    <td align="right">       22.18</td>
    <td align="right">     0.00869</td>
    <td align="right">       29.70</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.052</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">     6015.12</td>
    <td align="right">     7218.15</td>
    <td align="right">      517.97</td>
    <td align="right">       0.453</td>
    <td align="right">       0.544</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">       22.20</td>
    <td align="right">       22.19</td>
    <td align="right">     0.00897</td>
    <td align="right">       30.88</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.063</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">    15701.95</td>
    <td align="right">    18842.34</td>
    <td align="right">      901.41</td>
    <td align="right">       1.184</td>
    <td align="right">       1.487</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       22.20</td>
    <td align="right">       22.18</td>
    <td align="right">     0.00886</td>
    <td align="right">       31.20</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.496</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">    15666.84</td>
    <td align="right">    18800.21</td>
    <td align="right">      899.39</td>
    <td align="right">       1.181</td>
    <td align="right">       1.487</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       22.20</td>
    <td align="right">       22.18</td>
    <td align="right">     0.00886</td>
    <td align="right">       31.20</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.496</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">     3314.67</td>
    <td align="right">     3977.60</td>
    <td align="right">      114.17</td>
    <td align="right">       0.250</td>
    <td align="right">       0.300</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       22.20</td>
    <td align="right">       22.18</td>
    <td align="right">     0.00921</td>
    <td align="right">       31.20</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.083</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">     3303.62</td>
    <td align="right">     3964.34</td>
    <td align="right">      113.79</td>
    <td align="right">       0.249</td>
    <td align="right">       0.299</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       22.20</td>
    <td align="right">       22.18</td>
    <td align="right">     0.00922</td>
    <td align="right">       31.20</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.083</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">    19292.41</td>
    <td align="right">    23150.89</td>
    <td align="right">     1145.62</td>
    <td align="right">       1.454</td>
    <td align="right">       1.745</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:15:00</td>
    <td align="right">       22.20</td>
    <td align="right">       22.19</td>
    <td align="right">     0.00853</td>
    <td align="right">       25.77</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.479</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">    19218.82</td>
    <td align="right">    23062.58</td>
    <td align="right">     1141.25</td>
    <td align="right">       1.449</td>
    <td align="right">       1.738</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:15:00</td>
    <td align="right">       22.20</td>
    <td align="right">       22.19</td>
    <td align="right">     0.00853</td>
    <td align="right">       25.77</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.479</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">     3052.92</td>
    <td align="right">     3663.50</td>
    <td align="right">      105.16</td>
    <td align="right">       0.230</td>
    <td align="right">       0.276</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">       22.20</td>
    <td align="right">       22.18</td>
    <td align="right">     0.00936</td>
    <td align="right">       31.20</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.083</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">     3044.46</td>
    <td align="right">     3653.35</td>
    <td align="right">      104.86</td>
    <td align="right">       0.230</td>
    <td align="right">       0.276</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">       22.20</td>
    <td align="right">       22.18</td>
    <td align="right">     0.00937</td>
    <td align="right">       31.20</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.083</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">    14134.92</td>
    <td align="right">    16961.90</td>
    <td align="right">      811.45</td>
    <td align="right">       1.065</td>
    <td align="right">       1.487</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">       22.20</td>
    <td align="right">       22.18</td>
    <td align="right">     0.00903</td>
    <td align="right">       31.04</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.496</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">    14115.40</td>
    <td align="right">    16938.48</td>
    <td align="right">      810.33</td>
    <td align="right">       1.064</td>
    <td align="right">       1.487</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">       22.20</td>
    <td align="right">       22.18</td>
    <td align="right">     0.00903</td>
    <td align="right">       31.04</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.496</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">     3305.38</td>
    <td align="right">     3966.46</td>
    <td align="right">      142.32</td>
    <td align="right">       0.249</td>
    <td align="right">       0.299</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       22.20</td>
    <td align="right">       22.18</td>
    <td align="right">     0.00898</td>
    <td align="right">       29.70</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.066</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">     3288.86</td>
    <td align="right">     3946.63</td>
    <td align="right">      141.60</td>
    <td align="right">       0.248</td>
    <td align="right">       0.298</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       22.20</td>
    <td align="right">       22.18</td>
    <td align="right">     0.00899</td>
    <td align="right">       29.70</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.066</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">    22572.22</td>
    <td align="right">    27086.67</td>
    <td align="right">     1340.38</td>
    <td align="right">       1.701</td>
    <td align="right">       2.041</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">       22.20</td>
    <td align="right">       22.19</td>
    <td align="right">     0.00832</td>
    <td align="right">       29.43</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.479</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">    22468.66</td>
    <td align="right">    26962.39</td>
    <td align="right">     1334.23</td>
    <td align="right">       1.693</td>
    <td align="right">       2.032</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">       22.20</td>
    <td align="right">       22.19</td>
    <td align="right">     0.00833</td>
    <td align="right">       29.43</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.479</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">     3159.64</td>
    <td align="right">     3791.57</td>
    <td align="right">      136.04</td>
    <td align="right">       0.238</td>
    <td align="right">       0.286</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       22.20</td>
    <td align="right">       22.18</td>
    <td align="right">     0.00905</td>
    <td align="right">       29.70</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.066</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">     3146.51</td>
    <td align="right">     3775.81</td>
    <td align="right">      135.47</td>
    <td align="right">       0.237</td>
    <td align="right">       0.285</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       22.20</td>
    <td align="right">       22.18</td>
    <td align="right">     0.00906</td>
    <td align="right">       29.70</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.066</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">    20671.51</td>
    <td align="right">    24805.81</td>
    <td align="right">       50.86</td>
    <td align="right">       1.556</td>
    <td align="right">       3.470</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:15:00</td>
    <td align="right">       22.20</td>
    <td align="right">       22.20</td>
    <td align="right">     0.00721</td>
    <td align="right">       25.77</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.210</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">    35618.70</td>
    <td align="right">    42742.44</td>
    <td align="right">       87.63</td>
    <td align="right">       2.681</td>
    <td align="right">       8.674</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       22.20</td>
    <td align="right">       22.20</td>
    <td align="right">     0.00712</td>
    <td align="right">       28.63</td>
    <td align="right">     0.01878</td>
    <td align="right">       1.735</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">      314.15</td>
    <td align="right">      376.98</td>
    <td align="right">        0.10</td>
    <td align="right">       0.009</td>
    <td align="right">       1.006</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:15:00</td>
    <td align="right">       21.10</td>
    <td align="right">        3.00</td>
    <td align="right">     0.00228</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       1.006</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">    16959.88</td>
    <td align="right">    20351.85</td>
    <td align="right">       35.77</td>
    <td align="right">       0.483</td>
    <td align="right">       0.579</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.10</td>
    <td align="right">       21.09</td>
    <td align="right">     0.00562</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.142</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">    16989.93</td>
    <td align="right">    20387.91</td>
    <td align="right">       35.83</td>
    <td align="right">       0.484</td>
    <td align="right">       0.580</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.10</td>
    <td align="right">       21.09</td>
    <td align="right">     0.00559</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.142</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">    27731.76</td>
    <td align="right">    33278.11</td>
    <td align="right">       66.33</td>
    <td align="right">       0.793</td>
    <td align="right">       0.952</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.10</td>
    <td align="right">       21.09</td>
    <td align="right">     0.00693</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.125</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">     1390.96</td>
    <td align="right">     1669.15</td>
    <td align="right">        2.95</td>
    <td align="right">       0.040</td>
    <td align="right">       0.142</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.10</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00130</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.142</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">     1000.42</td>
    <td align="right">     1200.50</td>
    <td align="right">        2.12</td>
    <td align="right">       0.029</td>
    <td align="right">       0.142</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.10</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00112</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.142</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">     1465.22</td>
    <td align="right">     1758.26</td>
    <td align="right">        3.10</td>
    <td align="right">       0.042</td>
    <td align="right">       0.142</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.10</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00133</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.142</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">     1052.83</td>
    <td align="right">     1263.40</td>
    <td align="right">        2.23</td>
    <td align="right">       0.030</td>
    <td align="right">       0.142</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.10</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00114</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.142</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">    46984.02</td>
    <td align="right">    56380.82</td>
    <td align="right">       80.92</td>
    <td align="right">       1.345</td>
    <td align="right">       1.614</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.10</td>
    <td align="right">       21.09</td>
    <td align="right">     0.00660</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.750</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">     6374.80</td>
    <td align="right">     7649.76</td>
    <td align="right">      274.47</td>
    <td align="right">       0.184</td>
    <td align="right">       0.264</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">       21.10</td>
    <td align="right">       21.07</td>
    <td align="right">     0.00522</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.264</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">     3803.40</td>
    <td align="right">     4564.08</td>
    <td align="right">      163.76</td>
    <td align="right">       0.110</td>
    <td align="right">       0.264</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">       21.10</td>
    <td align="right">       21.09</td>
    <td align="right">     0.00499</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.264</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">    12927.94</td>
    <td align="right">    15513.52</td>
    <td align="right">       12.56</td>
    <td align="right">       0.367</td>
    <td align="right">       0.441</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.10</td>
    <td align="right">       21.09</td>
    <td align="right">     0.00259</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.177</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1</td>
    <td align="right">     3309.07</td>
    <td align="right">     3970.89</td>
    <td align="right">      142.47</td>
    <td align="right">       0.095</td>
    <td align="right">       0.114</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">       21.10</td>
    <td align="right">       21.06</td>
    <td align="right">     0.00534</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.066</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1</td>
    <td align="right">     3305.52</td>
    <td align="right">     3966.63</td>
    <td align="right">      142.32</td>
    <td align="right">       0.095</td>
    <td align="right">       0.114</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">       21.10</td>
    <td align="right">       21.06</td>
    <td align="right">     0.00534</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.066</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">     5970.52</td>
    <td align="right">     7164.62</td>
    <td align="right">      257.06</td>
    <td align="right">       0.172</td>
    <td align="right">       0.264</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">       21.10</td>
    <td align="right">       21.08</td>
    <td align="right">     0.00512</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.264</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       1.465</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.10</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00800</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       1.465</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.096</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00800</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.096</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">     8153.07</td>
    <td align="right">     9783.69</td>
    <td align="right">      468.05</td>
    <td align="right">       0.235</td>
    <td align="right">       0.282</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">       21.10</td>
    <td align="right">       21.07</td>
    <td align="right">     0.00547</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.248</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">     4503.99</td>
    <td align="right">     5404.79</td>
    <td align="right">      193.92</td>
    <td align="right">       0.130</td>
    <td align="right">       0.156</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">       21.10</td>
    <td align="right">       21.06</td>
    <td align="right">     0.00571</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.066</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">     9780.38</td>
    <td align="right">    11736.46</td>
    <td align="right">      561.47</td>
    <td align="right">       0.282</td>
    <td align="right">       0.338</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">       21.10</td>
    <td align="right">       21.07</td>
    <td align="right">     0.00547</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.297</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">    62195.11</td>
    <td align="right">    74634.14</td>
    <td align="right">       80.34</td>
    <td align="right">       1.656</td>
    <td align="right">       1.987</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       19.00</td>
    <td align="right">       18.99</td>
    <td align="right">     0.00649</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       1.751</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       1.882</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00800</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       1.882</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       1.882</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00800</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       1.882</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1</td>
    <td align="right">    65472.56</td>
    <td align="right">    78567.08</td>
    <td align="right">       53.27</td>
    <td align="right">       1.870</td>
    <td align="right">       2.243</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.10</td>
    <td align="right">       21.08</td>
    <td align="right">     0.00595</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.211</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.130</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00800</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.130</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.130</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00800</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.130</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5</td>
    <td align="right">    44343.24</td>
    <td align="right">    53211.88</td>
    <td align="right">       51.14</td>
    <td align="right">       1.266</td>
    <td align="right">       1.519</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.10</td>
    <td align="right">       21.09</td>
    <td align="right">     0.00698</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.149</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">     2035.27</td>
    <td align="right">     2442.32</td>
    <td align="right">       43.81</td>
    <td align="right">       0.054</td>
    <td align="right">       0.198</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">       18.30</td>
    <td align="right">       18.28</td>
    <td align="right">     0.00352</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.198</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.991</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       18.30</td>
    <td align="right">     0.00800</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.991</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.198</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.30</td>
    <td align="right">       18.30</td>
    <td align="right">     0.00800</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.198</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.793</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       18.30</td>
    <td align="right">     0.00800</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.793</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">    30662.00</td>
    <td align="right">    36794.40</td>
    <td align="right">       36.34</td>
    <td align="right">       0.873</td>
    <td align="right">       1.047</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.10</td>
    <td align="right">       21.09</td>
    <td align="right">     0.00556</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.145</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">    11258.81</td>
    <td align="right">    13510.57</td>
    <td align="right">      193.85</td>
    <td align="right">       0.323</td>
    <td align="right">       0.388</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.10</td>
    <td align="right">       21.07</td>
    <td align="right">     0.00633</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.052</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">     7794.48</td>
    <td align="right">     9353.38</td>
    <td align="right">      671.19</td>
    <td align="right">       0.224</td>
    <td align="right">       0.268</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.10</td>
    <td align="right">       21.08</td>
    <td align="right">     0.00627</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.042</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">    32690.56</td>
    <td align="right">    39228.67</td>
    <td align="right">      563.01</td>
    <td align="right">       0.937</td>
    <td align="right">       1.124</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.10</td>
    <td align="right">       21.08</td>
    <td align="right">     0.00659</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.262</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">    11239.77</td>
    <td align="right">    13487.72</td>
    <td align="right">      193.57</td>
    <td align="right">       0.322</td>
    <td align="right">       0.387</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.10</td>
    <td align="right">       21.07</td>
    <td align="right">     0.00633</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.052</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">    13477.11</td>
    <td align="right">    16172.54</td>
    <td align="right">     1160.53</td>
    <td align="right">       0.387</td>
    <td align="right">       0.464</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.10</td>
    <td align="right">       21.08</td>
    <td align="right">     0.00645</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.063</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">    19297.29</td>
    <td align="right">    23156.75</td>
    <td align="right">     1107.81</td>
    <td align="right">       0.556</td>
    <td align="right">       0.668</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">       21.10</td>
    <td align="right">       21.07</td>
    <td align="right">     0.00574</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.496</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">    19407.40</td>
    <td align="right">    23288.88</td>
    <td align="right">     1114.13</td>
    <td align="right">       0.560</td>
    <td align="right">       0.671</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">       21.10</td>
    <td align="right">       21.07</td>
    <td align="right">     0.00575</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.496</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">     5521.12</td>
    <td align="right">     6625.34</td>
    <td align="right">      190.17</td>
    <td align="right">       0.159</td>
    <td align="right">       0.191</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">       21.10</td>
    <td align="right">       21.06</td>
    <td align="right">     0.00582</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.083</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">     5545.99</td>
    <td align="right">     6655.19</td>
    <td align="right">      191.03</td>
    <td align="right">       0.160</td>
    <td align="right">       0.192</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">       21.10</td>
    <td align="right">       21.06</td>
    <td align="right">     0.00583</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.083</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">    18546.44</td>
    <td align="right">    22255.73</td>
    <td align="right">     1101.32</td>
    <td align="right">       0.535</td>
    <td align="right">       0.642</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">       21.10</td>
    <td align="right">       21.07</td>
    <td align="right">     0.00573</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.479</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">    18621.48</td>
    <td align="right">    22345.77</td>
    <td align="right">     1105.78</td>
    <td align="right">       0.537</td>
    <td align="right">       0.644</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">       21.10</td>
    <td align="right">       21.07</td>
    <td align="right">     0.00573</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.479</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">     5514.38</td>
    <td align="right">     6617.26</td>
    <td align="right">      189.94</td>
    <td align="right">       0.159</td>
    <td align="right">       0.191</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">       21.10</td>
    <td align="right">       21.06</td>
    <td align="right">     0.00582</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.083</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">     5539.15</td>
    <td align="right">     6646.98</td>
    <td align="right">      190.79</td>
    <td align="right">       0.160</td>
    <td align="right">       0.192</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">       21.10</td>
    <td align="right">       21.06</td>
    <td align="right">     0.00582</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.083</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">    19303.00</td>
    <td align="right">    23163.60</td>
    <td align="right">     1108.14</td>
    <td align="right">       0.557</td>
    <td align="right">       0.668</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">       21.10</td>
    <td align="right">       21.07</td>
    <td align="right">     0.00574</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.496</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">    19412.95</td>
    <td align="right">    23295.54</td>
    <td align="right">     1114.45</td>
    <td align="right">       0.560</td>
    <td align="right">       0.672</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">       21.10</td>
    <td align="right">       21.07</td>
    <td align="right">     0.00575</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.496</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">     4889.60</td>
    <td align="right">     5867.52</td>
    <td align="right">      210.52</td>
    <td align="right">       0.141</td>
    <td align="right">       0.169</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">       21.10</td>
    <td align="right">       21.06</td>
    <td align="right">     0.00583</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.066</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">     4913.87</td>
    <td align="right">     5896.64</td>
    <td align="right">      211.57</td>
    <td align="right">       0.142</td>
    <td align="right">       0.170</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">       21.10</td>
    <td align="right">       21.06</td>
    <td align="right">     0.00584</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.066</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">    18657.43</td>
    <td align="right">    22388.92</td>
    <td align="right">     1107.91</td>
    <td align="right">       0.538</td>
    <td align="right">       0.646</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">       21.10</td>
    <td align="right">       21.07</td>
    <td align="right">     0.00574</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.479</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">    18763.89</td>
    <td align="right">    22516.66</td>
    <td align="right">     1114.23</td>
    <td align="right">       0.541</td>
    <td align="right">       0.649</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">       21.10</td>
    <td align="right">       21.07</td>
    <td align="right">     0.00575</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.479</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">     4883.35</td>
    <td align="right">     5860.03</td>
    <td align="right">      210.26</td>
    <td align="right">       0.141</td>
    <td align="right">       0.169</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">       21.10</td>
    <td align="right">       21.06</td>
    <td align="right">     0.00583</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.066</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">     4907.51</td>
    <td align="right">     5889.01</td>
    <td align="right">      211.30</td>
    <td align="right">       0.141</td>
    <td align="right">       0.170</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">       21.10</td>
    <td align="right">       21.06</td>
    <td align="right">     0.00584</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.066</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.210</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00800</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.210</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       1.735</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00800</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       1.735</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">CAV_1</td>
    <td align="right">       17.00</td>
    <td align="right">       17.00</td>
    <td align="right">        5.42</td>
    <td align="right">        5.42</td>
    <td align="right">     16.9952</td>
    <td align="right">     16.9952</td>
    <td align="right">     16.9952</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CAV_2</td>
    <td align="right">       15.92</td>
    <td align="right">       15.92</td>
    <td align="right">        3.06</td>
    <td align="right">        3.06</td>
    <td align="right">     15.9178</td>
    <td align="right">     15.9178</td>
    <td align="right">     15.9178</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">VAV_1</td>
    <td align="right">       28.14</td>
    <td align="right">       28.14</td>
    <td align="right">        9.83</td>
    <td align="right">        9.83</td>
    <td align="right">     28.1363</td>
    <td align="right">     13.5351</td>
    <td align="right">     28.1363</td>
    <td align="right">      0.4811</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">VAV_2</td>
    <td align="right">       45.35</td>
    <td align="right">       45.35</td>
    <td align="right">       14.92</td>
    <td align="right">       14.92</td>
    <td align="right">     45.3455</td>
    <td align="right">     20.8855</td>
    <td align="right">     45.3455</td>
    <td align="right">      0.4606</td>
    <td align="right">      0.3000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">BASEMENT VAV BOX</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1.621183</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.000</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:15:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    1.621183</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">        3.00</td>
    <td align="right">  0.00228441</td>
    <td align="right">     47.7743</td>
    <td align="right">      376.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORRIDOR_FLR_1 VAV BOX</td>
    <td align="right">   23870.047</td>
    <td align="right">   23870.047</td>
    <td align="right">    0.307720</td>
    <td align="right">  0.00052263</td>
    <td align="right">     583.910</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    23870.05</td>
    <td align="right">    23870.05</td>
    <td align="right">    0.307720</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00562193</td>
    <td align="right">     35.4327</td>
    <td align="right">    20351.85</td>
    <td align="right">        0.00</td>
    <td align="right">    18257.82</td>
    <td align="right">    18257.82</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORRIDOR_FLR_2 VAV BOX</td>
    <td align="right">   23912.026</td>
    <td align="right">   23912.026</td>
    <td align="right">    0.404798</td>
    <td align="right">  0.00052355</td>
    <td align="right">     584.934</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    23912.03</td>
    <td align="right">    23912.03</td>
    <td align="right">    0.404798</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00558964</td>
    <td align="right">     35.2313</td>
    <td align="right">    20387.91</td>
    <td align="right">        0.00</td>
    <td align="right">    20832.81</td>
    <td align="right">    20832.81</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORRIDOR_FLR_5 VAV BOX</td>
    <td align="right">   39076.811</td>
    <td align="right">   39076.811</td>
    <td align="right">    0.390019</td>
    <td align="right">  0.00085558</td>
    <td align="right">     954.149</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    39076.81</td>
    <td align="right">    39076.81</td>
    <td align="right">    0.390019</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00693271</td>
    <td align="right">     43.5932</td>
    <td align="right">    33278.11</td>
    <td align="right">        0.00</td>
    <td align="right">    25704.03</td>
    <td align="right">    25704.03</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORRIDOR_NW_FLR_3 VAV BOX</td>
    <td align="right">    4103.082</td>
    <td align="right">    4103.082</td>
    <td align="right">    0.403147</td>
    <td align="right">  0.00008984</td>
    <td align="right">      75.646</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     4103.08</td>
    <td align="right">     4103.08</td>
    <td align="right">    0.403147</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00129820</td>
    <td align="right">      8.2341</td>
    <td align="right">     1669.15</td>
    <td align="right">        0.00</td>
    <td align="right">     4070.84</td>
    <td align="right">     4070.84</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORRIDOR_NW_FLR_4 VAV BOX</td>
    <td align="right">    3633.985</td>
    <td align="right">    3633.985</td>
    <td align="right">    0.403147</td>
    <td align="right">  0.00007957</td>
    <td align="right">      66.114</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     3633.99</td>
    <td align="right">     3633.99</td>
    <td align="right">    0.403147</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00111965</td>
    <td align="right">      7.1033</td>
    <td align="right">     1200.50</td>
    <td align="right">        0.00</td>
    <td align="right">     3605.48</td>
    <td align="right">     3605.48</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORRIDOR_SE_FLR_3 VAV BOX</td>
    <td align="right">    4192.264</td>
    <td align="right">    4192.264</td>
    <td align="right">    0.403147</td>
    <td align="right">  0.00009179</td>
    <td align="right">      77.480</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     4192.26</td>
    <td align="right">     4192.26</td>
    <td align="right">    0.403147</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00133058</td>
    <td align="right">      8.4391</td>
    <td align="right">     1758.26</td>
    <td align="right">        0.00</td>
    <td align="right">     4158.94</td>
    <td align="right">     4158.94</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORRIDOR_SE_FLR_4 VAV BOX</td>
    <td align="right">    3696.942</td>
    <td align="right">    3696.942</td>
    <td align="right">    0.403147</td>
    <td align="right">  0.00008094</td>
    <td align="right">      67.378</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     3696.94</td>
    <td align="right">     3696.94</td>
    <td align="right">    0.403147</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00114457</td>
    <td align="right">      7.2612</td>
    <td align="right">     1263.40</td>
    <td align="right">        0.00</td>
    <td align="right">     3667.94</td>
    <td align="right">     3667.94</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">   66196.086</td>
    <td align="right">   66196.086</td>
    <td align="right">    1.164479</td>
    <td align="right">  0.00144935</td>
    <td align="right">    1615.593</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    66196.09</td>
    <td align="right">    66196.09</td>
    <td align="right">    1.164479</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00659532</td>
    <td align="right">     41.5080</td>
    <td align="right">    56380.82</td>
    <td align="right">        0.00</td>
    <td align="right">    58535.14</td>
    <td align="right">    58535.14</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ER_EXAM1_MULT4_FLR_1 VAV BOX</td>
    <td align="right">   17252.797</td>
    <td align="right">   17252.797</td>
    <td align="right">    1.586132</td>
    <td align="right">  0.00037775</td>
    <td align="right">     320.628</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">    17252.80</td>
    <td align="right">    17252.80</td>
    <td align="right">    1.586132</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00522114</td>
    <td align="right">     32.9541</td>
    <td align="right">     7649.76</td>
    <td align="right">        0.00</td>
    <td align="right">    17115.42</td>
    <td align="right">    17115.42</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ER_EXAM3_MULT4_FLR_1 VAV BOX</td>
    <td align="right">   14182.075</td>
    <td align="right">   14182.075</td>
    <td align="right">    1.586132</td>
    <td align="right">  0.00031051</td>
    <td align="right">     257.804</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">    14182.07</td>
    <td align="right">    14182.07</td>
    <td align="right">    1.586132</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00499048</td>
    <td align="right">     31.4903</td>
    <td align="right">     4564.08</td>
    <td align="right">        0.00</td>
    <td align="right">    14070.86</td>
    <td align="right">    14070.86</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1 VAV BOX</td>
    <td align="right">   23093.175</td>
    <td align="right">   23093.175</td>
    <td align="right">    1.254031</td>
    <td align="right">  0.00050562</td>
    <td align="right">     456.009</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    23093.18</td>
    <td align="right">    23093.18</td>
    <td align="right">    1.254031</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00259374</td>
    <td align="right">     16.4235</td>
    <td align="right">    15513.52</td>
    <td align="right">        0.00</td>
    <td align="right">    22929.75</td>
    <td align="right">    22929.75</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ER_TRAUMA1_FLR_1 VAV BOX</td>
    <td align="right">    6365.143</td>
    <td align="right">    6365.143</td>
    <td align="right">    0.396533</td>
    <td align="right">  0.00013936</td>
    <td align="right">     123.721</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">     6365.14</td>
    <td align="right">     6365.14</td>
    <td align="right">    0.396533</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.06</td>
    <td align="right">  0.00534410</td>
    <td align="right">     33.7544</td>
    <td align="right">     3970.89</td>
    <td align="right">        0.00</td>
    <td align="right">     6320.89</td>
    <td align="right">     6320.89</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ER_TRAUMA2_FLR_1 VAV BOX</td>
    <td align="right">    6360.813</td>
    <td align="right">    6360.813</td>
    <td align="right">    0.396533</td>
    <td align="right">  0.00013927</td>
    <td align="right">     123.628</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">     6360.81</td>
    <td align="right">     6360.81</td>
    <td align="right">    0.396533</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.06</td>
    <td align="right">  0.00534234</td>
    <td align="right">     33.7437</td>
    <td align="right">     3966.63</td>
    <td align="right">        0.00</td>
    <td align="right">     6316.59</td>
    <td align="right">     6316.59</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ER_TRIAGE_MULT4_FLR_1 VAV BOX</td>
    <td align="right">   16769.026</td>
    <td align="right">   16769.026</td>
    <td align="right">    1.586132</td>
    <td align="right">  0.00036715</td>
    <td align="right">     310.539</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">    16769.03</td>
    <td align="right">    16769.03</td>
    <td align="right">    1.586132</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.08</td>
    <td align="right">  0.00511620</td>
    <td align="right">     32.2937</td>
    <td align="right">     7164.62</td>
    <td align="right">        0.00</td>
    <td align="right">    16635.66</td>
    <td align="right">    16635.66</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ICU_FLR_2 VAV BOX</td>
    <td align="right">   28512.493</td>
    <td align="right">   28512.493</td>
    <td align="right">    4.662544</td>
    <td align="right">  0.00062427</td>
    <td align="right">     502.322</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">    28512.49</td>
    <td align="right">    28512.49</td>
    <td align="right">    4.662544</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.1933</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    28290.69</td>
    <td align="right">    28290.69</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2 VAV BOX</td>
    <td align="right">    4526.727</td>
    <td align="right">    4526.727</td>
    <td align="right">    0.740239</td>
    <td align="right">  0.00009911</td>
    <td align="right">      79.750</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">     4526.73</td>
    <td align="right">     4526.73</td>
    <td align="right">    0.740239</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.1933</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4491.51</td>
    <td align="right">     4491.51</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">IC_PATROOM1_MULT5_FLR_2 VAV BOX</td>
    <td align="right">   15077.433</td>
    <td align="right">   15077.433</td>
    <td align="right">    0.874370</td>
    <td align="right">  0.00033012</td>
    <td align="right">     295.345</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">    15077.43</td>
    <td align="right">    15077.43</td>
    <td align="right">    0.874370</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00546754</td>
    <td align="right">     34.5006</td>
    <td align="right">     9783.69</td>
    <td align="right">        0.00</td>
    <td align="right">    14971.14</td>
    <td align="right">    14971.14</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">IC_PATROOM2_FLR_2 VAV BOX</td>
    <td align="right">    7518.401</td>
    <td align="right">    7518.401</td>
    <td align="right">    0.349794</td>
    <td align="right">  0.00016461</td>
    <td align="right">     151.850</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">     7518.40</td>
    <td align="right">     7518.40</td>
    <td align="right">    0.349794</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.06</td>
    <td align="right">  0.00570693</td>
    <td align="right">     36.0244</td>
    <td align="right">     5404.79</td>
    <td align="right">        0.00</td>
    <td align="right">     7464.88</td>
    <td align="right">     7464.88</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">IC_PATROOM3_MULT6_FLR_2 VAV BOX</td>
    <td align="right">   21221.514</td>
    <td align="right">   21221.514</td>
    <td align="right">    1.566657</td>
    <td align="right">  0.00046464</td>
    <td align="right">     406.232</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">    21221.51</td>
    <td align="right">    21221.51</td>
    <td align="right">    1.566657</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00546699</td>
    <td align="right">     34.4972</td>
    <td align="right">    11736.46</td>
    <td align="right">        0.00</td>
    <td align="right">    21075.14</td>
    <td align="right">    21075.14</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">   85668.987</td>
    <td align="right">   85668.987</td>
    <td align="right">    3.090833</td>
    <td align="right">  0.00187570</td>
    <td align="right">    1821.406</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    85668.99</td>
    <td align="right">    85668.99</td>
    <td align="right">    3.090833</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       18.99</td>
    <td align="right">  0.00648789</td>
    <td align="right">     46.5119</td>
    <td align="right">    74634.14</td>
    <td align="right">        0.00</td>
    <td align="right">    85043.67</td>
    <td align="right">    85043.67</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">LAB_FLR_3 VAV BOX</td>
    <td align="right">   11508.849</td>
    <td align="right">   11508.849</td>
    <td align="right">    1.882000</td>
    <td align="right">  0.00025198</td>
    <td align="right">     202.758</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">    11508.85</td>
    <td align="right">    11508.85</td>
    <td align="right">    1.882000</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.1933</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11419.32</td>
    <td align="right">    11419.32</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">LAB_FLR_4 VAV BOX</td>
    <td align="right">   11508.849</td>
    <td align="right">   11508.849</td>
    <td align="right">    1.882000</td>
    <td align="right">  0.00025198</td>
    <td align="right">     202.758</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">    11508.85</td>
    <td align="right">    11508.85</td>
    <td align="right">    1.882000</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.1933</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11419.32</td>
    <td align="right">    11419.32</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">LOBBY_RECORDS_FLR_1 VAV BOX</td>
    <td align="right">   92193.350</td>
    <td align="right">   92193.350</td>
    <td align="right">    1.217921</td>
    <td align="right">  0.00201855</td>
    <td align="right">    2251.971</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    92193.35</td>
    <td align="right">    92193.35</td>
    <td align="right">    1.217921</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.08</td>
    <td align="right">  0.00594806</td>
    <td align="right">     37.4770</td>
    <td align="right">    78567.08</td>
    <td align="right">        0.00</td>
    <td align="right">    71389.14</td>
    <td align="right">    71389.14</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">NURSESTN_LOBBY_FLR_3 VAV BOX</td>
    <td align="right">    4489.145</td>
    <td align="right">    4489.145</td>
    <td align="right">    0.734094</td>
    <td align="right">  0.00009829</td>
    <td align="right">      79.088</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">     4489.15</td>
    <td align="right">     4489.15</td>
    <td align="right">    0.734094</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
