    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.1933</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4454.22</td>
    <td align="right">     4454.22</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">NURSESTN_LOBBY_FLR_4 VAV BOX</td>
    <td align="right">    4571.916</td>
    <td align="right">    4571.916</td>
    <td align="right">    0.747629</td>
    <td align="right">  0.00010010</td>
    <td align="right">      80.546</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">     4571.92</td>
    <td align="right">     4571.92</td>
    <td align="right">    0.747629</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.1933</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4536.35</td>
    <td align="right">     4536.35</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">NURSESTN_LOBBY_FLR_5 VAV BOX</td>
    <td align="right">   62471.608</td>
    <td align="right">   62471.608</td>
    <td align="right">    1.072233</td>
    <td align="right">  0.00136780</td>
    <td align="right">    1526.540</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    62471.61</td>
    <td align="right">    62471.61</td>
    <td align="right">    1.072233</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00697610</td>
    <td align="right">     43.8589</td>
    <td align="right">    53211.88</td>
    <td align="right">        0.00</td>
    <td align="right">    54714.67</td>
    <td align="right">    54714.67</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">OR1_FLR_2 VAV BOX</td>
    <td align="right">    6148.865</td>
    <td align="right">    6148.865</td>
    <td align="right">    1.367469</td>
    <td align="right">  0.00013463</td>
    <td align="right">     106.460</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">     6148.86</td>
    <td align="right">     6148.86</td>
    <td align="right">    1.367469</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       18.28</td>
    <td align="right">  0.00352288</td>
    <td align="right">     26.5230</td>
    <td align="right">     2442.32</td>
    <td align="right">        0.00</td>
    <td align="right">     6101.31</td>
    <td align="right">     6101.31</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">OR2_MULT5_FLR_2 VAV BOX</td>
    <td align="right">   18484.582</td>
    <td align="right">   18484.582</td>
    <td align="right">    6.702545</td>
    <td align="right">  0.00040472</td>
    <td align="right">     314.271</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">    18484.58</td>
    <td align="right">    18484.58</td>
    <td align="right">    6.702545</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       18.30</td>
    <td align="right">  0.00800000</td>
    <td align="right">     59.7240</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18344.14</td>
    <td align="right">    18344.14</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">OR3_FLR_2 VAV BOX</td>
    <td align="right">    3674.181</td>
    <td align="right">    3674.181</td>
    <td align="right">    1.332265</td>
    <td align="right">  0.00008045</td>
    <td align="right">      62.468</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">     3674.18</td>
    <td align="right">     3674.18</td>
    <td align="right">    1.332265</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       18.30</td>
    <td align="right">  0.00800000</td>
    <td align="right">     59.7240</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3646.26</td>
    <td align="right">     3646.26</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">OR4_FLR_2 VAV BOX</td>
    <td align="right">   13803.031</td>
    <td align="right">   13803.031</td>
    <td align="right">    5.005005</td>
    <td align="right">  0.00030221</td>
    <td align="right">     234.676</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">    13803.03</td>
    <td align="right">    13803.03</td>
    <td align="right">    5.005005</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       18.30</td>
    <td align="right">  0.00800000</td>
    <td align="right">     59.7240</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13698.16</td>
    <td align="right">    13698.16</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2 VAV BOX</td>
    <td align="right">   43154.045</td>
    <td align="right">   43154.045</td>
    <td align="right">    0.913503</td>
    <td align="right">  0.00094485</td>
    <td align="right">    1055.567</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    43154.04</td>
    <td align="right">    43154.04</td>
    <td align="right">    0.913503</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00555923</td>
    <td align="right">     35.0425</td>
    <td align="right">    36794.40</td>
    <td align="right">        0.00</td>
    <td align="right">    40972.60</td>
    <td align="right">    40972.60</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">OFFICE1_FLR_5 VAV BOX</td>
    <td align="right">   15860.408</td>
    <td align="right">   15860.408</td>
    <td align="right">    0.184186</td>
    <td align="right">  0.00034726</td>
    <td align="right">     386.628</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    15860.41</td>
    <td align="right">    15860.41</td>
    <td align="right">    0.184186</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00633008</td>
    <td align="right">     39.8895</td>
    <td align="right">    13510.57</td>
    <td align="right">        0.00</td>
    <td align="right">    11433.39</td>
    <td align="right">    11433.39</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">OFFICE1_MULT4_FLR_1 VAV BOX</td>
    <td align="right">   10981.953</td>
    <td align="right">   10981.953</td>
    <td align="right">    0.110502</td>
    <td align="right">  0.00024045</td>
    <td align="right">     267.721</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    10981.95</td>
    <td align="right">    10981.95</td>
    <td align="right">    0.110502</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.08</td>
    <td align="right">  0.00626994</td>
    <td align="right">     39.5001</td>
    <td align="right">     9353.38</td>
    <td align="right">        0.00</td>
    <td align="right">     7257.57</td>
    <td align="right">     7257.57</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">OFFICE2_MULT5_FLR_5 VAV BOX</td>
    <td align="right">   46064.124</td>
    <td align="right">   46064.124</td>
    <td align="right">    0.784833</td>
    <td align="right">  0.00100856</td>
    <td align="right">    1123.592</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    46064.12</td>
    <td align="right">    46064.12</td>
    <td align="right">    0.784833</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.08</td>
    <td align="right">  0.00659154</td>
    <td align="right">     41.4897</td>
    <td align="right">    39228.67</td>
    <td align="right">        0.00</td>
    <td align="right">    40183.11</td>
    <td align="right">    40183.11</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">OFFICE3_FLR_5 VAV BOX</td>
    <td align="right">   15833.557</td>
    <td align="right">   15833.557</td>
    <td align="right">    0.178317</td>
    <td align="right">  0.00034667</td>
    <td align="right">     385.974</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    15833.56</td>
    <td align="right">    15833.56</td>
    <td align="right">    0.178317</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00632809</td>
    <td align="right">     39.8772</td>
    <td align="right">    13487.72</td>
    <td align="right">        0.00</td>
    <td align="right">    11211.91</td>
    <td align="right">    11211.91</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">OFFICE4_MULT6_FLR_5 VAV BOX</td>
    <td align="right">   18990.529</td>
    <td align="right">   18990.529</td>
    <td align="right">    0.163207</td>
    <td align="right">  0.00041579</td>
    <td align="right">     462.936</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    18990.53</td>
    <td align="right">    18990.53</td>
    <td align="right">    0.163207</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.08</td>
    <td align="right">  0.00645333</td>
    <td align="right">     40.6410</td>
    <td align="right">    16172.54</td>
    <td align="right">        0.00</td>
    <td align="right">    11288.60</td>
    <td align="right">    11288.60</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PATROOM1_MULT10_FLR_3 VAV BOX</td>
    <td align="right">   32166.496</td>
    <td align="right">   32166.496</td>
    <td align="right">    1.486830</td>
    <td align="right">  0.00070428</td>
    <td align="right">     650.373</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">    32166.50</td>
    <td align="right">    32166.50</td>
    <td align="right">    1.486830</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00573660</td>
    <td align="right">     36.1785</td>
    <td align="right">    23156.75</td>
    <td align="right">        0.00</td>
    <td align="right">    31937.49</td>
    <td align="right">    31937.49</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PATROOM1_MULT10_FLR_4 VAV BOX</td>
    <td align="right">   32298.787</td>
    <td align="right">   32298.787</td>
    <td align="right">    1.486830</td>
    <td align="right">  0.00070717</td>
    <td align="right">     653.495</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">    32298.79</td>
    <td align="right">    32298.79</td>
    <td align="right">    1.486830</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00574523</td>
    <td align="right">     36.2324</td>
    <td align="right">    23288.88</td>
    <td align="right">        0.00</td>
    <td align="right">    32068.83</td>
    <td align="right">    32068.83</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PATROOM2_FLR_3 VAV BOX</td>
    <td align="right">    8439.269</td>
    <td align="right">    8439.269</td>
    <td align="right">    0.300003</td>
    <td align="right">  0.00018478</td>
    <td align="right">     180.091</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">     8439.27</td>
    <td align="right">     8439.27</td>
    <td align="right">    0.300003</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.06</td>
    <td align="right">  0.00581888</td>
    <td align="right">     36.7195</td>
    <td align="right">     6625.34</td>
    <td align="right">        0.00</td>
    <td align="right">     8377.63</td>
    <td align="right">     8377.63</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PATROOM2_FLR_4 VAV BOX</td>
    <td align="right">    8463.091</td>
    <td align="right">    8463.091</td>
    <td align="right">    0.299003</td>
    <td align="right">  0.00018530</td>
    <td align="right">     180.882</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">     8463.09</td>
    <td align="right">     8463.09</td>
    <td align="right">    0.299003</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.06</td>
    <td align="right">  0.00582556</td>
    <td align="right">     36.7612</td>
    <td align="right">     6655.19</td>
    <td align="right">        0.00</td>
    <td align="right">     8401.27</td>
    <td align="right">     8401.27</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PATROOM3_MULT10_FLR_3 VAV BOX</td>
    <td align="right">   32829.169</td>
    <td align="right">   32829.169</td>
    <td align="right">    1.744877</td>
    <td align="right">  0.00071879</td>
    <td align="right">     650.086</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">    32829.17</td>
    <td align="right">    32829.17</td>
    <td align="right">    1.744877</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00572749</td>
    <td align="right">     36.1214</td>
    <td align="right">    22255.73</td>
    <td align="right">        0.00</td>
    <td align="right">    32596.59</td>
    <td align="right">    32596.59</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PATROOM3_MULT10_FLR_4 VAV BOX</td>
    <td align="right">   32879.017</td>
    <td align="right">   32879.017</td>
    <td align="right">    1.738222</td>
    <td align="right">  0.00071988</td>
    <td align="right">     651.538</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">    32879.02</td>
    <td align="right">    32879.02</td>
    <td align="right">    1.738222</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00573358</td>
    <td align="right">     36.1594</td>
    <td align="right">    22345.77</td>
    <td align="right">        0.00</td>
    <td align="right">    32646.02</td>
    <td align="right">    32646.02</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PATROOM4_FLR_3 VAV BOX</td>
    <td align="right">    8287.961</td>
    <td align="right">    8287.961</td>
    <td align="right">    0.276319</td>
    <td align="right">  0.00018146</td>
    <td align="right">     179.911</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">     8287.96</td>
    <td align="right">     8287.96</td>
    <td align="right">    0.276319</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.06</td>
    <td align="right">  0.00581702</td>
    <td align="right">     36.7079</td>
    <td align="right">     6617.26</td>
    <td align="right">        0.00</td>
    <td align="right">     8227.33</td>
    <td align="right">     8227.33</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PATROOM4_FLR_4 VAV BOX</td>
    <td align="right">    8313.070</td>
    <td align="right">    8313.070</td>
    <td align="right">    0.275553</td>
    <td align="right">  0.00018201</td>
    <td align="right">     180.752</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">     8313.07</td>
    <td align="right">     8313.07</td>
    <td align="right">    0.275553</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.06</td>
    <td align="right">  0.00582367</td>
    <td align="right">     36.7496</td>
    <td align="right">     6646.98</td>
    <td align="right">        0.00</td>
    <td align="right">     8252.25</td>
    <td align="right">     8252.25</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PATROOM5_MULT10_FLR_3 VAV BOX</td>
    <td align="right">   32173.348</td>
    <td align="right">   32173.348</td>
    <td align="right">    1.486830</td>
    <td align="right">  0.00070443</td>
    <td align="right">     650.534</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">    32173.35</td>
    <td align="right">    32173.35</td>
    <td align="right">    1.486830</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00573706</td>
    <td align="right">     36.1814</td>
    <td align="right">    23163.60</td>
    <td align="right">        0.00</td>
    <td align="right">    31944.30</td>
    <td align="right">    31944.30</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PATROOM5_MULT10_FLR_4 VAV BOX</td>
    <td align="right">   32305.445</td>
    <td align="right">   32305.445</td>
    <td align="right">    1.486830</td>
    <td align="right">  0.00070732</td>
    <td align="right">     653.652</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">    32305.44</td>
    <td align="right">    32305.44</td>
    <td align="right">    1.486830</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00574567</td>
    <td align="right">     36.2352</td>
    <td align="right">    23295.54</td>
    <td align="right">        0.00</td>
    <td align="right">    32075.44</td>
    <td align="right">    32075.44</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PATROOM6_FLR_3 VAV BOX</td>
    <td align="right">    7675.985</td>
    <td align="right">    7675.985</td>
    <td align="right">    0.299182</td>
    <td align="right">  0.00016806</td>
    <td align="right">     160.315</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">     7675.99</td>
    <td align="right">     7675.99</td>
    <td align="right">    0.299182</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.06</td>
    <td align="right">  0.00583363</td>
    <td align="right">     36.8151</td>
    <td align="right">     5867.52</td>
    <td align="right">        0.00</td>
    <td align="right">     7620.50</td>
    <td align="right">     7620.50</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PATROOM6_FLR_4 VAV BOX</td>
    <td align="right">    7696.099</td>
    <td align="right">    7696.099</td>
    <td align="right">    0.297686</td>
    <td align="right">  0.00016850</td>
    <td align="right">     161.004</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">     7696.10</td>
    <td align="right">     7696.10</td>
    <td align="right">    0.297686</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.06</td>
    <td align="right">  0.00584098</td>
    <td align="right">     36.8611</td>
    <td align="right">     5896.64</td>
    <td align="right">        0.00</td>
    <td align="right">     7640.46</td>
    <td align="right">     7640.46</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PATROOM7_MULT10_FLR_3 VAV BOX</td>
    <td align="right">   34758.162</td>
    <td align="right">   34758.162</td>
    <td align="right">    2.041186</td>
    <td align="right">  0.00076102</td>
    <td align="right">     679.881</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">    34758.16</td>
    <td align="right">    34758.16</td>
    <td align="right">    2.041186</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00573675</td>
    <td align="right">     36.1792</td>
    <td align="right">    22388.92</td>
    <td align="right">        0.00</td>
    <td align="right">    34513.31</td>
    <td align="right">    34513.31</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PATROOM7_MULT10_FLR_4 VAV BOX</td>
    <td align="right">   34829.382</td>
    <td align="right">   34829.382</td>
    <td align="right">    2.031822</td>
    <td align="right">  0.00076258</td>
    <td align="right">     681.791</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">    34829.38</td>
    <td align="right">    34829.38</td>
    <td align="right">    2.031822</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00574538</td>
    <td align="right">     36.2331</td>
    <td align="right">    22516.66</td>
    <td align="right">        0.00</td>
    <td align="right">    34583.92</td>
    <td align="right">    34583.92</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PATROOM8_FLR_3 VAV BOX</td>
    <td align="right">    7588.760</td>
    <td align="right">    7588.760</td>
    <td align="right">    0.285995</td>
    <td align="right">  0.00016615</td>
    <td align="right">     159.691</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">     7588.76</td>
    <td align="right">     7588.76</td>
    <td align="right">    0.285995</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.06</td>
    <td align="right">  0.00583169</td>
    <td align="right">     36.8031</td>
    <td align="right">     5860.03</td>
    <td align="right">        0.00</td>
    <td align="right">     7533.88</td>
    <td align="right">     7533.88</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PATROOM8_FLR_4 VAV BOX</td>
    <td align="right">    7610.588</td>
    <td align="right">    7610.588</td>
    <td align="right">    0.284807</td>
    <td align="right">  0.00016663</td>
    <td align="right">     160.412</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">     7610.59</td>
    <td align="right">     7610.59</td>
    <td align="right">    0.284807</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.06</td>
    <td align="right">  0.00583901</td>
    <td align="right">     36.8489</td>
    <td align="right">     5889.01</td>
    <td align="right">        0.00</td>
    <td align="right">     7555.56</td>
    <td align="right">     7555.56</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PHYSTHERAPY_FLR_3 VAV BOX</td>
    <td align="right">    6365.396</td>
    <td align="right">    6365.396</td>
    <td align="right">    1.040910</td>
    <td align="right">  0.00013937</td>
    <td align="right">     112.143</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">     6365.40</td>
    <td align="right">     6365.40</td>
    <td align="right">    1.040910</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.1933</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6315.88</td>
    <td align="right">     6315.88</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">RADIOLOGY_FLR_4 VAV BOX</td>
    <td align="right">   15913.491</td>
    <td align="right">   15913.491</td>
    <td align="right">    2.602275</td>
    <td align="right">  0.00034842</td>
    <td align="right">     280.357</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">    15913.49</td>
    <td align="right">    15913.49</td>
    <td align="right">    2.602275</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.1933</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15789.69</td>
    <td align="right">    15789.69</td>
  </tr>
  <tr>
    <td align="right">CAV_1_COOLC</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_1</td>
    <td align="right">  556623.919</td>
    <td align="right">    -999.000</td>
    <td align="right">   16.995238</td>
    <td align="right">  0.01988132</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">   556623.92</td>
    <td align="right">   334033.25</td>
    <td align="right">   16.995238</td>
    <td align="right">       24.08</td>
    <td align="right">       18.35</td>
    <td align="right">  0.01118156</td>
    <td align="right">        7.17</td>
    <td align="right">        7.17</td>
    <td align="right">  0.00700000</td>
    <td align="right">       29.91</td>
    <td align="right">  0.01878287</td>
    <td align="right">       25.16</td>
    <td align="right">     24.4988</td>
    <td align="right">       22.18</td>
    <td align="right">  0.00870532</td>
    <td align="right">     51.0554</td>
    <td align="right">  1197981.89</td>
    <td align="right">        0.00</td>
    <td align="right">   493226.94</td>
    <td align="right">   301053.67</td>
  </tr>
  <tr>
    <td align="right">CAV_1_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_1</td>
    <td align="right">  103129.058</td>
    <td align="right">  103129.058</td>
    <td align="right">   16.995238</td>
    <td align="right">  0.00225798</td>
    <td align="right">    1667.243</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">   103129.06</td>
    <td align="right">   103129.06</td>
    <td align="right">   16.995238</td>
    <td align="right">       10.86</td>
    <td align="right">        6.52</td>
    <td align="right">  0.00439276</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">     24.4988</td>
    <td align="right">       21.08</td>
    <td align="right">  0.00565344</td>
    <td align="right">     35.6574</td>
    <td align="right">  1126223.12</td>
    <td align="right">        0.00</td>
    <td align="right">    94949.65</td>
    <td align="right">    94949.65</td>
  </tr>
  <tr>
    <td align="right">CAV_2_COOLC</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_2</td>
    <td align="right">  322073.041</td>
    <td align="right">    -999.000</td>
    <td align="right">   15.917811</td>
    <td align="right">  0.01150370</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">   322073.04</td>
    <td align="right">   225879.07</td>
    <td align="right">   15.917811</td>
    <td align="right">       19.39</td>
    <td align="right">       14.80</td>
    <td align="right">  0.00888053</td>
    <td align="right">        7.17</td>
    <td align="right">        7.17</td>
    <td align="right">  0.00700000</td>
    <td align="right">       22.30</td>
    <td align="right">  0.01671247</td>
    <td align="right">       21.83</td>
    <td align="right">     15.9845</td>
    <td align="right">       18.43</td>
    <td align="right">  0.00737570</td>
    <td align="right">     54.6572</td>
    <td align="right">   290882.69</td>
    <td align="right">        0.00</td>
    <td align="right">   240770.89</td>
    <td align="right">   179325.13</td>
  </tr>
  <tr>
    <td align="right">CAV_2_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_2</td>
    <td align="right">   61204.266</td>
    <td align="right">   61204.266</td>
    <td align="right">   15.917811</td>
    <td align="right">  0.00134005</td>
    <td align="right">     997.086</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">    61204.27</td>
    <td align="right">    61204.27</td>
    <td align="right">   15.917811</td>
    <td align="right">       12.75</td>
    <td align="right">        9.30</td>
    <td align="right">  0.00604673</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">     15.9845</td>
    <td align="right">        1.24</td>
    <td align="right">  0.00033633</td>
    <td align="right">      7.9967</td>
    <td align="right">    27372.47</td>
    <td align="right">        0.00</td>
    <td align="right">    57887.56</td>
    <td align="right">    57887.56</td>
  </tr>
  <tr>
    <td align="right">VAV_1_COOLC</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_1</td>
    <td align="right">  800948.458</td>
    <td align="right">    -999.000</td>
    <td align="right">   28.136308</td>
    <td align="right">  0.02860802</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:45:00</td>
    <td align="right">   800948.46</td>
    <td align="right">   546055.65</td>
    <td align="right">   28.136308</td>
    <td align="right">       23.77</td>
    <td align="right">       17.20</td>
    <td align="right">  0.00987280</td>
    <td align="right">        7.17</td>
    <td align="right">        7.17</td>
    <td align="right">  0.00700000</td>
    <td align="right">       30.72</td>
    <td align="right">  0.01878287</td>
    <td align="right">       25.36</td>
    <td align="right">     18.4128</td>
    <td align="right">       22.19</td>
    <td align="right">  0.00831706</td>
    <td align="right">     48.7948</td>
    <td align="right">   300170.89</td>
    <td align="right">        0.00</td>
    <td align="right">   682342.67</td>
    <td align="right">   479330.96</td>
  </tr>
  <tr>
    <td align="right">VAV_1_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_1</td>
    <td align="right">  231218.005</td>
    <td align="right">  231218.005</td>
    <td align="right">    8.440892</td>
    <td align="right">  0.00506246</td>
    <td align="right">    3305.275</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   231218.01</td>
    <td align="right">   231218.01</td>
    <td align="right">    8.440892</td>
    <td align="right">       -7.18</td>
    <td align="right">       -8.27</td>
    <td align="right">  0.00147489</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">     61.3761</td>
    <td align="right">       15.93</td>
    <td align="right">  0.00432124</td>
    <td align="right">     37.7030</td>
    <td align="right">   110359.32</td>
    <td align="right">        0.00</td>
    <td align="right">   169938.15</td>
    <td align="right">   169938.15</td>
  </tr>
  <tr>
    <td align="right">VAV_2_COOLC</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_2</td>
    <td align="right"> 1335423.645</td>
    <td align="right">    -999.000</td>
    <td align="right">   45.345542</td>
    <td align="right">  0.04769824</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:45:00</td>
    <td align="right">  1335423.64</td>
    <td align="right">   902289.73</td>
    <td align="right">   45.345542</td>
    <td align="right">       24.19</td>
    <td align="right">       17.47</td>
    <td align="right">  0.01003353</td>
    <td align="right">        7.17</td>
    <td align="right">        7.17</td>
    <td align="right">  0.00700000</td>
    <td align="right">       30.72</td>
    <td align="right">  0.01878287</td>
    <td align="right">       25.36</td>
    <td align="right">     20.9245</td>
    <td align="right">       22.43</td>
    <td align="right">  0.00793193</td>
    <td align="right">     45.8930</td>
    <td align="right">   412683.60</td>
    <td align="right">        0.00</td>
    <td align="right">  1149826.84</td>
    <td align="right">   798363.95</td>
  </tr>
  <tr>
    <td align="right">VAV_2_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_2</td>
    <td align="right">  425367.560</td>
    <td align="right">  425367.560</td>
    <td align="right">   13.603663</td>
    <td align="right">  0.00931331</td>
    <td align="right">    5939.368</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:15:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   425367.56</td>
    <td align="right">   425367.56</td>
    <td align="right">   13.603663</td>
    <td align="right">      -10.46</td>
    <td align="right">      -10.74</td>
    <td align="right">  0.00142573</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">     69.7484</td>
    <td align="right">       12.26</td>
    <td align="right">  0.00372402</td>
    <td align="right">     41.2637</td>
    <td align="right">   196153.34</td>
    <td align="right">        0.00</td>
    <td align="right">   301545.91</td>
    <td align="right">   301545.91</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    18:31:54</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">BASEMENT VAV BOX</td>
    <td align="right">BASEMENT</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1.621183</td>
    <td align="right">  0.00000000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 43.05119326</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  2006057.44</td>
    <td align="right">      0.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.90632469</td>
    <td align="right">    1.621183</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.00000000</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.97</td>
    <td align="right">  0.00228441</td>
    <td align="right">        3.00</td>
    <td align="right">  0.00228441</td>
    <td align="right">     47.7743</td>
    <td align="right">      376.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1.90632469</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORRIDOR_FLR_1 VAV BOX</td>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   23870.047</td>
    <td align="right">   23870.047</td>
    <td align="right">    0.307720</td>
    <td align="right">  0.00052263</td>
    <td align="right">     583.910</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 43.05119326</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  2006057.44</td>
    <td align="right">      1.1899</td>
    <td align="right">    1.213846</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    23870.05</td>
    <td align="right">    23870.05</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.36184267</td>
    <td align="right">    0.307720</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.52257505</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    23870.05</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00562193</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00562193</td>
    <td align="right">     35.4327</td>
    <td align="right">    20351.85</td>
    <td align="right">        0.00</td>
    <td align="right">    18257.82</td>
    <td align="right">    18257.82</td>
    <td align="right">  0.36184267</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       66.17</td>
    <td align="right">       27.32</td>
    <td align="right">  0.00700000</td>
    <td align="right">     84860.8</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORRIDOR_FLR_2 VAV BOX</td>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   23912.026</td>
    <td align="right">   23912.026</td>
    <td align="right">    0.404798</td>
    <td align="right">  0.00052355</td>
    <td align="right">     584.934</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 43.05119326</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  2006057.44</td>
    <td align="right">      1.1920</td>
    <td align="right">    1.215980</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    23912.03</td>
    <td align="right">    23912.03</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.47599624</td>
    <td align="right">    0.404798</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.52349407</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    23912.03</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00558964</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00558964</td>
    <td align="right">     35.2313</td>
    <td align="right">    20387.91</td>
    <td align="right">        0.00</td>
    <td align="right">    20832.81</td>
    <td align="right">    20832.81</td>
    <td align="right">  0.47599624</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       59.60</td>
    <td align="right">       25.76</td>
    <td align="right">  0.00700000</td>
    <td align="right">     78169.7</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORRIDOR_FLR_5 VAV BOX</td>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   39076.811</td>
    <td align="right">   39076.811</td>
    <td align="right">    0.390019</td>
    <td align="right">  0.00085558</td>
    <td align="right">     954.149</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 43.05119326</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  2006057.44</td>
    <td align="right">      1.9479</td>
    <td align="right">    1.987144</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    39076.81</td>
    <td align="right">    39076.81</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.45861776</td>
    <td align="right">    0.390019</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.85548915</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    39076.81</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00693271</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00693271</td>
    <td align="right">     43.5932</td>
    <td align="right">    33278.11</td>
    <td align="right">        0.00</td>
    <td align="right">    25704.03</td>
    <td align="right">    25704.03</td>
    <td align="right">  0.45861776</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       71.66</td>
    <td align="right">       28.56</td>
    <td align="right">  0.00700000</td>
    <td align="right">     90449.7</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORRIDOR_NW_FLR_3 VAV BOX</td>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    4103.082</td>
    <td align="right">    4103.082</td>
    <td align="right">    0.403147</td>
    <td align="right">  0.00008984</td>
    <td align="right">      75.646</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 43.05119326</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  2006057.44</td>
    <td align="right">      0.2045</td>
    <td align="right">    0.208651</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     4103.08</td>
    <td align="right">     4103.08</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.47405391</td>
    <td align="right">    0.403147</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.08982672</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">     4103.08</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.08</td>
    <td align="right">  0.00129820</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00129820</td>
    <td align="right">      8.2341</td>
    <td align="right">     1669.15</td>
    <td align="right">        0.00</td>
    <td align="right">     4070.84</td>
    <td align="right">     4070.84</td>
    <td align="right">  0.47405391</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       25.04</td>
    <td align="right">       15.43</td>
    <td align="right">  0.00700000</td>
    <td align="right">     42990.2</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORRIDOR_NW_FLR_4 VAV BOX</td>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    3633.985</td>
    <td align="right">    3633.985</td>
    <td align="right">    0.403147</td>
    <td align="right">  0.00007957</td>
    <td align="right">      66.114</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 43.05119326</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  2006057.44</td>
    <td align="right">      0.1812</td>
    <td align="right">    0.184796</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     3633.99</td>
    <td align="right">     3633.99</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.47405391</td>
    <td align="right">    0.403147</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.07955703</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">     3633.99</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00111965</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00111965</td>
    <td align="right">      7.1033</td>
    <td align="right">     1200.50</td>
    <td align="right">        0.00</td>
    <td align="right">     3605.48</td>
    <td align="right">     3605.48</td>
    <td align="right">  0.47405391</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       24.07</td>
    <td align="right">       15.07</td>
    <td align="right">  0.00700000</td>
    <td align="right">     42008.6</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORRIDOR_SE_FLR_3 VAV BOX</td>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    4192.264</td>
    <td align="right">    4192.264</td>
    <td align="right">    0.403147</td>
    <td align="right">  0.00009179</td>
    <td align="right">      77.480</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 43.05119326</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  2006057.44</td>
    <td align="right">      0.2090</td>
    <td align="right">    0.213186</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     4192.26</td>
    <td align="right">     4192.26</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.47405391</td>
    <td align="right">    0.403147</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.09177914</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">     4192.26</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.08</td>
    <td align="right">  0.00133058</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00133058</td>
    <td align="right">      8.4391</td>
    <td align="right">     1758.26</td>
    <td align="right">        0.00</td>
    <td align="right">     4158.94</td>
    <td align="right">     4158.94</td>
    <td align="right">  0.47405391</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       25.22</td>
    <td align="right">       15.49</td>
    <td align="right">  0.00700000</td>
    <td align="right">     43176.1</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORRIDOR_SE_FLR_4 VAV BOX</td>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    3696.942</td>
    <td align="right">    3696.942</td>
    <td align="right">    0.403147</td>
    <td align="right">  0.00008094</td>
    <td align="right">      67.378</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 43.05119326</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  2006057.44</td>
    <td align="right">      0.1843</td>
    <td align="right">    0.187998</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     3696.94</td>
    <td align="right">     3696.94</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.47405391</td>
    <td align="right">    0.403147</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.08093530</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">     3696.94</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00114457</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00114457</td>
    <td align="right">      7.2612</td>
    <td align="right">     1263.40</td>
    <td align="right">        0.00</td>
    <td align="right">     3667.94</td>
    <td align="right">     3667.94</td>
    <td align="right">  0.47405391</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       24.20</td>
    <td align="right">       15.12</td>
    <td align="right">  0.00700000</td>
    <td align="right">     42140.3</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">DINING_FLR_5</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   66196.086</td>
    <td align="right">   66196.086</td>
    <td align="right">    1.164479</td>
    <td align="right">  0.00144935</td>
    <td align="right">    1615.593</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 43.05119326</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  2006057.44</td>
    <td align="right">      3.2998</td>
    <td align="right">    3.366220</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    66196.09</td>
    <td align="right">    66196.09</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.36929348</td>
    <td align="right">    1.164479</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  1.44919791</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    66196.09</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00659532</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00659532</td>
    <td align="right">     41.5080</td>
    <td align="right">    56380.82</td>
    <td align="right">        0.00</td>
    <td align="right">    58535.14</td>
    <td align="right">    58535.14</td>
    <td align="right">  1.36929348</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       58.60</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00700000</td>
    <td align="right">     77151.4</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ER_EXAM1_MULT4_FLR_1 VAV BOX</td>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   17252.797</td>
    <td align="right">   17252.797</td>
    <td align="right">    1.586132</td>
    <td align="right">  0.00037775</td>
    <td align="right">     320.628</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 43.05119326</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  2006057.44</td>
    <td align="right">      0.8600</td>
    <td align="right">    0.877344</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">    17252.80</td>
    <td align="right">    17252.80</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.86510832</td>
    <td align="right">    1.586132</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.37770689</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    17252.80</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.08</td>
    <td align="right">  0.00522114</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00522114</td>
    <td align="right">     32.9541</td>
    <td align="right">     7649.76</td>
    <td align="right">        0.00</td>
    <td align="right">    17115.42</td>
    <td align="right">    17115.42</td>
    <td align="right">  1.86510832</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       25.62</td>
    <td align="right">       15.64</td>
    <td align="right">  0.00700000</td>
    <td align="right">     43579.6</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ER_EXAM3_MULT4_FLR_1 VAV BOX</td>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   14182.075</td>
    <td align="right">   14182.075</td>
    <td align="right">    1.586132</td>
    <td align="right">  0.00031051</td>
    <td align="right">     257.804</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 43.05119326</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  2006057.44</td>
    <td align="right">      0.7070</td>
    <td align="right">    0.721190</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">    14182.07</td>
    <td align="right">    14182.07</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.86510832</td>
    <td align="right">    1.586132</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.31048109</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    14182.07</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00499048</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00499048</td>
    <td align="right">     31.4903</td>
    <td align="right">     4564.08</td>
    <td align="right">        0.00</td>
    <td align="right">    14070.86</td>
    <td align="right">    14070.86</td>
    <td align="right">  1.86510832</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       24.01</td>
    <td align="right">       15.05</td>
    <td align="right">  0.00700000</td>
    <td align="right">     41947.2</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1 VAV BOX</td>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   23093.175</td>
    <td align="right">   23093.175</td>
    <td align="right">    1.254031</td>
    <td align="right">  0.00050562</td>
    <td align="right">     456.009</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 43.05119326</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  2006057.44</td>
    <td align="right">      1.1512</td>
    <td align="right">    1.174340</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    23093.18</td>
    <td align="right">    23093.18</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.47459637</td>
    <td align="right">    1.254031</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.50556737</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    23093.18</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.03</td>
    <td align="right">  0.00259374</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00259374</td>
    <td align="right">     16.4235</td>
    <td align="right">    15513.52</td>
    <td align="right">        0.00</td>
    <td align="right">    22929.75</td>
    <td align="right">    22929.75</td>
    <td align="right">  1.47459637</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       31.88</td>
    <td align="right">       17.82</td>
    <td align="right">  0.00700000</td>
    <td align="right">     49952.8</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ER_TRAUMA1_FLR_1 VAV BOX</td>
    <td align="right">ER_TRAUMA1_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    6365.143</td>
    <td align="right">    6365.143</td>
    <td align="right">    0.396533</td>
    <td align="right">  0.00013936</td>
    <td align="right">     123.721</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 43.05119326</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  2006057.44</td>
    <td align="right">      0.3173</td>
    <td align="right">    0.323682</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">     6365.14</td>
    <td align="right">     6365.14</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.46627708</td>
    <td align="right">    0.396533</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.13934891</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">     6365.14</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.06</td>
    <td align="right">  0.00534410</td>
    <td align="right">       21.06</td>
    <td align="right">  0.00534410</td>
    <td align="right">     33.7544</td>
    <td align="right">     3970.89</td>
    <td align="right">        0.00</td>
    <td align="right">     6320.89</td>
    <td align="right">     6320.89</td>
    <td align="right">  0.46627708</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       29.92</td>
    <td align="right">       17.16</td>
    <td align="right">  0.00700000</td>
    <td align="right">     47959.0</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ER_TRAUMA2_FLR_1 VAV BOX</td>
    <td align="right">ER_TRAUMA2_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    6360.813</td>
    <td align="right">    6360.813</td>
    <td align="right">    0.396533</td>
    <td align="right">  0.00013927</td>
    <td align="right">     123.628</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 43.05119326</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  2006057.44</td>
    <td align="right">      0.3171</td>
    <td align="right">    0.323462</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">     6360.81</td>
    <td align="right">     6360.81</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.46627708</td>
    <td align="right">    0.396533</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.13925411</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">     6360.81</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.06</td>
    <td align="right">  0.00534234</td>
    <td align="right">       21.06</td>
    <td align="right">  0.00534234</td>
    <td align="right">     33.7437</td>
    <td align="right">     3966.63</td>
    <td align="right">        0.00</td>
    <td align="right">     6316.59</td>
    <td align="right">     6316.59</td>
    <td align="right">  0.46627708</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       29.91</td>
    <td align="right">       17.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     47949.8</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ER_TRIAGE_MULT4_FLR_1 VAV BOX</td>
    <td align="right">ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   16769.026</td>
    <td align="right">   16769.026</td>
    <td align="right">    1.586132</td>
    <td align="right">  0.00036715</td>
    <td align="right">     310.539</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 43.05119326</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  2006057.44</td>
    <td align="right">      0.8359</td>
    <td align="right">    0.852743</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">    16769.03</td>
    <td align="right">    16769.03</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.86510832</td>
    <td align="right">    1.586132</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.36711592</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    16769.03</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.08</td>
    <td align="right">  0.00511620</td>
    <td align="right">       21.08</td>
    <td align="right">  0.00511620</td>
    <td align="right">     32.2937</td>
    <td align="right">     7164.62</td>
    <td align="right">        0.00</td>
    <td align="right">    16635.66</td>
    <td align="right">    16635.66</td>
    <td align="right">  1.86510832</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       25.36</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00700000</td>
    <td align="right">     43322.3</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ICU_FLR_2 VAV BOX</td>
    <td align="right">ICU_FLR_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   28512.493</td>
    <td align="right">   28512.493</td>
    <td align="right">    4.662544</td>
    <td align="right">  0.00062427</td>
    <td align="right">     502.322</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 43.05119326</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  2006057.44</td>
    <td align="right">      1.4213</td>
    <td align="right">    1.449925</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">    28512.49</td>
    <td align="right">    28512.49</td>
    <td align="right">      1.0000</td>
    <td align="right">  5.48261389</td>
    <td align="right">    4.662544</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.62420981</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    28512.49</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.1933</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    28290.69</td>
    <td align="right">    28290.69</td>
    <td align="right">  5.48261389</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       21.67</td>
    <td align="right">       14.17</td>
    <td align="right">  0.00700000</td>
    <td align="right">     39563.0</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2 VAV BOX</td>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    4526.727</td>
    <td align="right">    4526.727</td>
    <td align="right">    0.740239</td>
    <td align="right">  0.00009911</td>
    <td align="right">      79.750</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 43.05119326</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  2006057.44</td>
    <td align="right">      0.2257</td>
    <td align="right">    0.230194</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">     4526.73</td>
    <td align="right">     4526.73</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.87043583</td>
    <td align="right">    0.740239</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.09910138</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">     4526.73</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.1933</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4491.51</td>
    <td align="right">     4491.51</td>
    <td align="right">  0.87043583</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       21.67</td>
    <td align="right">       14.17</td>
    <td align="right">  0.00700000</td>
    <td align="right">     39563.0</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">IC_PATROOM1_MULT5_FLR_2 VAV BOX</td>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   15077.433</td>
    <td align="right">   15077.433</td>
    <td align="right">    0.874370</td>
    <td align="right">  0.00033012</td>
    <td align="right">     295.345</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 43.05119326</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  2006057.44</td>
    <td align="right">      0.7516</td>
    <td align="right">    0.766721</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">    15077.43</td>
    <td align="right">    15077.43</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.02815847</td>
    <td align="right">    0.874370</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.33008273</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    15077.43</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00546754</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00546754</td>
    <td align="right">     34.5006</td>
    <td align="right">     9783.69</td>
    <td align="right">        0.00</td>
    <td align="right">    14971.14</td>
    <td align="right">    14971.14</td>
    <td align="right">  1.02815847</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       30.91</td>
    <td align="right">       17.50</td>
    <td align="right">  0.00700000</td>
    <td align="right">     48964.1</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">IC_PATROOM2_FLR_2 VAV BOX</td>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    7518.401</td>
    <td align="right">    7518.401</td>
    <td align="right">    0.349794</td>
    <td align="right">  0.00016461</td>
    <td align="right">     151.850</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 43.05119326</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  2006057.44</td>
    <td align="right">      0.3748</td>
    <td align="right">    0.382328</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">     7518.40</td>
    <td align="right">     7518.40</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.41131790</td>
    <td align="right">    0.349794</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.16459660</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">     7518.40</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.06</td>
    <td align="right">  0.00570693</td>
    <td align="right">       21.06</td>
    <td align="right">  0.00570693</td>
    <td align="right">     36.0244</td>
    <td align="right">     5404.79</td>
    <td align="right">        0.00</td>
    <td align="right">     7464.88</td>
    <td align="right">     7464.88</td>
    <td align="right">  0.41131790</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       34.43</td>
    <td align="right">       18.67</td>
    <td align="right">  0.00700000</td>
    <td align="right">     52551.6</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">IC_PATROOM3_MULT6_FLR_2 VAV BOX</td>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   21221.514</td>
    <td align="right">   21221.514</td>
    <td align="right">    1.566657</td>
    <td align="right">  0.00046464</td>
    <td align="right">     406.232</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 43.05119326</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  2006057.44</td>
    <td align="right">      1.0579</td>
    <td align="right">    1.079162</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">    21221.51</td>
    <td align="right">    21221.51</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.84220805</td>
    <td align="right">    1.566657</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.46459203</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    21221.51</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00546699</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00546699</td>
    <td align="right">     34.4972</td>
    <td align="right">    11736.46</td>
    <td align="right">        0.00</td>
    <td align="right">    21075.14</td>
    <td align="right">    21075.14</td>
    <td align="right">  1.84220805</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       27.84</td>
    <td align="right">       16.43</td>
    <td align="right">  0.00700000</td>
    <td align="right">     45843.1</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   85668.987</td>
    <td align="right">   85668.987</td>
    <td align="right">    3.090833</td>
    <td align="right">  0.00187570</td>
    <td align="right">    1821.406</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 43.05119326</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  2006057.44</td>
    <td align="right">      4.2705</td>
    <td align="right">    4.356461</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    85668.99</td>
    <td align="right">    85668.99</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.63446312</td>
    <td align="right">    3.090833</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  1.87550843</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    85668.99</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       18.86</td>
    <td align="right">  0.00648789</td>
    <td align="right">       18.99</td>
    <td align="right">  0.00648789</td>
    <td align="right">     46.5119</td>
    <td align="right">    74634.14</td>
    <td align="right">        0.00</td>
    <td align="right">    85043.67</td>
    <td align="right">    85043.67</td>
    <td align="right">  3.63446312</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       39.59</td>
    <td align="right">       20.29</td>
    <td align="right">  0.00700000</td>
    <td align="right">     57802.2</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">LAB_FLR_3 VAV BOX</td>
    <td align="right">LAB_FLR_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   11508.849</td>
    <td align="right">   11508.849</td>
    <td align="right">    1.882000</td>
    <td align="right">  0.00025198</td>
    <td align="right">     202.758</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 43.05119326</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  2006057.44</td>
    <td align="right">      0.5737</td>
    <td align="right">    0.585251</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">    11508.85</td>
    <td align="right">    11508.85</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.21301496</td>
    <td align="right">    1.882000</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.25195749</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    11508.85</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.1933</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11419.32</td>
    <td align="right">    11419.32</td>
    <td align="right">  2.21301496</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       21.67</td>
    <td align="right">       14.17</td>
    <td align="right">  0.00700000</td>
    <td align="right">     39563.0</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">LAB_FLR_4 VAV BOX</td>
    <td align="right">LAB_FLR_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   11508.849</td>
    <td align="right">   11508.849</td>
    <td align="right">    1.882000</td>
    <td align="right">  0.00025198</td>
    <td align="right">     202.758</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 43.05119326</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  2006057.44</td>
    <td align="right">      0.5737</td>
    <td align="right">    0.585251</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">    11508.85</td>
    <td align="right">    11508.85</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.21301496</td>
    <td align="right">    1.882000</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.25195749</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    11508.85</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.1933</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11419.32</td>
    <td align="right">    11419.32</td>
    <td align="right">  2.21301496</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       21.67</td>
    <td align="right">       14.17</td>
    <td align="right">  0.00700000</td>
    <td align="right">     39563.0</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">LOBBY_RECORDS_FLR_1 VAV BOX</td>
    <td align="right">LOBBY_RECORDS_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   92193.350</td>
    <td align="right">   92193.350</td>
    <td align="right">    1.217921</td>
    <td align="right">  0.00201855</td>
    <td align="right">    2251.971</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 43.05119326</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  2006057.44</td>
    <td align="right">      4.5957</td>
    <td align="right">    4.688240</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    92193.35</td>
    <td align="right">    92193.35</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.43213512</td>
    <td align="right">    1.217921</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  2.01834307</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    92193.35</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00594806</td>
    <td align="right">       21.08</td>
    <td align="right">  0.00594806</td>
    <td align="right">     37.4770</td>
    <td align="right">    78567.08</td>
    <td align="right">        0.00</td>
    <td align="right">    71389.14</td>
    <td align="right">    71389.14</td>
    <td align="right">  1.43213512</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       65.57</td>
    <td align="right">       27.19</td>
    <td align="right">  0.00700000</td>
    <td align="right">     84251.0</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">NURSESTN_LOBBY_FLR_3 VAV BOX</td>
    <td align="right">NURSESTN_LOBBY_FLR_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    4489.145</td>
    <td align="right">    4489.145</td>
    <td align="right">    0.734094</td>
    <td align="right">  0.00009829</td>
    <td align="right">      79.088</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 43.05119326</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  2006057.44</td>
    <td align="right">      0.2238</td>
    <td align="right">    0.228283</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">     4489.15</td>
    <td align="right">     4489.15</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.86320937</td>
    <td align="right">    0.734094</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.09827862</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">     4489.15</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.1933</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4454.22</td>
    <td align="right">     4454.22</td>
    <td align="right">  0.86320937</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       21.67</td>
    <td align="right">       14.17</td>
    <td align="right">  0.00700000</td>
    <td align="right">     39563.0</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">NURSESTN_LOBBY_FLR_4 VAV BOX</td>
    <td align="right">NURSESTN_LOBBY_FLR_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    4571.916</td>
    <td align="right">    4571.916</td>
    <td align="right">    0.747629</td>
    <td align="right">  0.00010010</td>
    <td align="right">      80.546</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 43.05119326</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  2006057.44</td>
    <td align="right">      0.2279</td>
    <td align="right">    0.232492</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">     4571.92</td>
    <td align="right">     4571.92</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.87912522</td>
    <td align="right">    0.747629</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.10009069</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">     4571.92</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.1933</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4536.35</td>
    <td align="right">     4536.35</td>
    <td align="right">  0.87912522</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       21.67</td>
    <td align="right">       14.17</td>
    <td align="right">  0.00700000</td>
    <td align="right">     39563.0</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">NURSESTN_LOBBY_FLR_5 VAV BOX</td>
    <td align="right">NURSESTN_LOBBY_FLR_5</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   62471.608</td>
    <td align="right">   62471.608</td>
    <td align="right">    1.072233</td>
    <td align="right">  0.00136780</td>
    <td align="right">    1526.540</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 43.05119326</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  2006057.44</td>
    <td align="right">      3.1141</td>
    <td align="right">    3.176822</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    62471.61</td>
    <td align="right">    62471.61</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.26082234</td>
    <td align="right">    1.072233</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  1.36765977</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    62471.61</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00697610</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00697610</td>
    <td align="right">     43.8589</td>
    <td align="right">    53211.88</td>
    <td align="right">        0.00</td>
    <td align="right">    54714.67</td>
    <td align="right">    54714.67</td>
    <td align="right">  1.26082234</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       59.23</td>
    <td align="right">       25.67</td>
    <td align="right">  0.00700000</td>
    <td align="right">     77799.0</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">OR1_FLR_2 VAV BOX</td>
    <td align="right">OR1_FLR_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    6148.865</td>
    <td align="right">    6148.865</td>
    <td align="right">    1.367469</td>
    <td align="right">  0.00013463</td>
    <td align="right">     106.460</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 43.05119326</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  2006057.44</td>
    <td align="right">      0.3065</td>
    <td align="right">    0.312684</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">     6148.86</td>
    <td align="right">     6148.86</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.60798575</td>
    <td align="right">    1.367469</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.13461403</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">     6148.86</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       18.28</td>
    <td align="right">  0.00352288</td>
    <td align="right">       18.28</td>
    <td align="right">  0.00352288</td>
    <td align="right">     26.5230</td>
    <td align="right">     2442.32</td>
    <td align="right">        0.00</td>
    <td align="right">     6101.31</td>
    <td align="right">     6101.31</td>
    <td align="right">  1.60798575</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       20.33</td>
    <td align="right">       13.65</td>
    <td align="right">  0.00700000</td>
    <td align="right">     38197.3</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">OR2_MULT5_FLR_2 VAV BOX</td>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   18484.582</td>
    <td align="right">   18484.582</td>
    <td align="right">    6.702545</td>
    <td align="right">  0.00040472</td>
    <td align="right">     314.271</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 43.05119326</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  2006057.44</td>
    <td align="right">      0.9214</td>
    <td align="right">    0.939983</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">    18484.58</td>
    <td align="right">    18484.58</td>
    <td align="right">      1.0000</td>
    <td align="right">  7.88141960</td>
    <td align="right">    6.702545</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.40467375</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    18484.58</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       18.30</td>
    <td align="right">  0.00800000</td>
    <td align="right">       18.30</td>
    <td align="right">  0.00800000</td>
    <td align="right">     59.7240</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18344.14</td>
    <td align="right">    18344.14</td>
    <td align="right">  7.88141960</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       18.89</td>
    <td align="right">       13.08</td>
    <td align="right">  0.00700000</td>
    <td align="right">     36730.5</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">OR3_FLR_2 VAV BOX</td>
    <td align="right">OR3_FLR_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    3674.181</td>
    <td align="right">    3674.181</td>
    <td align="right">    1.332265</td>
    <td align="right">  0.00008045</td>
    <td align="right">      62.468</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 43.05119326</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  2006057.44</td>
    <td align="right">      0.1832</td>
    <td align="right">    0.186840</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">     3674.18</td>
    <td align="right">     3674.18</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.56659010</td>
    <td align="right">    1.332265</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.08043702</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">     3674.18</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       18.30</td>
    <td align="right">  0.00800000</td>
    <td align="right">       18.30</td>
    <td align="right">  0.00800000</td>
    <td align="right">     59.7240</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3646.26</td>
    <td align="right">     3646.26</td>
    <td align="right">  1.56659010</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       18.89</td>
    <td align="right">       13.08</td>
    <td align="right">  0.00700000</td>
    <td align="right">     36730.5</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">OR4_FLR_2 VAV BOX</td>
    <td align="right">OR4_FLR_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   13803.031</td>
    <td align="right">   13803.031</td>
    <td align="right">    5.005005</td>
    <td align="right">  0.00030221</td>
    <td align="right">     234.676</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 43.05119326</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  2006057.44</td>
    <td align="right">      0.6881</td>
    <td align="right">    0.701915</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">    13803.03</td>
    <td align="right">    13803.03</td>
    <td align="right">      1.0000</td>
    <td align="right">  5.88530915</td>
    <td align="right">    5.005005</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.30218289</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    13803.03</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       18.30</td>
    <td align="right">  0.00800000</td>
    <td align="right">       18.30</td>
    <td align="right">  0.00800000</td>
    <td align="right">     59.7240</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13698.16</td>
    <td align="right">    13698.16</td>
    <td align="right">  5.88530915</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       18.89</td>
    <td align="right">       13.08</td>
    <td align="right">  0.00700000</td>
    <td align="right">     36730.5</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2 VAV BOX</td>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   43154.045</td>
    <td align="right">   43154.045</td>
    <td align="right">    0.913503</td>
    <td align="right">  0.00094485</td>
    <td align="right">    1055.567</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 43.05119326</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  2006057.44</td>
    <td align="right">      2.1512</td>
    <td align="right">    2.194480</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    43154.04</td>
    <td align="right">    43154.04</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.07417455</td>
    <td align="right">    0.913503</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.94474999</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    43154.04</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00555923</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00555923</td>
    <td align="right">     35.0425</td>
    <td align="right">    36794.40</td>
    <td align="right">        0.00</td>
    <td align="right">    40972.60</td>
    <td align="right">    40972.60</td>
    <td align="right">  1.07417455</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       54.07</td>
    <td align="right">       24.37</td>
    <td align="right">  0.00700000</td>
    <td align="right">     72546.3</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">OFFICE1_FLR_5 VAV BOX</td>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   15860.408</td>
    <td align="right">   15860.408</td>
    <td align="right">    0.184186</td>
    <td align="right">  0.00034726</td>
    <td align="right">     386.628</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 43.05119326</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  2006057.44</td>
    <td align="right">      0.7906</td>
    <td align="right">    0.806537</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    15860.41</td>
    <td align="right">    15860.41</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.21658158</td>
    <td align="right">    0.184186</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.34722402</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    15860.41</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.97</td>
    <td align="right">  0.00633008</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00633008</td>
    <td align="right">     39.8895</td>
    <td align="right">    13510.57</td>
    <td align="right">        0.00</td>
    <td align="right">    11433.39</td>
    <td align="right">    11433.39</td>
    <td align="right">  0.21658158</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       68.46</td>
    <td align="right">       27.85</td>
    <td align="right">  0.00700000</td>
    <td align="right">     87193.2</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">OFFICE1_MULT4_FLR_1 VAV BOX</td>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   10981.953</td>
    <td align="right">   10981.953</td>
    <td align="right">    0.110502</td>
    <td align="right">  0.00024045</td>
    <td align="right">     267.721</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 43.05119326</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  2006057.44</td>
    <td align="right">      0.5474</td>
    <td align="right">    0.558457</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    10981.95</td>
    <td align="right">    10981.95</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.12993739</td>
    <td align="right">    0.110502</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.24042241</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    10981.95</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.97</td>
    <td align="right">  0.00626994</td>
    <td align="right">       21.08</td>
    <td align="right">  0.00626994</td>
    <td align="right">     39.5001</td>
    <td align="right">     9353.38</td>
    <td align="right">        0.00</td>
    <td align="right">     7257.57</td>
    <td align="right">     7257.57</td>
    <td align="right">  0.12993739</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       71.47</td>
    <td align="right">       28.51</td>
    <td align="right">  0.00700000</td>
    <td align="right">     90257.3</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">OFFICE2_MULT5_FLR_5 VAV BOX</td>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   46064.124</td>
    <td align="right">   46064.124</td>
    <td align="right">    0.784833</td>
    <td align="right">  0.00100856</td>
    <td align="right">    1123.592</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 43.05119326</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  2006057.44</td>
    <td align="right">      2.2963</td>
    <td align="right">    2.342464</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    46064.12</td>
    <td align="right">    46064.12</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.92287283</td>
    <td align="right">    0.784833</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  1.00845891</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    46064.12</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00659154</td>
    <td align="right">       21.08</td>
    <td align="right">  0.00659154</td>
    <td align="right">     41.4897</td>
    <td align="right">    39228.67</td>
    <td align="right">        0.00</td>
    <td align="right">    40183.11</td>
    <td align="right">    40183.11</td>
    <td align="right">  0.92287283</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       59.38</td>
    <td align="right">       25.71</td>
    <td align="right">  0.00700000</td>
    <td align="right">     77944.3</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">OFFICE3_FLR_5 VAV BOX</td>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   15833.557</td>
    <td align="right">   15833.557</td>
    <td align="right">    0.178317</td>
    <td align="right">  0.00034667</td>
    <td align="right">     385.974</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 43.05119326</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  2006057.44</td>
    <td align="right">      0.7893</td>
    <td align="right">    0.805172</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    15833.56</td>
    <td align="right">    15833.56</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.20968049</td>
    <td align="right">    0.178317</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.34663617</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    15833.56</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.97</td>
    <td align="right">  0.00632809</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00632809</td>
    <td align="right">     39.8772</td>
    <td align="right">    13487.72</td>
    <td align="right">        0.00</td>
    <td align="right">    11211.91</td>
    <td align="right">    11211.91</td>
    <td align="right">  0.20968049</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       69.13</td>
    <td align="right">       28.00</td>
    <td align="right">  0.00700000</td>
    <td align="right">     87874.3</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">OFFICE4_MULT6_FLR_5 VAV BOX</td>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   18990.529</td>
    <td align="right">   18990.529</td>
    <td align="right">    0.163207</td>
    <td align="right">  0.00041579</td>
    <td align="right">     462.936</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 43.05119326</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  2006057.44</td>
    <td align="right">      0.9467</td>
    <td align="right">    0.965711</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    18990.53</td>
    <td align="right">    18990.53</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.19191280</td>
    <td align="right">    0.163207</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.41575018</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    18990.53</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.97</td>
    <td align="right">  0.00645333</td>
    <td align="right">       21.08</td>
    <td align="right">  0.00645333</td>
    <td align="right">     40.6410</td>
    <td align="right">    16172.54</td>
    <td align="right">        0.00</td>
    <td align="right">    11288.60</td>
    <td align="right">    11288.60</td>
    <td align="right">  0.19191280</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       74.39</td>
    <td align="right">       29.14</td>
    <td align="right">  0.00700000</td>
    <td align="right">     93224.4</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PATROOM1_MULT10_FLR_3 VAV BOX</td>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   32166.496</td>
    <td align="right">   32166.496</td>
    <td align="right">    1.486830</td>
    <td align="right">  0.00070428</td>
    <td align="right">     650.373</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 43.05119326</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  2006057.44</td>
    <td align="right">      1.6035</td>
    <td align="right">    1.635739</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">    32166.50</td>
    <td align="right">    32166.50</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.74834062</td>
    <td align="right">    1.486830</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.70420507</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    32166.50</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00573660</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00573660</td>
    <td align="right">     36.1785</td>
    <td align="right">    23156.75</td>
    <td align="right">        0.00</td>
    <td align="right">    31937.49</td>
    <td align="right">    31937.49</td>
    <td align="right">  1.74834062</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       34.55</td>
    <td align="right">       18.70</td>
    <td align="right">  0.00700000</td>
    <td align="right">     52670.3</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PATROOM1_MULT10_FLR_4 VAV BOX</td>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   32298.787</td>
    <td align="right">   32298.787</td>
    <td align="right">    1.486830</td>
    <td align="right">  0.00070717</td>
    <td align="right">     653.495</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 43.05119326</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  2006057.44</td>
    <td align="right">      1.6101</td>
    <td align="right">    1.642466</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">    32298.79</td>
    <td align="right">    32298.79</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.74834062</td>
    <td align="right">    1.486830</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.70710125</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    32298.79</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00574523</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00574523</td>
    <td align="right">     36.2324</td>
    <td align="right">    23288.88</td>
    <td align="right">        0.00</td>
    <td align="right">    32068.83</td>
    <td align="right">    32068.83</td>
    <td align="right">  1.74834062</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       34.62</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00700000</td>
    <td align="right">     52745.4</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PATROOM2_FLR_3 VAV BOX</td>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    8439.269</td>
    <td align="right">    8439.269</td>
    <td align="right">    0.300003</td>
    <td align="right">  0.00018478</td>
    <td align="right">     180.091</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 43.05119326</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  2006057.44</td>
    <td align="right">      0.4207</td>
    <td align="right">    0.429156</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">     8439.27</td>
    <td align="right">     8439.27</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.35276915</td>
    <td align="right">    0.300003</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.18475672</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">     8439.27</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.06</td>
    <td align="right">  0.00581888</td>
    <td align="right">       21.06</td>
    <td align="right">  0.00581888</td>
    <td align="right">     36.7195</td>
    <td align="right">     6625.34</td>
    <td align="right">        0.00</td>
    <td align="right">     8377.63</td>
    <td align="right">     8377.63</td>
    <td align="right">  0.35276915</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       39.93</td>
    <td align="right">       20.39</td>
    <td align="right">  0.00700000</td>
    <td align="right">     58151.1</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PATROOM2_FLR_4 VAV BOX</td>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    8463.091</td>
    <td align="right">    8463.091</td>
    <td align="right">    0.299003</td>
    <td align="right">  0.00018530</td>
    <td align="right">     180.882</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 43.05119326</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  2006057.44</td>
    <td align="right">      0.4219</td>
    <td align="right">    0.430367</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">     8463.09</td>
    <td align="right">     8463.09</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.35159287</td>
    <td align="right">    0.299003</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.18527824</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">     8463.09</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.06</td>
    <td align="right">  0.00582556</td>
    <td align="right">       21.06</td>
    <td align="right">  0.00582556</td>
    <td align="right">     36.7612</td>
    <td align="right">     6655.19</td>
    <td align="right">        0.00</td>
    <td align="right">     8401.27</td>
    <td align="right">     8401.27</td>
    <td align="right">  0.35159287</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       40.08</td>
    <td align="right">       20.44</td>
    <td align="right">  0.00700000</td>
    <td align="right">     58297.8</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PATROOM3_MULT10_FLR_3 VAV BOX</td>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   32829.169</td>
    <td align="right">   32829.169</td>
    <td align="right">    1.744877</td>
    <td align="right">  0.00071879</td>
    <td align="right">     650.086</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 43.05119326</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  2006057.44</td>
    <td align="right">      1.6365</td>
    <td align="right">    1.669437</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">    32829.17</td>
    <td align="right">    32829.17</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.05177438</td>
    <td align="right">    1.744877</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.71871264</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    32829.17</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00572749</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00572749</td>
    <td align="right">     36.1214</td>
    <td align="right">    22255.73</td>
    <td align="right">        0.00</td>
    <td align="right">    32596.59</td>
    <td align="right">    32596.59</td>
    <td align="right">  2.05177438</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       32.21</td>
    <td align="right">       17.93</td>
    <td align="right">  0.00700000</td>
    <td align="right">     50290.0</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PATROOM3_MULT10_FLR_4 VAV BOX</td>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   32879.017</td>
    <td align="right">   32879.017</td>
    <td align="right">    1.738222</td>
    <td align="right">  0.00071988</td>
    <td align="right">     651.538</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 43.05119326</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  2006057.44</td>
    <td align="right">      1.6390</td>
    <td align="right">    1.671972</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">    32879.02</td>
    <td align="right">    32879.02</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.04394870</td>
    <td align="right">    1.738222</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.71980393</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    32879.02</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00573358</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00573358</td>
    <td align="right">     36.1594</td>
    <td align="right">    22345.77</td>
    <td align="right">        0.00</td>
    <td align="right">    32646.02</td>
    <td align="right">    32646.02</td>
    <td align="right">  2.04394870</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       32.29</td>
    <td align="right">       17.96</td>
    <td align="right">  0.00700000</td>
    <td align="right">     50375.0</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PATROOM4_FLR_3 VAV BOX</td>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    8287.961</td>
    <td align="right">    8287.961</td>
    <td align="right">    0.276319</td>
    <td align="right">  0.00018146</td>
    <td align="right">     179.911</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 43.05119326</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  2006057.44</td>
    <td align="right">      0.4131</td>
    <td align="right">    0.421461</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">     8287.96</td>
    <td align="right">     8287.96</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.32491905</td>
    <td align="right">    0.276319</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.18144419</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">     8287.96</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.06</td>
    <td align="right">  0.00581702</td>
    <td align="right">       21.06</td>
    <td align="right">  0.00581702</td>
    <td align="right">     36.7079</td>
    <td align="right">     6617.26</td>
    <td align="right">        0.00</td>
    <td align="right">     8227.33</td>
    <td align="right">     8227.33</td>
    <td align="right">  0.32491905</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       41.48</td>
    <td align="right">       20.86</td>
    <td align="right">  0.00700000</td>
    <td align="right">     59724.1</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PATROOM4_FLR_4 VAV BOX</td>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    8313.070</td>
    <td align="right">    8313.070</td>
    <td align="right">    0.275553</td>
    <td align="right">  0.00018201</td>
    <td align="right">     180.752</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 43.05119326</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  2006057.44</td>
    <td align="right">      0.4144</td>
    <td align="right">    0.422738</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">     8313.07</td>
    <td align="right">     8313.07</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.32401846</td>
    <td align="right">    0.275553</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.18199390</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">     8313.07</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.06</td>
    <td align="right">  0.00582367</td>
    <td align="right">       21.06</td>
    <td align="right">  0.00582367</td>
    <td align="right">     36.7496</td>
    <td align="right">     6646.98</td>
    <td align="right">        0.00</td>
    <td align="right">     8252.25</td>
    <td align="right">     8252.25</td>
    <td align="right">  0.32401846</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       41.62</td>
    <td align="right">       20.90</td>
    <td align="right">  0.00700000</td>
    <td align="right">     59871.4</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PATROOM5_MULT10_FLR_3 VAV BOX</td>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   32173.348</td>
    <td align="right">   32173.348</td>
    <td align="right">    1.486830</td>
    <td align="right">  0.00070443</td>
    <td align="right">     650.534</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 43.05119326</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  2006057.44</td>
    <td align="right">      1.6038</td>
    <td align="right">    1.636087</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">    32173.35</td>
    <td align="right">    32173.35</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.74834062</td>
    <td align="right">    1.486830</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.70435507</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    32173.35</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00573706</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00573706</td>
    <td align="right">     36.1814</td>
    <td align="right">    23163.60</td>
    <td align="right">        0.00</td>
    <td align="right">    31944.30</td>
    <td align="right">    31944.30</td>
    <td align="right">  1.74834062</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       34.55</td>
    <td align="right">       18.70</td>
    <td align="right">  0.00700000</td>
    <td align="right">     52674.1</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PATROOM5_MULT10_FLR_4 VAV BOX</td>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   32305.445</td>
    <td align="right">   32305.445</td>
    <td align="right">    1.486830</td>
    <td align="right">  0.00070732</td>
    <td align="right">     653.652</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 43.05119326</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  2006057.44</td>
    <td align="right">      1.6104</td>
    <td align="right">    1.642805</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">    32305.44</td>
    <td align="right">    32305.44</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.74834062</td>
    <td align="right">    1.486830</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.70724699</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    32305.44</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00574567</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00574567</td>
    <td align="right">     36.2352</td>
    <td align="right">    23295.54</td>
    <td align="right">        0.00</td>
    <td align="right">    32075.44</td>
    <td align="right">    32075.44</td>
    <td align="right">  1.74834062</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       34.62</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00700000</td>
    <td align="right">     52749.2</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PATROOM6_FLR_3 VAV BOX</td>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    7675.985</td>
    <td align="right">    7675.985</td>
    <td align="right">    0.299182</td>
    <td align="right">  0.00016806</td>
    <td align="right">     160.315</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 43.05119326</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  2006057.44</td>
    <td align="right">      0.3826</td>
    <td align="right">    0.390341</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">     7675.99</td>
    <td align="right">     7675.99</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.35180296</td>
    <td align="right">    0.299182</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.16804652</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">     7675.99</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.06</td>
    <td align="right">  0.00583363</td>
    <td align="right">       21.06</td>
    <td align="right">  0.00583363</td>
    <td align="right">     36.8151</td>
    <td align="right">     5867.52</td>
    <td align="right">        0.00</td>
    <td align="right">     7620.50</td>
    <td align="right">     7620.50</td>
    <td align="right">  0.35180296</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       37.88</td>
    <td align="right">       19.76</td>
    <td align="right">  0.00700000</td>
    <td align="right">     56064.2</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PATROOM6_FLR_4 VAV BOX</td>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    7696.099</td>
    <td align="right">    7696.099</td>
    <td align="right">    0.297686</td>
    <td align="right">  0.00016850</td>
    <td align="right">     161.004</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 43.05119326</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  2006057.44</td>
    <td align="right">      0.3836</td>
    <td align="right">    0.391364</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">     7696.10</td>
    <td align="right">     7696.10</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.35004463</td>
    <td align="right">    0.297686</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.16848686</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">     7696.10</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.06</td>
    <td align="right">  0.00584098</td>
    <td align="right">       21.06</td>
    <td align="right">  0.00584098</td>
    <td align="right">     36.8611</td>
    <td align="right">     5896.64</td>
    <td align="right">        0.00</td>
    <td align="right">     7640.46</td>
    <td align="right">     7640.46</td>
    <td align="right">  0.35004463</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       38.04</td>
    <td align="right">       19.81</td>
    <td align="right">  0.00700000</td>
    <td align="right">     56230.0</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PATROOM7_MULT10_FLR_3 VAV BOX</td>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   34758.162</td>
    <td align="right">   34758.162</td>
    <td align="right">    2.041186</td>
    <td align="right">  0.00076102</td>
    <td align="right">     679.881</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 43.05119326</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  2006057.44</td>
    <td align="right">      1.7327</td>
    <td align="right">    1.767531</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">    34758.16</td>
    <td align="right">    34758.16</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.40019912</td>
    <td align="right">    2.041186</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.76094311</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    34758.16</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00573675</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00573675</td>
    <td align="right">     36.1792</td>
    <td align="right">    22388.92</td>
    <td align="right">        0.00</td>
    <td align="right">    34513.31</td>
    <td align="right">    34513.31</td>
    <td align="right">  2.40019912</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       30.73</td>
    <td align="right">       17.43</td>
    <td align="right">  0.00700000</td>
    <td align="right">     48782.3</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PATROOM7_MULT10_FLR_4 VAV BOX</td>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   34829.382</td>
    <td align="right">   34829.382</td>
    <td align="right">    2.031822</td>
    <td align="right">  0.00076258</td>
    <td align="right">     681.791</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 43.05119326</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  2006057.44</td>
    <td align="right">      1.7362</td>
    <td align="right">    1.771153</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">    34829.38</td>
    <td align="right">    34829.38</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.38918811</td>
    <td align="right">    2.031822</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.76250229</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    34829.38</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00574538</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00574538</td>
    <td align="right">     36.2331</td>
    <td align="right">    22516.66</td>
    <td align="right">        0.00</td>
    <td align="right">    34583.92</td>
    <td align="right">    34583.92</td>
    <td align="right">  2.38918811</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       30.82</td>
    <td align="right">       17.47</td>
    <td align="right">  0.00700000</td>
    <td align="right">     48878.1</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PATROOM8_FLR_3 VAV BOX</td>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    7588.760</td>
    <td align="right">    7588.760</td>
    <td align="right">    0.285995</td>
    <td align="right">  0.00016615</td>
    <td align="right">     159.691</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 43.05119326</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  2006057.44</td>
    <td align="right">      0.3783</td>
    <td align="right">    0.385906</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">     7588.76</td>
    <td align="right">     7588.76</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.33629734</td>
    <td align="right">    0.285995</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.16613693</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">     7588.76</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.06</td>
    <td align="right">  0.00583169</td>
    <td align="right">       21.06</td>
    <td align="right">  0.00583169</td>
    <td align="right">     36.8031</td>
    <td align="right">     5860.03</td>
    <td align="right">        0.00</td>
    <td align="right">     7533.88</td>
    <td align="right">     7533.88</td>
    <td align="right">  0.33629734</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       38.61</td>
    <td align="right">       19.99</td>
    <td align="right">  0.00700000</td>
    <td align="right">     56805.4</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PATROOM8_FLR_4 VAV BOX</td>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    7610.588</td>
    <td align="right">    7610.588</td>
    <td align="right">    0.284807</td>
    <td align="right">  0.00016663</td>
    <td align="right">     160.412</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 43.05119326</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  2006057.44</td>
    <td align="right">      0.3794</td>
    <td align="right">    0.387016</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">     7610.59</td>
    <td align="right">     7610.59</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.33489986</td>
    <td align="right">    0.284807</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.16661482</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">     7610.59</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.06</td>
    <td align="right">  0.00583901</td>
    <td align="right">       21.06</td>
    <td align="right">  0.00583901</td>
    <td align="right">     36.8489</td>
    <td align="right">     5889.01</td>
    <td align="right">        0.00</td>
    <td align="right">     7555.56</td>
    <td align="right">     7555.56</td>
    <td align="right">  0.33489986</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       38.76</td>
    <td align="right">       20.04</td>
    <td align="right">  0.00700000</td>
    <td align="right">     56963.6</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PHYSTHERAPY_FLR_3 VAV BOX</td>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    6365.396</td>
    <td align="right">    6365.396</td>
    <td align="right">    1.040910</td>
    <td align="right">  0.00013937</td>
    <td align="right">     112.143</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 43.05119326</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  2006057.44</td>
    <td align="right">      0.3173</td>
    <td align="right">    0.323695</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">     6365.40</td>
    <td align="right">     6365.40</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.22399012</td>
    <td align="right">    1.040910</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.13935445</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">     6365.40</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.1933</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6315.88</td>
    <td align="right">     6315.88</td>
    <td align="right">  1.22399012</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       21.67</td>
    <td align="right">       14.17</td>
    <td align="right">  0.00700000</td>
    <td align="right">     39563.0</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">RADIOLOGY_FLR_4 VAV BOX</td>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   15913.491</td>
    <td align="right">   15913.491</td>
    <td align="right">    2.602275</td>
    <td align="right">  0.00034842</td>
    <td align="right">     280.357</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 43.05119326</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  2006057.44</td>
    <td align="right">      0.7933</td>
    <td align="right">    0.809237</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">    15913.49</td>
    <td align="right">    15913.49</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.05997530</td>
    <td align="right">    2.602275</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.34838612</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    15913.49</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.1933</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15789.69</td>
    <td align="right">    15789.69</td>
    <td align="right">  3.05997530</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       21.67</td>
    <td align="right">       14.17</td>
    <td align="right">  0.00700000</td>
    <td align="right">     39563.0</td>
  </tr>
  <tr>
    <td align="right">CAV_1_COOLC</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_1</td>
    <td align="right">ER_EXAM1_MULT4_FLR_1; ER_TRAUMA1_FLR_1; ER_EXAM3_MULT4_FLR_1; ER_TRAUMA2_FLR_1; ER_TRIAGE_MULT4_FLR_1; IC_PATROOM1_MULT5_FLR_2; PATROOM1_MULT10_FLR_3; PATROOM5_MULT10_FLR_3; PATROOM7_MULT10_FLR_3; PATROOM3_MULT10_FLR_4; PATROOM5_MULT10_FLR_4; PATROOM6_FLR_4; PATROOM7_MULT10_FLR_4;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  556623.919</td>
    <td align="right">    -999.000</td>
    <td align="right">   16.995238</td>
    <td align="right">  0.01988132</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1025.6260</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">CAV_1_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   16.995238</td>
    <td align="right"> 19.98443998</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">107.68029535</td>
    <td align="right">       13.34</td>
    <td align="right">        6.67</td>
    <td align="right">        6.67</td>
    <td align="right">  3015069.06</td>
    <td align="right">     18.4614</td>
    <td align="right">   18.461399</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:45:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">   556623.92</td>
    <td align="right">   334033.25</td>
    <td align="right">      1.0000</td>
    <td align="right"> 19.98443998</td>
    <td align="right">   16.995238</td>
    <td align="right">       24.08</td>
    <td align="right">       18.35</td>
    <td align="right">  0.01118156</td>
    <td align="right">     52657.4</td>
    <td align="right">        7.17</td>
    <td align="right">        7.17</td>
    <td align="right">  0.00700000</td>
    <td align="right">     24804.6</td>
    <td align="right"> 19.87928859</td>
    <td align="right">        6.67</td>
    <td align="right">       13.34</td>
    <td align="right">        6.67</td>
    <td align="right">   42325.853</td>
    <td align="right">   514298.07</td>
    <td align="right">       29.91</td>
    <td align="right">  0.01878287</td>
    <td align="right">       25.16</td>
    <td align="right">  4.16363000</td>
    <td align="right">     24.4988</td>
    <td align="right">       22.18</td>
    <td align="right">  0.00871507</td>
    <td align="right">       22.18</td>
    <td align="right">  0.00870532</td>
    <td align="right">     51.0554</td>
    <td align="right">  1197981.89</td>
    <td align="right">        0.00</td>
    <td align="right">   493226.94</td>
    <td align="right">   301053.67</td>
    <td align="right"> 19.98443998</td>
    <td align="right">       24.08</td>
    <td align="right">       18.61</td>
    <td align="right">  0.01118156</td>
    <td align="right">     52657.4</td>
    <td align="right">        9.45</td>
    <td align="right">        9.44</td>
    <td align="right">  0.00733655</td>
    <td align="right">     27976.9</td>
  </tr>
  <tr>
    <td align="right">CAV_1_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_1</td>
    <td align="right">ER_EXAM1_MULT4_FLR_1; ER_TRAUMA1_FLR_1; ER_EXAM3_MULT4_FLR_1; ER_TRAUMA2_FLR_1; ER_TRIAGE_MULT4_FLR_1; IC_PATROOM1_MULT5_FLR_2; PATROOM1_MULT10_FLR_3; PATROOM5_MULT10_FLR_3; PATROOM7_MULT10_FLR_3; PATROOM3_MULT10_FLR_4; PATROOM5_MULT10_FLR_4; PATROOM6_FLR_4; PATROOM7_MULT10_FLR_4;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  103129.058</td>
    <td align="right">  103129.058</td>
    <td align="right">   16.995238</td>
    <td align="right">  0.00225798</td>
    <td align="right">    1667.243</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1017.8527</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">CAV_1_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   16.995238</td>
    <td align="right"> 19.98443998</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 43.05119326</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  2006057.44</td>
    <td align="right">      5.1409</td>
    <td align="right">    5.244345</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">   103129.06</td>
    <td align="right">   103129.06</td>
    <td align="right">      1.0000</td>
    <td align="right"> 19.98443998</td>
    <td align="right">   16.995238</td>
    <td align="right">       10.86</td>
    <td align="right">        6.52</td>
    <td align="right">  0.00439276</td>
    <td align="right">     21991.8</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">  2.25775305</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">   103129.06</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  4.16363000</td>
    <td align="right">     24.4988</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00561937</td>
    <td align="right">       21.08</td>
    <td align="right">  0.00565344</td>
    <td align="right">     35.6574</td>
    <td align="right">  1126223.12</td>
    <td align="right">        0.00</td>
    <td align="right">    94949.65</td>
    <td align="right">    94949.65</td>
    <td align="right"> 19.98443998</td>
    <td align="right">       16.60</td>
    <td align="right">        9.39</td>
    <td align="right">  0.00439276</td>
    <td align="right">     27801.9</td>
    <td align="right">       21.29</td>
    <td align="right">       11.44</td>
    <td align="right">  0.00439276</td>
    <td align="right">     32553.1</td>
  </tr>
  <tr>
    <td align="right">CAV_2_COOLC</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_2</td>
    <td align="right">OR1_FLR_2; OR2_MULT5_FLR_2; OR3_FLR_2; OR4_FLR_2; IC_PATROOM2_FLR_2; PATROOM2_FLR_3; PATROOM6_FLR_3; PATROOM8_FLR_3; PATROOM4_FLR_4;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  322073.041</td>
    <td align="right">    -999.000</td>
    <td align="right">   15.917811</td>
    <td align="right">  0.01150370</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.3485</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">CAV_2_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   15.917811</td>
    <td align="right"> 18.71751042</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">107.68029535</td>
    <td align="right">       13.34</td>
    <td align="right">        6.67</td>
    <td align="right">        6.67</td>
    <td align="right">  3015069.06</td>
    <td align="right">     10.6821</td>
    <td align="right">   10.682112</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">   322073.04</td>
    <td align="right">   225879.07</td>
    <td align="right">      1.0000</td>
    <td align="right"> 18.71751042</td>
    <td align="right">   15.917811</td>
    <td align="right">       19.39</td>
    <td align="right">       14.80</td>
    <td align="right">  0.00888053</td>
    <td align="right">     42011.6</td>
    <td align="right">        7.17</td>
    <td align="right">        7.17</td>
    <td align="right">  0.00700000</td>
    <td align="right">     24804.6</td>
    <td align="right"> 11.50252928</td>
    <td align="right">        6.67</td>
    <td align="right">       13.34</td>
    <td align="right">        6.67</td>
    <td align="right">   39642.571</td>
    <td align="right">   282430.47</td>
    <td align="right">       22.30</td>
    <td align="right">  0.01671247</td>
    <td align="right">       21.83</td>
    <td align="right">  2.54439000</td>
    <td align="right">     15.9845</td>
    <td align="right">       18.83</td>
    <td align="right">  0.00739045</td>
    <td align="right">       18.43</td>
    <td align="right">  0.00737570</td>
    <td align="right">     54.6572</td>
    <td align="right">   290882.69</td>
    <td align="right">        0.00</td>
    <td align="right">   240770.89</td>
    <td align="right">   179325.13</td>
    <td align="right"> 18.71751042</td>
    <td align="right">       19.39</td>
    <td align="right">       15.04</td>
    <td align="right">  0.00888053</td>
    <td align="right">     42011.6</td>
    <td align="right">       10.03</td>
    <td align="right">        9.95</td>
    <td align="right">  0.00756791</td>
    <td align="right">     29148.2</td>
  </tr>
  <tr>
    <td align="right">CAV_2_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_2</td>
    <td align="right">OR1_FLR_2; OR2_MULT5_FLR_2; OR3_FLR_2; OR4_FLR_2; IC_PATROOM2_FLR_2; PATROOM2_FLR_3; PATROOM6_FLR_3; PATROOM8_FLR_3; PATROOM4_FLR_4;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   61204.266</td>
    <td align="right">   61204.266</td>
    <td align="right">   15.917811</td>
    <td align="right">  0.00134005</td>
    <td align="right">     997.086</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1017.8527</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">CAV_2_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   15.917811</td>
    <td align="right"> 18.71751042</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 43.05119326</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  2006057.44</td>
    <td align="right">      3.0510</td>
    <td align="right">    3.112375</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">    61204.27</td>
    <td align="right">    61204.27</td>
    <td align="right">      1.0000</td>
    <td align="right"> 18.71751042</td>
    <td align="right">   15.917811</td>
    <td align="right">       12.75</td>
    <td align="right">        9.30</td>
    <td align="right">  0.00604673</td>
    <td align="right">     28073.4</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">  1.33991449</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    61204.27</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  2.54439000</td>
    <td align="right">     15.9845</td>
    <td align="right">       19.09</td>
    <td align="right">  0.00708062</td>
    <td align="right">        1.24</td>
    <td align="right">  0.00033633</td>
    <td align="right">      7.9967</td>
    <td align="right">    27372.47</td>
    <td align="right">        0.00</td>
    <td align="right">    57887.56</td>
    <td align="right">    57887.56</td>
    <td align="right"> 18.71751042</td>
    <td align="right">       16.60</td>
    <td align="right">       11.18</td>
    <td align="right">  0.00604673</td>
    <td align="right">     31989.4</td>
    <td align="right">       19.64</td>
    <td align="right">       12.44</td>
    <td align="right">  0.00604673</td>
    <td align="right">     35082.1</td>
  </tr>
  <tr>
    <td align="right">VAV_1_COOLC</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_1</td>
    <td align="right">BASEMENT; OFFICE1_MULT4_FLR_1; LOBBY_RECORDS_FLR_1; CORRIDOR_FLR_1; ER_NURSESTN_LOBBY_FLR_1; IC_PATROOM3_MULT6_FLR_2; ICU_NURSESTN_LOBBY_FLR_2; CORRIDOR_FLR_2; OR_NURSESTN_LOBBY_FLR_2; PATROOM3_MULT10_FLR_3; LAB_FLR_3; PATROOM1_MULT10_FLR_4; PATROOM8_FLR_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  800948.458</td>
    <td align="right">    -999.000</td>
    <td align="right">   28.136308</td>
    <td align="right">  0.02860802</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1023.1931</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">VAV_1_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   28.136308</td>
    <td align="right"> 33.08505375</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">107.68029535</td>
    <td align="right">       13.34</td>
    <td align="right">        6.67</td>
    <td align="right">        6.67</td>
    <td align="right">  3015069.06</td>
    <td align="right">     26.5648</td>
    <td align="right">   26.564846</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:45:00</td>
    <td align="right">   800948.46</td>
    <td align="right">   546055.65</td>
    <td align="right">      1.0000</td>
    <td align="right"> 33.08505375</td>
    <td align="right">   28.136308</td>
    <td align="right">       23.77</td>
    <td align="right">       17.20</td>
    <td align="right">  0.00987280</td>
    <td align="right">     49013.4</td>
    <td align="right">        7.17</td>
    <td align="right">        7.17</td>
    <td align="right">  0.00700000</td>
    <td align="right">     24804.6</td>
    <td align="right"> 28.60510479</td>
    <td align="right">        6.67</td>
    <td align="right">       13.34</td>
    <td align="right">        6.67</td>
    <td align="right">   69404.818</td>
    <td align="right">   731543.64</td>
    <td align="right">       30.72</td>
    <td align="right">  0.01878287</td>
    <td align="right">       25.36</td>
    <td align="right">  5.18069091</td>
    <td align="right">     18.4128</td>
    <td align="right">       22.19</td>
    <td align="right">  0.00785135</td>
    <td align="right">       22.19</td>
    <td align="right">  0.00831706</td>
    <td align="right">     48.7948</td>
    <td align="right">   300170.89</td>
    <td align="right">        0.00</td>
    <td align="right">   682342.67</td>
    <td align="right">   479330.96</td>
    <td align="right"> 33.08505375</td>
    <td align="right">       23.77</td>
    <td align="right">       17.45</td>
    <td align="right">  0.00987280</td>
    <td align="right">     49013.4</td>
    <td align="right">        9.65</td>
    <td align="right">        9.62</td>
    <td align="right">  0.00741931</td>
    <td align="right">     28389.5</td>
  </tr>
  <tr>
    <td align="right">VAV_1_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_1</td>
    <td align="right">BASEMENT; OFFICE1_MULT4_FLR_1; LOBBY_RECORDS_FLR_1; CORRIDOR_FLR_1; ER_NURSESTN_LOBBY_FLR_1; IC_PATROOM3_MULT6_FLR_2; ICU_NURSESTN_LOBBY_FLR_2; CORRIDOR_FLR_2; OR_NURSESTN_LOBBY_FLR_2; PATROOM3_MULT10_FLR_3; LAB_FLR_3; PATROOM1_MULT10_FLR_4; PATROOM8_FLR_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  231218.005</td>
    <td align="right">  231218.005</td>
    <td align="right">    8.440892</td>
    <td align="right">  0.00506246</td>
    <td align="right">    3305.275</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1017.8527</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">VAV_1_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   28.136308</td>
    <td align="right"> 33.08505375</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 43.05119326</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  2006057.44</td>
    <td align="right">     11.5260</td>
    <td align="right">   11.757956</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   231218.01</td>
    <td align="right">   231218.01</td>
    <td align="right">      1.0000</td>
    <td align="right">  9.92551612</td>
    <td align="right">    8.440892</td>
    <td align="right">       -7.18</td>
    <td align="right">       -8.27</td>
    <td align="right">  0.00147489</td>
    <td align="right">     -3548.5</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">  5.06194053</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">   231218.01</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  5.18069091</td>
    <td align="right">     61.3761</td>
    <td align="right">       14.14</td>
    <td align="right">  0.00284518</td>
    <td align="right">       15.93</td>
    <td align="right">  0.00432124</td>
    <td align="right">     37.7030</td>
    <td align="right">   110359.32</td>
    <td align="right">        0.00</td>
    <td align="right">   169938.15</td>
    <td align="right">   169938.15</td>
    <td align="right">  9.92551612</td>
    <td align="right">       16.60</td>
    <td align="right">        5.94</td>
    <td align="right">  0.00147489</td>
    <td align="right">     20414.5</td>
    <td align="right">       33.59</td>
    <td align="right">       13.49</td>
    <td align="right">  0.00147489</td>
    <td align="right">     37535.8</td>
  </tr>
  <tr>
    <td align="right">VAV_2_COOLC</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_2</td>
    <td align="right">ICU_FLR_2; PATROOM4_FLR_3; PHYSTHERAPY_FLR_3; NURSESTN_LOBBY_FLR_3; CORRIDOR_SE_FLR_3; CORRIDOR_NW_FLR_3; PATROOM2_FLR_4; RADIOLOGY_FLR_4; NURSESTN_LOBBY_FLR_4; LAB_FLR_4; CORRIDOR_SE_FLR_4; CORRIDOR_NW_FLR_4; DINING_FLR_5; NURSESTN_LOBBY_FLR_5; KITCHEN_FLR_5; OFFICE1_FLR_5; OFFICE2_MULT5_FLR_5; OFFICE3_FLR_5; OFFICE4_MULT6_FLR_5; CORRIDOR_FLR_5;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 1335423.645</td>
    <td align="right">    -999.000</td>
    <td align="right">   45.345542</td>
    <td align="right">  0.04769824</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1023.4918</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">VAV_2_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   45.345542</td>
    <td align="right"> 53.32112784</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">107.68029535</td>
    <td align="right">       13.34</td>
    <td align="right">        6.67</td>
    <td align="right">        6.67</td>
    <td align="right">  3015069.06</td>
    <td align="right">     44.2916</td>
    <td align="right">   44.291644</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:45:00</td>
    <td align="right">  1335423.64</td>
    <td align="right">   902289.73</td>
    <td align="right">      1.0000</td>
    <td align="right"> 53.32112784</td>
    <td align="right">   45.345542</td>
    <td align="right">       24.19</td>
    <td align="right">       17.47</td>
    <td align="right">  0.01003353</td>
    <td align="right">     49849.5</td>
    <td align="right">        7.17</td>
    <td align="right">        7.17</td>
    <td align="right">  0.00700000</td>
    <td align="right">     24804.6</td>
    <td align="right"> 47.69337269</td>
    <td align="right">        6.67</td>
    <td align="right">       13.34</td>
    <td align="right">        6.67</td>
    <td align="right">  111266.724</td>
    <td align="right">  1224156.92</td>
    <td align="right">       30.72</td>
    <td align="right">  0.01878287</td>
    <td align="right">       25.36</td>
    <td align="right">  9.48833741</td>
    <td align="right">     20.9245</td>
    <td align="right">       22.45</td>
    <td align="right">  0.00770351</td>
    <td align="right">       22.43</td>
    <td align="right">  0.00793193</td>
    <td align="right">     45.8930</td>
    <td align="right">   412683.60</td>
    <td align="right">        0.00</td>
    <td align="right">  1149826.84</td>
    <td align="right">   798363.95</td>
    <td align="right"> 53.32112784</td>
    <td align="right">       24.19</td>
    <td align="right">       17.73</td>
    <td align="right">  0.01003353</td>
    <td align="right">     49849.5</td>
    <td align="right">        9.60</td>
    <td align="right">        9.57</td>
    <td align="right">  0.00739795</td>
    <td align="right">     28285.3</td>
  </tr>
  <tr>
    <td align="right">VAV_2_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_2</td>
    <td align="right">ICU_FLR_2; PATROOM4_FLR_3; PHYSTHERAPY_FLR_3; NURSESTN_LOBBY_FLR_3; CORRIDOR_SE_FLR_3; CORRIDOR_NW_FLR_3; PATROOM2_FLR_4; RADIOLOGY_FLR_4; NURSESTN_LOBBY_FLR_4; LAB_FLR_4; CORRIDOR_SE_FLR_4; CORRIDOR_NW_FLR_4; DINING_FLR_5; NURSESTN_LOBBY_FLR_5; KITCHEN_FLR_5; OFFICE1_FLR_5; OFFICE2_MULT5_FLR_5; OFFICE3_FLR_5; OFFICE4_MULT6_FLR_5; CORRIDOR_FLR_5;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  425367.560</td>
    <td align="right">  425367.560</td>
    <td align="right">   13.603663</td>
    <td align="right">  0.00931331</td>
    <td align="right">    5939.368</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1017.8527</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">VAV_2_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   45.345542</td>
    <td align="right"> 53.32112784</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 43.05119326</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  2006057.44</td>
    <td align="right">     21.2042</td>
    <td align="right">   21.630899</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   425367.56</td>
    <td align="right">   425367.56</td>
    <td align="right">      1.0000</td>
    <td align="right"> 15.99633835</td>
    <td align="right">   13.603663</td>
    <td align="right">      -10.46</td>
    <td align="right">      -10.74</td>
    <td align="right">  0.00142573</td>
    <td align="right">     -6975.7</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">  9.31235996</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">   425367.56</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  9.48833741</td>
    <td align="right">     69.7484</td>
    <td align="right">       12.91</td>
    <td align="right">  0.00330055</td>
    <td align="right">       12.26</td>
    <td align="right">  0.00372402</td>
    <td align="right">     41.2637</td>
    <td align="right">   196153.34</td>
    <td align="right">        0.00</td>
    <td align="right">   301545.91</td>
    <td align="right">   301545.91</td>
    <td align="right"> 15.99633835</td>
    <td align="right">       16.60</td>
    <td align="right">        5.88</td>
    <td align="right">  0.00142573</td>
    <td align="right">     20290.0</td>
    <td align="right">       35.31</td>
    <td align="right">       14.11</td>
    <td align="right">  0.00142573</td>
    <td align="right">     39140.9</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    18:31:54</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">VAV_1_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        5.18</td>
    <td align="right">       28.14</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_2_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        9.49</td>
    <td align="right">       45.35</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">     2119.00</td>
    <td align="right">     7830.00</td>
    <td align="right">     2119.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">     2540.75</td>
    <td align="right">     7830.00</td>
    <td align="right">     2540.75</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">     3152.75</td>
    <td align="right">     7830.00</td>
    <td align="right">     3152.75</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">     3798.00</td>
    <td align="right">     7786.50</td>
    <td align="right">     3798.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">     2217.00</td>
    <td align="right">     7830.00</td>
    <td align="right">     2217.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">     2303.25</td>
    <td align="right">     7830.00</td>
    <td align="right">     2303.25</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">     1971.25</td>
    <td align="right">     7830.00</td>
    <td align="right">     1971.25</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">     2072.50</td>
    <td align="right">     7830.00</td>
    <td align="right">     2072.50</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">     3090.00</td>
    <td align="right">     7200.50</td>
    <td align="right">     2905.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">      527.00</td>
    <td align="right">     7757.75</td>
    <td align="right">      527.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">       30.00</td>
    <td align="right">     7572.50</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">     1030.50</td>
    <td align="right">     8706.25</td>
    <td align="right">     1011.25</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">      411.00</td>
    <td align="right">     8760.00</td>
    <td align="right">      411.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">     4714.75</td>
    <td align="right">     7639.75</td>
    <td align="right">     4645.00</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">     4205.75</td>
    <td align="right">     7830.00</td>
    <td align="right">     4205.75</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">     4207.00</td>
    <td align="right">     7830.00</td>
    <td align="right">     4207.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1</td>
    <td align="right">     3253.50</td>
    <td align="right">     7827.00</td>
    <td align="right">     3253.50</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3</td>
    <td align="right">      539.00</td>
    <td align="right">     7830.00</td>
    <td align="right">      539.00</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4</td>
    <td align="right">      560.75</td>
    <td align="right">     7830.00</td>
    <td align="right">      560.75</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5</td>
    <td align="right">     3163.00</td>
    <td align="right">     7650.00</td>
    <td align="right">     3130.25</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">     2715.25</td>
    <td align="right">     8760.00</td>
    <td align="right">     2715.25</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">     4414.75</td>
    <td align="right">     8760.00</td>
    <td align="right">     4414.75</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">     5106.00</td>
    <td align="right">     8760.00</td>
    <td align="right">     5106.00</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">     1802.75</td>
    <td align="right">     8760.00</td>
    <td align="right">     1802.75</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">     1271.75</td>
    <td align="right">     7818.25</td>
    <td align="right">     1271.75</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">     4169.50</td>
    <td align="right">     7201.25</td>
    <td align="right">     3947.25</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">     2927.00</td>
    <td align="right">     7758.00</td>
    <td align="right">     2919.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">     3836.75</td>
    <td align="right">     7451.50</td>
    <td align="right">     3722.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">     4502.00</td>
    <td align="right">     7356.75</td>
    <td align="right">     4339.25</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">     4177.75</td>
    <td align="right">     7711.50</td>
    <td align="right">     4138.50</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">       20.50</td>
    <td align="right">     8760.00</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">      891.25</td>
    <td align="right">     8760.00</td>
    <td align="right">      891.25</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">     1384.75</td>
    <td align="right">     8700.00</td>
    <td align="right">     1364.25</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">     2111.75</td>
    <td align="right">     8760.00</td>
    <td align="right">     2111.75</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">     1423.25</td>
    <td align="right">     8760.00</td>
    <td align="right">     1423.25</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">      159.25</td>
    <td align="right">     8760.00</td>
    <td align="right">      159.25</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">     2815.50</td>
    <td align="right">     8760.00</td>
    <td align="right">     2815.50</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">     2324.75</td>
    <td align="right">     8711.25</td>
    <td align="right">     2309.75</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">      288.25</td>
    <td align="right">     8760.00</td>
    <td align="right">      288.25</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">      303.25</td>
    <td align="right">     8760.00</td>
    <td align="right">      303.25</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">     1681.50</td>
    <td align="right">     8729.50</td>
    <td align="right">     1673.25</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">     1288.50</td>
    <td align="right">     8760.00</td>
    <td align="right">     1288.50</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">      150.25</td>
    <td align="right">     8760.00</td>
    <td align="right">      150.25</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">      168.50</td>
    <td align="right">     8760.00</td>
    <td align="right">      168.50</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">     2534.50</td>
    <td align="right">     8739.50</td>
    <td align="right">     2531.25</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">     3023.00</td>
    <td align="right">     8760.00</td>
    <td align="right">     3023.00</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">     1608.00</td>
    <td align="right">     7830.00</td>
    <td align="right">     1608.00</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">     3294.25</td>
    <td align="right">     7830.00</td>
    <td align="right">     3294.25</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     6668.00</td>
    <td align="right">     8760.00</td>
    <td align="right">     6432.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">       71.25</td>
    <td align="right">        0.00</td>
    <td align="right">       71.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">        6.50</td>
    <td align="right">        0.00</td>
    <td align="right">        6.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">        5.75</td>
    <td align="right">        0.00</td>
    <td align="right">        5.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">        3.75</td>
    <td align="right">        0.00</td>
    <td align="right">        3.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">      214.75</td>
    <td align="right">        0.00</td>
    <td align="right">      214.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">      266.00</td>
    <td align="right">        0.00</td>
    <td align="right">      266.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">      172.75</td>
    <td align="right">        0.00</td>
    <td align="right">      172.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">      218.25</td>
    <td align="right">        0.00</td>
    <td align="right">      218.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">      112.75</td>
    <td align="right">        0.00</td>
    <td align="right">      112.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">      114.25</td>
    <td align="right">        0.00</td>
    <td align="right">      114.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3</td>
    <td align="right">       23.75</td>
    <td align="right">        0.00</td>
    <td align="right">       23.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4</td>
    <td align="right">       24.75</td>
    <td align="right">        0.00</td>
    <td align="right">       24.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">        2.75</td>
    <td align="right">       43.00</td>
    <td align="right">        2.75</td>
    <td align="right">       43.00</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">        5.25</td>
    <td align="right">       35.00</td>
    <td align="right">        5.25</td>
    <td align="right">       35.00</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">       18.75</td>
    <td align="right">       34.75</td>
    <td align="right">       18.75</td>
    <td align="right">       34.75</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">       43.25</td>
    <td align="right">        0.00</td>
    <td align="right">       43.25</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">       80.75</td>
    <td align="right">        0.00</td>
    <td align="right">       80.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">       78.50</td>
    <td align="right">        0.00</td>
    <td align="right">       78.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      307.75</td>
    <td align="right">       45.50</td>
    <td align="right">      307.75</td>
    <td align="right">       45.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    18:31:54</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">       42.40</td>
    <td align="right">      100.59</td>
    <td align="right">     9120.27</td>
    <td align="right">       0.475</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">        2.59</td>
    <td align="right">        6.15</td>
    <td align="right">     2428.80</td>
    <td align="right">       0.309</td>
    <td align="right">       0.040</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">        2.59</td>
    <td align="right">        6.15</td>
    <td align="right">     2428.80</td>
    <td align="right">       0.397</td>
    <td align="right">       0.040</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">        2.28</td>
    <td align="right">        5.42</td>
    <td align="right">     2141.31</td>
    <td align="right">       0.452</td>
    <td align="right">       0.039</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">        2.58</td>
    <td align="right">        6.12</td>
    <td align="right">     2418.88</td>
    <td align="right">       0.404</td>
    <td align="right">       0.020</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">        2.58</td>
    <td align="right">        6.12</td>
    <td align="right">     2418.88</td>
    <td align="right">       0.404</td>
    <td align="right">       0.020</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">        2.58</td>
    <td align="right">        6.12</td>
    <td align="right">     2418.88</td>
    <td align="right">       0.405</td>
    <td align="right">       0.020</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">        2.58</td>
    <td align="right">        6.12</td>
    <td align="right">     2418.88</td>
    <td align="right">       0.404</td>
    <td align="right">       0.020</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">       31.60</td>
    <td align="right">       74.97</td>
    <td align="right">     2974.04</td>
    <td align="right">       1.041</td>
    <td align="right">       0.081</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">        4.27</td>
    <td align="right">        5.99</td>
    <td align="right">      118.96</td>
    <td align="right">       4.007</td>
    <td align="right">       0.232</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">        4.27</td>
    <td align="right">        5.99</td>
    <td align="right">      118.96</td>
    <td align="right">       4.007</td>
    <td align="right">       0.174</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">        7.45</td>
    <td align="right">       17.67</td>
    <td align="right">     5273.96</td>
    <td align="right">       0.708</td>
    <td align="right">       0.022</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1</td>
    <td align="right">        4.27</td>
    <td align="right">        5.99</td>
    <td align="right">      118.96</td>
    <td align="right">       4.007</td>
    <td align="right">       0.406</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1</td>
    <td align="right">        4.27</td>
    <td align="right">        5.99</td>
    <td align="right">      118.96</td>
    <td align="right">       4.007</td>
    <td align="right">       0.406</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">        4.27</td>
    <td align="right">        5.99</td>
    <td align="right">      118.96</td>
    <td align="right">       4.007</td>
    <td align="right">       0.232</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">       23.68</td>
    <td align="right">       33.25</td>
    <td align="right">     2637.66</td>
    <td align="right">       4.279</td>
    <td align="right">       0.086</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">        4.03</td>
    <td align="right">        9.56</td>
    <td align="right">     2854.50</td>
    <td align="right">       0.918</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">        0.80</td>
    <td align="right">        1.12</td>
    <td align="right">       89.22</td>
    <td align="right">       2.356</td>
    <td align="right">       0.232</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">        1.07</td>
    <td align="right">        1.50</td>
    <td align="right">      118.96</td>
    <td align="right">       3.532</td>
    <td align="right">       0.406</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">        0.80</td>
    <td align="right">        1.12</td>
    <td align="right">       89.22</td>
    <td align="right">       6.972</td>
    <td align="right">       0.232</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">       21.07</td>
    <td align="right">       49.98</td>
    <td align="right">     3965.38</td>
    <td align="right">       1.878</td>
    <td align="right">       0.069</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">        6.00</td>
    <td align="right">       14.24</td>
    <td align="right">     1130.13</td>
    <td align="right">       3.947</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">        6.00</td>
    <td align="right">       14.24</td>
    <td align="right">     1130.13</td>
    <td align="right">       4.016</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1</td>
    <td align="right">        8.89</td>
    <td align="right">       21.09</td>
    <td align="right">     6294.93</td>
    <td align="right">       0.467</td>
    <td align="right">       0.069</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3</td>
    <td align="right">        5.46</td>
    <td align="right">       12.95</td>
    <td align="right">     3866.25</td>
    <td align="right">       0.560</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4</td>
    <td align="right">        5.46</td>
    <td align="right">       12.95</td>
    <td align="right">     3866.25</td>
    <td align="right">       0.563</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5</td>
    <td align="right">        6.27</td>
    <td align="right">       14.88</td>
    <td align="right">     4441.23</td>
    <td align="right">       0.626</td>
    <td align="right">       0.025</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">        2.14</td>
    <td align="right">        3.00</td>
    <td align="right">      237.92</td>
    <td align="right">       6.833</td>
    <td align="right">       0.287</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">        2.14</td>
    <td align="right">        3.00</td>
    <td align="right">      237.92</td>
    <td align="right">       6.686</td>
    <td align="right">       0.115</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">        2.14</td>
    <td align="right">        3.00</td>
    <td align="right">      237.92</td>
    <td align="right">       6.643</td>
    <td align="right">       0.172</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">        8.55</td>
    <td align="right">       12.00</td>
    <td align="right">      951.69</td>
    <td align="right">       6.249</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">        6.10</td>
    <td align="right">       14.48</td>
    <td align="right">     4322.26</td>
    <td align="right">       0.583</td>
    <td align="right">       0.045</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">        2.21</td>
    <td align="right">        5.25</td>
    <td align="right">      297.48</td>
    <td align="right">       1.554</td>
    <td align="right">       0.254</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">        0.44</td>
    <td align="right">        1.05</td>
    <td align="right">       59.48</td>
    <td align="right">       1.184</td>
    <td align="right">       0.231</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">        2.21</td>
    <td align="right">        5.25</td>
    <td align="right">      297.35</td>
    <td align="right">       1.319</td>
    <td align="right">       0.115</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">        2.21</td>
    <td align="right">        5.25</td>
    <td align="right">      297.40</td>
    <td align="right">       1.490</td>
    <td align="right">       0.254</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">        0.44</td>
    <td align="right">        1.05</td>
    <td align="right">       59.48</td>
    <td align="right">       1.157</td>
    <td align="right">       0.231</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">        0.80</td>
    <td align="right">        1.12</td>
    <td align="right">       89.22</td>
    <td align="right">       2.003</td>
    <td align="right">       0.232</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">        0.80</td>
    <td align="right">        1.12</td>
    <td align="right">       89.22</td>
    <td align="right">       3.970</td>
    <td align="right">       0.232</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">        1.34</td>
    <td align="right">        1.87</td>
    <td align="right">      148.70</td>
    <td align="right">       2.424</td>
    <td align="right">       0.371</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">        1.34</td>
    <td align="right">        1.87</td>
    <td align="right">      148.70</td>
    <td align="right">       4.868</td>
    <td align="right">       0.371</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">        0.77</td>
    <td align="right">        1.09</td>
    <td align="right">       86.25</td>
    <td align="right">       4.819</td>
    <td align="right">       0.232</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">        0.77</td>
    <td align="right">        1.09</td>
    <td align="right">       86.25</td>
    <td align="right">       2.422</td>
    <td align="right">       0.232</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">        1.34</td>
    <td align="right">        1.87</td>
    <td align="right">      148.70</td>
    <td align="right">       4.499</td>
    <td align="right">       0.371</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">        1.34</td>
    <td align="right">        1.87</td>
    <td align="right">      148.70</td>
    <td align="right">       2.226</td>
    <td align="right">       0.371</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">        0.80</td>
    <td align="right">        1.12</td>
    <td align="right">       89.22</td>
    <td align="right">       2.003</td>
    <td align="right">       0.232</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">        0.80</td>
    <td align="right">        1.12</td>
    <td align="right">       89.22</td>
    <td align="right">       2.003</td>
    <td align="right">       0.232</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">        1.07</td>
    <td align="right">        1.50</td>
    <td align="right">      118.96</td>
    <td align="right">       3.021</td>
    <td align="right">       0.406</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">        1.07</td>
    <td align="right">        1.50</td>
    <td align="right">      118.96</td>
    <td align="right">       3.008</td>
    <td align="right">       0.407</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">        0.77</td>
    <td align="right">        1.09</td>
    <td align="right">       86.25</td>
    <td align="right">       2.845</td>
    <td align="right">       0.232</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">        0.77</td>
    <td align="right">        1.09</td>
    <td align="right">       86.25</td>
    <td align="right">       2.831</td>
    <td align="right">       0.232</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">        1.07</td>
    <td align="right">        1.50</td>
    <td align="right">      118.96</td>
    <td align="right">       2.888</td>
    <td align="right">       0.406</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">        1.07</td>
    <td align="right">        1.50</td>
    <td align="right">      118.96</td>
    <td align="right">       5.704</td>
    <td align="right">       0.406</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">       11.06</td>
    <td align="right">       26.24</td>
    <td align="right">     2081.82</td>
    <td align="right">       1.226</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">       11.06</td>
    <td align="right">       26.24</td>
    <td align="right">     2081.82</td>
    <td align="right">       3.017</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">       42.40</td>
    <td align="right">      100.59</td>
    <td align="right">     9120.27</td>
    <td align="right">       0.188</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">        2.59</td>
    <td align="right">        6.15</td>
    <td align="right">     2428.80</td>
    <td align="right">       0.124</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">        2.59</td>
    <td align="right">        6.15</td>
    <td align="right">     2428.80</td>
    <td align="right">       0.150</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">        2.28</td>
    <td align="right">        5.42</td>
    <td align="right">     2141.31</td>
    <td align="right">       0.252</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">        2.58</td>
    <td align="right">        6.12</td>
    <td align="right">     2418.88</td>
    <td align="right">       0.204</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">        2.58</td>
    <td align="right">        6.12</td>
    <td align="right">     2418.88</td>
    <td align="right">       0.204</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">        2.58</td>
    <td align="right">        6.12</td>
    <td align="right">     2418.88</td>
    <td align="right">       0.205</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">        2.58</td>
    <td align="right">        6.12</td>
    <td align="right">     2418.88</td>
    <td align="right">       0.205</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">       31.60</td>
    <td align="right">       74.97</td>
    <td align="right">     2974.04</td>
    <td align="right">       0.587</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">        4.27</td>
    <td align="right">        5.99</td>
    <td align="right">      118.96</td>
    <td align="right">       3.881</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">        4.27</td>
    <td align="right">        5.99</td>
    <td align="right">      118.96</td>
    <td align="right">       3.873</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">        7.45</td>
    <td align="right">       17.67</td>
    <td align="right">     5273.96</td>
    <td align="right">       0.289</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1</td>
    <td align="right">        4.27</td>
    <td align="right">        5.99</td>
    <td align="right">      118.96</td>
    <td align="right">       3.881</td>
    <td align="right">       0.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1</td>
    <td align="right">        4.27</td>
    <td align="right">        5.99</td>
    <td align="right">      118.96</td>
    <td align="right">       3.881</td>
    <td align="right">       0.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">        4.27</td>
    <td align="right">        5.99</td>
    <td align="right">      118.96</td>
    <td align="right">       3.881</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">       23.68</td>
    <td align="right">       33.25</td>
    <td align="right">     2637.66</td>
    <td align="right">       2.137</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">        4.03</td>
    <td align="right">        9.56</td>
    <td align="right">     2854.50</td>
    <td align="right">       0.345</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">        0.80</td>
    <td align="right">        1.12</td>
    <td align="right">       89.22</td>
    <td align="right">       2.282</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">        1.07</td>
    <td align="right">        1.50</td>
    <td align="right">      118.96</td>
    <td align="right">       3.419</td>
    <td align="right">       0.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">        0.80</td>
    <td align="right">        1.12</td>
    <td align="right">       89.22</td>
    <td align="right">       2.634</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">       21.07</td>
    <td align="right">       49.98</td>
    <td align="right">     3965.38</td>
    <td align="right">       0.950</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">        6.00</td>
    <td align="right">       14.24</td>
    <td align="right">     1130.13</td>
    <td align="right">       1.495</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">        6.00</td>
    <td align="right">       14.24</td>
    <td align="right">     1130.13</td>
    <td align="right">       2.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1</td>
    <td align="right">        8.89</td>
    <td align="right">       21.09</td>
    <td align="right">     6294.93</td>
    <td align="right">       0.185</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3</td>
    <td align="right">        5.46</td>
    <td align="right">       12.95</td>
    <td align="right">     3866.25</td>
    <td align="right">       0.263</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4</td>
    <td align="right">        5.46</td>
    <td align="right">       12.95</td>
    <td align="right">     3866.25</td>
    <td align="right">       0.268</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5</td>
    <td align="right">        6.27</td>
    <td align="right">       14.88</td>
    <td align="right">     4441.23</td>
    <td align="right">       0.362</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">        2.14</td>
    <td align="right">        3.00</td>
    <td align="right">      237.92</td>
    <td align="right">       6.561</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">        2.14</td>
    <td align="right">        3.00</td>
    <td align="right">      237.92</td>
    <td align="right">       6.422</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">        2.14</td>
    <td align="right">        3.00</td>
    <td align="right">      237.92</td>
    <td align="right">       6.374</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">        8.55</td>
    <td align="right">       12.00</td>
    <td align="right">      951.69</td>
    <td align="right">       6.015</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">        6.10</td>
    <td align="right">       14.48</td>
    <td align="right">     4322.26</td>
    <td align="right">       0.252</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">        2.21</td>
    <td align="right">        5.25</td>
    <td align="right">      297.48</td>
    <td align="right">       0.909</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">        0.44</td>
    <td align="right">        1.05</td>
    <td align="right">       59.48</td>
    <td align="right">       0.473</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">        2.21</td>
    <td align="right">        5.25</td>
    <td align="right">      297.35</td>
    <td align="right">       0.755</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">        2.21</td>
    <td align="right">        5.25</td>
    <td align="right">      297.40</td>
    <td align="right">       0.840</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">        0.44</td>
    <td align="right">        1.05</td>
    <td align="right">       59.48</td>
    <td align="right">       0.648</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">        0.80</td>
    <td align="right">        1.12</td>
    <td align="right">       89.22</td>
    <td align="right">       1.940</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">        0.80</td>
    <td align="right">        1.12</td>
    <td align="right">       89.22</td>
    <td align="right">       1.500</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">        1.34</td>
    <td align="right">        1.87</td>
    <td align="right">      148.70</td>
    <td align="right">       2.346</td>
    <td align="right">       0.012</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">        1.34</td>
    <td align="right">        1.87</td>
    <td align="right">      148.70</td>
    <td align="right">       2.431</td>
    <td align="right">       0.012</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">        0.77</td>
    <td align="right">        1.09</td>
    <td align="right">       86.25</td>
    <td align="right">       1.821</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">        0.77</td>
    <td align="right">        1.09</td>
    <td align="right">       86.25</td>
    <td align="right">       2.346</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">        1.34</td>
    <td align="right">        1.87</td>
    <td align="right">      148.70</td>
    <td align="right">       2.247</td>
    <td align="right">       0.012</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">        1.34</td>
    <td align="right">        1.87</td>
    <td align="right">      148.70</td>
    <td align="right">       2.154</td>
    <td align="right">       0.012</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">        0.80</td>
    <td align="right">        1.12</td>
    <td align="right">       89.22</td>
    <td align="right">       1.940</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">        0.80</td>
    <td align="right">        1.12</td>
    <td align="right">       89.22</td>
    <td align="right">       1.940</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">        1.07</td>
    <td align="right">        1.50</td>
    <td align="right">      118.96</td>
    <td align="right">       2.924</td>
    <td align="right">       0.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">        1.07</td>
    <td align="right">        1.50</td>
    <td align="right">      118.96</td>
    <td align="right">       2.913</td>
    <td align="right">       0.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">        0.77</td>
    <td align="right">        1.09</td>
    <td align="right">       86.25</td>
    <td align="right">       2.755</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">        0.77</td>
    <td align="right">        1.09</td>
    <td align="right">       86.25</td>
    <td align="right">       2.742</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">        1.07</td>
    <td align="right">        1.50</td>
    <td align="right">      118.96</td>
    <td align="right">       2.795</td>
    <td align="right">       0.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">        1.07</td>
    <td align="right">        1.50</td>
    <td align="right">      118.96</td>
    <td align="right">       2.155</td>
    <td align="right">       0.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">       11.06</td>
    <td align="right">       26.24</td>
    <td align="right">     2081.82</td>
    <td align="right">       0.624</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">       11.06</td>
    <td align="right">       26.24</td>
    <td align="right">     2081.82</td>
    <td align="right">       1.512</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    18:31:54</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">         292</td>
    <td align="right">          74</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          55</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          55</td>
    <td align="right">           8</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          55</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           2</td>
    <td align="right">           2</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          40</td>
    <td align="right">          40</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          55</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    18:31:54</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">    30651.30</td>
    <td align="right">   547072.58</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">  1655276.23</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">    14969.99</td>
    <td align="right">   212074.35</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   761304.34</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BASEMENT</td>
    <td align="right">     1562.08</td>
    <td align="right">    12674.52</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    95364.58</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">     8375.01</td>
    <td align="right">    97369.66</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   445952.01</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BASEMENT</td>
    <td align="right">      988.22</td>
    <td align="right">     3621.56</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    65188.04</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">     8375.01</td>
    <td align="right">    97369.66</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   445952.01</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_FLR_1</td>
    <td align="right">      113.27</td>
    <td align="right">      415.11</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7471.95</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_FLR_1</td>
    <td align="right">      113.27</td>
    <td align="right">      415.11</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7471.95</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_FLR_2</td>
    <td align="right">      113.27</td>
    <td align="right">      415.11</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7471.95</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_FLR_2</td>
    <td align="right">      113.27</td>
    <td align="right">      415.11</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7471.95</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_FLR_5</td>
    <td align="right">       99.86</td>
    <td align="right">      365.97</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6587.51</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_FLR_5</td>
    <td align="right">       99.86</td>
    <td align="right">      365.97</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6587.51</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_NW_FLR_3</td>
    <td align="right">      112.81</td>
    <td align="right">      413.41</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7441.45</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_NW_FLR_3</td>
    <td align="right">      112.81</td>
    <td align="right">      413.41</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7441.45</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_NW_FLR_4</td>
    <td align="right">      112.81</td>
    <td align="right">      413.41</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7441.45</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_NW_FLR_4</td>
    <td align="right">      112.81</td>
    <td align="right">      413.41</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7441.45</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_SE_FLR_3</td>
    <td align="right">      112.81</td>
    <td align="right">      413.41</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7441.45</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_SE_FLR_3</td>
    <td align="right">      112.81</td>
    <td align="right">      413.41</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7441.45</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_SE_FLR_4</td>
    <td align="right">      112.81</td>
    <td align="right">      413.41</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7441.45</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_SE_FLR_4</td>
    <td align="right">      112.81</td>
    <td align="right">      413.41</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7441.45</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:DINING_FLR_5</td>
    <td align="right">      406.09</td>
    <td align="right">     3214.91</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    24880.36</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:DINING_FLR_5</td>
    <td align="right">      263.52</td>
    <td align="right">      965.73</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    17383.09</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">      152.74</td>
    <td align="right">     3199.02</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5937.06</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">      109.03</td>
    <td align="right">     2304.92</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4148.86</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">      152.74</td>
    <td align="right">     3199.02</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5937.06</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">      109.03</td>
    <td align="right">     2304.92</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4148.86</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">      645.36</td>
    <td align="right">     6528.35</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    37971.54</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">      301.59</td>
    <td align="right">     1105.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    19894.56</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ER_TRAUMA1_FLR_1</td>
    <td align="right">       56.58</td>
    <td align="right">     1176.01</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2236.78</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ER_TRAUMA1_FLR_1</td>
    <td align="right">       27.26</td>
    <td align="right">      576.23</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1037.22</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ER_TRAUMA2_FLR_1</td>
    <td align="right">       56.58</td>
    <td align="right">     1176.01</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2236.78</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ER_TRAUMA2_FLR_1</td>
    <td align="right">       27.26</td>
    <td align="right">      576.23</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1037.22</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">      188.18</td>
    <td align="right">     3924.22</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7387.46</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">      109.03</td>
    <td align="right">     2304.92</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4148.86</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ICU_FLR_2</td>
    <td align="right">     1091.91</td>
    <td align="right">    22750.36</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    42945.44</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ICU_FLR_2</td>
    <td align="right">      604.38</td>
    <td align="right">    12776.42</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    22997.55</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">      442.03</td>
    <td align="right">     4934.50</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    25496.77</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">      168.35</td>
    <td align="right">      616.94</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11104.89</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">      184.67</td>
    <td align="right">     3847.75</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7263.33</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">      102.22</td>
    <td align="right">     2160.87</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3889.56</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:IC_PATROOM2_FLR_2</td>
    <td align="right">       49.25</td>
    <td align="right">     1026.07</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1936.89</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:IC_PATROOM2_FLR_2</td>
    <td align="right">       27.26</td>
    <td align="right">      576.23</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1037.22</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">      221.61</td>
    <td align="right">     4617.30</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8716.00</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">      122.66</td>
    <td align="right">     2593.04</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4667.47</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:KITCHEN_FLR_5</td>
    <td align="right">      840.48</td>
    <td align="right">     9599.43</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    45192.47</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:KITCHEN_FLR_5</td>
    <td align="right">      193.81</td>
    <td align="right">      710.24</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    12784.39</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LAB_FLR_3</td>
    <td align="right">      298.53</td>
    <td align="right">     3718.61</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    16793.27</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LAB_FLR_3</td>
    <td align="right">       81.82</td>
    <td align="right">      299.86</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5397.41</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LAB_FLR_4</td>
    <td align="right">      298.53</td>
    <td align="right">     3718.61</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    16793.27</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LAB_FLR_4</td>
    <td align="right">       81.82</td>
    <td align="right">      299.86</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5397.41</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LOBBY_RECORDS_FLR_1</td>
    <td align="right">      346.81</td>
    <td align="right">     1637.78</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    22471.69</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LOBBY_RECORDS_FLR_1</td>
    <td align="right">      316.52</td>
    <td align="right">     1159.94</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    20878.89</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:NURSESTN_LOBBY_FLR_3</td>
    <td align="right">      386.78</td>
    <td align="right">     3751.84</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    22934.97</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:NURSESTN_LOBBY_FLR_3</td>
    <td align="right">      194.03</td>
    <td align="right">      711.06</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    12799.02</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:NURSESTN_LOBBY_FLR_4</td>
    <td align="right">      386.78</td>
    <td align="right">     3751.84</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    22934.97</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:NURSESTN_LOBBY_FLR_4</td>
    <td align="right">      194.03</td>
    <td align="right">      711.06</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    12799.02</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:NURSESTN_LOBBY_FLR_5</td>
    <td align="right">      444.30</td>
    <td align="right">     4309.81</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    26345.82</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:NURSESTN_LOBBY_FLR_5</td>
    <td align="right">      222.88</td>
    <td align="right">      816.80</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    14702.46</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OR1_FLR_2</td>
    <td align="right">      196.94</td>
    <td align="right">     4123.22</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7661.71</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OR1_FLR_2</td>
    <td align="right">      138.30</td>
    <td align="right">     2923.66</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5262.59</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OR2_MULT5_FLR_2</td>
    <td align="right">      984.68</td>
    <td align="right">    20616.11</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    38308.57</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OR2_MULT5_FLR_2</td>
    <td align="right">      691.50</td>
    <td align="right">    14618.29</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    26312.93</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OR3_FLR_2</td>
    <td align="right">      196.94</td>
    <td align="right">     4123.22</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7661.71</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OR3_FLR_2</td>
    <td align="right">      138.30</td>
    <td align="right">     2923.66</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5262.59</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OR4_FLR_2</td>
    <td align="right">      787.75</td>
    <td align="right">    16492.89</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    30646.85</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OR4_FLR_2</td>
    <td align="right">      553.20</td>
    <td align="right">    11694.63</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    21050.34</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">      432.40</td>
    <td align="right">     4194.37</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    25640.12</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">      216.91</td>
    <td align="right">      794.92</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    14308.65</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFFICE1_FLR_5</td>
    <td align="right">       38.78</td>
    <td align="right">      314.81</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2367.00</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFFICE1_FLR_5</td>
    <td align="right">       24.51</td>
    <td align="right">       89.84</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1617.08</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFFICE1_MULT4_FLR_1</td>
    <td align="right">       31.01</td>
    <td align="right">      251.79</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1893.10</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFFICE1_MULT4_FLR_1</td>
    <td align="right">       19.61</td>
    <td align="right">       71.85</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1293.32</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFFICE2_MULT5_FLR_5</td>
    <td align="right">      193.83</td>
    <td align="right">     1573.66</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11831.90</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFFICE2_MULT5_FLR_5</td>
    <td align="right">      122.54</td>
    <td align="right">      449.07</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8083.26</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFFICE3_FLR_5</td>
    <td align="right">       38.77</td>
    <td align="right">      314.73</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2366.38</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFFICE3_FLR_5</td>
    <td align="right">       24.51</td>
    <td align="right">       89.81</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1616.65</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFFICE4_MULT6_FLR_5</td>
    <td align="right">       46.52</td>
    <td align="right">      377.68</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2839.66</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFFICE4_MULT6_FLR_5</td>
    <td align="right">       29.41</td>
    <td align="right">      107.78</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1939.98</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PATROOM1_MULT10_FLR_3</td>
    <td align="right">      226.42</td>
    <td align="right">     4711.58</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8930.68</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PATROOM1_MULT10_FLR_3</td>
    <td align="right">      116.48</td>
    <td align="right">     2462.40</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4432.31</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PATROOM1_MULT10_FLR_4</td>
    <td align="right">      226.42</td>
    <td align="right">     4711.58</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8930.68</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PATROOM1_MULT10_FLR_4</td>
    <td align="right">      116.48</td>
    <td align="right">     2462.40</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4432.31</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PATROOM2_FLR_3</td>
    <td align="right">       37.74</td>
    <td align="right">      785.26</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1488.45</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PATROOM2_FLR_3</td>
    <td align="right">       19.41</td>
    <td align="right">      410.40</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      738.72</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PATROOM2_FLR_4</td>
    <td align="right">       37.74</td>
    <td align="right">      785.26</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1488.45</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PATROOM2_FLR_4</td>
    <td align="right">       19.41</td>
    <td align="right">      410.40</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      738.72</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PATROOM3_MULT10_FLR_3</td>
    <td align="right">      218.90</td>
    <td align="right">     4554.94</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8633.77</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PATROOM3_MULT10_FLR_3</td>
    <td align="right">      112.61</td>
    <td align="right">     2380.53</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4284.96</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PATROOM3_MULT10_FLR_4</td>
    <td align="right">      218.90</td>
    <td align="right">     4554.94</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8633.77</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PATROOM3_MULT10_FLR_4</td>
    <td align="right">      112.61</td>
    <td align="right">     2380.53</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4284.96</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PATROOM4_FLR_3</td>
    <td align="right">       37.74</td>
    <td align="right">      785.26</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1488.45</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PATROOM4_FLR_3</td>
    <td align="right">       19.41</td>
    <td align="right">      410.40</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      738.72</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PATROOM4_FLR_4</td>
    <td align="right">       37.74</td>
    <td align="right">      785.26</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1488.45</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PATROOM4_FLR_4</td>
    <td align="right">       19.41</td>
    <td align="right">      410.40</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      738.72</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PATROOM5_MULT10_FLR_3</td>
    <td align="right">      226.42</td>
    <td align="right">     4711.58</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8930.68</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PATROOM5_MULT10_FLR_3</td>
    <td align="right">      116.48</td>
    <td align="right">     2462.40</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4432.31</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PATROOM5_MULT10_FLR_4</td>
    <td align="right">      226.42</td>
    <td align="right">     4711.58</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8930.68</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PATROOM5_MULT10_FLR_4</td>
    <td align="right">      116.48</td>
    <td align="right">     2462.40</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4432.31</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PATROOM6_FLR_3</td>
    <td align="right">       30.19</td>
    <td align="right">      628.21</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1190.76</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PATROOM6_FLR_3</td>
    <td align="right">       15.53</td>
    <td align="right">      328.32</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      590.97</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PATROOM6_FLR_4</td>
    <td align="right">       30.19</td>
    <td align="right">      628.21</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1190.76</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PATROOM6_FLR_4</td>
    <td align="right">       15.53</td>
    <td align="right">      328.32</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      590.97</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PATROOM7_MULT10_FLR_3</td>
    <td align="right">      218.90</td>
    <td align="right">     4554.94</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8633.77</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PATROOM7_MULT10_FLR_3</td>
    <td align="right">      112.61</td>
    <td align="right">     2380.53</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4284.96</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PATROOM7_MULT10_FLR_4</td>
    <td align="right">      218.90</td>
    <td align="right">     4554.94</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8633.77</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PATROOM7_MULT10_FLR_4</td>
    <td align="right">      112.61</td>
    <td align="right">     2380.53</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4284.96</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PATROOM8_FLR_3</td>
    <td align="right">       30.19</td>
    <td align="right">      628.21</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1190.76</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PATROOM8_FLR_3</td>
    <td align="right">       15.53</td>
    <td align="right">      328.32</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      590.97</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PATROOM8_FLR_4</td>
    <td align="right">       30.19</td>
    <td align="right">      628.21</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1190.76</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PATROOM8_FLR_4</td>
    <td align="right">       15.53</td>
    <td align="right">      328.32</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      590.97</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PHYSTHERAPY_FLR_3</td>
    <td align="right">      328.91</td>
    <td align="right">     3018.38</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    19693.52</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PHYSTHERAPY_FLR_3</td>
    <td align="right">      179.21</td>
    <td align="right">      656.74</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11821.38</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:RADIOLOGY_FLR_4</td>
    <td align="right">      650.84</td>
    <td align="right">     8347.69</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    36345.48</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:RADIOLOGY_FLR_4</td>
    <td align="right">      158.51</td>
    <td align="right">      580.90</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10456.19</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">     6541.81</td>
    <td align="right">   113312.78</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   310109.71</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BASEMENT</td>
    <td align="right">      573.86</td>
    <td align="right">     9052.96</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    30176.53</td>
    <td align="right">02-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity</td>
    <td align="right">     5948.31</td>
    <td align="right">   105815.51</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   282944.25</td>
    <td align="right">02-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:DINING_FLR_5</td>
    <td align="right">      142.57</td>
    <td align="right">     2249.18</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7497.28</td>
    <td align="right">02-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">       43.70</td>
    <td align="right">      894.10</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1788.20</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">       43.70</td>
    <td align="right">      894.10</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1788.20</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">      343.76</td>
    <td align="right">     5423.09</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    18076.98</td>
    <td align="right">02-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ER_TRAUMA1_FLR_1</td>
    <td align="right">       29.32</td>
    <td align="right">      599.78</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1199.56</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ER_TRAUMA2_FLR_1</td>
    <td align="right">       29.32</td>
    <td align="right">      599.78</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1199.56</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">       79.15</td>
    <td align="right">     1619.30</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3238.60</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ICU_FLR_2</td>
    <td align="right">      487.53</td>
    <td align="right">     9973.95</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    19947.89</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">      273.69</td>
    <td align="right">     4317.56</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    14391.88</td>
    <td align="right">02-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">       82.46</td>
    <td align="right">     1686.89</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3373.77</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:IC_PATROOM2_FLR_2</td>
    <td align="right">       21.99</td>
    <td align="right">      449.84</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      899.67</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">       98.95</td>
    <td align="right">     2024.26</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4048.53</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:KITCHEN_FLR_5</td>
    <td align="right">      593.50</td>
    <td align="right">     7497.28</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    27165.46</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">KitchenExhFan:InteriorEquipment:Electricity</td>
    <td align="right">       12.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      925.00</td>
    <td align="right">02-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">MiscElec:InteriorEquipment:Electricity</td>
    <td align="right">      581.23</td>
    <td align="right">     7497.28</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    26240.46</td>
    <td align="right">01-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LAB_FLR_3</td>
    <td align="right">      216.71</td>
    <td align="right">     3418.76</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11395.86</td>
    <td align="right">02-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LAB_FLR_4</td>
    <td align="right">      216.71</td>
    <td align="right">     3418.76</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11395.86</td>
    <td align="right">02-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LOBBY_RECORDS_FLR_1</td>
    <td align="right">       30.29</td>
    <td align="right">      477.84</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1592.80</td>
    <td align="right">02-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:NURSESTN_LOBBY_FLR_3</td>
    <td align="right">      192.75</td>
    <td align="right">     3040.79</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10135.95</td>
    <td align="right">02-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:NURSESTN_LOBBY_FLR_4</td>
    <td align="right">      192.75</td>
    <td align="right">     3040.79</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10135.95</td>
    <td align="right">02-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:NURSESTN_LOBBY_FLR_5</td>
    <td align="right">      221.42</td>
    <td align="right">     3493.01</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11643.35</td>
    <td align="right">02-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OR1_FLR_2</td>
    <td align="right">       58.64</td>
    <td align="right">     1199.56</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2399.13</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OR2_MULT5_FLR_2</td>
    <td align="right">      293.18</td>
    <td align="right">     5997.82</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11995.64</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OR3_FLR_2</td>
    <td align="right">       58.64</td>
    <td align="right">     1199.56</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2399.13</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OR4_FLR_2</td>
    <td align="right">      234.54</td>
    <td align="right">     4798.26</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9596.51</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">      215.49</td>
    <td align="right">     3399.44</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11331.48</td>
    <td align="right">02-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFFICE1_FLR_5</td>
    <td align="right">       14.26</td>
    <td align="right">      224.98</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      749.92</td>
    <td align="right">02-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFFICE1_MULT4_FLR_1</td>
    <td align="right">       11.41</td>
    <td align="right">      179.93</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      599.78</td>
    <td align="right">02-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFFICE2_MULT5_FLR_5</td>
    <td align="right">       71.29</td>
    <td align="right">     1124.59</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3748.64</td>
    <td align="right">02-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFFICE3_FLR_5</td>
    <td align="right">       14.26</td>
    <td align="right">      224.92</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      749.73</td>
    <td align="right">02-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFFICE4_MULT6_FLR_5</td>
    <td align="right">       17.11</td>
    <td align="right">      269.90</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      899.67</td>
    <td align="right">02-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PATROOM1_MULT10_FLR_3</td>
    <td align="right">      109.94</td>
    <td align="right">     2249.18</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4498.37</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PATROOM1_MULT10_FLR_4</td>
    <td align="right">      109.94</td>
    <td align="right">     2249.18</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4498.37</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PATROOM2_FLR_3</td>
    <td align="right">       18.32</td>
    <td align="right">      374.86</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      749.73</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PATROOM2_FLR_4</td>
    <td align="right">       18.32</td>
    <td align="right">      374.86</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      749.73</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PATROOM3_MULT10_FLR_3</td>
    <td align="right">      106.29</td>
    <td align="right">     2174.41</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4348.81</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PATROOM3_MULT10_FLR_4</td>
    <td align="right">      106.29</td>
    <td align="right">     2174.41</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4348.81</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PATROOM4_FLR_3</td>
    <td align="right">       18.32</td>
    <td align="right">      374.86</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      749.73</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PATROOM4_FLR_4</td>
    <td align="right">       18.32</td>
    <td align="right">      374.86</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      749.73</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PATROOM5_MULT10_FLR_3</td>
    <td align="right">      109.94</td>
    <td align="right">     2249.18</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4498.37</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PATROOM5_MULT10_FLR_4</td>
    <td align="right">      109.94</td>
    <td align="right">     2249.18</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4498.37</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PATROOM6_FLR_3</td>
    <td align="right">       14.66</td>
    <td align="right">      299.89</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      599.78</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PATROOM6_FLR_4</td>
    <td align="right">       14.66</td>
    <td align="right">      299.89</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      599.78</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PATROOM7_MULT10_FLR_3</td>
    <td align="right">      106.29</td>
    <td align="right">     2174.41</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4348.81</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PATROOM7_MULT10_FLR_4</td>
    <td align="right">      106.29</td>
    <td align="right">     2174.41</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4348.81</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PATROOM8_FLR_3</td>
    <td align="right">       14.66</td>
    <td align="right">      299.89</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      599.78</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PATROOM8_FLR_4</td>
    <td align="right">       14.66</td>
    <td align="right">      299.89</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      599.78</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PHYSTHERAPY_FLR_3</td>
    <td align="right">      149.70</td>
    <td align="right">     2361.64</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7872.14</td>
    <td align="right">02-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:RADIOLOGY_FLR_4</td>
    <td align="right">      492.33</td>
    <td align="right">     7766.79</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    25889.29</td>
    <td align="right">02-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:Electricity</td>
    <td align="right">      182.52</td>
    <td align="right">     4188.02</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">    11757.04</td>
    <td align="right">19-JUL-10:45</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:Electricity:Zone:KITCHEN_FLR_5</td>
    <td align="right">       53.17</td>
    <td align="right">     1391.91</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5242.62</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">General:Refrigeration:Electricity</td>
    <td align="right">       53.17</td>
    <td align="right">     1391.91</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5242.62</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">     7803.68</td>
    <td align="right">     4835.01</td>
