    <td align="right">27-JAN-23:15</td>
    <td align="right">   582763.18</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Low Temp Refrigeration:Refrigeration:Electricity</td>
    <td align="right">       41.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:15</td>
    <td align="right">     6543.00</td>
    <td align="right">19-JUL-10:45</td>
  </tr>
  <tr>
    <td align="right">Med Temp Refrigeration:Refrigeration:Electricity</td>
    <td align="right">       87.78</td>
    <td align="right">     2289.92</td>
    <td align="right">01-JAN-04:30</td>
    <td align="right">     3347.45</td>
    <td align="right">19-JUL-13:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">    30651.30</td>
    <td align="right">   547072.58</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">  1655276.23</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">    30651.30</td>
    <td align="right">   547072.58</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">  1655276.23</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">    30651.30</td>
    <td align="right">   547072.58</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">  1655276.23</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">    30651.30</td>
    <td align="right">   547072.58</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">  1655276.23</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">    30651.30</td>
    <td align="right">   547072.58</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">  1655276.23</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">    30651.30</td>
    <td align="right">   547072.58</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">  1655276.23</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">     5051.22</td>
    <td align="right">   111411.96</td>
    <td align="right">11-MAR-15:15</td>
    <td align="right">   296248.69</td>
    <td align="right">27-JAN-18:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">     3619.53</td>
    <td align="right">   111411.96</td>
    <td align="right">01-JAN-14:15</td>
    <td align="right">   153341.11</td>
    <td align="right">04-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">Fan Energy:Fans:Electricity</td>
    <td align="right">     3619.53</td>
    <td align="right">   111411.96</td>
    <td align="right">01-JAN-14:15</td>
    <td align="right">   153341.11</td>
    <td align="right">04-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">Zone Exhaust Fans:Fans:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">23-FEB-18:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">      326.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">    20829.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Exterior Facade Lighting:ExteriorLights:Electricity</td>
    <td align="right">      326.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">    20829.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ExteriorEquipment:Electricity</td>
    <td align="right">     2499.45</td>
    <td align="right">    32592.53</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   162962.64</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Elevators:ExteriorEquipment:Electricity</td>
    <td align="right">     2499.45</td>
    <td align="right">    32592.53</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   162962.64</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Humidifier:Electricity</td>
    <td align="right">     1431.68</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-16:45</td>
    <td align="right">   178133.32</td>
    <td align="right">27-JAN-17:45</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">     5224.45</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-18:45</td>
    <td align="right">   472502.11</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">     5224.45</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-18:45</td>
    <td align="right">   472502.11</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Electricity</td>
    <td align="right">      867.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    37310.87</td>
    <td align="right">16-JAN-12:30</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:Electricity</td>
    <td align="right">      867.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    37310.87</td>
    <td align="right">16-JAN-12:30</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">     1582.19</td>
    <td align="right">     1749.98</td>
    <td align="right">27-JAN-16:45</td>
    <td align="right">    68466.93</td>
    <td align="right">11-JUL-05:00</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">     1582.19</td>
    <td align="right">     1749.98</td>
    <td align="right">27-JAN-16:45</td>
    <td align="right">    68466.93</td>
    <td align="right">11-JUL-05:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">    15685.60</td>
    <td align="right">   153553.61</td>
    <td align="right">15-JUL-15:00</td>
    <td align="right">  1785740.91</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Building</td>
    <td align="right">     1358.42</td>
    <td align="right">     5664.67</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    84970.05</td>
    <td align="right">01-JAN-16:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:KITCHEN_FLR_5</td>
    <td align="right">     1358.42</td>
    <td align="right">     5664.67</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    84970.05</td>
    <td align="right">01-JAN-16:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas</td>
    <td align="right">     1358.42</td>
    <td align="right">     5664.67</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    84970.05</td>
    <td align="right">01-JAN-16:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:KITCHEN_FLR_5</td>
    <td align="right">     1358.42</td>
    <td align="right">     5664.67</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    84970.05</td>
    <td align="right">01-JAN-16:15</td>
  </tr>
  <tr>
    <td align="right">MiscGas:InteriorEquipment:Gas</td>
    <td align="right">     1358.42</td>
    <td align="right">     5664.67</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    84970.05</td>
    <td align="right">01-JAN-16:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">    14327.18</td>
    <td align="right">    93516.71</td>
    <td align="right">19-JUL-16:15</td>
    <td align="right">  1771579.23</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">      761.67</td>
    <td align="right">       20.00</td>
    <td align="right">03-JAN-05:15</td>
    <td align="right">    72245.21</td>
    <td align="right">13-FEB-13:15</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Gas</td>
    <td align="right">      761.67</td>
    <td align="right">       20.00</td>
    <td align="right">03-JAN-05:15</td>
    <td align="right">    72245.21</td>
    <td align="right">13-FEB-13:15</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">    13565.51</td>
    <td align="right">    84620.71</td>
    <td align="right">15-JUL-14:15</td>
    <td align="right">  1736642.95</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">Boiler:Heating:Gas</td>
    <td align="right">    13565.51</td>
    <td align="right">    84620.71</td>
    <td align="right">15-JUL-14:15</td>
    <td align="right">  1736642.95</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">    19807.97</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-18:45</td>
    <td align="right">  2485319.26</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">    19807.97</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-18:45</td>
    <td align="right">  2485319.26</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">    19807.97</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-18:45</td>
    <td align="right">  2485319.26</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">    22072.91</td>
    <td align="right">        0.00</td>
    <td align="right">29-JAN-03:00</td>
    <td align="right">        0.00</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">    21540.33</td>
    <td align="right">        0.00</td>
    <td align="right">08-FEB-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">     4005.67</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">    22072.91</td>
    <td align="right">        0.00</td>
    <td align="right">29-JAN-03:00</td>
    <td align="right">        0.00</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">    21540.33</td>
    <td align="right">        0.00</td>
    <td align="right">08-FEB-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">     4005.67</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">     4005.67</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">     4005.67</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Water:HVAC</td>
    <td align="right">      532.59</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-16:45</td>
    <td align="right">        0.00</td>
    <td align="right">27-JAN-17:45</td>
  </tr>
  <tr>
    <td align="right">Humidifier:Water</td>
    <td align="right">      532.59</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-16:45</td>
    <td align="right">        0.00</td>
    <td align="right">27-JAN-17:45</td>
  </tr>
  <tr>
    <td align="right">MainsWater:HVAC</td>
    <td align="right">      532.59</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-16:45</td>
    <td align="right">        0.00</td>
    <td align="right">27-JAN-17:45</td>
  </tr>
  <tr>
    <td align="right">Humidifier:MainsWater</td>
    <td align="right">      532.59</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-16:45</td>
    <td align="right">        0.00</td>
    <td align="right">27-JAN-17:45</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Water</td>
    <td align="right">    17534.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:MainsWater</td>
    <td align="right">    17534.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">CO2:Facility</td>
    <td align="right"> 11290767.41</td>
    <td align="right">       0.223</td>
    <td align="right">21-MAY-00:45</td>
    <td align="right">       0.576</td>
    <td align="right">19-JUL-16:45</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:CO2</td>
    <td align="right"> 10473547.79</td>
    <td align="right">       0.187</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">       0.566</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">CO:Facility</td>
    <td align="right">     4261.10</td>
    <td align="right">       0.000</td>
    <td align="right">21-MAY-00:45</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-16:45</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:CO</td>
    <td align="right">     3635.24</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">CH4:Facility</td>
    <td align="right">    22919.27</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">       0.001</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:CH4</td>
    <td align="right">    22902.65</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">       0.001</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">NOx:Facility</td>
    <td align="right">    19813.17</td>
    <td align="right">       0.000</td>
    <td align="right">23-APR-02:15</td>
    <td align="right">       0.001</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:NOx</td>
    <td align="right">    19071.24</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">       0.001</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">N2O:Facility</td>
    <td align="right">      262.70</td>
    <td align="right">       0.000</td>
    <td align="right">21-MAY-00:45</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-16:45</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:N2O</td>
    <td align="right">      246.07</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">SO2:Facility</td>
    <td align="right">    57383.43</td>
    <td align="right">       0.001</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">       0.003</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:SO2</td>
    <td align="right">    57379.23</td>
    <td align="right">       0.001</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">       0.003</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">PM:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:PM</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">PM10:Facility</td>
    <td align="right">      589.34</td>
    <td align="right">       0.000</td>
    <td align="right">21-MAY-00:45</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-16:45</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:PM10</td>
    <td align="right">      533.03</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">PM2.5:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:PM2.5</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">NH3:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:NH3</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">NMVOC:Facility</td>
    <td align="right">      353.28</td>
    <td align="right">       0.000</td>
    <td align="right">21-MAY-00:45</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-16:45</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:NMVOC</td>
    <td align="right">      312.34</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Hg:Facility</td>
    <td align="right">        0.17</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-03:45</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:Hg</td>
    <td align="right">        0.17</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Pb:Facility</td>
    <td align="right">        0.85</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-03:45</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:Pb</td>
    <td align="right">        0.85</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Nuclear High:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:Nuclear High</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:CO2</td>
    <td align="right">   817219.62</td>
    <td align="right">       0.008</td>
    <td align="right">15-JUL-15:00</td>
    <td align="right">       0.093</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:CO</td>
    <td align="right">      625.86</td>
    <td align="right">       0.000</td>
    <td align="right">15-JUL-15:00</td>
    <td align="right">       0.000</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:CH4</td>
    <td align="right">       16.63</td>
    <td align="right">       0.000</td>
    <td align="right">15-JUL-15:00</td>
    <td align="right">       0.000</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:NOx</td>
    <td align="right">      741.93</td>
    <td align="right">       0.000</td>
    <td align="right">15-JUL-15:00</td>
    <td align="right">       0.000</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:N2O</td>
    <td align="right">       16.63</td>
    <td align="right">       0.000</td>
    <td align="right">15-JUL-15:00</td>
    <td align="right">       0.000</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:SO2</td>
    <td align="right">        4.20</td>
    <td align="right">       0.000</td>
    <td align="right">15-JUL-15:00</td>
    <td align="right">       0.000</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:PM</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:PM10</td>
    <td align="right">       56.31</td>
    <td align="right">       0.000</td>
    <td align="right">15-JUL-15:00</td>
    <td align="right">       0.000</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:PM2.5</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:NH3</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:NMVOC</td>
    <td align="right">       40.94</td>
    <td align="right">       0.000</td>
    <td align="right">15-JUL-15:00</td>
    <td align="right">       0.000</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:Hg</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">15-JUL-15:00</td>
    <td align="right">       0.000</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:Pb</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">15-JUL-15:00</td>
    <td align="right">       0.000</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:Nuclear High</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">  3243964.67</td>
    <td align="right">       0.064</td>
    <td align="right">21-MAY-00:45</td>
    <td align="right">       0.166</td>
    <td align="right">19-JUL-16:45</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">  3243964.67</td>
    <td align="right">       0.064</td>
    <td align="right">21-MAY-00:45</td>
    <td align="right">       0.166</td>
    <td align="right">19-JUL-16:45</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Nuclear Low:Facility</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:Nuclear Low</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:Nuclear Low</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">WaterEnvironmentalFactors:Facility</td>
    <td align="right">13209347.597</td>
    <td align="right">       0.236</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">       0.713</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:WaterEnvironmentalFactors</td>
    <td align="right">13209347.597</td>
    <td align="right">       0.236</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">       0.713</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:WaterEnvironmentalFactors</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">   104718.78</td>
    <td align="right">  1548795.90</td>
    <td align="right">01-FEB-18:30</td>
    <td align="right">  9029589.05</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">    13965.74</td>
    <td align="right">   200330.42</td>
    <td align="right">17-JAN-04:00</td>
    <td align="right">   875009.06</td>
    <td align="right">19-JUL-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:KITCHEN_FLR_5</td>
    <td align="right">      979.74</td>
    <td align="right">     4976.00</td>
    <td align="right">26-NOV-03:15</td>
    <td align="right">    53498.62</td>
    <td align="right">19-JUL-10:45</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:EnergyTransfer</td>
    <td align="right">      460.00</td>
    <td align="right">     7740.55</td>
    <td align="right">29-JAN-23:15</td>
    <td align="right">    29381.79</td>
    <td align="right">19-JUL-10:45</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:EnergyTransfer:Zone:KITCHEN_FLR_5</td>
    <td align="right">      230.00</td>
    <td align="right">     3870.27</td>
    <td align="right">29-JAN-23:15</td>
    <td align="right">    14690.89</td>
    <td align="right">19-JUL-10:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">    60214.24</td>
    <td align="right">   630817.38</td>
    <td align="right">29-DEC-17:15</td>
    <td align="right">  5597350.39</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Low Temp Refrigeration:Refrigeration:EnergyTransfer</td>
    <td align="right">       61.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:15</td>
    <td align="right">     8059.32</td>
    <td align="right">02-JAN-11:45</td>
  </tr>
  <tr>
    <td align="right">Med Temp Refrigeration:Refrigeration:EnergyTransfer</td>
    <td align="right">      168.72</td>
    <td align="right">     3869.75</td>
    <td align="right">01-JAN-04:30</td>
    <td align="right">     7042.35</td>
    <td align="right">19-JUL-13:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">    11333.15</td>
    <td align="right">    89971.97</td>
    <td align="right">19-JUL-16:30</td>
    <td align="right">  1360493.54</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">      602.32</td>
    <td align="right">     9914.11</td>
    <td align="right">15-AUG-00:15</td>
    <td align="right">    41902.86</td>
    <td align="right">14-FEB-12:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">      602.32</td>
    <td align="right">     9914.11</td>
    <td align="right">15-AUG-00:15</td>
    <td align="right">    41902.86</td>
    <td align="right">14-FEB-12:00</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BASEMENT</td>
    <td align="right">      716.69</td>
    <td align="right">    14998.61</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">    59176.68</td>
    <td align="right">18-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">      375.65</td>
    <td align="right">        0.00</td>
    <td align="right">17-JAN-17:30</td>
    <td align="right">   365217.75</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BASEMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">    13360.09</td>
    <td align="right">   128478.20</td>
    <td align="right">01-JAN-04:00</td>
    <td align="right">   867099.69</td>
    <td align="right">19-JUL-16:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BASEMENT</td>
    <td align="right">      716.69</td>
    <td align="right">    14998.61</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">    59176.68</td>
    <td align="right">18-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_FLR_1</td>
    <td align="right">      104.07</td>
    <td align="right">        0.25</td>
    <td align="right">12-DEC-10:45</td>
    <td align="right">    14327.99</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_FLR_1</td>
    <td align="right">        6.21</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-18:15</td>
    <td align="right">    14327.99</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_FLR_1</td>
    <td align="right">       97.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8564.58</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_FLR_2</td>
    <td align="right">      110.66</td>
    <td align="right">        0.18</td>
    <td align="right">11-DEC-01:15</td>
    <td align="right">    14656.79</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_FLR_2</td>
    <td align="right">        7.94</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-18:15</td>
    <td align="right">    14656.79</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_FLR_2</td>
    <td align="right">      102.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6675.67</td>
    <td align="right">20-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_FLR_5</td>
    <td align="right">      128.04</td>
    <td align="right">        0.20</td>
    <td align="right">25-OCT-08:00</td>
    <td align="right">    23323.17</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_FLR_5</td>
    <td align="right">       41.16</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-18:15</td>
    <td align="right">    23323.17</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_FLR_5</td>
    <td align="right">       86.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    12720.35</td>
    <td align="right">18-JUL-16:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_NW_FLR_3</td>
    <td align="right">      126.93</td>
    <td align="right">        0.13</td>
    <td align="right">27-FEB-07:30</td>
    <td align="right">     6911.71</td>
    <td align="right">04-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_NW_FLR_3</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:15</td>
    <td align="right">      801.13</td>
    <td align="right">02-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_NW_FLR_3</td>
    <td align="right">      126.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6911.71</td>
    <td align="right">04-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_NW_FLR_4</td>
    <td align="right">      126.84</td>
    <td align="right">        2.44</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">     6817.79</td>
    <td align="right">04-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_NW_FLR_4</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:45</td>
    <td align="right">      326.27</td>
    <td align="right">02-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_NW_FLR_4</td>
    <td align="right">      126.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6817.79</td>
    <td align="right">04-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_SE_FLR_3</td>
    <td align="right">      130.69</td>
    <td align="right">        0.45</td>
    <td align="right">15-MAY-05:30</td>
    <td align="right">     7206.59</td>
    <td align="right">04-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_SE_FLR_3</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      873.65</td>
    <td align="right">02-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_SE_FLR_3</td>
    <td align="right">      130.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:45</td>
    <td align="right">     7206.59</td>
    <td align="right">04-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_SE_FLR_4</td>
    <td align="right">      130.42</td>
    <td align="right">        1.23</td>
    <td align="right">03-APR-04:30</td>
    <td align="right">     7101.72</td>
    <td align="right">04-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_SE_FLR_4</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      373.71</td>
    <td align="right">02-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_SE_FLR_4</td>
    <td align="right">      130.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-04:00</td>
    <td align="right">     7101.72</td>
    <td align="right">04-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:DINING_FLR_5</td>
    <td align="right">      391.28</td>
    <td align="right">        0.41</td>
    <td align="right">19-NOV-13:00</td>
    <td align="right">    39750.32</td>
    <td align="right">18-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:DINING_FLR_5</td>
    <td align="right">       29.26</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-08:00</td>
    <td align="right">    35760.15</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:DINING_FLR_5</td>
    <td align="right">      362.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    39750.32</td>
    <td align="right">18-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">      172.88</td>
    <td align="right">      576.92</td>
    <td align="right">27-JAN-04:00</td>
    <td align="right">     9184.05</td>
    <td align="right">17-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">      172.88</td>
    <td align="right">      576.92</td>
    <td align="right">27-JAN-04:00</td>
    <td align="right">     9184.05</td>
    <td align="right">17-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">      175.20</td>
    <td align="right">     1778.33</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">     9041.03</td>
    <td align="right">18-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">      175.20</td>
    <td align="right">     1778.33</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">     9041.03</td>
    <td align="right">18-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">      619.51</td>
    <td align="right">       21.48</td>
    <td align="right">02-JAN-06:45</td>
    <td align="right">    39300.53</td>
    <td align="right">19-JUL-16:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">        0.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11904.22</td>
    <td align="right">02-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">      619.07</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-05:15</td>
    <td align="right">    39300.53</td>
    <td align="right">19-JUL-16:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ER_TRAUMA1_FLR_1</td>
    <td align="right">       55.28</td>
    <td align="right">        0.43</td>
    <td align="right">28-JAN-00:15</td>
    <td align="right">     3378.02</td>
    <td align="right">18-JUL-16:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ER_TRAUMA1_FLR_1</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      241.60</td>
    <td align="right">27-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ER_TRAUMA1_FLR_1</td>
    <td align="right">       55.27</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-00:45</td>
    <td align="right">     3378.02</td>
    <td align="right">18-JUL-16:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ER_TRAUMA2_FLR_1</td>
    <td align="right">       51.38</td>
    <td align="right">        0.11</td>
    <td align="right">18-DEC-01:45</td>
    <td align="right">     3276.61</td>
    <td align="right">18-JUL-16:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ER_TRAUMA2_FLR_1</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      500.13</td>
    <td align="right">08-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ER_TRAUMA2_FLR_1</td>
    <td align="right">       51.32</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-03:15</td>
    <td align="right">     3276.61</td>
    <td align="right">18-JUL-16:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">      190.98</td>
    <td align="right">      631.68</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">    10234.10</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">      190.98</td>
    <td align="right">      631.68</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">    10234.10</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ICU_FLR_2</td>
    <td align="right">     1076.25</td>
    <td align="right">    19473.99</td>
    <td align="right">27-JAN-04:00</td>
    <td align="right">    50630.36</td>
    <td align="right">16-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ICU_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ICU_FLR_2</td>
    <td align="right">     1076.25</td>
    <td align="right">    19473.99</td>
    <td align="right">27-JAN-04:00</td>
    <td align="right">    50630.36</td>
    <td align="right">16-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">      450.25</td>
    <td align="right">     2475.16</td>
    <td align="right">02-JAN-05:15</td>
    <td align="right">    24668.91</td>
    <td align="right">27-JAN-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">      450.25</td>
    <td align="right">     2475.16</td>
    <td align="right">02-JAN-05:15</td>
    <td align="right">    24668.91</td>
    <td align="right">27-JAN-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">      142.58</td>
    <td align="right">        1.95</td>
    <td align="right">07-JAN-19:15</td>
    <td align="right">    10022.69</td>
    <td align="right">19-JUL-14:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2002.23</td>
    <td align="right">08-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">      142.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    10022.69</td>
    <td align="right">19-JUL-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:IC_PATROOM2_FLR_2</td>
    <td align="right">       36.63</td>
    <td align="right">        0.01</td>
    <td align="right">21-NOV-00:15</td>
    <td align="right">     3529.24</td>
    <td align="right">15-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:IC_PATROOM2_FLR_2</td>
    <td align="right">        2.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:45</td>
    <td align="right">     1719.76</td>
    <td align="right">08-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:IC_PATROOM2_FLR_2</td>
    <td align="right">       33.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3529.24</td>
    <td align="right">15-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">      192.99</td>
    <td align="right">        1.96</td>
    <td align="right">25-NOV-23:15</td>
    <td align="right">    16364.73</td>
    <td align="right">16-JUL-16:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">        0.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2016.73</td>
    <td align="right">07-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">      192.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:45</td>
    <td align="right">    16364.73</td>
    <td align="right">16-JUL-16:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:KITCHEN_FLR_5</td>
    <td align="right">        9.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    37754.03</td>
    <td align="right">07-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:KITCHEN_FLR_5</td>
    <td align="right">      740.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:45</td>
    <td align="right">    43565.70</td>
    <td align="right">18-JUL-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LAB_FLR_3</td>
    <td align="right">      323.99</td>
    <td align="right">     3527.12</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">    18420.92</td>
    <td align="right">16-JUN-17:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LAB_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LAB_FLR_3</td>
    <td align="right">      323.99</td>
    <td align="right">     3527.12</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">    18420.92</td>
    <td align="right">16-JUN-17:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LAB_FLR_4</td>
    <td align="right">      323.21</td>
    <td align="right">     3542.03</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">    18417.97</td>
    <td align="right">20-JUL-17:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LAB_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LAB_FLR_4</td>
    <td align="right">      323.21</td>
    <td align="right">     3542.03</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">    18417.97</td>
    <td align="right">20-JUL-17:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LOBBY_RECORDS_FLR_1</td>
    <td align="right">      357.01</td>
    <td align="right">        0.49</td>
    <td align="right">12-FEB-20:15</td>
    <td align="right">    46387.46</td>
    <td align="right">30-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LOBBY_RECORDS_FLR_1</td>
    <td align="right">       45.11</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-18:15</td>
    <td align="right">    46387.46</td>
    <td align="right">30-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LOBBY_RECORDS_FLR_1</td>
    <td align="right">      311.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    35119.21</td>
    <td align="right">19-JUL-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:NURSESTN_LOBBY_FLR_3</td>
    <td align="right">      349.88</td>
    <td align="right">     1930.38</td>
    <td align="right">02-JAN-05:15</td>
    <td align="right">    20917.03</td>
    <td align="right">21-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:NURSESTN_LOBBY_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:NURSESTN_LOBBY_FLR_3</td>
    <td align="right">      349.88</td>
    <td align="right">     1930.38</td>
    <td align="right">02-JAN-05:15</td>
    <td align="right">    20917.03</td>
    <td align="right">21-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:NURSESTN_LOBBY_FLR_4</td>
    <td align="right">      351.11</td>
    <td align="right">     1996.26</td>
    <td align="right">02-JAN-05:15</td>
    <td align="right">    20775.60</td>
    <td align="right">21-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:NURSESTN_LOBBY_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:NURSESTN_LOBBY_FLR_4</td>
    <td align="right">      351.11</td>
    <td align="right">     1996.26</td>
    <td align="right">02-JAN-05:15</td>
    <td align="right">    20775.60</td>
    <td align="right">21-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:NURSESTN_LOBBY_FLR_5</td>
    <td align="right">      357.94</td>
    <td align="right">        0.15</td>
    <td align="right">25-FEB-11:45</td>
    <td align="right">    41209.69</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:NURSESTN_LOBBY_FLR_5</td>
    <td align="right">       26.28</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    41209.69</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:NURSESTN_LOBBY_FLR_5</td>
    <td align="right">      331.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    36596.75</td>
    <td align="right">18-JUL-16:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OR1_FLR_2</td>
    <td align="right">      180.73</td>
    <td align="right">     2392.67</td>
    <td align="right">28-JAN-04:00</td>
    <td align="right">     8523.14</td>
    <td align="right">20-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OR1_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OR1_FLR_2</td>
    <td align="right">      180.73</td>
    <td align="right">     2392.67</td>
    <td align="right">28-JAN-04:00</td>
    <td align="right">     8523.14</td>
    <td align="right">20-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OR2_MULT5_FLR_2</td>
    <td align="right">      982.74</td>
    <td align="right">    20180.91</td>
    <td align="right">28-JAN-04:00</td>
    <td align="right">    40809.85</td>
    <td align="right">08-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OR2_MULT5_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OR2_MULT5_FLR_2</td>
    <td align="right">      982.74</td>
    <td align="right">    20180.91</td>
    <td align="right">28-JAN-04:00</td>
    <td align="right">    40809.85</td>
    <td align="right">08-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OR3_FLR_2</td>
    <td align="right">      189.25</td>
    <td align="right">     3426.18</td>
    <td align="right">28-JAN-04:00</td>
    <td align="right">     8101.12</td>
    <td align="right">20-JUL-16:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OR3_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OR3_FLR_2</td>
    <td align="right">      189.25</td>
    <td align="right">     3426.18</td>
    <td align="right">28-JAN-04:00</td>
    <td align="right">     8101.12</td>
    <td align="right">20-JUL-16:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OR4_FLR_2</td>
    <td align="right">      813.44</td>
    <td align="right">    19102.20</td>
    <td align="right">20-JUN-03:00</td>
    <td align="right">    31065.22</td>
    <td align="right">08-JUN-16:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OR4_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OR4_FLR_2</td>
    <td align="right">      813.44</td>
    <td align="right">    19102.20</td>
    <td align="right">20-JUN-03:00</td>
    <td align="right">    31065.22</td>
    <td align="right">08-JUN-16:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">      402.25</td>
    <td align="right">        1.12</td>
    <td align="right">02-FEB-05:30</td>
    <td align="right">    29335.75</td>
    <td align="right">28-SEP-12:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">        1.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    25027.94</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">      400.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    29335.75</td>
    <td align="right">28-SEP-12:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFFICE1_FLR_5</td>
    <td align="right">       53.85</td>
    <td align="right">        0.12</td>
    <td align="right">26-APR-07:30</td>
    <td align="right">     7534.83</td>
    <td align="right">07-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFFICE1_FLR_5</td>
    <td align="right">       16.37</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-18:15</td>
    <td align="right">     7534.83</td>
    <td align="right">07-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFFICE1_FLR_5</td>
    <td align="right">       37.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6266.94</td>
    <td align="right">18-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFFICE1_MULT4_FLR_1</td>
    <td align="right">       37.39</td>
    <td align="right">        0.14</td>
    <td align="right">19-NOV-08:45</td>
    <td align="right">     4349.43</td>
    <td align="right">28-SEP-12:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFFICE1_MULT4_FLR_1</td>
    <td align="right">        4.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">     4259.23</td>
    <td align="right">18-DEC-05:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFFICE1_MULT4_FLR_1</td>
    <td align="right">       32.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4349.43</td>
    <td align="right">28-SEP-12:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFFICE2_MULT5_FLR_5</td>
    <td align="right">      210.12</td>
    <td align="right">        2.18</td>
    <td align="right">05-NOV-21:45</td>
    <td align="right">    26162.57</td>
    <td align="right">02-AUG-16:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFFICE2_MULT5_FLR_5</td>
    <td align="right">       35.86</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-10:45</td>
    <td align="right">    24744.48</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFFICE2_MULT5_FLR_5</td>
    <td align="right">      174.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    26162.57</td>
    <td align="right">02-AUG-16:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFFICE3_FLR_5</td>
    <td align="right">       52.61</td>
    <td align="right">        0.00</td>
    <td align="right">19-OCT-23:15</td>
    <td align="right">     7716.08</td>
    <td align="right">07-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFFICE3_FLR_5</td>
    <td align="right">       20.59</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-18:15</td>
    <td align="right">     7716.08</td>
    <td align="right">07-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFFICE3_FLR_5</td>
    <td align="right">       32.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6008.03</td>
    <td align="right">18-JUL-16:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFFICE4_MULT6_FLR_5</td>
    <td align="right">       57.51</td>
    <td align="right">        0.45</td>
    <td align="right">10-NOV-11:00</td>
    <td align="right">     9318.75</td>
    <td align="right">07-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFFICE4_MULT6_FLR_5</td>
    <td align="right">       23.41</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-18:15</td>
    <td align="right">     9318.75</td>
    <td align="right">07-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFFICE4_MULT6_FLR_5</td>
    <td align="right">       34.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5966.05</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PATROOM1_MULT10_FLR_3</td>
    <td align="right">      212.46</td>
    <td align="right">        0.07</td>
    <td align="right">13-DEC-23:30</td>
    <td align="right">    18419.16</td>
    <td align="right">26-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PATROOM1_MULT10_FLR_3</td>
    <td align="right">        3.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-06:30</td>
    <td align="right">     5842.45</td>
    <td align="right">27-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PATROOM1_MULT10_FLR_3</td>
    <td align="right">      208.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    18419.16</td>
    <td align="right">26-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PATROOM1_MULT10_FLR_4</td>
    <td align="right">      210.88</td>
    <td align="right">        0.36</td>
    <td align="right">25-JAN-20:30</td>
    <td align="right">    18382.80</td>
    <td align="right">26-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PATROOM1_MULT10_FLR_4</td>
    <td align="right">        4.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">     5963.54</td>
    <td align="right">27-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PATROOM1_MULT10_FLR_4</td>
    <td align="right">      206.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    18382.80</td>
    <td align="right">26-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PATROOM2_FLR_3</td>
    <td align="right">       36.63</td>
    <td align="right">        0.03</td>
    <td align="right">14-FEB-13:15</td>
    <td align="right">     3388.23</td>
    <td align="right">26-SEP-13:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PATROOM2_FLR_3</td>
    <td align="right">        4.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">     2249.40</td>
    <td align="right">27-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PATROOM2_FLR_3</td>
    <td align="right">       32.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3388.23</td>
    <td align="right">26-SEP-13:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PATROOM2_FLR_4</td>
    <td align="right">       36.48</td>
    <td align="right">        0.05</td>
    <td align="right">07-APR-08:30</td>
    <td align="right">     3489.71</td>
    <td align="right">05-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PATROOM2_FLR_4</td>
    <td align="right">        4.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">     2275.11</td>
    <td align="right">27-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PATROOM2_FLR_4</td>
    <td align="right">       31.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3489.71</td>
    <td align="right">05-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PATROOM3_MULT10_FLR_3</td>
    <td align="right">      197.02</td>
    <td align="right">        0.01</td>
    <td align="right">30-NOV-06:30</td>
    <td align="right">    20154.83</td>
    <td align="right">06-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PATROOM3_MULT10_FLR_3</td>
    <td align="right">        6.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:45</td>
    <td align="right">     6282.98</td>
    <td align="right">08-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PATROOM3_MULT10_FLR_3</td>
    <td align="right">      190.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    20154.83</td>
    <td align="right">06-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PATROOM3_MULT10_FLR_4</td>
    <td align="right">      195.89</td>
    <td align="right">        0.14</td>
    <td align="right">04-APR-01:00</td>
    <td align="right">    20085.09</td>
    <td align="right">06-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PATROOM3_MULT10_FLR_4</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:45</td>
    <td align="right">     6342.42</td>
    <td align="right">08-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PATROOM3_MULT10_FLR_4</td>
    <td align="right">      188.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    20085.09</td>
    <td align="right">06-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PATROOM4_FLR_3</td>
    <td align="right">       33.21</td>
    <td align="right">        0.02</td>
    <td align="right">12-NOV-13:15</td>
    <td align="right">     3151.29</td>
    <td align="right">18-JUL-09:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PATROOM4_FLR_3</td>
    <td align="right">        7.13</td>
    <td align="right">        0.00</td>
    <td align="right">16-JAN-13:00</td>
    <td align="right">     2444.87</td>
    <td align="right">08-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PATROOM4_FLR_3</td>
    <td align="right">       26.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3151.29</td>
    <td align="right">18-JUL-09:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PATROOM4_FLR_4</td>
    <td align="right">       33.13</td>
    <td align="right">        0.01</td>
    <td align="right">08-DEC-10:45</td>
    <td align="right">     2897.17</td>
    <td align="right">20-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PATROOM4_FLR_4</td>
    <td align="right">        7.28</td>
    <td align="right">        0.00</td>
    <td align="right">16-JAN-13:15</td>
    <td align="right">     2457.72</td>
    <td align="right">08-JAN-03:45</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PATROOM4_FLR_4</td>
    <td align="right">       25.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2897.17</td>
    <td align="right">20-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PATROOM5_MULT10_FLR_3</td>
    <td align="right">      168.82</td>
    <td align="right">        0.23</td>
    <td align="right">21-FEB-20:45</td>
    <td align="right">    15061.40</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PATROOM5_MULT10_FLR_3</td>
    <td align="right">        9.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">     7284.16</td>
    <td align="right">08-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PATROOM5_MULT10_FLR_3</td>
    <td align="right">      159.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    15061.40</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PATROOM5_MULT10_FLR_4</td>
    <td align="right">      168.21</td>
    <td align="right">        0.24</td>
    <td align="right">17-DEC-13:30</td>
    <td align="right">    15051.60</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PATROOM5_MULT10_FLR_4</td>
    <td align="right">        9.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">     7381.76</td>
    <td align="right">08-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PATROOM5_MULT10_FLR_4</td>
    <td align="right">      158.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    15051.60</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PATROOM6_FLR_3</td>
    <td align="right">       30.36</td>
    <td align="right">        0.44</td>
    <td align="right">20-APR-24:00</td>
    <td align="right">     3238.03</td>
    <td align="right">27-SEP-15:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PATROOM6_FLR_3</td>
    <td align="right">        4.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:15</td>
    <td align="right">     2058.68</td>
    <td align="right">27-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PATROOM6_FLR_3</td>
    <td align="right">       25.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3238.03</td>
    <td align="right">27-SEP-15:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PATROOM6_FLR_4</td>
    <td align="right">       30.24</td>
    <td align="right">        0.05</td>
    <td align="right">24-FEB-05:30</td>
    <td align="right">     3225.98</td>
    <td align="right">27-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PATROOM6_FLR_4</td>
    <td align="right">        4.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:15</td>
    <td align="right">     2090.97</td>
    <td align="right">27-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PATROOM6_FLR_4</td>
    <td align="right">       25.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3225.98</td>
    <td align="right">27-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PATROOM7_MULT10_FLR_3</td>
    <td align="right">      194.11</td>
    <td align="right">        0.00</td>
    <td align="right">02-DEC-21:15</td>
    <td align="right">    21163.54</td>
    <td align="right">16-JUL-16:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PATROOM7_MULT10_FLR_3</td>
    <td align="right">        6.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:45</td>
    <td align="right">     6198.07</td>
    <td align="right">08-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PATROOM7_MULT10_FLR_3</td>
    <td align="right">      187.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    21163.54</td>
    <td align="right">16-JUL-16:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PATROOM7_MULT10_FLR_4</td>
    <td align="right">      192.98</td>
    <td align="right">        0.01</td>
    <td align="right">27-NOV-09:30</td>
    <td align="right">    21112.70</td>
    <td align="right">16-JUL-16:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PATROOM7_MULT10_FLR_4</td>
    <td align="right">        7.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">     6338.67</td>
    <td align="right">08-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PATROOM7_MULT10_FLR_4</td>
    <td align="right">      185.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    21112.70</td>
    <td align="right">16-JUL-16:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PATROOM8_FLR_3</td>
    <td align="right">       28.13</td>
    <td align="right">        0.00</td>
    <td align="right">31-OCT-01:15</td>
    <td align="right">     2847.27</td>
    <td align="right">15-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PATROOM8_FLR_3</td>
    <td align="right">        7.12</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-14:30</td>
    <td align="right">     2183.92</td>
    <td align="right">08-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PATROOM8_FLR_3</td>
    <td align="right">       21.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2847.27</td>
    <td align="right">15-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PATROOM8_FLR_4</td>
    <td align="right">       28.12</td>
    <td align="right">        0.19</td>
    <td align="right">25-FEB-11:45</td>
    <td align="right">     3021.18</td>
    <td align="right">18-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PATROOM8_FLR_4</td>
    <td align="right">        7.28</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-14:30</td>
    <td align="right">     2208.38</td>
    <td align="right">08-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PATROOM8_FLR_4</td>
    <td align="right">       20.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3021.18</td>
    <td align="right">18-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PHYSTHERAPY_FLR_3</td>
    <td align="right">      347.21</td>
    <td align="right">     2710.89</td>
    <td align="right">02-JAN-05:15</td>
    <td align="right">    17068.64</td>
    <td align="right">21-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PHYSTHERAPY_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PHYSTHERAPY_FLR_3</td>
    <td align="right">      347.21</td>
    <td align="right">     2710.89</td>
    <td align="right">02-JAN-05:15</td>
    <td align="right">    17068.64</td>
    <td align="right">21-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:RADIOLOGY_FLR_4</td>
    <td align="right">      669.55</td>
    <td align="right">     7844.47</td>
    <td align="right">02-JAN-05:15</td>
    <td align="right">    31875.68</td>
    <td align="right">21-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:RADIOLOGY_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:RADIOLOGY_FLR_4</td>
    <td align="right">      669.55</td>
    <td align="right">     7844.47</td>
    <td align="right">02-JAN-05:15</td>
    <td align="right">    31875.68</td>
    <td align="right">21-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">      602.31</td>
    <td align="right">     9913.41</td>
    <td align="right">15-AUG-23:45</td>
    <td align="right">    41902.86</td>
    <td align="right">14-FEB-13:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">      602.31</td>
    <td align="right">     9913.41</td>
    <td align="right">15-AUG-23:45</td>
    <td align="right">    41902.86</td>
    <td align="right">14-FEB-13:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">    30538.80</td>
    <td align="right">   431449.76</td>
    <td align="right">23-DEC-15:15</td>
    <td align="right">  2563522.70</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">    10730.83</td>
    <td align="right">    74998.43</td>
    <td align="right">19-JUL-16:30</td>
    <td align="right">  1346319.49</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">    10730.83</td>
    <td align="right">    74998.43</td>
    <td align="right">19-JUL-16:30</td>
    <td align="right">  1346319.49</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">    10730.83</td>
    <td align="right">    74998.43</td>
    <td align="right">19-JUL-16:30</td>
    <td align="right">  1346319.49</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">    19807.97</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-18:45</td>
    <td align="right">  2485319.26</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Chillers:EnergyTransfer</td>
    <td align="right">    20052.87</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-18:45</td>
    <td align="right">  2513115.50</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:EnergyTransfer</td>
    <td align="right">    28666.57</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-18:45</td>
    <td align="right">  2985617.62</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">    10662.49</td>
    <td align="right">    66511.88</td>
    <td align="right">15-JUL-14:15</td>
    <td align="right">  1365001.36</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">Source:Facility</td>
    <td align="right">   234507.66</td>
    <td align="right">  4641460.16</td>
    <td align="right">21-MAY-00:45</td>
    <td align="right"> 11947349.08</td>
    <td align="right">19-JUL-16:45</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:Source</td>
    <td align="right">   108689.50</td>
    <td align="right">  1939919.38</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">  5869609.52</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">PurchasedElectricEmissions:Source</td>
    <td align="right">   108689.50</td>
    <td align="right">  1939919.38</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">  5869609.52</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">SoldElectricEmissions:Source</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:Source</td>
    <td align="right">    17128.67</td>
    <td align="right">   167680.54</td>
    <td align="right">15-JUL-15:00</td>
    <td align="right">  1950029.07</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    18:31:54</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -716.686</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      96.442</td>
    <td align="right">     988.225</td>
    <td align="right">     573.856</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -941.837</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.207</td>
    <td align="right">     -97.860</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.035</td>
    <td align="right">     113.272</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.684</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.015</td>
    <td align="right">     -16.322</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.942</td>
    <td align="right">    -102.722</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.142</td>
    <td align="right">     113.272</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.836</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.713</td>
    <td align="right">     -13.757</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      41.160</td>
    <td align="right">     -86.884</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.368</td>
    <td align="right">      99.864</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.591</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.996</td>
    <td align="right">     -50.103</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.115</td>
    <td align="right">    -126.815</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.066</td>
    <td align="right">     112.809</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.404</td>
    <td align="right">      13.424</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.003</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.017</td>
    <td align="right">    -126.824</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.073</td>
    <td align="right">     112.809</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.403</td>
    <td align="right">      13.523</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.001</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.115</td>
    <td align="right">    -130.570</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.046</td>
    <td align="right">     112.809</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.398</td>
    <td align="right">      17.241</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.039</td>
    <td align="right">      -0.002</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.011</td>
    <td align="right">    -130.405</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.053</td>
    <td align="right">     112.809</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.397</td>
    <td align="right">      17.171</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.036</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      29.263</td>
    <td align="right">    -362.016</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      73.064</td>
    <td align="right">     263.521</td>
    <td align="right">     142.573</td>
    <td align="right">      32.666</td>
    <td align="right">       0.000</td>
    <td align="right">       1.686</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -28.369</td>
    <td align="right">       0.000</td>
    <td align="right">     -29.378</td>
    <td align="right">    -123.009</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -172.881</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      44.290</td>
    <td align="right">     109.032</td>
    <td align="right">      43.704</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.919</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -14.207</td>
    <td align="right">     -10.858</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -175.203</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      44.378</td>
    <td align="right">     109.032</td>
    <td align="right">      43.704</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.689</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.601</td>
    <td align="right">     -12.000</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.438</td>
    <td align="right">    -619.072</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      16.710</td>
    <td align="right">     301.594</td>
    <td align="right">     343.763</td>
    <td align="right">      17.407</td>
    <td align="right">       0.000</td>
    <td align="right">       0.750</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -27.314</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.571</td>
    <td align="right">     -18.704</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.009</td>
    <td align="right">     -55.267</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      11.073</td>
    <td align="right">      27.258</td>
    <td align="right">      29.318</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.402</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.215</td>
    <td align="right">      -6.578</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.069</td>
    <td align="right">     -51.316</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      11.073</td>
    <td align="right">      27.258</td>
    <td align="right">      29.318</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.402</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.215</td>
    <td align="right">     -10.589</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -190.981</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      44.291</td>
    <td align="right">     109.032</td>
    <td align="right">      79.153</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.919</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -14.206</td>
    <td align="right">     -28.207</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -1076.254</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      61.528</td>
    <td align="right">     604.376</td>
    <td align="right">     487.534</td>
    <td align="right">      18.662</td>
    <td align="right">       0.000</td>
    <td align="right">       1.885</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">     -24.212</td>
    <td align="right">       0.000</td>
    <td align="right">     -29.251</td>
    <td align="right">     -44.269</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -450.249</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.941</td>
    <td align="right">     168.346</td>
    <td align="right">     273.685</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.722</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.562</td>
    <td align="right">    -142.023</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.392</td>
    <td align="right">     102.218</td>
    <td align="right">      82.456</td>
    <td align="right">       7.199</td>
    <td align="right">       0.000</td>
    <td align="right">       0.857</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -23.709</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.342</td>
    <td align="right">     -24.610</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.767</td>
    <td align="right">     -33.867</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.771</td>
    <td align="right">      27.258</td>
    <td align="right">      21.988</td>
    <td align="right">       5.365</td>
    <td align="right">       0.000</td>
    <td align="right">       0.398</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.261</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.226</td>
    <td align="right">     -10.193</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.422</td>
    <td align="right">    -192.564</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      12.470</td>
    <td align="right">     122.661</td>
    <td align="right">      98.948</td>
    <td align="right">      22.028</td>
    <td align="right">       0.000</td>
    <td align="right">       1.028</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -27.282</td>
    <td align="right">       0.000</td>
    <td align="right">     -16.011</td>
    <td align="right">     -21.700</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       9.579</td>
    <td align="right">    -740.151</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      53.473</td>
    <td align="right">     193.806</td>
    <td align="right">     678.547</td>
    <td align="right">       0.000</td>
    <td align="right">      56.016</td>
    <td align="right">       2.875</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.026</td>
    <td align="right">     -28.840</td>
    <td align="right">    -225.278</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -323.993</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      14.579</td>
    <td align="right">      81.823</td>
    <td align="right">     216.711</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.880</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.002</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -323.206</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      14.580</td>
    <td align="right">      81.823</td>
    <td align="right">     216.711</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.092</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.002</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      45.109</td>
    <td align="right">    -311.904</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      20.891</td>
    <td align="right">     316.516</td>
    <td align="right">      30.290</td>
    <td align="right">      48.958</td>
    <td align="right">       0.000</td>
    <td align="right">       3.151</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -50.626</td>
    <td align="right">       0.000</td>
    <td align="right">     -52.417</td>
    <td align="right">     -49.968</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -349.880</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      12.271</td>
    <td align="right">     194.028</td>
    <td align="right">     192.752</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -49.171</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -351.112</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      12.280</td>
    <td align="right">     194.028</td>
    <td align="right">     192.752</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -47.948</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      26.284</td>
    <td align="right">    -331.651</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      14.552</td>
    <td align="right">     222.883</td>
    <td align="right">     221.417</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.745</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.533</td>
    <td align="right">    -140.698</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -180.729</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.286</td>
    <td align="right">     138.301</td>
    <td align="right">      58.636</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.035</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.211</td>
    <td align="right">     -16.317</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -982.741</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      31.970</td>
    <td align="right">     691.504</td>
    <td align="right">     293.178</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.114</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.693</td>
    <td align="right">     -22.332</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -189.246</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.419</td>
    <td align="right">     138.301</td>
    <td align="right">      58.636</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.636</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.057</td>
    <td align="right">     -10.688</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -813.437</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      25.266</td>
    <td align="right">     553.203</td>
    <td align="right">     234.543</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.425</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.925</td>
    <td align="right">    -400.325</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      13.850</td>
    <td align="right">     216.913</td>
    <td align="right">     215.487</td>
    <td align="right">      32.764</td>
    <td align="right">       0.000</td>
    <td align="right">       1.229</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -30.212</td>
    <td align="right">       0.000</td>
    <td align="right">     -25.015</td>
    <td align="right">     -26.615</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      16.369</td>
    <td align="right">     -37.479</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.206</td>
    <td align="right">      24.514</td>
    <td align="right">      14.261</td>
    <td align="right">      14.493</td>
    <td align="right">       0.000</td>
    <td align="right">       0.534</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.418</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.969</td>
    <td align="right">     -15.512</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.623</td>
    <td align="right">     -32.769</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.112</td>
    <td align="right">      19.606</td>
    <td align="right">      11.406</td>
    <td align="right">      11.100</td>
    <td align="right">       0.000</td>
    <td align="right">       0.368</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.829</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.665</td>
    <td align="right">      -2.952</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      35.857</td>
    <td align="right">    -174.262</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      25.983</td>
    <td align="right">     122.539</td>
    <td align="right">      71.286</td>
    <td align="right">      30.833</td>
    <td align="right">       0.000</td>
    <td align="right">       1.285</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -33.963</td>
    <td align="right">       0.000</td>
    <td align="right">     -20.501</td>
    <td align="right">     -59.057</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      20.594</td>
    <td align="right">     -32.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.223</td>
    <td align="right">      24.508</td>
    <td align="right">      14.257</td>
    <td align="right">       8.756</td>
    <td align="right">       0.000</td>
    <td align="right">       0.557</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -14.381</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.928</td>
    <td align="right">     -18.574</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      23.407</td>
    <td align="right">     -34.101</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.239</td>
    <td align="right">      29.409</td>
    <td align="right">      17.109</td>
    <td align="right">       5.385</td>
    <td align="right">       0.000</td>
    <td align="right">       0.575</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.094</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.833</td>
    <td align="right">     -23.097</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.810</td>
    <td align="right">    -208.645</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      20.783</td>
    <td align="right">     116.481</td>
    <td align="right">     109.942</td>
    <td align="right">      44.656</td>
    <td align="right">       0.000</td>
    <td align="right">       1.702</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -41.957</td>
    <td align="right">       0.000</td>
    <td align="right">     -26.736</td>
    <td align="right">     -20.035</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.051</td>
    <td align="right">    -206.827</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      20.783</td>
    <td align="right">     116.481</td>
    <td align="right">     109.942</td>
    <td align="right">      44.416</td>
    <td align="right">       0.000</td>
    <td align="right">       1.691</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -42.435</td>
    <td align="right">       0.000</td>
    <td align="right">     -26.788</td>
    <td align="right">     -21.313</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.502</td>
    <td align="right">     -32.125</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.461</td>
    <td align="right">      19.414</td>
    <td align="right">      18.324</td>
    <td align="right">      10.736</td>
    <td align="right">       0.000</td>
    <td align="right">       0.447</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.769</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.130</td>
    <td align="right">      -6.860</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.656</td>
    <td align="right">     -31.826</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.464</td>
    <td align="right">      19.414</td>
    <td align="right">      18.324</td>
    <td align="right">      10.690</td>
    <td align="right">       0.000</td>
    <td align="right">       0.451</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.881</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.144</td>
    <td align="right">      -7.146</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.777</td>
    <td align="right">    -190.239</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      20.092</td>
    <td align="right">     112.609</td>
    <td align="right">     106.287</td>
    <td align="right">      36.160</td>
    <td align="right">       0.000</td>
    <td align="right">       1.646</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -42.322</td>
    <td align="right">       0.000</td>
    <td align="right">     -25.849</td>
    <td align="right">     -25.160</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.998</td>
    <td align="right">    -188.891</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      20.093</td>
    <td align="right">     112.609</td>
    <td align="right">     106.287</td>
    <td align="right">      36.001</td>
    <td align="right">       0.000</td>
    <td align="right">       1.635</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -42.770</td>
    <td align="right">       0.000</td>
    <td align="right">     -25.896</td>
    <td align="right">     -26.066</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.127</td>
    <td align="right">     -26.088</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.464</td>
    <td align="right">      19.414</td>
    <td align="right">      18.324</td>
    <td align="right">       5.855</td>
    <td align="right">       0.000</td>
    <td align="right">       0.454</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.497</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.130</td>
    <td align="right">      -9.922</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.277</td>
    <td align="right">     -25.851</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.461</td>
    <td align="right">      19.414</td>
    <td align="right">      18.324</td>
    <td align="right">       5.816</td>
    <td align="right">       0.000</td>
    <td align="right">       0.444</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.626</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.143</td>
    <td align="right">     -10.115</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       9.446</td>
    <td align="right">    -159.379</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      20.784</td>
    <td align="right">     116.481</td>
    <td align="right">     109.942</td>
    <td align="right">      14.717</td>
    <td align="right">       0.000</td>
    <td align="right">       1.703</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -47.009</td>
    <td align="right">       0.000</td>
    <td align="right">     -26.736</td>
    <td align="right">     -39.949</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       9.759</td>
    <td align="right">    -158.451</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      20.784</td>
    <td align="right">     116.481</td>
    <td align="right">     109.942</td>
    <td align="right">      14.670</td>
    <td align="right">       0.000</td>
    <td align="right">       1.692</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -47.570</td>
    <td align="right">       0.000</td>
    <td align="right">     -26.787</td>
    <td align="right">     -40.519</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.783</td>
    <td align="right">     -25.573</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.770</td>
    <td align="right">      15.531</td>
    <td align="right">      14.659</td>
    <td align="right">       9.256</td>
    <td align="right">       0.000</td>
    <td align="right">       0.396</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.517</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.239</td>
    <td align="right">      -6.066</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.939</td>
    <td align="right">     -25.304</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.771</td>
    <td align="right">      15.531</td>
    <td align="right">      14.659</td>
    <td align="right">       9.206</td>
    <td align="right">       0.000</td>
    <td align="right">       0.395</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.620</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.250</td>
    <td align="right">      -6.327</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.980</td>
    <td align="right">    -187.131</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      20.093</td>
    <td align="right">     112.609</td>
    <td align="right">     106.287</td>
    <td align="right">      35.646</td>
    <td align="right">       0.000</td>
    <td align="right">       1.646</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -43.687</td>
    <td align="right">       0.000</td>
    <td align="right">     -25.846</td>
    <td align="right">     -26.595</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.302</td>
    <td align="right">    -185.680</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      20.093</td>
    <td align="right">     112.609</td>
    <td align="right">     106.287</td>
    <td align="right">      35.482</td>
    <td align="right">       0.000</td>
    <td align="right">       1.635</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -44.239</td>
    <td align="right">       0.000</td>
    <td align="right">     -25.896</td>
    <td align="right">     -27.592</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.123</td>
    <td align="right">     -21.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.771</td>
    <td align="right">      15.531</td>
    <td align="right">      14.659</td>
    <td align="right">       5.419</td>
    <td align="right">       0.000</td>
    <td align="right">       0.396</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.154</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.239</td>
    <td align="right">      -8.501</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.283</td>
    <td align="right">     -20.838</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.771</td>
    <td align="right">      15.531</td>
    <td align="right">      14.659</td>
    <td align="right">       5.399</td>
    <td align="right">       0.000</td>
    <td align="right">       0.395</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.277</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.251</td>
    <td align="right">      -8.671</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -347.206</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      25.621</td>
    <td align="right">     179.207</td>
    <td align="right">     149.702</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.324</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -669.548</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      26.614</td>
    <td align="right">     158.512</td>
    <td align="right">     492.327</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.905</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     375.657</td>
    <td align="right">  -13360.067</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     993.055</td>
    <td align="right">    8375.015</td>
    <td align="right">    6626.853</td>
    <td align="right">     579.741</td>
    <td align="right">      56.016</td>
    <td align="right">      45.480</td>
    <td align="right">      82.773</td>
    <td align="right">       0.000</td>
    <td align="right">    -744.000</td>
    <td align="right">      -0.026</td>
    <td align="right">    -682.749</td>
    <td align="right">   -2347.739</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">18-AUG-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -59174.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7029.00</td>
    <td align="right">    65188.04</td>
    <td align="right">    30176.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -43218.63</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">20-JUL-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10578.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       93.95</td>
    <td align="right">     2490.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.35</td>
    <td align="right">     7980.66</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">20-JUL-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6675.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      429.43</td>
    <td align="right">     7471.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      148.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1374.28</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">18-JUL-16:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12720.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      378.61</td>
    <td align="right">     6587.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      260.13</td>
    <td align="right">     5494.13</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">04-AUG-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6911.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      427.69</td>
    <td align="right">     7441.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      129.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1087.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">04-AUG-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6817.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      427.69</td>
    <td align="right">     7441.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      129.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1180.53</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">04-AUG-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7206.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      427.69</td>
    <td align="right">     7441.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      129.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -792.12</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">04-AUG-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7101.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      427.69</td>
    <td align="right">     7441.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      129.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -896.60</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">18-JUL-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -39750.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5239.44</td>
    <td align="right">    17383.09</td>
    <td align="right">     7497.28</td>
    <td align="right">     2412.83</td>
    <td align="right">        0.00</td>
    <td align="right">      849.01</td>
    <td align="right">     6368.77</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">17-JUL-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9184.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1774.06</td>
    <td align="right">     4148.86</td>
    <td align="right">     1788.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      393.48</td>
    <td align="right">     1079.47</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">18-JUL-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9041.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1773.72</td>
    <td align="right">     4148.86</td>
    <td align="right">     1788.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      321.11</td>
    <td align="right">     1009.45</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">04-AUG-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -44588.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      265.67</td>
    <td align="right">     6631.52</td>
    <td align="right">     9038.49</td>
    <td align="right">       30.45</td>
    <td align="right">        0.00</td>
    <td align="right">       74.45</td>
    <td align="right">    28547.48</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1</td>
    <td align="right">18-JUL-16:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3378.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      443.50</td>
    <td align="right">     1037.22</td>
    <td align="right">     1199.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      181.46</td>
    <td align="right">      516.35</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1</td>
    <td align="right">18-JUL-16:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3276.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      443.45</td>
    <td align="right">     1037.22</td>
    <td align="right">     1199.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      181.48</td>
    <td align="right">      414.96</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">19-JUL-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10234.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1774.20</td>
    <td align="right">     4148.86</td>
    <td align="right">     3238.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      391.12</td>
    <td align="right">      681.92</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">16-JUL-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -50630.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2460.78</td>
    <td align="right">    22997.55</td>
    <td align="right">    19947.89</td>
    <td align="right">     7185.31</td>
    <td align="right">        0.00</td>
    <td align="right">      809.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2770.02</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">27-JAN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -32192.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      141.39</td>
    <td align="right">     3701.63</td>
    <td align="right">     7195.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    21153.45</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">19-JUL-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10022.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      416.23</td>
    <td align="right">     3889.56</td>
    <td align="right">     3373.77</td>
    <td align="right">     2125.14</td>
    <td align="right">        0.00</td>
    <td align="right">      422.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -204.66</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">15-JUN-16:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3529.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      110.82</td>
    <td align="right">     1037.22</td>
    <td align="right">      899.67</td>
    <td align="right">     1660.25</td>
    <td align="right">        0.00</td>
    <td align="right">      151.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -329.99</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">16-JUL-16:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -16364.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      499.57</td>
    <td align="right">     4667.47</td>
    <td align="right">     4048.53</td>
    <td align="right">     8733.10</td>
    <td align="right">        0.00</td>
    <td align="right">      441.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2025.28</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">18-JUL-18:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -43565.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1875.96</td>
    <td align="right">     8522.92</td>
    <td align="right">    35362.33</td>
    <td align="right">        0.00</td>
    <td align="right">     1508.66</td>
    <td align="right">      739.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4444.38</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">18-AUG-17:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -20551.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      585.84</td>
    <td align="right">     3598.27</td>
    <td align="right">     5697.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10669.30</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">18-AUG-17:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -20557.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      585.74</td>
    <td align="right">     3598.27</td>
    <td align="right">     5697.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10675.99</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1</td>
    <td align="right">19-JUL-16:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -35120.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1473.76</td>
    <td align="right">    20878.89</td>
    <td align="right">     1592.80</td>
    <td align="right">    14601.98</td>
    <td align="right">        0.00</td>
    <td align="right">     1464.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4892.23</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3</td>
    <td align="right">21-JUL-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -20917.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      905.11</td>
    <td align="right">    12799.02</td>
    <td align="right">    10135.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2922.93</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4</td>
    <td align="right">21-JUL-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -20775.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      905.11</td>
    <td align="right">    12799.02</td>
    <td align="right">    10135.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3064.36</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5</td>
    <td align="right">18-JUL-16:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -36596.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1039.74</td>
    <td align="right">    14702.46</td>
    <td align="right">    11643.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      346.83</td>
    <td align="right">     8864.40</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">20-JUL-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8523.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      250.52</td>
    <td align="right">     5262.59</td>
    <td align="right">     2399.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      224.58</td>
    <td align="right">      386.73</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">08-JUN-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -40810.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1252.99</td>
    <td align="right">    26312.93</td>
    <td align="right">    11995.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      261.99</td>
    <td align="right">      987.21</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">20-JUL-16:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8101.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      250.47</td>
    <td align="right">     5262.59</td>
    <td align="right">     2399.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      129.47</td>
    <td align="right">       59.85</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">08-JUN-16:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -31065.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1001.67</td>
    <td align="right">    21050.34</td>
    <td align="right">     9596.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -582.85</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">20-JUL-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -34829.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      217.85</td>
    <td align="right">     4769.55</td>
    <td align="right">     5665.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.07</td>
    <td align="right">    24419.14</td>
    <td align="right">        0.00</td>
    <td align="right">     -266.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">18-JUL-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6266.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      366.77</td>
    <td align="right">     1617.08</td>
    <td align="right">      749.92</td>
    <td align="right">     2850.39</td>
    <td align="right">        0.00</td>
    <td align="right">      266.87</td>
    <td align="right">      415.96</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">28-SEP-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4349.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      293.32</td>
    <td align="right">     1293.32</td>
    <td align="right">      599.78</td>
    <td align="right">     3301.12</td>
    <td align="right">        0.00</td>
    <td align="right">       57.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1195.85</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">02-AUG-16:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -26162.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1833.25</td>
    <td align="right">     8083.26</td>
    <td align="right">     3748.64</td>
    <td align="right">    12194.19</td>
    <td align="right">        0.00</td>
    <td align="right">      356.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -53.44</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">18-JUL-16:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6008.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      366.68</td>
    <td align="right">     1616.65</td>
    <td align="right">      749.73</td>
    <td align="right">     2743.19</td>
    <td align="right">        0.00</td>
    <td align="right">      257.42</td>
    <td align="right">      274.42</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">19-JUL-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5966.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      439.99</td>
    <td align="right">     1939.98</td>
    <td align="right">      899.67</td>
    <td align="right">     1418.86</td>
    <td align="right">        0.00</td>
    <td align="right">      315.93</td>
    <td align="right">      951.60</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">26-SEP-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -18419.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      818.26</td>
    <td align="right">     4432.31</td>
    <td align="right">     4498.37</td>
    <td align="right">    11843.26</td>
    <td align="right">        0.00</td>
    <td align="right">      368.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3540.65</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">26-SEP-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -18384.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      819.25</td>
    <td align="right">     4432.31</td>
    <td align="right">     4498.37</td>
    <td align="right">    11808.27</td>
    <td align="right">        0.00</td>
    <td align="right">      368.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3542.31</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">26-SEP-13:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3388.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      138.76</td>
    <td align="right">      738.72</td>
    <td align="right">      749.73</td>
    <td align="right">     2273.26</td>
    <td align="right">        0.00</td>
    <td align="right">       99.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -611.37</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">05-SEP-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3489.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      138.74</td>
    <td align="right">      738.72</td>
    <td align="right">      749.73</td>
    <td align="right">     2022.14</td>
    <td align="right">        0.00</td>
    <td align="right">      159.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -319.04</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">06-JUL-08:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -20154.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      804.85</td>
    <td align="right">     4284.96</td>
    <td align="right">     4348.81</td>
    <td align="right">    13797.52</td>
    <td align="right">        0.00</td>
    <td align="right">      393.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3475.08</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">06-JUL-08:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -20086.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      804.83</td>
    <td align="right">     4284.96</td>
    <td align="right">     4348.81</td>
    <td align="right">    13761.81</td>
    <td align="right">        0.00</td>
    <td align="right">      392.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3506.41</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">18-JUL-09:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3151.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      138.74</td>
    <td align="right">      738.72</td>
    <td align="right">      749.73</td>
    <td align="right">     1655.71</td>
    <td align="right">        0.00</td>
    <td align="right">      164.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -295.73</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">20-JUL-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2897.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      138.69</td>
    <td align="right">      738.72</td>
    <td align="right">      749.73</td>
    <td align="right">      856.16</td>
    <td align="right">        0.00</td>
    <td align="right">      139.34</td>
    <td align="right">      274.48</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">19-JUL-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -15061.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      832.48</td>
    <td align="right">     4432.31</td>
    <td align="right">     4498.37</td>
    <td align="right">     4090.00</td>
    <td align="right">        0.00</td>
    <td align="right">      861.39</td>
    <td align="right">      347.08</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">19-JUL-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -15051.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      832.51</td>
    <td align="right">     4432.31</td>
    <td align="right">     4498.37</td>
    <td align="right">     4100.49</td>
    <td align="right">        0.00</td>
    <td align="right">      859.78</td>
    <td align="right">      328.38</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">27-SEP-15:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3238.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      110.86</td>
    <td align="right">      590.97</td>
    <td align="right">      599.78</td>
    <td align="right">     2164.83</td>
    <td align="right">        0.00</td>
    <td align="right">      149.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -376.85</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">27-SEP-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3225.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      111.00</td>
    <td align="right">      590.97</td>
    <td align="right">      599.78</td>
    <td align="right">     2269.79</td>
    <td align="right">        0.00</td>
    <td align="right">      146.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -492.32</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">16-JUL-16:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -21164.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      804.75</td>
    <td align="right">     4284.96</td>
    <td align="right">     4348.81</td>
    <td align="right">    14030.12</td>
    <td align="right">        0.00</td>
    <td align="right">      709.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3013.72</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">16-JUL-16:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -21113.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      804.88</td>
    <td align="right">     4284.96</td>
    <td align="right">     4348.81</td>
    <td align="right">    13990.30</td>
    <td align="right">        0.00</td>
    <td align="right">      707.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3023.46</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">15-JUN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2847.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      110.96</td>
    <td align="right">      590.97</td>
    <td align="right">      599.78</td>
    <td align="right">     1771.12</td>
    <td align="right">        0.00</td>
    <td align="right">      155.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -380.87</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">18-JUL-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3021.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      111.02</td>
    <td align="right">      590.97</td>
    <td align="right">      599.78</td>
    <td align="right">     1778.37</td>
    <td align="right">        0.00</td>
    <td align="right">      186.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -245.14</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">21-JUL-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -17068.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1833.66</td>
    <td align="right">    11821.38</td>
    <td align="right">     7872.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4458.48</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">21-JUL-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -31875.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1923.24</td>
    <td align="right">    10456.19</td>
    <td align="right">    25889.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6392.81</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">19-JUL-16:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -867121.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    54858.00</td>
    <td align="right">   445952.01</td>
    <td align="right">   318306.58</td>
    <td align="right">   103412.94</td>
    <td align="right">        0.00</td>
    <td align="right">    19476.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -459.97</td>
    <td align="right">        0.00</td>
    <td align="right">   -74425.36</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">17-JAN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16699.73</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      114.08</td>
    <td align="right">     2490.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -513.89</td>
    <td align="right">   -18790.57</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">17-JAN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18484.35</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      114.08</td>
    <td align="right">     2490.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -517.37</td>
    <td align="right">   -20571.72</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">06-FEB-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    23857.88</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      100.58</td>
    <td align="right">     2195.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1252.55</td>
    <td align="right">   -24901.75</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">02-JAN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      866.35</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.62</td>
    <td align="right">     2480.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -320.78</td>
    <td align="right">    -3139.67</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">02-JAN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      376.12</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.61</td>
    <td align="right">     2480.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -321.04</td>
    <td align="right">    -2649.18</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">02-JAN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      952.65</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.61</td>
    <td align="right">     2480.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -321.04</td>
    <td align="right">    -3225.71</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">02-JAN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      436.43</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.62</td>
    <td align="right">     2480.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -321.26</td>
    <td align="right">    -2709.26</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">06-FEB-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    50888.17</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1391.60</td>
    <td align="right">     5794.36</td>
    <td align="right">     3748.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3949.46</td>
    <td align="right">        0.00</td>
    <td align="right">    -3707.38</td>
    <td align="right">   -54165.94</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">02-JAN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13154.17</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      328.02</td>
    <td align="right">     6631.52</td>
    <td align="right">     9038.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1632.81</td>
    <td align="right">        0.00</td>
    <td align="right">     -790.53</td>
    <td align="right">   -26728.86</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1</td>
    <td align="right">27-JAN-04:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      241.60</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      197.07</td>
    <td align="right">      576.23</td>
    <td align="right">      599.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -728.80</td>
    <td align="right">     -885.89</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      500.12</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      197.20</td>
    <td align="right">      576.23</td>
    <td align="right">      599.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -769.57</td>
    <td align="right">    -1103.76</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2002.21</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      185.09</td>
    <td align="right">     2160.87</td>
    <td align="right">     1686.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2779.57</td>
    <td align="right">        0.00</td>
    <td align="right">    -1651.12</td>
    <td align="right">    -1604.36</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1719.71</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.32</td>
    <td align="right">      576.23</td>
    <td align="right">      449.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1247.73</td>
    <td align="right">        0.00</td>
    <td align="right">     -770.15</td>
    <td align="right">     -777.23</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">07-JAN-04:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2016.72</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      221.94</td>
    <td align="right">     2593.04</td>
    <td align="right">     2024.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3518.95</td>
    <td align="right">        0.00</td>
    <td align="right">    -1936.98</td>
    <td align="right">    -1400.03</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">06-FEB-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    68561.51</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1013.60</td>
    <td align="right">     4261.46</td>
    <td align="right">     8080.43</td>
    <td align="right">        0.00</td>
    <td align="right">      990.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3994.17</td>
    <td align="right">   -78913.50</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1</td>
    <td align="right">17-JAN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    64697.09</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      391.47</td>
    <td align="right">     6959.63</td>
    <td align="right">      796.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2836.80</td>
    <td align="right">        0.00</td>
    <td align="right">    -2356.71</td>
    <td align="right">   -67651.08</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5</td>
    <td align="right">06-FEB-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    48277.34</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      276.21</td>
    <td align="right">     4900.82</td>
    <td align="right">     5821.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1676.92</td>
    <td align="right">   -57599.13</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">30-JAN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    35068.26</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      268.82</td>
    <td align="right">     4769.55</td>
    <td align="right">     5665.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3438.29</td>
    <td align="right">        0.00</td>
    <td align="right">    -2544.53</td>
    <td align="right">   -39789.55</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">07-JAN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10250.06</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       97.43</td>
    <td align="right">      539.03</td>
    <td align="right">      374.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1952.51</td>
    <td align="right">        0.00</td>
    <td align="right">    -1225.98</td>
    <td align="right">    -8082.99</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">18-DEC-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6569.50</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.92</td>
    <td align="right">      431.11</td>
    <td align="right">      299.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1015.58</td>
    <td align="right">        0.00</td>
    <td align="right">     -661.75</td>
    <td align="right">    -5701.08</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">07-JAN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    34808.86</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      486.94</td>
    <td align="right">     2694.42</td>
    <td align="right">     1874.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4532.53</td>
    <td align="right">        0.00</td>
    <td align="right">    -2765.72</td>
    <td align="right">   -32566.28</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">07-JAN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10098.76</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       97.39</td>
    <td align="right">      538.88</td>
    <td align="right">      374.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1940.80</td>
    <td align="right">        0.00</td>
    <td align="right">    -1222.83</td>
    <td align="right">    -7946.27</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">07-JAN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10421.51</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      116.88</td>
    <td align="right">      646.66</td>
    <td align="right">      449.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1956.45</td>
    <td align="right">        0.00</td>
    <td align="right">    -1321.74</td>
    <td align="right">    -8356.70</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">27-JAN-04:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5842.45</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      370.00</td>
    <td align="right">     2462.40</td>
    <td align="right">     2249.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6035.89</td>
    <td align="right">        0.00</td>
    <td align="right">    -3128.67</td>
    <td align="right">    -1759.47</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">27-JAN-04:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5963.51</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      370.13</td>
    <td align="right">     2462.40</td>
    <td align="right">     2249.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6097.67</td>
    <td align="right">        0.00</td>
    <td align="right">    -3131.74</td>
    <td align="right">    -1815.82</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">27-JAN-06:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2249.38</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      100.20</td>
    <td align="right">      574.56</td>
    <td align="right">      374.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1598.50</td>
    <td align="right">        0.00</td>
    <td align="right">     -860.42</td>
    <td align="right">     -840.08</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">27-JAN-06:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2275.10</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      100.19</td>
    <td align="right">      574.56</td>
    <td align="right">      374.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1615.04</td>
    <td align="right">        0.00</td>
    <td align="right">     -861.06</td>
    <td align="right">     -848.62</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6282.93</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      357.78</td>
    <td align="right">     2380.53</td>
    <td align="right">     2174.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5442.46</td>
    <td align="right">        0.00</td>
    <td align="right">    -3194.96</td>
    <td align="right">    -2558.23</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6342.36</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      357.65</td>
    <td align="right">     2380.53</td>
    <td align="right">     2174.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5478.78</td>
    <td align="right">        0.00</td>
    <td align="right">    -3196.31</td>
    <td align="right">    -2579.86</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2444.85</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       61.67</td>
    <td align="right">      410.40</td>
    <td align="right">      374.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1443.94</td>
    <td align="right">        0.00</td>
    <td align="right">     -881.37</td>
    <td align="right">     -966.47</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">08-JAN-03:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2457.65</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       61.67</td>
    <td align="right">      410.40</td>
    <td align="right">      374.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1456.75</td>
    <td align="right">        0.00</td>
    <td align="right">     -881.59</td>
    <td align="right">     -966.26</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7284.09</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      370.12</td>
    <td align="right">     2462.40</td>
    <td align="right">     2249.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5552.81</td>
    <td align="right">        0.00</td>
    <td align="right">    -3303.33</td>
    <td align="right">    -3509.65</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7381.69</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      370.08</td>
    <td align="right">     2462.40</td>
    <td align="right">     2249.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5602.88</td>
    <td align="right">        0.00</td>
    <td align="right">    -3306.03</td>
    <td align="right">    -3554.44</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">27-JAN-06:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2058.66</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      459.65</td>
    <td align="right">      299.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1412.69</td>
    <td align="right">        0.00</td>
    <td align="right">     -752.73</td>
    <td align="right">     -732.98</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">27-JAN-06:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2090.94</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.21</td>
    <td align="right">      459.65</td>
    <td align="right">      299.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1429.26</td>
    <td align="right">        0.00</td>
    <td align="right">     -753.45</td>
    <td align="right">     -747.98</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6198.01</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      357.66</td>
    <td align="right">     2380.53</td>
    <td align="right">     2174.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5396.58</td>
    <td align="right">        0.00</td>
    <td align="right">    -3193.94</td>
    <td align="right">    -2520.09</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6338.61</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      357.75</td>
    <td align="right">     2380.53</td>
    <td align="right">     2174.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5443.65</td>
    <td align="right">        0.00</td>
    <td align="right">    -3197.20</td>
    <td align="right">    -2610.45</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2183.87</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.33</td>
    <td align="right">      328.32</td>
    <td align="right">      299.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1255.13</td>
    <td align="right">        0.00</td>
    <td align="right">     -770.95</td>
    <td align="right">     -835.33</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2208.37</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.34</td>
    <td align="right">      328.32</td>
    <td align="right">      299.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1266.54</td>
    <td align="right">        0.00</td>
    <td align="right">     -771.71</td>
    <td align="right">     -847.67</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">06-FEB-05:02</td>
    <td align="right">  -132951.59</td>
    <td align="right">   132951.59</td>
    <td align="right">   475698.96</td>
    <td align="right">  -132951.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    23960.89</td>
    <td align="right">   213179.16</td>
    <td align="right">   149552.55</td>
    <td align="right">        0.00</td>
    <td align="right">      990.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -98080.13</td>
    <td align="right">        0.00</td>
    <td align="right">   -85034.33</td>
    <td align="right">  -547316.18</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    18:31:54</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">CAV_1</td>
    <td align="right">     16.9952</td>
    <td align="right">      0.0000</td>
    <td align="right">    157.3669</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     16.9952</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAV_2</td>
    <td align="right">     15.9178</td>
    <td align="right">      0.0000</td>
    <td align="right">     41.2349</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     15.9178</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_1</td>
    <td align="right">     28.8648</td>
    <td align="right">      0.0000</td>
    <td align="right">    224.4898</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.9604</td>
    <td align="right">     28.1363</td>
    <td align="right">      0.0697</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.9604</td>
    <td align="right">      0.0697</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_2</td>
    <td align="right">     45.7933</td>
    <td align="right">      0.0000</td>
    <td align="right">    342.3846</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.4899</td>
    <td align="right">     45.3455</td>
    <td align="right">      0.0549</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.4899</td>
    <td align="right">      0.0549</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">CAV_1</td>
    <td align="right">     16.9952</td>
    <td align="right">      0.0000</td>
    <td align="right">    157.3669</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     16.9952</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAV_2</td>
    <td align="right">     15.9178</td>
    <td align="right">      0.0000</td>
    <td align="right">     41.2349</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     15.9178</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_1</td>
    <td align="right">     13.5351</td>
    <td align="right">      0.0000</td>
    <td align="right">    224.4898</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.9604</td>
    <td align="right">     13.5351</td>
    <td align="right">      0.3784</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.9604</td>
    <td align="right">      0.1448</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_2</td>
    <td align="right">     20.8855</td>
    <td align="right">      0.0000</td>
    <td align="right">    342.3846</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.4899</td>
    <td align="right">     20.8855</td>
    <td align="right">      0.2624</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.4899</td>
    <td align="right">      0.1192</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">VAV_1</td>
    <td align="right">    0.010000</td>
    <td align="right">    100.5885</td>
    <td align="right">    0.000000</td>
    <td align="right">     3739.35</td>
    <td align="right">      1.0059</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0059</td>
    <td align="right">       1.000</td>
    <td align="right">      1.0059</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">VAV_1</td>
    <td align="right">    0.000000</td>
    <td align="right">      6.1455</td>
    <td align="right">    0.000250</td>
    <td align="right">      569.03</td>
    <td align="right">      0.1423</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1423</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1423</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">VAV_1</td>
    <td align="right">    0.000000</td>
    <td align="right">      6.1455</td>
    <td align="right">    0.000250</td>
    <td align="right">      569.03</td>
    <td align="right">      0.1423</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1423</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1423</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">VAV_2</td>
    <td align="right">    0.000000</td>
    <td align="right">      5.4181</td>
    <td align="right">    0.000250</td>
    <td align="right">      501.68</td>
    <td align="right">      0.1254</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1254</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1254</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">VAV_2</td>
    <td align="right">    0.000000</td>
    <td align="right">      6.1205</td>
    <td align="right">    0.000250</td>
    <td align="right">      566.71</td>
    <td align="right">      0.1417</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1417</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1417</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">VAV_2</td>
    <td align="right">    0.000000</td>
    <td align="right">      6.1205</td>
    <td align="right">    0.000250</td>
    <td align="right">      566.71</td>
    <td align="right">      0.1417</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1417</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1417</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">VAV_2</td>
    <td align="right">    0.000000</td>
    <td align="right">      6.1205</td>
    <td align="right">    0.000250</td>
    <td align="right">      566.71</td>
    <td align="right">      0.1417</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1417</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1417</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">VAV_2</td>
    <td align="right">    0.000000</td>
    <td align="right">      6.1205</td>
    <td align="right">    0.000250</td>
    <td align="right">      566.71</td>
    <td align="right">      0.1417</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1417</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1417</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">VAV_2</td>
    <td align="right">    0.010000</td>
    <td align="right">     74.9726</td>
    <td align="right">    0.000000</td>
    <td align="right">      696.77</td>
    <td align="right">      0.7497</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.7497</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7497</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">CAV_1</td>
    <td align="right">    0.000000</td>
    <td align="right">     23.9688</td>
    <td align="right">    0.000000</td>
    <td align="right">      111.48</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">CAV_1</td>
    <td align="right">    0.000000</td>
    <td align="right">     23.9688</td>
    <td align="right">    0.000000</td>
    <td align="right">      111.48</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">VAV_1</td>
    <td align="right">    0.010000</td>
    <td align="right">     17.6692</td>
    <td align="right">    0.000000</td>
    <td align="right">     1235.61</td>
    <td align="right">      0.1767</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1767</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1767</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1</td>
    <td align="right">CAV_1</td>
    <td align="right">    0.000000</td>
    <td align="right">      5.9922</td>
    <td align="right">    0.000000</td>
    <td align="right">       27.87</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1</td>
    <td align="right">CAV_1</td>
    <td align="right">    0.000000</td>
    <td align="right">      5.9922</td>
    <td align="right">    0.000000</td>
    <td align="right">       27.87</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">CAV_1</td>
    <td align="right">    0.000000</td>
    <td align="right">     23.9688</td>
    <td align="right">    0.000000</td>
    <td align="right">      111.48</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">VAV_2</td>
    <td align="right">    0.000000</td>
    <td align="right">     33.2464</td>
    <td align="right">    0.000000</td>
    <td align="right">      617.96</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">VAV_1</td>
    <td align="right">    0.010000</td>
    <td align="right">      9.5634</td>
    <td align="right">    0.000000</td>
    <td align="right">      668.77</td>
    <td align="right">      0.0956</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0956</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0956</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">CAV_1</td>
    <td align="right">    0.000000</td>
    <td align="right">      5.6229</td>
    <td align="right">    0.000000</td>
    <td align="right">      104.52</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">CAV_2</td>
    <td align="right">    0.000000</td>
    <td align="right">      1.4995</td>
    <td align="right">    0.000000</td>
    <td align="right">       27.87</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">VAV_1</td>
    <td align="right">    0.000000</td>
    <td align="right">      6.7475</td>
    <td align="right">    0.000000</td>
    <td align="right">      125.42</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">VAV_2</td>
    <td align="right">    0.000000</td>
    <td align="right">     49.9817</td>
    <td align="right">    0.000000</td>
    <td align="right">      929.03</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">VAV_1</td>
    <td align="right">    0.000000</td>
    <td align="right">     14.2448</td>
    <td align="right">    0.000000</td>
    <td align="right">      264.77</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">VAV_2</td>
    <td align="right">    0.000000</td>
    <td align="right">     14.2448</td>
    <td align="right">    0.000000</td>
    <td align="right">      264.77</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1</td>
    <td align="right">VAV_1</td>
    <td align="right">    0.010000</td>
    <td align="right">     21.0898</td>
    <td align="right">    0.000000</td>
    <td align="right">     1474.81</td>
    <td align="right">      0.2109</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2109</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2109</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3</td>
    <td align="right">VAV_2</td>
    <td align="right">    0.010000</td>
    <td align="right">     12.9530</td>
    <td align="right">    0.000000</td>
    <td align="right">      905.80</td>
    <td align="right">      0.1295</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1295</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1295</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4</td>
    <td align="right">VAV_2</td>
    <td align="right">    0.010000</td>
    <td align="right">     12.9530</td>
    <td align="right">    0.000000</td>
    <td align="right">      905.80</td>
    <td align="right">      0.1295</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1295</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1295</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5</td>
    <td align="right">VAV_2</td>
    <td align="right">    0.010000</td>
    <td align="right">     14.8793</td>
    <td align="right">    0.000000</td>
    <td align="right">     1040.51</td>
    <td align="right">      0.1488</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1488</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1488</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">CAV_2</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.9989</td>
    <td align="right">    0.000000</td>
    <td align="right">       55.74</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">CAV_2</td>
    <td align="right">    0.000000</td>
    <td align="right">     14.9945</td>
    <td align="right">    0.000000</td>
    <td align="right">      278.71</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">CAV_2</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.9989</td>
    <td align="right">    0.000000</td>
    <td align="right">       55.74</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">CAV_2</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.9956</td>
    <td align="right">    0.000000</td>
    <td align="right">      222.97</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">VAV_1</td>
    <td align="right">    0.010000</td>
    <td align="right">     14.4808</td>
    <td align="right">    0.000000</td>
    <td align="right">     1012.64</td>
    <td align="right">      0.1448</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1448</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1448</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">VAV_2</td>
    <td align="right">    0.010000</td>
    <td align="right">      5.2481</td>
    <td align="right">    0.000000</td>
    <td align="right">       69.70</td>
    <td align="right">      0.0525</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0525</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0525</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">VAV_1</td>
    <td align="right">    0.010000</td>
    <td align="right">      4.1974</td>
    <td align="right">    0.000000</td>
    <td align="right">       55.74</td>
    <td align="right">      0.0420</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0420</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0420</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">VAV_2</td>
    <td align="right">    0.010000</td>
    <td align="right">     26.2335</td>
    <td align="right">    0.000000</td>
    <td align="right">      348.39</td>
    <td align="right">      0.2623</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2623</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2623</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">VAV_2</td>
    <td align="right">    0.010000</td>
    <td align="right">      5.2467</td>
    <td align="right">    0.000000</td>
    <td align="right">       69.68</td>
    <td align="right">      0.0525</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0525</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0525</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">VAV_2</td>
    <td align="right">    0.010000</td>
    <td align="right">      6.2960</td>
    <td align="right">    0.000000</td>
    <td align="right">       83.61</td>
    <td align="right">      0.0630</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0630</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0630</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">CAV_1</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.2459</td>
    <td align="right">    0.000000</td>
    <td align="right">      209.03</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">VAV_1</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.2459</td>
    <td align="right">    0.000000</td>
    <td align="right">      209.03</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">CAV_2</td>
    <td align="right">    0.000000</td>
    <td align="right">      1.8743</td>
    <td align="right">    0.000000</td>
    <td align="right">       34.84</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">VAV_2</td>
    <td align="right">    0.000000</td>
    <td align="right">      1.8743</td>
    <td align="right">    0.000000</td>
    <td align="right">       34.84</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">VAV_1</td>
    <td align="right">    0.000000</td>
    <td align="right">     10.8720</td>
    <td align="right">    0.000000</td>
    <td align="right">      202.08</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">CAV_1</td>
    <td align="right">    0.000000</td>
    <td align="right">     10.8720</td>
    <td align="right">    0.000000</td>
    <td align="right">      202.08</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">VAV_2</td>
    <td align="right">    0.000000</td>
    <td align="right">      1.8743</td>
    <td align="right">    0.000000</td>
    <td align="right">       34.84</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">CAV_2</td>
    <td align="right">    0.000000</td>
    <td align="right">      1.8743</td>
    <td align="right">    0.000000</td>
    <td align="right">       34.84</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">CAV_1</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.2459</td>
    <td align="right">    0.000000</td>
    <td align="right">      209.03</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">CAV_1</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.2459</td>
    <td align="right">    0.000000</td>
    <td align="right">      209.03</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">CAV_2</td>
    <td align="right">    0.000000</td>
    <td align="right">      1.4995</td>
    <td align="right">    0.000000</td>
    <td align="right">       27.87</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">CAV_1</td>
    <td align="right">    0.000000</td>
    <td align="right">      1.4995</td>
    <td align="right">    0.000000</td>
    <td align="right">       27.87</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">CAV_1</td>
    <td align="right">    0.000000</td>
    <td align="right">     10.8720</td>
    <td align="right">    0.000000</td>
    <td align="right">      202.08</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">CAV_1</td>
    <td align="right">    0.000000</td>
    <td align="right">     10.8720</td>
    <td align="right">    0.000000</td>
    <td align="right">      202.08</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">CAV_2</td>
    <td align="right">    0.000000</td>
    <td align="right">      1.4995</td>
    <td align="right">    0.000000</td>
    <td align="right">       27.87</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">VAV_1</td>
    <td align="right">    0.000000</td>
    <td align="right">      1.4995</td>
    <td align="right">    0.000000</td>
    <td align="right">       27.87</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">VAV_2</td>
    <td align="right">    0.008000</td>
    <td align="right">     26.2404</td>
    <td align="right">    0.000000</td>
    <td align="right">      487.74</td>
    <td align="right">      0.2099</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2099</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2099</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">VAV_2</td>
    <td align="right">    0.000000</td>
    <td align="right">     26.2404</td>
    <td align="right">    0.000000</td>
    <td align="right">      487.74</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAV_1</td>
    <td align="right">    0.000000</td>
    <td align="right">      157.37</td>
    <td align="right">    0.000000</td>
    <td align="right">   1755.9223</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CAV_2</td>
    <td align="right">    0.000000</td>
    <td align="right">       41.23</td>
    <td align="right">    0.000000</td>
    <td align="right">    766.4501</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">VAV_1</td>
    <td align="right">    0.007465</td>
    <td align="right">      224.49</td>
    <td align="right">    0.000028</td>
    <td align="right">  10154.1613</td>
    <td align="right">      1.9604</td>
    <td align="right">      1.9604</td>
    <td align="right">      1.9604</td>
  </tr>
  <tr>
    <td align="right">VAV_2</td>
    <td align="right">    0.005251</td>
    <td align="right">      342.38</td>
    <td align="right">    0.000071</td>
    <td align="right">   9745.7064</td>
    <td align="right">      2.4899</td>
    <td align="right">      2.4899</td>
    <td align="right">      2.4899</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      5.4039</td>
    <td align="right">      5.4039</td>
    <td align="right">      1.6212</td>
    <td align="right">      1.0059</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.0257</td>
    <td align="right">      1.0257</td>
    <td align="right">      0.3077</td>
    <td align="right">      0.1423</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.3493</td>
    <td align="right">      1.3493</td>
    <td align="right">      0.4048</td>
    <td align="right">      0.1423</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.3001</td>
    <td align="right">      1.3001</td>
    <td align="right">      0.3900</td>
    <td align="right">      0.1254</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.3438</td>
    <td align="right">      1.3438</td>
    <td align="right">      0.4031</td>
    <td align="right">      0.1417</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.3438</td>
    <td align="right">      1.3438</td>
    <td align="right">      0.4031</td>
    <td align="right">      0.1417</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.3438</td>
    <td align="right">      1.3438</td>
    <td align="right">      0.4031</td>
    <td align="right">      0.1417</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.3438</td>
    <td align="right">      1.3438</td>
    <td align="right">      0.4031</td>
    <td align="right">      0.1417</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      3.8816</td>
    <td align="right">      3.8816</td>
    <td align="right">      1.1645</td>
    <td align="right">      0.7497</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">CAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.5861</td>
    <td align="right">      1.5861</td>
    <td align="right">      1.5861</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">CAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.5861</td>
    <td align="right">      1.5861</td>
    <td align="right">      1.5861</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      4.1801</td>
    <td align="right">      4.1801</td>
    <td align="right">      1.2540</td>
    <td align="right">      0.1767</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1</td>
    <td align="right">CAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.3965</td>
    <td align="right">      0.3965</td>
    <td align="right">      0.3965</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1</td>
    <td align="right">CAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.3965</td>
    <td align="right">      0.3965</td>
    <td align="right">      0.3965</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">CAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.5861</td>
    <td align="right">      1.5861</td>
    <td align="right">      1.5861</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      4.6625</td>
    <td align="right">      4.6625</td>
    <td align="right">      4.6625</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.4675</td>
    <td align="right">      2.4675</td>
    <td align="right">      0.7402</td>
    <td align="right">      0.0956</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">CAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.8744</td>
    <td align="right">      0.8744</td>
    <td align="right">      0.8744</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">CAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.3498</td>
    <td align="right">      0.3498</td>
    <td align="right">      0.3498</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.5667</td>
    <td align="right">      1.5667</td>
    <td align="right">      1.5667</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      3.0908</td>
    <td align="right">      3.0908</td>
    <td align="right">      3.0908</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.8820</td>
    <td align="right">      1.8820</td>
    <td align="right">      1.8820</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.8820</td>
    <td align="right">      1.8820</td>
    <td align="right">      1.8820</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      4.0597</td>
    <td align="right">      4.0597</td>
    <td align="right">      1.2179</td>
    <td align="right">      0.2109</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.4470</td>
    <td align="right">      2.4470</td>
    <td align="right">      0.7341</td>
    <td align="right">      0.1295</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.4921</td>
    <td align="right">      2.4921</td>
    <td align="right">      0.7476</td>
    <td align="right">      0.1295</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      3.5741</td>
    <td align="right">      3.5741</td>
    <td align="right">      1.0722</td>
    <td align="right">      0.1488</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">CAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.3675</td>
    <td align="right">      1.3675</td>
    <td align="right">      1.3675</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">CAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      6.7025</td>
    <td align="right">      6.7025</td>
    <td align="right">      6.7025</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">CAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.3323</td>
    <td align="right">      1.3323</td>
    <td align="right">      1.3323</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">CAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      5.0050</td>
    <td align="right">      5.0050</td>
    <td align="right">      5.0050</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      3.0450</td>
    <td align="right">      3.0450</td>
    <td align="right">      0.9135</td>
    <td align="right">      0.1448</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6140</td>
    <td align="right">      0.6140</td>
    <td align="right">      0.1842</td>
    <td align="right">      0.0525</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.3683</td>
    <td align="right">      0.3683</td>
    <td align="right">      0.1105</td>
    <td align="right">      0.0420</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.6161</td>
    <td align="right">      2.6161</td>
    <td align="right">      0.7848</td>
    <td align="right">      0.2623</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5944</td>
    <td align="right">      0.5944</td>
    <td align="right">      0.1783</td>
    <td align="right">      0.0525</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5440</td>
    <td align="right">      0.5440</td>
    <td align="right">      0.1632</td>
    <td align="right">      0.0630</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">CAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.4868</td>
    <td align="right">      1.4868</td>
    <td align="right">      1.4868</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.4868</td>
    <td align="right">      1.4868</td>
    <td align="right">      1.4868</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">CAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.3000</td>
    <td align="right">      0.3000</td>
    <td align="right">      0.3000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2990</td>
    <td align="right">      0.2990</td>
    <td align="right">      0.2990</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.7449</td>
    <td align="right">      1.7449</td>
    <td align="right">      1.7449</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">CAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.7382</td>
    <td align="right">      1.7382</td>
    <td align="right">      1.7382</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2763</td>
    <td align="right">      0.2763</td>
    <td align="right">      0.2763</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">CAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2756</td>
    <td align="right">      0.2756</td>
    <td align="right">      0.2756</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">CAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.4868</td>
    <td align="right">      1.4868</td>
    <td align="right">      1.4868</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">CAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.4868</td>
    <td align="right">      1.4868</td>
    <td align="right">      1.4868</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">CAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2992</td>
    <td align="right">      0.2992</td>
    <td align="right">      0.2992</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">CAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2977</td>
    <td align="right">      0.2977</td>
    <td align="right">      0.2977</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">CAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.0412</td>
    <td align="right">      2.0412</td>
    <td align="right">      2.0412</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">CAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.0318</td>
    <td align="right">      2.0318</td>
    <td align="right">      2.0318</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">CAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2860</td>
    <td align="right">      0.2860</td>
    <td align="right">      0.2860</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2848</td>
    <td align="right">      0.2848</td>
    <td align="right">      0.2848</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      3.4697</td>
    <td align="right">      3.4697</td>
    <td align="right">      1.0409</td>
    <td align="right">      0.2099</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      8.6743</td>
    <td align="right">      8.6743</td>
    <td align="right">      2.6023</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">CAV_1</td>
    <td align="right">     16.9952</td>
    <td align="right">     16.9952</td>
    <td align="right">     16.9952</td>
    <td align="right">     16.9952</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CAV_2</td>
    <td align="right">     15.9178</td>
    <td align="right">     15.9178</td>
    <td align="right">     15.9178</td>
    <td align="right">     15.9178</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">VAV_1</td>
    <td align="right">     28.8648</td>
    <td align="right">     28.1363</td>
    <td align="right">     28.8648</td>
    <td align="right">     13.5351</td>
    <td align="right">      1.9604</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">VAV_2</td>
    <td align="right">     45.7933</td>
    <td align="right">     45.3455</td>
    <td align="right">     45.7933</td>
    <td align="right">     20.8855</td>
    <td align="right">      2.4899</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.6212</td>
    <td align="right">      1.6212</td>
    <td align="right">      1.6212</td>
    <td align="right">      1.0059</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.3077</td>
    <td align="right">      0.3077</td>
    <td align="right">      0.3077</td>
    <td align="right">      0.1423</td>
    <td align="right">      0.2456</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.4048</td>
    <td align="right">      0.4048</td>
    <td align="right">      0.4048</td>
    <td align="right">      0.1423</td>
    <td align="right">      0.2452</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.3900</td>
    <td align="right">      0.3900</td>
    <td align="right">      0.3900</td>
    <td align="right">      0.1254</td>
    <td align="right">      0.1318</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.4031</td>
    <td align="right">      0.4031</td>
    <td align="right">      0.4031</td>
    <td align="right">      0.1417</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.4031</td>
    <td align="right">      0.4031</td>
    <td align="right">      0.4031</td>
    <td align="right">      0.1417</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.4031</td>
    <td align="right">      0.4031</td>
    <td align="right">      0.4031</td>
    <td align="right">      0.1417</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.4031</td>
    <td align="right">      0.4031</td>
    <td align="right">      0.4031</td>
    <td align="right">      0.1417</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.1645</td>
    <td align="right">      1.1645</td>
    <td align="right">      1.1645</td>
    <td align="right">      0.7497</td>
    <td align="right">      0.4646</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">CAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.5861</td>
    <td align="right">      1.5861</td>
    <td align="right">      1.5861</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">CAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.5861</td>
    <td align="right">      1.5861</td>
    <td align="right">      1.5861</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.2540</td>
    <td align="right">      1.2540</td>
    <td align="right">      1.2540</td>
    <td align="right">      0.1767</td>
    <td align="right">      0.4009</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1</td>
    <td align="right">CAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.3965</td>
    <td align="right">      0.3965</td>
    <td align="right">      0.3965</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1</td>
    <td align="right">CAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.3965</td>
    <td align="right">      0.3965</td>
    <td align="right">      0.3965</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">CAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.5861</td>
    <td align="right">      1.5861</td>
    <td align="right">      1.5861</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      4.6625</td>
    <td align="right">      4.6625</td>
    <td align="right">      4.6625</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7402</td>
    <td align="right">      0.7402</td>
    <td align="right">      0.7402</td>
    <td align="right">      0.0956</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">CAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.8744</td>
    <td align="right">      0.8744</td>
    <td align="right">      0.8744</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">CAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.3498</td>
    <td align="right">      0.3498</td>
    <td align="right">      0.3498</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.5667</td>
    <td align="right">      1.5667</td>
    <td align="right">      1.5667</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      3.0908</td>
    <td align="right">      3.0908</td>
    <td align="right">      3.0908</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.8820</td>
    <td align="right">      1.8820</td>
    <td align="right">      1.8820</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.8820</td>
    <td align="right">      1.8820</td>
    <td align="right">      1.8820</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.2179</td>
    <td align="right">      1.2179</td>
    <td align="right">      1.2179</td>
    <td align="right">      0.2109</td>
    <td align="right">      0.0940</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7341</td>
    <td align="right">      0.7341</td>
    <td align="right">      0.7341</td>
    <td align="right">      0.1295</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7476</td>
    <td align="right">      0.7476</td>
    <td align="right">      0.7476</td>
    <td align="right">      0.1295</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.0722</td>
    <td align="right">      1.0722</td>
    <td align="right">      1.0722</td>
    <td align="right">      0.1488</td>
    <td align="right">      0.0979</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">CAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.3675</td>
    <td align="right">      1.3675</td>
    <td align="right">      1.3675</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">CAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      6.7025</td>
    <td align="right">      6.7025</td>
    <td align="right">      6.7025</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">CAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.3323</td>
    <td align="right">      1.3323</td>
    <td align="right">      1.3323</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">CAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      5.0050</td>
    <td align="right">      5.0050</td>
    <td align="right">      5.0050</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.9135</td>
    <td align="right">      0.9135</td>
    <td align="right">      0.9135</td>
    <td align="right">      0.1448</td>
    <td align="right">      0.1383</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1842</td>
    <td align="right">      0.1842</td>
    <td align="right">      0.1842</td>
    <td align="right">      0.0525</td>
    <td align="right">      0.1354</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1105</td>
    <td align="right">      0.1105</td>
    <td align="right">      0.1105</td>
    <td align="right">      0.0420</td>
    <td align="right">      0.1564</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7848</td>
    <td align="right">      0.7848</td>
    <td align="right">      0.7848</td>
    <td align="right">      0.2623</td>
    <td align="right">      0.2334</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1783</td>
    <td align="right">      0.1783</td>
    <td align="right">      0.1783</td>
    <td align="right">      0.0525</td>
    <td align="right">      0.1356</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1632</td>
    <td align="right">      0.1632</td>
    <td align="right">      0.1632</td>
    <td align="right">      0.0630</td>
    <td align="right">      0.1357</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">CAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.4868</td>
    <td align="right">      1.4868</td>
    <td align="right">      1.4868</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.4868</td>
    <td align="right">      1.4868</td>
    <td align="right">      1.4868</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">CAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.3000</td>
    <td align="right">      0.3000</td>
    <td align="right">      0.3000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2990</td>
    <td align="right">      0.2990</td>
    <td align="right">      0.2990</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.7449</td>
    <td align="right">      1.7449</td>
    <td align="right">      1.7449</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">CAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.7382</td>
    <td align="right">      1.7382</td>
    <td align="right">      1.7382</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2763</td>
    <td align="right">      0.2763</td>
    <td align="right">      0.2763</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">CAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2756</td>
    <td align="right">      0.2756</td>
    <td align="right">      0.2756</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">CAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.4868</td>
    <td align="right">      1.4868</td>
    <td align="right">      1.4868</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">CAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.4868</td>
    <td align="right">      1.4868</td>
    <td align="right">      1.4868</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">CAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2992</td>
    <td align="right">      0.2992</td>
    <td align="right">      0.2992</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">CAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2977</td>
    <td align="right">      0.2977</td>
    <td align="right">      0.2977</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">CAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.0412</td>
    <td align="right">      2.0412</td>
    <td align="right">      2.0412</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">CAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.0318</td>
    <td align="right">      2.0318</td>
    <td align="right">      2.0318</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">CAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2860</td>
    <td align="right">      0.2860</td>
    <td align="right">      0.2860</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2848</td>
    <td align="right">      0.2848</td>
    <td align="right">      0.2848</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.0409</td>
    <td align="right">      1.0409</td>
    <td align="right">      1.0409</td>
    <td align="right">      0.2099</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.6023</td>
    <td align="right">      2.6023</td>
    <td align="right">      2.6023</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">CAV_1</td>
    <td align="right">     16.9952</td>
    <td align="right">     16.9952</td>
    <td align="right">     16.9952</td>
    <td align="right">     16.9952</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CAV_2</td>
    <td align="right">     15.9178</td>
    <td align="right">     15.9178</td>
    <td align="right">     15.9178</td>
    <td align="right">     15.9178</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">VAV_1</td>
    <td align="right">     13.5351</td>
    <td align="right">     13.5351</td>
    <td align="right">     13.5351</td>
    <td align="right">     13.5351</td>
    <td align="right">      1.9604</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">VAV_2</td>
    <td align="right">     20.8855</td>
    <td align="right">     20.8855</td>
    <td align="right">     20.8855</td>
    <td align="right">     20.8855</td>
    <td align="right">      2.4899</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    18:31:54</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUNPERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">    22422.24</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">     3739.35</td>
    <td align="right">     3739.35</td>
    <td align="right">0.00</td>
    <td align="right">      150.16</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">      569.03</td>
    <td align="right">      569.03</td>
    <td align="right">0.00</td>
    <td align="right">      150.16</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">      569.03</td>
    <td align="right">      569.03</td>
    <td align="right">0.00</td>
    <td align="right">      150.16</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">      501.68</td>
    <td align="right">      501.68</td>
    <td align="right">0.00</td>
    <td align="right">      150.16</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">      566.71</td>
    <td align="right">      566.71</td>
    <td align="right">0.00</td>
    <td align="right">      150.16</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">      566.71</td>
    <td align="right">      566.71</td>
    <td align="right">0.00</td>
    <td align="right">      150.16</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">      566.71</td>
    <td align="right">      566.71</td>
    <td align="right">0.00</td>
    <td align="right">      150.16</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">      566.71</td>
    <td align="right">      566.71</td>
    <td align="right">0.00</td>
    <td align="right">      150.16</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">      696.77</td>
    <td align="right">      696.77</td>
    <td align="right">0.00</td>
    <td align="right">      150.16</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">       27.87</td>
    <td align="right">       27.87</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">       27.87</td>
    <td align="right">       27.87</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">     1235.61</td>
    <td align="right">     1235.61</td>
    <td align="right">0.00</td>
    <td align="right">      150.16</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1</td>
    <td align="right">       27.87</td>
    <td align="right">       27.87</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1</td>
    <td align="right">       27.87</td>
    <td align="right">       27.87</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">       27.87</td>
    <td align="right">       27.87</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">      617.96</td>
    <td align="right">      617.96</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">      668.77</td>
    <td align="right">      668.77</td>
    <td align="right">0.00</td>
    <td align="right">      150.16</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">       20.90</td>
    <td align="right">       20.90</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">       27.87</td>
    <td align="right">       27.87</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">       20.90</td>
    <td align="right">       20.90</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">      929.03</td>
    <td align="right">      929.03</td>
    <td align="right">0.00</td>
    <td align="right">      150.16</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">      264.77</td>
    <td align="right">      264.77</td>
    <td align="right">0.00</td>
    <td align="right">      150.16</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">      264.77</td>
    <td align="right">      264.77</td>
    <td align="right">0.00</td>
    <td align="right">      150.16</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1</td>
    <td align="right">     1474.81</td>
    <td align="right">     1474.81</td>
    <td align="right">0.00</td>
    <td align="right">      150.16</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3</td>
    <td align="right">      905.80</td>
    <td align="right">      905.80</td>
    <td align="right">0.00</td>
    <td align="right">      150.16</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4</td>
    <td align="right">      905.80</td>
    <td align="right">      905.80</td>
    <td align="right">0.00</td>
    <td align="right">      150.16</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5</td>
    <td align="right">     1040.51</td>
    <td align="right">     1040.51</td>
    <td align="right">0.00</td>
    <td align="right">      150.16</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">       55.74</td>
    <td align="right">       55.74</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">       55.74</td>
    <td align="right">       55.74</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">       55.74</td>
    <td align="right">       55.74</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">      222.97</td>
    <td align="right">      222.97</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">     1012.64</td>
    <td align="right">     1012.64</td>
    <td align="right">0.00</td>
    <td align="right">      150.16</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">       69.70</td>
    <td align="right">       69.70</td>
    <td align="right">0.00</td>
    <td align="right">      150.16</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">       13.94</td>
    <td align="right">       13.94</td>
    <td align="right">0.00</td>
    <td align="right">      150.16</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">       69.68</td>
    <td align="right">       69.68</td>
    <td align="right">0.00</td>
    <td align="right">      150.16</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">       69.68</td>
    <td align="right">       69.68</td>
    <td align="right">0.00</td>
    <td align="right">      150.16</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">       13.94</td>
    <td align="right">       13.94</td>
    <td align="right">0.00</td>
    <td align="right">      150.16</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">       20.90</td>
    <td align="right">       20.90</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">       20.90</td>
    <td align="right">       20.90</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">       34.84</td>
    <td align="right">       34.84</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">       34.84</td>
    <td align="right">       34.84</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">       20.21</td>
    <td align="right">       20.21</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">       20.21</td>
    <td align="right">       20.21</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">       34.84</td>
    <td align="right">       34.84</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">       34.84</td>
    <td align="right">       34.84</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">       20.90</td>
    <td align="right">       20.90</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">       20.90</td>
    <td align="right">       20.90</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">       27.87</td>
    <td align="right">       27.87</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">       27.87</td>
    <td align="right">       27.87</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">       20.21</td>
    <td align="right">       20.21</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">       20.21</td>
    <td align="right">       20.21</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">       27.87</td>
    <td align="right">       27.87</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">       27.87</td>
    <td align="right">       27.87</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">      487.74</td>
    <td align="right">      487.74</td>
    <td align="right">0.00</td>
    <td align="right">      150.16</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">      487.74</td>
    <td align="right">      487.74</td>
    <td align="right">0.00</td>
    <td align="right">      150.16</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">    22422.24</td>
    <td align="right">    22422.24</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">      307.75</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">       45.50</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      353.25</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right"> PSI_LLF_LOWLOADFACTORSERVICE</td>
    <td align="right">       0.099</td>
    <td align="right">kWh</td>
    <td align="right">kW</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right"> IN_EIAMONTHLYRATEGAS</td>
    <td align="right">       9.350</td>
    <td align="right">MCF</td>
    <td align="right">MCF/Hr</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Fuel Use [GJ]</td>
    <td align="right">Additional Fuel Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13565.51</td>
    <td align="right">  1736642.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heating -- Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">     5224.45</td>
    <td align="right">   472502.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- General</td>
    <td align="right">     8375.01</td>
    <td align="right">   445952.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Exterior Facade Lighting</td>
    <td align="right">      326.95</td>
    <td align="right">    20829.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- MiscPlug</td>
    <td align="right">     5948.31</td>
    <td align="right">   282944.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- KitchenExhFan</td>
    <td align="right">       12.27</td>
    <td align="right">      925.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- MiscElec</td>
    <td align="right">      581.23</td>
    <td align="right">    26240.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- MiscGas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1358.42</td>
    <td align="right">    84970.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Elevators</td>
    <td align="right">     2499.45</td>
    <td align="right">   162962.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- Fan Energy</td>
    <td align="right">     3619.53</td>
    <td align="right">   153341.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- Zone Exhaust Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">     1582.19</td>
    <td align="right">    68466.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- General</td>
    <td align="right">      867.70</td>
    <td align="right">    37310.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Other</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">     1431.68</td>
    <td align="right">   178133.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      761.67</td>
    <td align="right">    72245.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- General</td>
    <td align="right">       53.17</td>
    <td align="right">     5242.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Low Temp Refrigeration</td>
    <td align="right">       41.57</td>
    <td align="right">     6543.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Med Temp Refrigeration</td>
    <td align="right">       87.78</td>
    <td align="right">     3347.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">     6724.32</td>
    <td align="right">    30651.30</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">     1358.42</td>
    <td align="right">    15685.60</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8082.74</td>
    <td align="right">    46336.89</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">   185542.90</td>
    <td align="right">   845755.04</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">    12038.07</td>
    <td align="right">   139003.24</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">   197580.96</td>
    <td align="right">   984758.27</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      373.51</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      233.00</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">      161.43</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      291.76</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">     1367.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     1367.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      605.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       33.97</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      699.56</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      699.56</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       18.07</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       29.28</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       11.27</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        7.81</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        1.64</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       17.05</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       14.87</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours > 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_EXHAUST_SCH</td>
    <td align="right">       3796.</td>
    <td align="right">       3796.</td>
  </tr>
  <tr>
    <td align="right">ADMIN_EQUIP_SCH</td>
    <td align="right">       5344.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ADMIN_LIGHT_SCH</td>
    <td align="right">       3889.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ADMIN_OCC_SCH</td>
    <td align="right">       3469.</td>
    <td align="right">       7965.</td>
  </tr>
  <tr>
    <td align="right">BLDG_ELEVATORS</td>
    <td align="right">       4320.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       3127.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CRITICAL_EQUIP_SCH</td>
    <td align="right">       6789.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CRITICAL_LIGHT_SCH</td>
    <td align="right">       6570.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CRITICAL_OCC_SCH</td>
    <td align="right">       6242.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_QUARTER_ON_SCH</td>
    <td align="right">       2190.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ELEC_EQUIP_SCH</td>
    <td align="right">       2154.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_GAS_EQUIP_SCH</td>
    <td align="right">       1332.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">CAV_OAMINFRACSCHEDULE</td>
    <td align="right">       2891.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">VAV_OAMINFRACSCHEDULE</td>
    <td align="right">       2190.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5_CASE:1_WALKINFREEZER_CASECREDITREDUXSCHED</td>
    <td align="right">       2774.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_SWH_EXTD_SCH</td>
    <td align="right">       4014.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_SWH_SCH</td>
    <td align="right">       2178.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">WATER EQUIPMENT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">WATER EQUIPMENT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">ADMIN_HTGSETP_SCH</td>
    <td align="right">BASEMENT DUALSPSCHED</td>
    <td align="right">January</td>
    <td align="right">       21.10</td>
    <td align="right">         365</td>
    <td align="right">       18.30</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ADMIN_CLGSETP_SCH</td>
    <td align="right">BASEMENT DUALSPSCHED</td>
    <td align="right">July</td>
    <td align="right">       22.20</td>
    <td align="right">         365</td>
    <td align="right">       25.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CRITICAL_HTGSETP_SCH</td>
    <td align="right">ER_EXAM1_MULT4_FLR_1 DUALSPSCHED</td>
    <td align="right">January</td>
    <td align="right">       21.10</td>
    <td align="right">         365</td>
    <td align="right">       21.10</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CRITICAL_CLGSETP_SCH</td>
    <td align="right">ER_EXAM1_MULT4_FLR_1 DUALSPSCHED</td>
    <td align="right">July</td>
    <td align="right">       22.20</td>
    <td align="right">         365</td>
    <td align="right">       22.20</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_HTGSETP_SCH</td>
    <td align="right">KITCHEN_FLR_5 DUALSPSCHED</td>
    <td align="right">January</td>
    <td align="right">       19.00</td>
    <td align="right">         365</td>
    <td align="right">       15.60</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_CLGSETP_SCH</td>
    <td align="right">KITCHEN_FLR_5 DUALSPSCHED</td>
    <td align="right">July</td>
    <td align="right">       26.00</td>
    <td align="right">         365</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">OR_HTGSETP_SCH</td>
    <td align="right">OR1_FLR_2 DUALSPSCHED</td>
    <td align="right">January</td>
    <td align="right">       18.30</td>
    <td align="right">         365</td>
    <td align="right">       18.30</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">OR_CLGSETP_SCH</td>
    <td align="right">OR1_FLR_2 DUALSPSCHED</td>
    <td align="right">July</td>
    <td align="right">       18.30</td>
    <td align="right">         365</td>
    <td align="right">       22.20</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    18:31:54</b></p>
<b>Annual Cost</b><br><br>
<!-- FullName:Economics Results Summary Report_Entire Facility_Annual Cost-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost [$]</td>
    <td align="right">   845755.04</td>
    <td align="right">   139003.24</td>
    <td align="right">        0.00</td>
    <td align="right">   984758.27</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area [$/m2]</td>
    <td align="right">       37.72</td>
    <td align="right">        6.20</td>
    <td align="right">        0.00</td>
    <td align="right">       43.92</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area [$/m2]</td>
    <td align="right">       37.72</td>
    <td align="right">        6.20</td>
    <td align="right">        0.00</td>
    <td align="right">       43.92</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<!-- FullName:Economics Results Summary Report_Entire Facility_Tariff Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">PSI_LLF_LOWLOADFACTORSERVICE</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">   845755.04</td>
  </tr>
  <tr>
    <td align="right">PSI_CS_COMMERCIALELECTRICSERVICE</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">   419658.85</td>
  </tr>
  <tr>
    <td align="right">IN_EIAMONTHLYRATEGAS</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM GAS</td>
    <td align="right">   139003.24</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::PSI_LLF_LOWLOADFACTORSERVICE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> PSI_LLF_LOWLOADFACTORSERVICE</b></p>
<p>Timestamp: <b>2020-12-22
    18:31:54</b></p>
<b>General</b><br><br>
<!-- FullName:Tariff Report_PSI_LLF_LOWLOADFACTORSERVICE_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<!-- FullName:Tariff Report_PSI_LLF_LOWLOADFACTORSERVICE_Categories-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">    62200.46</td>
    <td align="right">    55966.26</td>
    <td align="right">    64839.72</td>
    <td align="right">    62084.16</td>
    <td align="right">    66463.41</td>
    <td align="right">    68451.61</td>
    <td align="right">    74612.42</td>
    <td align="right">    73982.04</td>
    <td align="right">    66116.96</td>
    <td align="right">    64513.20</td>
    <td align="right">    61695.61</td>
    <td align="right">    62000.66</td>
    <td align="right">   782926.52</td>
    <td align="right">    74612.42</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">      180.00</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">    62215.46</td>
    <td align="right">    55981.26</td>
    <td align="right">    64854.72</td>
    <td align="right">    62099.16</td>
    <td align="right">    66478.41</td>
    <td align="right">    68466.61</td>
    <td align="right">    74627.42</td>
    <td align="right">    73997.04</td>
    <td align="right">    66131.96</td>
    <td align="right">    64528.20</td>
    <td align="right">    61710.61</td>
    <td align="right">    62015.66</td>
    <td align="right">   783106.52</td>
    <td align="right">    74627.42</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">    62215.46</td>
    <td align="right">    55981.26</td>
    <td align="right">    64854.72</td>
    <td align="right">    62099.16</td>
    <td align="right">    66478.41</td>
    <td align="right">    68466.61</td>
    <td align="right">    74627.42</td>
    <td align="right">    73997.04</td>
    <td align="right">    66131.96</td>
    <td align="right">    64528.20</td>
    <td align="right">    61710.61</td>
    <td align="right">    62015.66</td>
    <td align="right">   783106.52</td>
    <td align="right">    74627.42</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">     4977.24</td>
    <td align="right">     4478.50</td>
    <td align="right">     5188.38</td>
    <td align="right">     4967.93</td>
    <td align="right">     5318.27</td>
    <td align="right">     5477.33</td>
    <td align="right">     5970.19</td>
    <td align="right">     5919.76</td>
    <td align="right">     5290.56</td>
    <td align="right">     5162.26</td>
    <td align="right">     4936.85</td>
    <td align="right">     4961.25</td>
    <td align="right">    62648.52</td>
    <td align="right">     5970.19</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">    67192.70</td>
    <td align="right">    60459.76</td>
    <td align="right">    70043.09</td>
    <td align="right">    67067.09</td>
    <td align="right">    71796.69</td>
    <td align="right">    73943.93</td>
    <td align="right">    80597.62</td>
    <td align="right">    79916.80</td>
    <td align="right">    71422.52</td>
    <td align="right">    69690.46</td>
    <td align="right">    66647.46</td>
    <td align="right">    66976.91</td>
    <td align="right">   845755.04</td>
    <td align="right">    80597.62</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<!-- FullName:Tariff Report_PSI_LLF_LOWLOADFACTORSERVICE_Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">FUELCOSTADJUSTENERGYCHARGE ($)</td>
    <td align="right">     1361.20</td>
    <td align="right">     1248.45</td>
    <td align="right">     1418.58</td>
    <td align="right">     1382.36</td>
    <td align="right">     1464.91</td>
    <td align="right">     1518.49</td>
    <td align="right">     1642.34</td>
    <td align="right">     1629.22</td>
    <td align="right">     1465.31</td>
    <td align="right">     1411.52</td>
    <td align="right">     1369.93</td>
    <td align="right">     1355.96</td>
    <td align="right">    17268.28</td>
    <td align="right">     1642.34</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($)</td>
    <td align="right">      359.76</td>
    <td align="right">      329.96</td>
    <td align="right">      374.93</td>
    <td align="right">      365.36</td>
    <td align="right">      387.18</td>
    <td align="right">      401.34</td>
    <td align="right">      434.07</td>
    <td align="right">      430.60</td>
    <td align="right">      387.28</td>
    <td align="right">      373.06</td>
    <td align="right">      362.07</td>
    <td align="right">      358.38</td>
    <td align="right">     4564.00</td>
    <td align="right">      434.07</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">SOXNOXRIDERADJUSTENERGYCHARGE ($)</td>
    <td align="right">      756.44</td>
    <td align="right">      693.79</td>
    <td align="right">      788.33</td>
    <td align="right">      768.21</td>
    <td align="right">      814.08</td>
    <td align="right">      843.86</td>
    <td align="right">      912.68</td>
    <td align="right">      905.39</td>
    <td align="right">      814.30</td>
    <td align="right">      784.41</td>
    <td align="right">      761.30</td>
    <td align="right">      753.54</td>
    <td align="right">     9596.33</td>
    <td align="right">      912.68</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">DSMRIDERADJUSTENERGYCHARGE ($)</td>
    <td align="right">      -248.3</td>
    <td align="right">      -227.8</td>
    <td align="right">      -258.8</td>
    <td align="right">      -252.2</td>
    <td align="right">      -267.3</td>
    <td align="right">      -277.0</td>
    <td align="right">      -299.6</td>
    <td align="right">      -297.2</td>
    <td align="right">      -267.3</td>
    <td align="right">      -257.5</td>
    <td align="right">      -249.9</td>
    <td align="right">      -247.4</td>
    <td align="right">     -3150.5</td>
    <td align="right">      -227.8</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">PURCHPOWERTRACKERADJUSTENERGYCHARGE ($)</td>
    <td align="right">       -20.8</td>
    <td align="right">       -19.1</td>
    <td align="right">       -21.7</td>
    <td align="right">       -21.1</td>
    <td align="right">       -22.4</td>
    <td align="right">       -23.2</td>
    <td align="right">       -25.1</td>
    <td align="right">       -24.9</td>
    <td align="right">       -22.4</td>
    <td align="right">       -21.6</td>
    <td align="right">       -20.9</td>
    <td align="right">       -20.7</td>
    <td align="right">      -264.0</td>
    <td align="right">       -19.1</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">MIDWESTISOADJUSTENERGYCHARGE ($)</td>
    <td align="right">      -145.0</td>
    <td align="right">      -133.0</td>
    <td align="right">      -151.1</td>
    <td align="right">      -147.2</td>
    <td align="right">      -156.0</td>
    <td align="right">      -161.7</td>
    <td align="right">      -174.9</td>
    <td align="right">      -173.5</td>
    <td align="right">      -156.1</td>
    <td align="right">      -150.3</td>
    <td align="right">      -145.9</td>
    <td align="right">      -144.4</td>
    <td align="right">     -1839.2</td>
    <td align="right">      -133.0</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">CLEANCOALRIDERENERGYCHARGE ($)</td>
    <td align="right">      559.11</td>
    <td align="right">      512.80</td>
    <td align="right">      582.68</td>
    <td align="right">      567.81</td>
    <td align="right">      601.71</td>
    <td align="right">      623.72</td>
    <td align="right">      674.59</td>
    <td align="right">      669.20</td>
    <td align="right">      601.88</td>
    <td align="right">      579.78</td>
    <td align="right">      562.70</td>
    <td align="right">      556.96</td>
    <td align="right">     7092.94</td>
    <td align="right">      674.59</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPERCENT ($)</td>
    <td align="right">     4977.24</td>
    <td align="right">     4478.50</td>
    <td align="right">     5188.38</td>
    <td align="right">     4967.93</td>
    <td align="right">     5318.27</td>
    <td align="right">     5477.33</td>
    <td align="right">     5970.19</td>
    <td align="right">     5919.76</td>
    <td align="right">     5290.56</td>
    <td align="right">     5162.26</td>
    <td align="right">     4936.85</td>
    <td align="right">     4961.25</td>
    <td align="right">    62648.52</td>
    <td align="right">     5970.19</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">    39209.65</td>
    <td align="right">    35967.36</td>
    <td align="right">    40859.91</td>
    <td align="right">    39818.38</td>
    <td align="right">    42192.21</td>
    <td align="right">    43733.13</td>
    <td align="right">    47294.59</td>
    <td align="right">    46917.29</td>
    <td align="right">    42203.70</td>
    <td align="right">    40656.90</td>
    <td align="right">    39460.93</td>
    <td align="right">    39059.21</td>
    <td align="right">   497373.25</td>
    <td align="right">    47294.59</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALDEMANDBASECHARGE ($)</td>
    <td align="right">    20368.44</td>
    <td align="right">    17593.73</td>
    <td align="right">    21246.87</td>
    <td align="right">    19602.61</td>
    <td align="right">    21449.01</td>
    <td align="right">    21793.06</td>
    <td align="right">    24153.82</td>
    <td align="right">    23926.01</td>
    <td align="right">    21090.31</td>
    <td align="right">    21136.97</td>
    <td align="right">    19595.47</td>
    <td align="right">    20329.14</td>
    <td align="right">   252285.43</td>
    <td align="right">    24153.82</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<!-- FullName:Tariff Report_PSI_LLF_LOWLOADFACTORSERVICE_Corresponding Sources for Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">    62215.46</td>
    <td align="right">    55981.26</td>
    <td align="right">    64854.72</td>
    <td align="right">    62099.16</td>
    <td align="right">    66478.41</td>
    <td align="right">    68466.61</td>
    <td align="right">    74627.42</td>
    <td align="right">    73997.04</td>
    <td align="right">    66131.96</td>
    <td align="right">    64528.20</td>
    <td align="right">    61710.61</td>
    <td align="right">    62015.66</td>
    <td align="right">   783106.52</td>
    <td align="right">    74627.42</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   671200.89</td>
    <td align="right">   615606.06</td>
    <td align="right">   699497.54</td>
    <td align="right">   681638.77</td>
    <td align="right">   722342.29</td>
    <td align="right">   748763.96</td>
    <td align="right">   809831.66</td>
    <td align="right">   803362.16</td>
    <td align="right">   722539.17</td>
    <td align="right">   696016.58</td>
    <td align="right">   675509.50</td>
    <td align="right">   668621.42</td>
    <td align="right">  8514929.99</td>
    <td align="right">   809831.66</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<!-- FullName:Tariff Report_PSI_LLF_LOWLOADFACTORSERVICE_Ratchets-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<!-- FullName:Tariff Report_PSI_LLF_LOWLOADFACTORSERVICE_Qualifies-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND75KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<!-- FullName:Tariff Report_PSI_LLF_LOWLOADFACTORSERVICE_Native Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   671200.89</td>
    <td align="right">   615606.06</td>
    <td align="right">   699497.54</td>
    <td align="right">   681638.77</td>
    <td align="right">   722342.29</td>
    <td align="right">   748763.96</td>
    <td align="right">   809831.66</td>
    <td align="right">   803362.16</td>
    <td align="right">   722539.17</td>
    <td align="right">   696016.58</td>
    <td align="right">   675509.50</td>
    <td align="right">   668621.42</td>
    <td align="right">  8514929.99</td>
    <td align="right">   809831.66</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">     1328.79</td>
    <td align="right">     1348.29</td>
    <td align="right">     1382.46</td>
    <td align="right">     1478.42</td>
    <td align="right">     1486.19</td>
    <td align="right">     1593.03</td>
    <td align="right">     1653.46</td>
    <td align="right">     1644.40</td>
    <td align="right">     1530.02</td>
    <td align="right">     1376.08</td>
    <td align="right">     1444.98</td>
    <td align="right">     1319.04</td>
    <td align="right">    17585.18</td>
    <td align="right">     1653.46</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">   671200.89</td>
    <td align="right">   615606.06</td>
    <td align="right">   699497.54</td>
    <td align="right">   681638.77</td>
    <td align="right">   722342.29</td>
    <td align="right">   748763.96</td>
    <td align="right">   809831.66</td>
    <td align="right">   803362.16</td>
    <td align="right">   722539.17</td>
    <td align="right">   696016.58</td>
    <td align="right">   675509.50</td>
    <td align="right">   668621.42</td>
    <td align="right">  8514929.99</td>
    <td align="right">   809831.66</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">     1328.79</td>
    <td align="right">     1348.29</td>
    <td align="right">     1382.46</td>
    <td align="right">     1478.42</td>
    <td align="right">     1486.19</td>
    <td align="right">     1593.03</td>
    <td align="right">     1653.46</td>
    <td align="right">     1644.40</td>
    <td align="right">     1530.02</td>
    <td align="right">     1376.08</td>
    <td align="right">     1444.98</td>
    <td align="right">     1319.04</td>
    <td align="right">    17585.18</td>
    <td align="right">     1653.46</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">     1328.79</td>
    <td align="right">     1348.29</td>
    <td align="right">     1382.46</td>
    <td align="right">     1478.42</td>
    <td align="right">     1486.19</td>
    <td align="right">     1593.03</td>
    <td align="right">     1653.46</td>
    <td align="right">     1644.40</td>
    <td align="right">     1530.02</td>
    <td align="right">     1376.08</td>
    <td align="right">     1444.98</td>
    <td align="right">     1319.04</td>
    <td align="right">    17585.18</td>
    <td align="right">     1653.46</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">     1328.79</td>
    <td align="right">     1348.29</td>
    <td align="right">     1382.46</td>
    <td align="right">     1478.42</td>
    <td align="right">     1486.19</td>
    <td align="right">     1593.03</td>
    <td align="right">     1653.46</td>
    <td align="right">     1644.40</td>
    <td align="right">     1530.02</td>
    <td align="right">     1376.08</td>
    <td align="right">     1444.98</td>
    <td align="right">     1319.04</td>
    <td align="right">    17585.18</td>
    <td align="right">     1653.46</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">     1328.79</td>
    <td align="right">     1348.29</td>
    <td align="right">     1382.46</td>
    <td align="right">     1478.42</td>
    <td align="right">     1486.19</td>
    <td align="right">     1593.03</td>
    <td align="right">     1653.46</td>
    <td align="right">     1644.40</td>
    <td align="right">     1530.02</td>
    <td align="right">     1376.08</td>
    <td align="right">     1444.98</td>
    <td align="right">     1319.04</td>
    <td align="right">    17585.18</td>
    <td align="right">     1653.46</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">   671200.89</td>
    <td align="right">   615606.06</td>
    <td align="right">   699497.54</td>
    <td align="right">   681638.77</td>
    <td align="right">   722342.29</td>
    <td align="right">   748763.96</td>
    <td align="right">   809831.66</td>
    <td align="right">   803362.16</td>
    <td align="right">   722539.17</td>
    <td align="right">   696016.58</td>
    <td align="right">   675509.50</td>
    <td align="right">   668621.42</td>
    <td align="right">  8514929.99</td>
    <td align="right">   809831.66</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">     1328.79</td>
    <td align="right">     1348.29</td>
    <td align="right">     1382.46</td>
    <td align="right">     1478.42</td>
    <td align="right">     1486.19</td>
    <td align="right">     1593.03</td>
    <td align="right">     1653.46</td>
    <td align="right">     1644.40</td>
    <td align="right">     1530.02</td>
    <td align="right">     1376.08</td>
    <td align="right">     1444.98</td>
    <td align="right">     1319.04</td>
    <td align="right">    17585.18</td>
    <td align="right">     1653.46</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">   671200.89</td>
    <td align="right">   615606.06</td>
    <td align="right">   699497.54</td>
    <td align="right">   681638.77</td>
    <td align="right">   722342.29</td>
    <td align="right">   748763.96</td>
    <td align="right">   809831.66</td>
    <td align="right">   803362.16</td>
    <td align="right">   722539.17</td>
    <td align="right">   696016.58</td>
    <td align="right">   675509.50</td>
    <td align="right">   668621.42</td>
    <td align="right">  8514929.99</td>
    <td align="right">   809831.66</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">     1328.79</td>
    <td align="right">     1348.29</td>
    <td align="right">     1382.46</td>
    <td align="right">     1478.42</td>
    <td align="right">     1486.19</td>
    <td align="right">     1593.03</td>
    <td align="right">     1653.46</td>
    <td align="right">     1644.40</td>
    <td align="right">     1530.02</td>
    <td align="right">     1376.08</td>
    <td align="right">     1444.98</td>
    <td align="right">     1319.04</td>
    <td align="right">    17585.18</td>
    <td align="right">     1653.46</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">   671200.89</td>
    <td align="right">   615606.06</td>
    <td align="right">   699497.54</td>
    <td align="right">   681638.77</td>
    <td align="right">   722342.29</td>
    <td align="right">   748763.96</td>
    <td align="right">   809831.66</td>
    <td align="right">   803362.16</td>
    <td align="right">   722539.17</td>
    <td align="right">   696016.58</td>
    <td align="right">   675509.50</td>
    <td align="right">   668621.42</td>
    <td align="right">  8514929.99</td>
    <td align="right">   809831.66</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">     1328.79</td>
    <td align="right">     1348.29</td>
    <td align="right">     1382.46</td>
    <td align="right">     1478.42</td>
    <td align="right">     1486.19</td>
    <td align="right">     1593.03</td>
    <td align="right">     1653.46</td>
    <td align="right">     1644.40</td>
    <td align="right">     1530.02</td>
    <td align="right">     1376.08</td>
    <td align="right">     1444.98</td>
    <td align="right">     1319.04</td>
    <td align="right">    17585.18</td>
    <td align="right">     1653.46</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<!-- FullName:Tariff Report_PSI_LLF_LOWLOADFACTORSERVICE_Other Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
MINDEMAND75KW FROM TotalDemand<br>
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy<br>
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy<br>
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy<br>
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy<br>
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy<br>
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy<br>
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy<br>
ANNUALENERGYCHARGE FROM TotalEnergy<br>
ANNUALDEMANDBASECHARGE FROM TotalEnergy TotalDemand<br>
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE ANNUALDEMANDBASECHARGE<br>
Basis SUM EnergyCharges DemandCharges ServiceCharges<br>
Subtotal SUM Basis Adjustment Surcharge<br>
TAXOFEIGHTPERCENT FROM Subtotal<br>
Taxes SUM TAXOFEIGHTPERCENT<br>
Total SUM Subtotal Taxes<br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::PSI_CS_COMMERCIALELECTRICSERVICE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> PSI_CS_COMMERCIALELECTRICSERVICE</b></p>
<p>Timestamp: <b>2020-12-22
    18:31:54</b></p>
<b>General</b><br><br>
<!-- FullName:Tariff Report_PSI_CS_COMMERCIALELECTRICSERVICE_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MAXDEMAND75KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<!-- FullName:Tariff Report_PSI_CS_COMMERCIALELECTRICSERVICE_Categories-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">    30624.44</td>
    <td align="right">    28093.26</td>
    <td align="right">    31912.75</td>
    <td align="right">    31099.66</td>
    <td align="right">    32952.85</td>
    <td align="right">    34155.80</td>
    <td align="right">    36936.16</td>
    <td align="right">    36641.61</td>
    <td align="right">    32961.82</td>
    <td align="right">    31754.27</td>
    <td align="right">    30820.60</td>
    <td align="right">    30507.00</td>
    <td align="right">   388460.21</td>
    <td align="right">    36936.16</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">      112.80</td>
    <td align="right">        9.40</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">    30633.84</td>
    <td align="right">    28102.66</td>
    <td align="right">    31922.15</td>
    <td align="right">    31109.06</td>
    <td align="right">    32962.25</td>
    <td align="right">    34165.20</td>
    <td align="right">    36945.56</td>
    <td align="right">    36651.01</td>
    <td align="right">    32971.22</td>
    <td align="right">    31763.67</td>
    <td align="right">    30830.00</td>
    <td align="right">    30516.40</td>
    <td align="right">   388573.01</td>
    <td align="right">    36945.56</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">    30633.84</td>
    <td align="right">    28102.66</td>
    <td align="right">    31922.15</td>
    <td align="right">    31109.06</td>
    <td align="right">    32962.25</td>
    <td align="right">    34165.20</td>
    <td align="right">    36945.56</td>
    <td align="right">    36651.01</td>
    <td align="right">    32971.22</td>
    <td align="right">    31763.67</td>
    <td align="right">    30830.00</td>
    <td align="right">    30516.40</td>
    <td align="right">   388573.01</td>
    <td align="right">    36945.56</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">     2450.71</td>
    <td align="right">     2248.21</td>
    <td align="right">     2553.77</td>
    <td align="right">     2488.72</td>
    <td align="right">     2636.98</td>
    <td align="right">     2733.22</td>
    <td align="right">     2955.64</td>
    <td align="right">     2932.08</td>
    <td align="right">     2637.70</td>
    <td align="right">     2541.09</td>
    <td align="right">     2466.40</td>
    <td align="right">     2441.31</td>
    <td align="right">    31085.84</td>
    <td align="right">     2955.64</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">    33084.54</td>
    <td align="right">    30350.87</td>
    <td align="right">    34475.93</td>
    <td align="right">    33597.79</td>
    <td align="right">    35599.23</td>
    <td align="right">    36898.42</td>
    <td align="right">    39901.20</td>
    <td align="right">    39583.09</td>
    <td align="right">    35608.91</td>
    <td align="right">    34304.76</td>
    <td align="right">    33296.40</td>
    <td align="right">    32957.71</td>
    <td align="right">   419658.85</td>
    <td align="right">    39901.20</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<!-- FullName:Tariff Report_PSI_CS_COMMERCIALELECTRICSERVICE_Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">FUELCOSTADJUSTENERGYCHARGE ($)</td>
    <td align="right">     1361.20</td>
    <td align="right">     1248.45</td>
    <td align="right">     1418.58</td>
    <td align="right">     1382.36</td>
    <td align="right">     1464.91</td>
    <td align="right">     1518.49</td>
    <td align="right">     1642.34</td>
    <td align="right">     1629.22</td>
    <td align="right">     1465.31</td>
    <td align="right">     1411.52</td>
    <td align="right">     1369.93</td>
    <td align="right">     1355.96</td>
    <td align="right">    17268.28</td>
    <td align="right">     1642.34</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($)</td>
    <td align="right">      359.76</td>
    <td align="right">      329.96</td>
    <td align="right">      374.93</td>
    <td align="right">      365.36</td>
    <td align="right">      387.18</td>
    <td align="right">      401.34</td>
    <td align="right">      434.07</td>
    <td align="right">      430.60</td>
    <td align="right">      387.28</td>
    <td align="right">      373.06</td>
    <td align="right">      362.07</td>
    <td align="right">      358.38</td>
    <td align="right">     4564.00</td>
    <td align="right">      434.07</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">SOXNOXRIDERADJUSTENERGYCHARGE ($)</td>
    <td align="right">      756.44</td>
    <td align="right">      693.79</td>
    <td align="right">      788.33</td>
    <td align="right">      768.21</td>
    <td align="right">      814.08</td>
    <td align="right">      843.86</td>
    <td align="right">      912.68</td>
    <td align="right">      905.39</td>
    <td align="right">      814.30</td>
    <td align="right">      784.41</td>
    <td align="right">      761.30</td>
    <td align="right">      753.54</td>
    <td align="right">     9596.33</td>
    <td align="right">      912.68</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">DSMRIDERADJUSTENERGYCHARGE ($)</td>
    <td align="right">       14.10</td>
    <td align="right">       12.93</td>
    <td align="right">       14.69</td>
    <td align="right">       14.31</td>
    <td align="right">       15.17</td>
    <td align="right">       15.72</td>
    <td align="right">       17.01</td>
    <td align="right">       16.87</td>
    <td align="right">       15.17</td>
    <td align="right">       14.62</td>
    <td align="right">       14.19</td>
    <td align="right">       14.04</td>
    <td align="right">      178.81</td>
    <td align="right">       17.01</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">PURCHPOWERTRACKERADJUSTENERGYCHARGE ($)</td>
    <td align="right">       22.82</td>
    <td align="right">       20.93</td>
    <td align="right">       23.78</td>
    <td align="right">       23.18</td>
    <td align="right">       24.56</td>
    <td align="right">       25.46</td>
    <td align="right">       27.53</td>
    <td align="right">       27.31</td>
    <td align="right">       24.57</td>
    <td align="right">       23.66</td>
    <td align="right">       22.97</td>
    <td align="right">       22.73</td>
    <td align="right">      289.51</td>
    <td align="right">       27.53</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">MIDWESTISOADJUSTENERGYCHARGE ($)</td>
    <td align="right">      -136.3</td>
    <td align="right">      -125.0</td>
    <td align="right">      -142.0</td>
    <td align="right">      -138.4</td>
    <td align="right">      -146.6</td>
    <td align="right">      -152.0</td>
    <td align="right">      -164.4</td>
    <td align="right">      -163.1</td>
    <td align="right">      -146.7</td>
    <td align="right">      -141.3</td>
    <td align="right">      -137.1</td>
    <td align="right">      -135.7</td>
    <td align="right">     -1728.5</td>
    <td align="right">      -125.0</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">CLEANCOALRIDERENERGYCHARGE ($)</td>
    <td align="right">      541.66</td>
    <td align="right">      496.79</td>
    <td align="right">      564.49</td>
    <td align="right">      550.08</td>
    <td align="right">      582.93</td>
    <td align="right">      604.25</td>
    <td align="right">      653.53</td>
    <td align="right">      648.31</td>
    <td align="right">      583.09</td>
    <td align="right">      561.69</td>
    <td align="right">      545.14</td>
    <td align="right">      539.58</td>
    <td align="right">     6871.55</td>
    <td align="right">      653.53</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPERCENT ($)</td>
    <td align="right">     2450.71</td>
    <td align="right">     2248.21</td>
    <td align="right">     2553.77</td>
    <td align="right">     2488.72</td>
    <td align="right">     2636.98</td>
    <td align="right">     2733.22</td>
    <td align="right">     2955.64</td>
    <td align="right">     2932.08</td>
    <td align="right">     2637.70</td>
    <td align="right">     2541.09</td>
    <td align="right">     2466.40</td>
    <td align="right">     2441.31</td>
    <td align="right">    31085.84</td>
    <td align="right">     2955.64</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">    27704.71</td>
    <td align="right">    25415.37</td>
    <td align="right">    28869.94</td>
    <td align="right">    28134.53</td>
    <td align="right">    29810.66</td>
    <td align="right">    30898.68</td>
    <td align="right">    33413.39</td>
    <td align="right">    33146.98</td>
    <td align="right">    29818.77</td>
    <td align="right">    28726.60</td>
    <td align="right">    27882.14</td>
    <td align="right">    27598.49</td>
    <td align="right">   351420.27</td>
    <td align="right">    33413.39</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<!-- FullName:Tariff Report_PSI_CS_COMMERCIALELECTRICSERVICE_Corresponding Sources for Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">    30633.84</td>
    <td align="right">    28102.66</td>
    <td align="right">    31922.15</td>
    <td align="right">    31109.06</td>
    <td align="right">    32962.25</td>
    <td align="right">    34165.20</td>
    <td align="right">    36945.56</td>
    <td align="right">    36651.01</td>
    <td align="right">    32971.22</td>
    <td align="right">    31763.67</td>
    <td align="right">    30830.00</td>
    <td align="right">    30516.40</td>
    <td align="right">   388573.01</td>
    <td align="right">    36945.56</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   671200.89</td>
    <td align="right">   615606.06</td>
    <td align="right">   699497.54</td>
    <td align="right">   681638.77</td>
    <td align="right">   722342.29</td>
    <td align="right">   748763.96</td>
    <td align="right">   809831.66</td>
    <td align="right">   803362.16</td>
    <td align="right">   722539.17</td>
    <td align="right">   696016.58</td>
    <td align="right">   675509.50</td>
    <td align="right">   668621.42</td>
    <td align="right">  8514929.99</td>
    <td align="right">   809831.66</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<!-- FullName:Tariff Report_PSI_CS_COMMERCIALELECTRICSERVICE_Ratchets-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<!-- FullName:Tariff Report_PSI_CS_COMMERCIALELECTRICSERVICE_Qualifies-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND75KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<!-- FullName:Tariff Report_PSI_CS_COMMERCIALELECTRICSERVICE_Native Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   671200.89</td>
    <td align="right">   615606.06</td>
    <td align="right">   699497.54</td>
    <td align="right">   681638.77</td>
    <td align="right">   722342.29</td>
    <td align="right">   748763.96</td>
    <td align="right">   809831.66</td>
    <td align="right">   803362.16</td>
    <td align="right">   722539.17</td>
    <td align="right">   696016.58</td>
    <td align="right">   675509.50</td>
    <td align="right">   668621.42</td>
    <td align="right">  8514929.99</td>
    <td align="right">   809831.66</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">     1331.45</td>
    <td align="right">     1348.90</td>
    <td align="right">     1384.18</td>
    <td align="right">     1479.90</td>
    <td align="right">     1486.66</td>
    <td align="right">     1595.35</td>
    <td align="right">     1655.28</td>
    <td align="right">     1644.74</td>
    <td align="right">     1531.47</td>
    <td align="right">     1387.47</td>
    <td align="right">     1446.70</td>
    <td align="right">     1323.32</td>
    <td align="right">    17615.43</td>
    <td align="right">     1655.28</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">   671200.89</td>
    <td align="right">   615606.06</td>
    <td align="right">   699497.54</td>
    <td align="right">   681638.77</td>
    <td align="right">   722342.29</td>
    <td align="right">   748763.96</td>
    <td align="right">   809831.66</td>
    <td align="right">   803362.16</td>
    <td align="right">   722539.17</td>
    <td align="right">   696016.58</td>
    <td align="right">   675509.50</td>
    <td align="right">   668621.42</td>
    <td align="right">  8514929.99</td>
    <td align="right">   809831.66</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">     1331.45</td>
    <td align="right">     1348.90</td>
    <td align="right">     1384.18</td>
    <td align="right">     1479.90</td>
    <td align="right">     1486.66</td>
    <td align="right">     1595.35</td>
    <td align="right">     1655.28</td>
    <td align="right">     1644.74</td>
    <td align="right">     1531.47</td>
    <td align="right">     1387.47</td>
    <td align="right">     1446.70</td>
    <td align="right">     1323.32</td>
    <td align="right">    17615.43</td>
    <td align="right">     1655.28</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">     1331.45</td>
    <td align="right">     1348.90</td>
    <td align="right">     1384.18</td>
    <td align="right">     1479.90</td>
    <td align="right">     1486.66</td>
    <td align="right">     1595.35</td>
    <td align="right">     1655.28</td>
    <td align="right">     1644.74</td>
    <td align="right">     1531.47</td>
    <td align="right">     1387.47</td>
    <td align="right">     1446.70</td>
    <td align="right">     1323.32</td>
    <td align="right">    17615.43</td>
    <td align="right">     1655.28</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">     1331.45</td>
    <td align="right">     1348.90</td>
    <td align="right">     1384.18</td>
    <td align="right">     1479.90</td>
    <td align="right">     1486.66</td>
    <td align="right">     1595.35</td>
    <td align="right">     1655.28</td>
    <td align="right">     1644.74</td>
    <td align="right">     1531.47</td>
    <td align="right">     1387.47</td>
    <td align="right">     1446.70</td>
    <td align="right">     1323.32</td>
    <td align="right">    17615.43</td>
    <td align="right">     1655.28</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">     1331.45</td>
    <td align="right">     1348.90</td>
    <td align="right">     1384.18</td>
    <td align="right">     1479.90</td>
    <td align="right">     1486.66</td>
    <td align="right">     1595.35</td>
    <td align="right">     1655.28</td>
    <td align="right">     1644.74</td>
    <td align="right">     1531.47</td>
    <td align="right">     1387.47</td>
    <td align="right">     1446.70</td>
    <td align="right">     1323.32</td>
    <td align="right">    17615.43</td>
    <td align="right">     1655.28</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">   671200.89</td>
    <td align="right">   615606.06</td>
    <td align="right">   699497.54</td>
    <td align="right">   681638.77</td>
    <td align="right">   722342.29</td>
    <td align="right">   748763.96</td>
    <td align="right">   809831.66</td>
    <td align="right">   803362.16</td>
    <td align="right">   722539.17</td>
    <td align="right">   696016.58</td>
    <td align="right">   675509.50</td>
    <td align="right">   668621.42</td>
    <td align="right">  8514929.99</td>
    <td align="right">   809831.66</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">     1331.45</td>
    <td align="right">     1348.90</td>
    <td align="right">     1384.18</td>
    <td align="right">     1479.90</td>
    <td align="right">     1486.66</td>
    <td align="right">     1595.35</td>
    <td align="right">     1655.28</td>
    <td align="right">     1644.74</td>
    <td align="right">     1531.47</td>
    <td align="right">     1387.47</td>
    <td align="right">     1446.70</td>
    <td align="right">     1323.32</td>
    <td align="right">    17615.43</td>
    <td align="right">     1655.28</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">   671200.89</td>
    <td align="right">   615606.06</td>
    <td align="right">   699497.54</td>
    <td align="right">   681638.77</td>
    <td align="right">   722342.29</td>
    <td align="right">   748763.96</td>
    <td align="right">   809831.66</td>
    <td align="right">   803362.16</td>
    <td align="right">   722539.17</td>
    <td align="right">   696016.58</td>
    <td align="right">   675509.50</td>
    <td align="right">   668621.42</td>
    <td align="right">  8514929.99</td>
    <td align="right">   809831.66</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">     1331.45</td>
    <td align="right">     1348.90</td>
    <td align="right">     1384.18</td>
    <td align="right">     1479.90</td>
    <td align="right">     1486.66</td>
    <td align="right">     1595.35</td>
    <td align="right">     1655.28</td>
    <td align="right">     1644.74</td>
    <td align="right">     1531.47</td>
    <td align="right">     1387.47</td>
    <td align="right">     1446.70</td>
    <td align="right">     1323.32</td>
    <td align="right">    17615.43</td>
    <td align="right">     1655.28</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">   671200.89</td>
    <td align="right">   615606.06</td>
    <td align="right">   699497.54</td>
    <td align="right">   681638.77</td>
    <td align="right">   722342.29</td>
    <td align="right">   748763.96</td>
    <td align="right">   809831.66</td>
    <td align="right">   803362.16</td>
    <td align="right">   722539.17</td>
    <td align="right">   696016.58</td>
    <td align="right">   675509.50</td>
    <td align="right">   668621.42</td>
    <td align="right">  8514929.99</td>
    <td align="right">   809831.66</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">     1331.45</td>
    <td align="right">     1348.90</td>
    <td align="right">     1384.18</td>
    <td align="right">     1479.90</td>
    <td align="right">     1486.66</td>
    <td align="right">     1595.35</td>
    <td align="right">     1655.28</td>
    <td align="right">     1644.74</td>
    <td align="right">     1531.47</td>
    <td align="right">     1387.47</td>
    <td align="right">     1446.70</td>
    <td align="right">     1323.32</td>
    <td align="right">    17615.43</td>
    <td align="right">     1655.28</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<!-- FullName:Tariff Report_PSI_CS_COMMERCIALELECTRICSERVICE_Other Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
MAXDEMAND75KW FROM TotalDemand<br>
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy<br>
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy<br>
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy<br>
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy<br>
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy<br>
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy<br>
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy<br>
ANNUALENERGYCHARGE FROM TotalEnergy<br>
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE<br>
Basis SUM EnergyCharges DemandCharges ServiceCharges<br>
Subtotal SUM Basis Adjustment Surcharge<br>
TAXOFEIGHTPERCENT FROM Subtotal<br>
Taxes SUM TAXOFEIGHTPERCENT<br>
Total SUM Subtotal Taxes<br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::IN_EIAMONTHLYRATEGAS></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> IN_EIAMONTHLYRATEGAS</b></p>
<p>Timestamp: <b>2020-12-22
    18:31:54</b></p>
<b>General</b><br><br>
<!-- FullName:Tariff Report_IN_EIAMONTHLYRATEGAS_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM GAS</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MCF</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<!-- FullName:Tariff Report_IN_EIAMONTHLYRATEGAS_Categories-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">    15359.53</td>
    <td align="right">    11609.91</td>
    <td align="right">    12229.79</td>
    <td align="right">    10554.30</td>
    <td align="right">     9646.69</td>
    <td align="right">     9183.65</td>
    <td align="right">     8418.62</td>
    <td align="right">     8903.40</td>
    <td align="right">     8816.70</td>
    <td align="right">     9722.34</td>
    <td align="right">    10858.66</td>
    <td align="right">    13403.11</td>
    <td align="right">   128706.70</td>
    <td align="right">    15359.53</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">    15359.53</td>
    <td align="right">    11609.91</td>
    <td align="right">    12229.79</td>
    <td align="right">    10554.30</td>
    <td align="right">     9646.69</td>
    <td align="right">     9183.65</td>
    <td align="right">     8418.62</td>
    <td align="right">     8903.40</td>
    <td align="right">     8816.70</td>
    <td align="right">     9722.34</td>
    <td align="right">    10858.66</td>
    <td align="right">    13403.11</td>
    <td align="right">   128706.70</td>
    <td align="right">    15359.53</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">    15359.53</td>
    <td align="right">    11609.91</td>
    <td align="right">    12229.79</td>
    <td align="right">    10554.30</td>
    <td align="right">     9646.69</td>
    <td align="right">     9183.65</td>
    <td align="right">     8418.62</td>
    <td align="right">     8903.40</td>
    <td align="right">     8816.70</td>
    <td align="right">     9722.34</td>
    <td align="right">    10858.66</td>
    <td align="right">    13403.11</td>
    <td align="right">   128706.70</td>
    <td align="right">    15359.53</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">     1228.76</td>
    <td align="right">      928.79</td>
    <td align="right">      978.38</td>
    <td align="right">      844.34</td>
    <td align="right">      771.74</td>
    <td align="right">      734.69</td>
    <td align="right">      673.49</td>
    <td align="right">      712.27</td>
    <td align="right">      705.34</td>
    <td align="right">      777.79</td>
    <td align="right">      868.69</td>
    <td align="right">     1072.25</td>
    <td align="right">    10296.54</td>
    <td align="right">     1228.76</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">    16588.30</td>
    <td align="right">    12538.70</td>
    <td align="right">    13208.17</td>
    <td align="right">    11398.65</td>
    <td align="right">    10418.42</td>
    <td align="right">     9918.34</td>
    <td align="right">     9092.11</td>
    <td align="right">     9615.67</td>
    <td align="right">     9522.04</td>
    <td align="right">    10500.13</td>
    <td align="right">    11727.35</td>
    <td align="right">    14475.36</td>
    <td align="right">   139003.24</td>
    <td align="right">    16588.30</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<!-- FullName:Tariff Report_IN_EIAMONTHLYRATEGAS_Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">MONTHLYRATEGASCHARGE ($)</td>
    <td align="right">    15359.53</td>
    <td align="right">    11609.91</td>
    <td align="right">    12229.79</td>
    <td align="right">    10554.30</td>
    <td align="right">     9646.69</td>
    <td align="right">     9183.65</td>
    <td align="right">     8418.62</td>
    <td align="right">     8903.40</td>
    <td align="right">     8816.70</td>
    <td align="right">     9722.34</td>
    <td align="right">    10858.66</td>
    <td align="right">    13403.11</td>
    <td align="right">   128706.70</td>
    <td align="right">    15359.53</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPERCENT ($)</td>
    <td align="right">     1228.76</td>
    <td align="right">      928.79</td>
    <td align="right">      978.38</td>
    <td align="right">      844.34</td>
    <td align="right">      771.74</td>
    <td align="right">      734.69</td>
    <td align="right">      673.49</td>
    <td align="right">      712.27</td>
    <td align="right">      705.34</td>
    <td align="right">      777.79</td>
    <td align="right">      868.69</td>
    <td align="right">     1072.25</td>
    <td align="right">    10296.54</td>
    <td align="right">     1228.76</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<!-- FullName:Tariff Report_IN_EIAMONTHLYRATEGAS_Corresponding Sources for Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">    15359.53</td>
    <td align="right">    11609.91</td>
    <td align="right">    12229.79</td>
    <td align="right">    10554.30</td>
    <td align="right">     9646.69</td>
    <td align="right">     9183.65</td>
    <td align="right">     8418.62</td>
    <td align="right">     8903.40</td>
    <td align="right">     8816.70</td>
    <td align="right">     9722.34</td>
    <td align="right">    10858.66</td>
    <td align="right">    13403.11</td>
    <td align="right">   128706.70</td>
    <td align="right">    15359.53</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     1868.56</td>
    <td align="right">     1545.93</td>
    <td align="right">     1363.41</td>
    <td align="right">     1171.40</td>
    <td align="right">     1053.13</td>
    <td align="right">      879.66</td>
    <td align="right">      815.76</td>
    <td align="right">      878.91</td>
    <td align="right">      958.34</td>
    <td align="right">     1188.55</td>
    <td align="right">     1386.80</td>
    <td align="right">     1756.63</td>
    <td align="right">    14867.08</td>
    <td align="right">     1868.56</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<!-- FullName:Tariff Report_IN_EIAMONTHLYRATEGAS_Ratchets-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<!-- FullName:Tariff Report_IN_EIAMONTHLYRATEGAS_Qualifies-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<!-- FullName:Tariff Report_IN_EIAMONTHLYRATEGAS_Native Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     1868.56</td>
    <td align="right">     1545.93</td>
    <td align="right">     1363.41</td>
    <td align="right">     1171.40</td>
    <td align="right">     1053.13</td>
    <td align="right">      879.66</td>
    <td align="right">      815.76</td>
    <td align="right">      878.91</td>
    <td align="right">      958.34</td>
    <td align="right">     1188.55</td>
    <td align="right">     1386.80</td>
    <td align="right">     1756.63</td>
    <td align="right">    14867.08</td>
    <td align="right">     1868.56</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">        5.88</td>
    <td align="right">        6.09</td>
    <td align="right">        3.95</td>
    <td align="right">        3.47</td>
    <td align="right">        3.05</td>
    <td align="right">        2.59</td>
    <td align="right">        2.71</td>
    <td align="right">        2.55</td>
    <td align="right">        2.87</td>
    <td align="right">        3.20</td>
    <td align="right">        4.31</td>
    <td align="right">        5.02</td>
    <td align="right">       45.70</td>
    <td align="right">        6.09</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">     1868.56</td>
    <td align="right">     1545.93</td>
    <td align="right">     1363.41</td>
    <td align="right">     1171.40</td>
    <td align="right">     1053.13</td>
    <td align="right">      879.66</td>
    <td align="right">      815.76</td>
    <td align="right">      878.91</td>
    <td align="right">      958.34</td>
    <td align="right">     1188.55</td>
    <td align="right">     1386.80</td>
    <td align="right">     1756.63</td>
    <td align="right">    14867.08</td>
    <td align="right">     1868.56</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">        5.88</td>
    <td align="right">        6.09</td>
    <td align="right">        3.95</td>
    <td align="right">        3.47</td>
    <td align="right">        3.05</td>
    <td align="right">        2.59</td>
    <td align="right">        2.71</td>
    <td align="right">        2.55</td>
    <td align="right">        2.87</td>
    <td align="right">        3.20</td>
    <td align="right">        4.31</td>
    <td align="right">        5.02</td>
    <td align="right">       45.70</td>
    <td align="right">        6.09</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">        5.88</td>
    <td align="right">        6.09</td>
    <td align="right">        3.95</td>
    <td align="right">        3.47</td>
    <td align="right">        3.05</td>
    <td align="right">        2.59</td>
    <td align="right">        2.71</td>
    <td align="right">        2.55</td>
    <td align="right">        2.87</td>
    <td align="right">        3.20</td>
    <td align="right">        4.31</td>
    <td align="right">        5.02</td>
    <td align="right">       45.70</td>
    <td align="right">        6.09</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">        5.88</td>
    <td align="right">        6.09</td>
    <td align="right">        3.95</td>
    <td align="right">        3.47</td>
    <td align="right">        3.05</td>
    <td align="right">        2.59</td>
    <td align="right">        2.71</td>
    <td align="right">        2.55</td>
    <td align="right">        2.87</td>
    <td align="right">        3.20</td>
    <td align="right">        4.31</td>
    <td align="right">        5.02</td>
    <td align="right">       45.70</td>
    <td align="right">        6.09</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">        5.88</td>
    <td align="right">        6.09</td>
    <td align="right">        3.95</td>
    <td align="right">        3.47</td>
    <td align="right">        3.05</td>
    <td align="right">        2.59</td>
    <td align="right">        2.71</td>
    <td align="right">        2.55</td>
    <td align="right">        2.87</td>
    <td align="right">        3.20</td>
    <td align="right">        4.31</td>
    <td align="right">        5.02</td>
    <td align="right">       45.70</td>
    <td align="right">        6.09</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">     1868.56</td>
    <td align="right">     1545.93</td>
    <td align="right">     1363.41</td>
    <td align="right">     1171.40</td>
    <td align="right">     1053.13</td>
    <td align="right">      879.66</td>
    <td align="right">      815.76</td>
    <td align="right">      878.91</td>
    <td align="right">      958.34</td>
    <td align="right">     1188.55</td>
    <td align="right">     1386.80</td>
    <td align="right">     1756.63</td>
    <td align="right">    14867.08</td>
    <td align="right">     1868.56</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">        5.88</td>
    <td align="right">        6.09</td>
    <td align="right">        3.95</td>
    <td align="right">        3.47</td>
    <td align="right">        3.05</td>
    <td align="right">        2.59</td>
    <td align="right">        2.71</td>
    <td align="right">        2.55</td>
    <td align="right">        2.87</td>
    <td align="right">        3.20</td>
    <td align="right">        4.31</td>
    <td align="right">        5.02</td>
    <td align="right">       45.70</td>
    <td align="right">        6.09</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">     1868.56</td>
    <td align="right">     1545.93</td>
    <td align="right">     1363.41</td>
    <td align="right">     1171.40</td>
    <td align="right">     1053.13</td>
    <td align="right">      879.66</td>
    <td align="right">      815.76</td>
    <td align="right">      878.91</td>
    <td align="right">      958.34</td>
    <td align="right">     1188.55</td>
    <td align="right">     1386.80</td>
    <td align="right">     1756.63</td>
    <td align="right">    14867.08</td>
    <td align="right">     1868.56</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">        5.88</td>
    <td align="right">        6.09</td>
    <td align="right">        3.95</td>
    <td align="right">        3.47</td>
    <td align="right">        3.05</td>
    <td align="right">        2.59</td>
    <td align="right">        2.71</td>
    <td align="right">        2.55</td>
    <td align="right">        2.87</td>
    <td align="right">        3.20</td>
    <td align="right">        4.31</td>
    <td align="right">        5.02</td>
    <td align="right">       45.70</td>
    <td align="right">        6.09</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">     1868.56</td>
    <td align="right">     1545.93</td>
    <td align="right">     1363.41</td>
    <td align="right">     1171.40</td>
    <td align="right">     1053.13</td>
    <td align="right">      879.66</td>
    <td align="right">      815.76</td>
    <td align="right">      878.91</td>
    <td align="right">      958.34</td>
    <td align="right">     1188.55</td>
    <td align="right">     1386.80</td>
    <td align="right">     1756.63</td>
    <td align="right">    14867.08</td>
    <td align="right">     1868.56</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">        5.88</td>
    <td align="right">        6.09</td>
    <td align="right">        3.95</td>
    <td align="right">        3.47</td>
    <td align="right">        3.05</td>
    <td align="right">        2.59</td>
    <td align="right">        2.71</td>
    <td align="right">        2.55</td>
    <td align="right">        2.87</td>
    <td align="right">        3.20</td>
    <td align="right">        4.31</td>
    <td align="right">        5.02</td>
    <td align="right">       45.70</td>
    <td align="right">        6.09</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<!-- FullName:Tariff Report_IN_EIAMONTHLYRATEGAS_Other Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IN_MONTHLYGASRATES</td>
    <td align="right">        8.22</td>
    <td align="right">        7.51</td>
    <td align="right">        8.97</td>
    <td align="right">        9.01</td>
    <td align="right">        9.16</td>
    <td align="right">       10.44</td>
    <td align="right">       10.32</td>
    <td align="right">       10.13</td>
    <td align="right">        9.20</td>
    <td align="right">        8.18</td>
    <td align="right">        7.83</td>
    <td align="right">        7.63</td>
    <td align="right">      106.60</td>
    <td align="right">       10.44</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
MONTHLYRATEGASCHARGE FROM TotalEnergy IN_MONTHLYGASRATES<br>
EnergyCharges SUM MONTHLYRATEGASCHARGE<br>
Basis SUM EnergyCharges DemandCharges ServiceCharges<br>
Subtotal SUM Basis Adjustment Surcharge<br>
TAXOFEIGHTPERCENT FROM Subtotal<br>
Taxes SUM TAXOFEIGHTPERCENT<br>
Total SUM Subtotal Taxes<br>
</body>
</html>
