!- Windows Line endings 

Version,
    9.2;                      !- Version Identifier

SimulationControl,
    YES,                      !- Do Zone Sizing Calculation
    YES,                      !- Do System Sizing Calculation
    YES,                      !- Do Plant Sizing Calculation
    NO,                       !- Run Simulation for Sizing Periods
    YES;                      !- Run Simulation for Weather File Run Periods

Building,
    Ref Bldg Hospital Pre1980_v1.3_5.0,    !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.2,                      !- Temperature Convergence Tolerance Value
    FullInteriorAndExterior,    !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

ShadowCalculation,
    AverageOverDaysInFrequency,    !- Calculation Method
    7,                        !- Calculation Frequency
    15000;                    !- Maximum Figures in Shadow Overlap Calculations

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                    !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200;                      !- Surface Temperature Upper Limit

ZoneAirHeatBalanceAlgorithm,
    AnalyticalSolution;       !- Algorithm

Timestep,
    4;                        !- Number of Timesteps per Hour

ConvergenceLimits,
    2,                        !- Minimum System Timestep
    25;                       !- Maximum HVAC Iterations

Site:Location,
    USA IL-CHICAGO-OHARE,     !- Name
    41.77,                    !- Latitude
    -87.75,                   !- Longitude
    -6,                       !- Time Zone
    190;                      !- Elevation

SizingPeriod:DesignDay,
    CHICAGO Ann Htg 99.6% Condns DB,    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -20.6,                    !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    -20.6,                    !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    99063,                    !- Barometric Pressure
    4.9,                      !- Wind Speed
    270,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

SizingPeriod:DesignDay,
    CHICAGO Ann Clg .4% Condns WB=>MDB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    31.2,                     !- Maximum DryBulb Temperature
    10.7,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    25.5,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    99063,                    !- Barometric Pressure
    5.3,                      !- Wind Speed
    230,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    1;                        !- Sky Clearness

RunPeriod,
    RUNPERIOD 1,              !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes,                      !- Use Weather File Snow Indicators
    ;                         !- Treat Weather as Actual

RunPeriodControl:SpecialDays,
    New Years Day,            !- Name
    January 1,                !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Veterans Day,             !- Name
    November 11,              !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Christmas,                !- Name
    December 25,              !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Independence Day,         !- Name
    July 4,                   !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    MLK Day,                  !- Name
    3rd Monday in January,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Presidents Day,           !- Name
    3rd Monday in February,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Memorial Day,             !- Name
    Last Monday in May,       !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Labor Day,                !- Name
    1st Monday in September,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Columbus Day,             !- Name
    2nd Monday in October,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Thanksgiving,             !- Name
    4th Thursday in November,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,      !- Start Date
    1st Sunday in November;    !- End Date

Site:GroundTemperature:BuildingSurface,
    19.527,                   !- January Ground Temperature
    19.502,                   !- February Ground Temperature
    19.536,                   !- March Ground Temperature
    19.598,                   !- April Ground Temperature
    20.002,                   !- May Ground Temperature
    21.64,                    !- June Ground Temperature
    22.225,                   !- July Ground Temperature
    22.375,                   !- August Ground Temperature
    21.449,                   !- September Ground Temperature
    20.121,                   !- October Ground Temperature
    19.802,                   !- November Ground Temperature
    19.633;                   !- December Ground Temperature

Site:WaterMainsTemperature,
    CORRELATION,              !- Calculation Method
    ,                         !- Temperature Schedule Name
    9.69,                     !- Annual Average Outdoor Air Temperature
    28.1;                     !- Maximum Difference In Monthly Average Outdoor Air Temperatures

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    Fraction,                 !- Name
    0.0,                      !- Lower Limit Value
    1.0,                      !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -60,                      !- Lower Limit Value
    200,                      !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    On/Off,                   !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Control Type,             !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Humidity,                 !- Name
    10,                       !- Lower Limit Value
    90,                       !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Number;                   !- Name

Schedule:Compact,
    ALWAYS_ON,                !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Kitchen_Exhaust_SCH,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 05:00,             !- Field 3
    0,                        !- Field 4
    Until: 18:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: SummerDesignDay,     !- Field 9
    Until: 05:00,             !- Field 10
    0,                        !- Field 11
    Until: 18:00,             !- Field 12
    1,                        !- Field 13
    Until: 24:00,             !- Field 14
    0,                        !- Field 15
    For: WinterDesignDay,     !- Field 16
    Until: 07:00,             !- Field 17
    0,                        !- Field 18
    Until: 15:00,             !- Field 19
    1,                        !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: Saturdays,           !- Field 23
    Until: 07:00,             !- Field 24
    0,                        !- Field 25
    Until: 15:00,             !- Field 26
    1,                        !- Field 27
    Until: 24:00,             !- Field 28
    0,                        !- Field 29
    For: AllOtherDays,        !- Field 30
    Until: 24:00,             !- Field 31
    0;                        !- Field 32

Schedule:Compact,
    ADMIN_EQUIP_SCH,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 04:00,             !- Field 3
    0.30,                     !- Field 4
    Until: 06:00,             !- Field 5
    0.50,                     !- Field 6
    Until: 18:00,             !- Field 7
    1.00,                     !- Field 8
    Until: 20:00,             !- Field 9
    0.50,                     !- Field 10
    Until: 24:00,             !- Field 11
    0.30,                     !- Field 12
    For: SummerDesignDay,     !- Field 13
    Until: 04:00,             !- Field 14
    0.30,                     !- Field 15
    Until: 06:00,             !- Field 16
    0.50,                     !- Field 17
    Until: 18:00,             !- Field 18
    1.00,                     !- Field 19
    Until: 20:00,             !- Field 20
    0.50,                     !- Field 21
    Until: 24:00,             !- Field 22
    0.30,                     !- Field 23
    For: WinterDesignDay,     !- Field 24
    Until: 24:00,             !- Field 25
    0.30,                     !- Field 26
    For: Saturday,            !- Field 27
    Until: 07:00,             !- Field 28
    0.30,                     !- Field 29
    Until: 09:00,             !- Field 30
    0.50,                     !- Field 31
    Until: 15:00,             !- Field 32
    0.80,                     !- Field 33
    Until: 20:00,             !- Field 34
    0.50,                     !- Field 35
    Until: 24:00,             !- Field 36
    0.30,                     !- Field 37
    For: AllOtherDays,        !- Field 38
    Until: 08:00,             !- Field 39
    0.30,                     !- Field 40
    Until: 17:00,             !- Field 41
    0.50,                     !- Field 42
    Until: 24:00,             !- Field 43
    0.30;                     !- Field 44

Schedule:Compact,
    ADMIN_LIGHT_SCH,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 04:00,             !- Field 3
    0.10,                     !- Field 4
    Until: 06:00,             !- Field 5
    0.30,                     !- Field 6
    Until: 07:00,             !- Field 7
    0.60,                     !- Field 8
    Until: 18:00,             !- Field 9
    0.90,                     !- Field 10
    Until: 20:00,             !- Field 11
    0.60,                     !- Field 12
    Until: 22:00,             !- Field 13
    0.30,                     !- Field 14
    Until: 24:00,             !- Field 15
    0.10,                     !- Field 16
    For: SummerDesignDay,     !- Field 17
    Until: 04:00,             !- Field 18
    0.10,                     !- Field 19
    Until: 06:00,             !- Field 20
    0.30,                     !- Field 21
    Until: 07:00,             !- Field 22
    0.60,                     !- Field 23
    Until: 18:00,             !- Field 24
    0.90,                     !- Field 25
    Until: 20:00,             !- Field 26
    0.60,                     !- Field 27
    Until: 22:00,             !- Field 28
    0.30,                     !- Field 29
    Until: 24:00,             !- Field 30
    0.10,                     !- Field 31
    For: WinterDesignDay,     !- Field 32
    Until: 07:00,             !- Field 33
    0.10,                     !- Field 34
    Until: 09:00,             !- Field 35
    0.30,                     !- Field 36
    Until: 15:00,             !- Field 37
    0.40,                     !- Field 38
    Until: 20:00,             !- Field 39
    0.30,                     !- Field 40
    Until: 24:00,             !- Field 41
    0.10,                     !- Field 42
    For: Saturday,            !- Field 43
    Until: 07:00,             !- Field 44
    0.10,                     !- Field 45
    Until: 09:00,             !- Field 46
    0.30,                     !- Field 47
    Until: 15:00,             !- Field 48
    0.40,                     !- Field 49
    Until: 20:00,             !- Field 50
    0.30,                     !- Field 51
    Until: 24:00,             !- Field 52
    0.10,                     !- Field 53
    For: AllOtherDays,        !- Field 54
    Until: 08:00,             !- Field 55
    0.05,                     !- Field 56
    Until: 17:00,             !- Field 57
    0.10,                     !- Field 58
    Until: 24:00,             !- Field 59
    0.05;                     !- Field 60

Schedule:Compact,
    ADMIN_OCC_SCH,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 04:00,             !- Field 3
    0.05,                     !- Field 4
    Until: 06:00,             !- Field 5
    0.20,                     !- Field 6
    Until: 07:00,             !- Field 7
    0.50,                     !- Field 8
    Until: 18:00,             !- Field 9
    0.90,                     !- Field 10
    Until: 20:00,             !- Field 11
    0.50,                     !- Field 12
    Until: 22:00,             !- Field 13
    0.20,                     !- Field 14
    Until: 24:00,             !- Field 15
    0.05,                     !- Field 16
    For: SummerDesignDay,     !- Field 17
    Until: 04:00,             !- Field 18
    0.05,                     !- Field 19
    Until: 06:00,             !- Field 20
    0.20,                     !- Field 21
    Until: 07:00,             !- Field 22
    0.50,                     !- Field 23
    Until: 18:00,             !- Field 24
    0.90,                     !- Field 25
    Until: 20:00,             !- Field 26
    0.50,                     !- Field 27
    Until: 22:00,             !- Field 28
    0.20,                     !- Field 29
    Until: 24:00,             !- Field 30
    0.05,                     !- Field 31
    For: WinterDesignDay,     !- Field 32
    Until: 07:00,             !- Field 33
    0.05,                     !- Field 34
    Until: 09:00,             !- Field 35
    0.20,                     !- Field 36
    Until: 15:00,             !- Field 37
    0.30,                     !- Field 38
    Until: 20:00,             !- Field 39
    0.20,                     !- Field 40
    Until: 24:00,             !- Field 41
    0.05,                     !- Field 42
    For: Saturday,            !- Field 43
    Until: 07:00,             !- Field 44
    0.05,                     !- Field 45
    Until: 09:00,             !- Field 46
    0.20,                     !- Field 47
    Until: 15:00,             !- Field 48
    0.30,                     !- Field 49
    Until: 20:00,             !- Field 50
    0.20,                     !- Field 51
    Until: 24:00,             !- Field 52
    0.05,                     !- Field 53
    For: Sunday Holidays AllOtherDays,    !- Field 54
    Until: 08:00,             !- Field 55
    0.00,                     !- Field 56
    Until: 17:00,             !- Field 57
    0.05,                     !- Field 58
    Until: 24:00,             !- Field 59
    0.00;                     !- Field 60

Schedule:Compact,
    BLDG_ELEVATORS,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.2,                      !- Field 4
    Until: 08:00,             !- Field 5
    0.5,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.75,                     !- Field 8
    Until: 10:00,             !- Field 9
    1.00,                     !- Field 10
    Until: 11:00,             !- Field 11
    1.00,                     !- Field 12
    Until: 12:00,             !- Field 13
    1.00,                     !- Field 14
    Until: 13:00,             !- Field 15
    0.75,                     !- Field 16
    Until: 14:00,             !- Field 17
    1.00,                     !- Field 18
    Until: 15:00,             !- Field 19
    1.00,                     !- Field 20
    Until: 16:00,             !- Field 21
    1.00,                     !- Field 22
    Until: 17:00,             !- Field 23
    1.00,                     !- Field 24
    Until: 18:00,             !- Field 25
    1.00,                     !- Field 26
    Until: 19:00,             !- Field 27
    0.52,                     !- Field 28
    Until: 20:00,             !- Field 29
    0.52,                     !- Field 30
    Until: 21:00,             !- Field 31
    0.52,                     !- Field 32
    Until: 22:00,             !- Field 33
    0.28,                     !- Field 34
    Until: 24:00,             !- Field 35
    0.2,                      !- Field 36
    For: Saturday WinterDesignDay,    !- Field 37
    Until: 07:00,             !- Field 38
    0.2,                      !- Field 39
    Until: 08:00,             !- Field 40
    0.4,                      !- Field 41
    Until: 09:00,             !- Field 42
    0.46,                     !- Field 43
    Until: 10:00,             !- Field 44
    0.70,                     !- Field 45
    Until: 11:00,             !- Field 46
    0.70,                     !- Field 47
    Until: 12:00,             !- Field 48
    0.70,                     !- Field 49
    Until: 13:00,             !- Field 50
    0.51,                     !- Field 51
    Until: 14:00,             !- Field 52
    0.51,                     !- Field 53
    Until: 15:00,             !- Field 54
    0.51,                     !- Field 55
    Until: 16:00,             !- Field 56
    0.51,                     !- Field 57
    Until: 17:00,             !- Field 58
    0.51,                     !- Field 59
    Until: 18:00,             !- Field 60
    0.25,                     !- Field 61
    Until: 24:00,             !- Field 62
    0.2,                      !- Field 63
    For: AllOtherDays,        !- Field 64
    Until: 08:00,             !- Field 65
    0.2,                      !- Field 66
    Until: 16:00,             !- Field 67
    0.4,                      !- Field 68
    Until: 24:00,             !- Field 69
    0.2;                      !- Field 70

Schedule:Compact,
    BLDG_LIGHT_SCH,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 07:00,             !- Field 3
    0.1,                      !- Field 4
    Until: 08:00,             !- Field 5
    0.5,                      !- Field 6
    Until: 16:00,             !- Field 7
    0.9,                      !- Field 8
    Until: 23:00,             !- Field 9
    0.3,                      !- Field 10
    Until: 24:00,             !- Field 11
    0.1,                      !- Field 12
    For: SummerDesignDay,     !- Field 13
    Until: 24:00,             !- Field 14
    1.0,                      !- Field 15
    For: WinterDesignDay,     !- Field 16
    Until: 24:00,             !- Field 17
    0.0,                      !- Field 18
    For: Saturday,            !- Field 19
    Until: 07:00,             !- Field 20
    0.1,                      !- Field 21
    Until: 08:00,             !- Field 22
    0.2,                      !- Field 23
    Until: 18:00,             !- Field 24
    0.4,                      !- Field 25
    Until: 24:00,             !- Field 26
    0.1,                      !- Field 27
    For: AllOtherDays,        !- Field 28
    Until: 08:00,             !- Field 29
    0.05,                     !- Field 30
    Until: 16:00,             !- Field 31
    0.1,                      !- Field 32
    Until: 24:00,             !- Field 33
    0.05;                     !- Field 34

Schedule:Compact,
    CRITICAL_EQUIP_SCH,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 04:00,             !- Field 3
    0.50,                     !- Field 4
    Until: 06:00,             !- Field 5
    0.50,                     !- Field 6
    Until: 18:00,             !- Field 7
    1.00,                     !- Field 8
    Until: 20:00,             !- Field 9
    0.80,                     !- Field 10
    Until: 24:00,             !- Field 11
    0.50,                     !- Field 12
    For: SummerDesignDay,     !- Field 13
    Until: 04:00,             !- Field 14
    0.50,                     !- Field 15
    Until: 06:00,             !- Field 16
    0.50,                     !- Field 17
    Until: 18:00,             !- Field 18
    1.00,                     !- Field 19
    Until: 20:00,             !- Field 20
    0.80,                     !- Field 21
    Until: 24:00,             !- Field 22
    0.50,                     !- Field 23
    For: WinterDesignDay,     !- Field 24
    Until: 24:00,             !- Field 25
    0.30,                     !- Field 26
    For: Saturday,            !- Field 27
    Until: 04:00,             !- Field 28
    0.50,                     !- Field 29
    Until: 06:00,             !- Field 30
    0.50,                     !- Field 31
    Until: 18:00,             !- Field 32
    1.00,                     !- Field 33
    Until: 20:00,             !- Field 34
    0.80,                     !- Field 35
    Until: 24:00,             !- Field 36
    0.50,                     !- Field 37
    For: Sunday Holidays AllOtherDays,    !- Field 38
    Until: 04:00,             !- Field 39
    0.50,                     !- Field 40
    Until: 06:00,             !- Field 41
    0.50,                     !- Field 42
    Until: 18:00,             !- Field 43
    1.00,                     !- Field 44
    Until: 20:00,             !- Field 45
    0.80,                     !- Field 46
    Until: 24:00,             !- Field 47
    0.50;                     !- Field 48

Schedule:Compact,
    CRITICAL_LIGHT_SCH,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 04:00,             !- Field 3
    0.50,                     !- Field 4
    Until: 06:00,             !- Field 5
    0.70,                     !- Field 6
    Until: 18:00,             !- Field 7
    0.90,                     !- Field 8
    Until: 22:00,             !- Field 9
    0.70,                     !- Field 10
    Until: 24:00,             !- Field 11
    0.50,                     !- Field 12
    For: SummerDesignDay,     !- Field 13
    Until: 04:00,             !- Field 14
    0.50,                     !- Field 15
    Until: 06:00,             !- Field 16
    0.70,                     !- Field 17
    Until: 18:00,             !- Field 18
    0.90,                     !- Field 19
    Until: 22:00,             !- Field 20
    0.70,                     !- Field 21
    Until: 24:00,             !- Field 22
    0.50,                     !- Field 23
    For: WinterDesignDay,     !- Field 24
    Until: 04:00,             !- Field 25
    0.50,                     !- Field 26
    Until: 06:00,             !- Field 27
    0.70,                     !- Field 28
    Until: 18:00,             !- Field 29
    0.90,                     !- Field 30
    Until: 22:00,             !- Field 31
    0.70,                     !- Field 32
    Until: 24:00,             !- Field 33
    0.50,                     !- Field 34
    For: Saturday,            !- Field 35
    Until: 04:00,             !- Field 36
    0.50,                     !- Field 37
    Until: 06:00,             !- Field 38
    0.70,                     !- Field 39
    Until: 18:00,             !- Field 40
    0.90,                     !- Field 41
    Until: 22:00,             !- Field 42
    0.70,                     !- Field 43
    Until: 24:00,             !- Field 44
    0.50,                     !- Field 45
    For: AllOtherDays,        !- Field 46
    Until: 04:00,             !- Field 47
    0.50,                     !- Field 48
    Until: 06:00,             !- Field 49
    0.70,                     !- Field 50
    Until: 18:00,             !- Field 51
    0.90,                     !- Field 52
    Until: 22:00,             !- Field 53
    0.70,                     !- Field 54
    Until: 24:00,             !- Field 55
    0.50;                     !- Field 56

Schedule:Compact,
    CRITICAL_OCC_SCH,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 04:00,             !- Field 3
    0.40,                     !- Field 4
    Until: 06:00,             !- Field 5
    0.65,                     !- Field 6
    Until: 18:00,             !- Field 7
    0.90,                     !- Field 8
    Until: 22:00,             !- Field 9
    0.65,                     !- Field 10
    Until: 24:00,             !- Field 11
    0.40,                     !- Field 12
    For: SummerDesignDay,     !- Field 13
    Until: 04:00,             !- Field 14
    0.40,                     !- Field 15
    Until: 06:00,             !- Field 16
    0.65,                     !- Field 17
    Until: 18:00,             !- Field 18
    0.90,                     !- Field 19
    Until: 22:00,             !- Field 20
    0.65,                     !- Field 21
    Until: 24:00,             !- Field 22
    0.40,                     !- Field 23
    For: WinterDesignDay,     !- Field 24
    Until: 04:00,             !- Field 25
    0.40,                     !- Field 26
    Until: 06:00,             !- Field 27
    0.65,                     !- Field 28
    Until: 18:00,             !- Field 29
    0.90,                     !- Field 30
    Until: 22:00,             !- Field 31
    0.65,                     !- Field 32
    Until: 24:00,             !- Field 33
    0.40,                     !- Field 34
    For: Saturday,            !- Field 35
    Until: 04:00,             !- Field 36
    0.40,                     !- Field 37
    Until: 06:00,             !- Field 38
    0.65,                     !- Field 39
    Until: 18:00,             !- Field 40
    0.90,                     !- Field 41
    Until: 22:00,             !- Field 42
    0.65,                     !- Field 43
    Until: 24:00,             !- Field 44
    0.40,                     !- Field 45
    For: AllOtherDays,        !- Field 46
    Until: 04:00,             !- Field 47
    0.40,                     !- Field 48
    Until: 06:00,             !- Field 49
    0.65,                     !- Field 50
    Until: 18:00,             !- Field 51
    0.90,                     !- Field 52
    Until: 22:00,             !- Field 53
    0.65,                     !- Field 54
    Until: 24:00,             !- Field 55
    0.40;                     !- Field 56

Schedule:Compact,
    INFIL_QUARTER_ON_SCH,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 24:00,             !- Field 3
    0.25,                     !- Field 4
    For: Saturday,            !- Field 5
    Until: 24:00,             !- Field 6
    0.25,                     !- Field 7
    For: SummerDesignDay WinterDesignDay,    !- Field 8
    Until: 24:00,             !- Field 9
    1.0,                      !- Field 10
    For: AllOtherDays,        !- Field 11
    Until: 24:00,             !- Field 12
    0.25;                     !- Field 13

Schedule:Compact,
    Kitchen_Elec_Equip_SCH,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekday,             !- Field 2
    Until: 06:00,             !- Field 3
    0.10,                     !- Field 4
    Until: 07:00,             !- Field 5
    0.25,                     !- Field 6
    Until: 09:00,             !- Field 7
    0.35,                     !- Field 8
    Until: 10:00,             !- Field 9
    0.25,                     !- Field 10
    Until: 13:00,             !- Field 11
    0.35,                     !- Field 12
    Until: 16:00,             !- Field 13
    0.25,                     !- Field 14
    Until: 19:00,             !- Field 15
    0.35,                     !- Field 16
    Until: 24:00,             !- Field 17
    0.25,                     !- Field 18
    For: Saturday,            !- Field 19
    Until: 06:00,             !- Field 20
    0.10,                     !- Field 21
    Until: 07:00,             !- Field 22
    0.25,                     !- Field 23
    Until: 09:00,             !- Field 24
    0.35,                     !- Field 25
    Until: 10:00,             !- Field 26
    0.25,                     !- Field 27
    Until: 13:00,             !- Field 28
    0.35,                     !- Field 29
    Until: 16:00,             !- Field 30
    0.25,                     !- Field 31
    Until: 19:00,             !- Field 32
    0.35,                     !- Field 33
    Until: 24:00,             !- Field 34
    0.25,                     !- Field 35
    For: SummerDesignDay,     !- Field 36
    Until: 24:00,             !- Field 37
    0.35,                     !- Field 38
    For: WinterDesignDay,     !- Field 39
    Until: 24:00,             !- Field 40
    0.0,                      !- Field 41
    For: AllOtherDays,        !- Field 42
    Until: 06:00,             !- Field 43
    0.10,                     !- Field 44
    Until: 07:00,             !- Field 45
    0.25,                     !- Field 46
    Until: 09:00,             !- Field 47
    0.35,                     !- Field 48
    Until: 10:00,             !- Field 49
    0.25,                     !- Field 50
    Until: 13:00,             !- Field 51
    0.35,                     !- Field 52
    Until: 16:00,             !- Field 53
    0.25,                     !- Field 54
    Until: 19:00,             !- Field 55
    0.35,                     !- Field 56
    Until: 24:00,             !- Field 57
    0.25;                     !- Field 58

Schedule:Compact,
    Kitchen_Gas_Equip_SCH,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays Saturday,    !- Field 2
    Until: 05:00,             !- Field 3
    0.02,                     !- Field 4
    Until: 06:00,             !- Field 5
    0.05,                     !- Field 6
    Until: 07:00,             !- Field 7
    0.1,                      !- Field 8
    Until: 08:00,             !- Field 9
    0.15,                     !- Field 10
    Until: 09:00,             !- Field 11
    0.2,                      !- Field 12
    Until: 10:00,             !- Field 13
    0.15,                     !- Field 14
    Until: 13:00,             !- Field 15
    0.25,                     !- Field 16
    Until: 14:00,             !- Field 17
    0.2,                      !- Field 18
    Until: 15:00,             !- Field 19
    0.15,                     !- Field 20
    Until: 16:00,             !- Field 21
    0.2,                      !- Field 22
    Until: 19:00,             !- Field 23
    0.3,                      !- Field 24
    Until: 21:00,             !- Field 25
    0.20,                     !- Field 26
    Until: 22:00,             !- Field 27
    0.15,                     !- Field 28
    Until: 23:00,             !- Field 29
    0.10,                     !- Field 30
    Until: 24:00,             !- Field 31
    0.05,                     !- Field 32
    For: SummerDesignDay,     !- Field 33
    Until: 24:00,             !- Field 34
    0.25,                     !- Field 35
    For: WinterDesignDay,     !- Field 36
    Until: 24:00,             !- Field 37
    0.0,                      !- Field 38
    For: AllOtherDays,        !- Field 39
    Until: 05:00,             !- Field 40
    0.02,                     !- Field 41
    Until: 06:00,             !- Field 42
    0.05,                     !- Field 43
    Until: 07:00,             !- Field 44
    0.1,                      !- Field 45
    Until: 08:00,             !- Field 46
    0.15,                     !- Field 47
    Until: 09:00,             !- Field 48
    0.2,                      !- Field 49
    Until: 10:00,             !- Field 50
    0.15,                     !- Field 51
    Until: 13:00,             !- Field 52
    0.25,                     !- Field 53
    Until: 14:00,             !- Field 54
    0.2,                      !- Field 55
    Until: 15:00,             !- Field 56
    0.15,                     !- Field 57
    Until: 16:00,             !- Field 58
    0.2,                      !- Field 59
    Until: 19:00,             !- Field 60
    0.3,                      !- Field 61
    Until: 21:00,             !- Field 62
    0.20,                     !- Field 63
    Until: 22:00,             !- Field 64
    0.15,                     !- Field 65
    Until: 23:00,             !- Field 66
    0.10,                     !- Field 67
    Until: 24:00,             !- Field 68
    0.05;                     !- Field 69

Schedule:Compact,
    WORK_EFF_SCH,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

Schedule:Compact,
    CLOTHING_SCH,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 04/30,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0,                      !- Field 4
    Through: 09/30,           !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0.5,                      !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1.0;                      !- Field 12

Schedule:Compact,
    ACTIVITY_SCH,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    120.;                     !- Field 4

Schedule:Compact,
    AIR_VELO_SCH,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    ADMIN_CLGSETP_SCH,        !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 05:00,             !- Field 3
    25.0,                     !- Field 4
    Until: 18:00,             !- Field 5
    22.2,                     !- Field 6
    Until: 24:00,             !- Field 7
    25.0,                     !- Field 8
    For: SummerDesignDay,     !- Field 9
    Until: 05:00,             !- Field 10
    25.0,                     !- Field 11
    Until: 18:00,             !- Field 12
    22.2,                     !- Field 13
    Until: 24:00,             !- Field 14
    25.0,                     !- Field 15
    For: WinterDesignDay,     !- Field 16
    Until: 07:00,             !- Field 17
    25.0,                     !- Field 18
    Until: 15:00,             !- Field 19
    22.2,                     !- Field 20
    Until: 24:00,             !- Field 21
    25.0,                     !- Field 22
    For: Saturdays,           !- Field 23
    Until: 07:00,             !- Field 24
    25.0,                     !- Field 25
    Until: 15:00,             !- Field 26
    22.2,                     !- Field 27
    Until: 24:00,             !- Field 28
    25.0,                     !- Field 29
    For: AllOtherDays,        !- Field 30
    Until: 24:00,             !- Field 31
    25.0;                     !- Field 32

Schedule:Compact,
    ADMIN_HTGSETP_SCH,        !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 05:00,             !- Field 3
    18.3,                     !- Field 4
    Until: 18:00,             !- Field 5
    21.1,                     !- Field 6
    Until: 24:00,             !- Field 7
    18.3,                     !- Field 8
    For: SummerDesignDay,     !- Field 9
    Until: 05:00,             !- Field 10
    18.3,                     !- Field 11
    Until: 18:00,             !- Field 12
    21.1,                     !- Field 13
    Until: 24:00,             !- Field 14
    18.3,                     !- Field 15
    For: WinterDesignDay,     !- Field 16
    Until: 07:00,             !- Field 17
    18.3,                     !- Field 18
    Until: 15:00,             !- Field 19
    21.1,                     !- Field 20
    Until: 24:00,             !- Field 21
    18.3,                     !- Field 22
    For: Saturdays,           !- Field 23
    Until: 07:00,             !- Field 24
    18.3,                     !- Field 25
    Until: 15:00,             !- Field 26
    21.1,                     !- Field 27
    Until: 24:00,             !- Field 28
    18.3,                     !- Field 29
    For: AllOtherDays,        !- Field 30
    Until: 24:00,             !- Field 31
    18.3;                     !- Field 32

Schedule:Compact,
    Kitchen_CLGSETP_SCH,      !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 05:00,             !- Field 3
    30,                       !- Field 4
    Until: 18:00,             !- Field 5
    26,                       !- Field 6
    Until: 24:00,             !- Field 7
    30,                       !- Field 8
    For: SummerDesignDay,     !- Field 9
    Until: 05:00,             !- Field 10
    30,                       !- Field 11
    Until: 18:00,             !- Field 12
    26,                       !- Field 13
    Until: 24:00,             !- Field 14
    30,                       !- Field 15
    For: WinterDesignDay,     !- Field 16
    Until: 07:00,             !- Field 17
    30,                       !- Field 18
    Until: 15:00,             !- Field 19
    26,                       !- Field 20
    Until: 24:00,             !- Field 21
    30,                       !- Field 22
    For: Saturdays,           !- Field 23
    Until: 07:00,             !- Field 24
    30,                       !- Field 25
    Until: 15:00,             !- Field 26
    26,                       !- Field 27
    Until: 24:00,             !- Field 28
    30,                       !- Field 29
    For: AllOtherDays,        !- Field 30
    Until: 24:00,             !- Field 31
    30;                       !- Field 32

Schedule:Compact,
    Kitchen_HTGSETP_SCH,      !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 05:00,             !- Field 3
    15.6,                     !- Field 4
    Until: 18:00,             !- Field 5
    19,                       !- Field 6
    Until: 24:00,             !- Field 7
    15.6,                     !- Field 8
    For: SummerDesignDay,     !- Field 9
    Until: 05:00,             !- Field 10
    15.6,                     !- Field 11
    Until: 18:00,             !- Field 12
    19,                       !- Field 13
    Until: 24:00,             !- Field 14
    15.6,                     !- Field 15
    For: WinterDesignDay,     !- Field 16
    Until: 07:00,             !- Field 17
    15.6,                     !- Field 18
    Until: 15:00,             !- Field 19
    19,                       !- Field 20
    Until: 24:00,             !- Field 21
    15.6,                     !- Field 22
    For: Saturdays,           !- Field 23
    Until: 07:00,             !- Field 24
    15.6,                     !- Field 25
    Until: 15:00,             !- Field 26
    19,                       !- Field 27
    Until: 24:00,             !- Field 28
    15.6,                     !- Field 29
    For: AllOtherDays,        !- Field 30
    Until: 24:00,             !- Field 31
    15.6;                     !- Field 32

Schedule:Compact,
    CRITICAL_CLGSETP_SCH,     !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    22.2;                     !- Field 4

Schedule:Compact,
    CRITICAL_HTGSETP_SCH,     !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: ALLDays,             !- Field 2
    Until: 24:00,             !- Field 3
    21.1;                     !- Field 4

Schedule:Compact,
    OR_CLGSETP_SCH,           !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    22.2,                     !- Field 4
    Until: 17:00,             !- Field 5
    18.3,                     !- Field 6
    Until: 24:00,             !- Field 7
    22.2;                     !- Field 8

Schedule:Compact,
    OR_HTGSETP_SCH,           !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    18.3;                     !- Field 4

Schedule:Compact,
    Dual Zone Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    MaxRelHumSetSch,          !- Name
    Humidity,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60;                       !- Field 4

Schedule:Compact,
    MinRelHumSetSch,          !- Name
    Humidity,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    40;                       !- Field 4

Schedule:Compact,
    CAV_SAT_SCH,              !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    11.1;                     !- Field 4

Schedule:Compact,
    Heating-Supply-Air-Temp-Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    16.0;                     !- Field 4

Schedule:Compact,
    Seasonal-Reset-Supply-Air-Temp-Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    11.1;                     !- Field 4

Schedule:Compact,
    HVACOperationSchd,        !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    CAV_OAminFracSchedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.33;                     !- Field 4

Schedule:Compact,
    VAV_OAminFracSchedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.25;                     !- Field 4

Schedule:Compact,
    CW-Loop-Temp-Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    6.7;                      !- Field 4

Schedule:Compact,
    HW-Loop-Temp-Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    82.2;                     !- Field 4

Schedule:Compact,
    PlantOnSched,             !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseCreditReduxSched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For:AllDays,              !- Field 2
    Interpolate:No,           !- Field 3
    Until: 7:00,              !- Field 4
    0.2,                      !- Field 5
    Until: 21:00,             !- Field 6
    0.4,                      !- Field 7
    Until: 24:00,             !- Field 8
    0.2;                      !- Field 9

Schedule:Compact,
    Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,    !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For:AllDays,              !- Field 2
    Interpolate:Average,      !- Field 3
    Until: 11:00,             !- Field 4
    0,                        !- Field 5
    Until: 11:20,             !- Field 6
    1,                        !- Field 7
    Until: 23:00,             !- Field 8
    0,                        !- Field 9
    Until: 23:20,             !- Field 10
    1,                        !- Field 11
    Until: 24:00,             !- Field 12
    0;                        !- Field 13

Schedule:Compact,
    Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,    !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For:AllDays,              !- Field 2
    Interpolate:Average,      !- Field 3
    Until: 11:00,             !- Field 4
    0,                        !- Field 5
    Until: 11:30,             !- Field 6
    1,                        !- Field 7
    Until: 23:00,             !- Field 8
    0,                        !- Field 9
    Until: 23:30,             !- Field 10
    1,                        !- Field 11
    Until: 24:00,             !- Field 12
    0;                        !- Field 13

Schedule:Compact,
    Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Tuesday Friday,      !- Field 2
    Until: 4:00,              !- Field 3
    0.0,                      !- Field 4
    Until: 5:00,              !- Field 5
    725.0,                    !- Field 6
    Until: 6:00,              !- Field 7
    417.0,                    !- Field 8
    Until: 7:00,              !- Field 9
    290.0,                    !- Field 10
    Until: 24:00,             !- Field 11
    0.0,                      !- Field 12
    For: AllOtherDays,        !- Field 13
    Until: 4:00,              !- Field 14
    0.0,                      !- Field 15
    Until: 5:00,              !- Field 16
    125.0,                    !- Field 17
    Until: 6:00,              !- Field 18
    117.0,                    !- Field 19
    Until: 7:00,              !- Field 20
    90.0,                     !- Field 21
    Until: 19:00,             !- Field 22
    0.0,                      !- Field 23
    Until: 20:00,             !- Field 24
    125.0,                    !- Field 25
    Until: 21:00,             !- Field 26
    117.0,                    !- Field 27
    Until: 22:00,             !- Field 28
    90.0,                     !- Field 29
    Until: 24:00,             !- Field 30
    0.0;                      !- Field 31

Schedule:Compact,
    Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For:AllDays,              !- Field 2
    Until: 6:00,              !- Field 3
    0.0,                      !- Field 4
    Until: 7:00,              !- Field 5
    50.0,                     !- Field 6
    Until: 9:00,              !- Field 7
    70.0,                     !- Field 8
    Until: 10:00,             !- Field 9
    80.0,                     !- Field 10
    Until: 11:00,             !- Field 11
    70.0,                     !- Field 12
    Until: 13:00,             !- Field 13
    50.0,                     !- Field 14
    Until: 14:00,             !- Field 15
    80.0,                     !- Field 16
    Until: 15:00,             !- Field 17
    90.0,                     !- Field 18
    Until: 16:00,             !- Field 19
    80.0,                     !- Field 20
    Until: 24:00,             !- Field 21
    0.0;                      !- Field 22

Schedule:Compact,
    BLDG_SWH_EXTD_SCH,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.3,                      !- Field 4
    Until: 08:00,             !- Field 5
    0.5,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.58,                     !- Field 8
    Until: 10:00,             !- Field 9
    0.66,                     !- Field 10
    Until: 11:00,             !- Field 11
    0.78,                     !- Field 12
    Until: 12:00,             !- Field 13
    0.82,                     !- Field 14
    Until: 13:00,             !- Field 15
    0.71,                     !- Field 16
    Until: 14:00,             !- Field 17
    0.82,                     !- Field 18
    Until: 15:00,             !- Field 19
    0.78,                     !- Field 20
    Until: 16:00,             !- Field 21
    0.74,                     !- Field 22
    Until: 17:00,             !- Field 23
    0.63,                     !- Field 24
    Until: 18:00,             !- Field 25
    0.41,                     !- Field 26
    Until: 21:00,             !- Field 27
    0.35,                     !- Field 28
    Until: 24:00,             !- Field 29
    0.30,                     !- Field 30
    For: AllOtherDays,        !- Field 31
    Until: 08:00,             !- Field 32
    0.3,                      !- Field 33
    Until: 09:00,             !- Field 34
    0.4,                      !- Field 35
    Until: 10:00,             !- Field 36
    0.5,                      !- Field 37
    Until: 17:00,             !- Field 38
    0.6,                      !- Field 39
    Until: 18:00,             !- Field 40
    0.5,                      !- Field 41
    Until: 24:00,             !- Field 42
    0.3;                      !- Field 43

Schedule:Compact,
    BLDG_SWH_SCH,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.01,                     !- Field 4
    Until: 08:00,             !- Field 5
    0.17,                     !- Field 6
    Until: 09:00,             !- Field 7
    0.58,                     !- Field 8
    Until: 10:00,             !- Field 9
    0.66,                     !- Field 10
    Until: 11:00,             !- Field 11
    0.78,                     !- Field 12
    Until: 12:00,             !- Field 13
    0.82,                     !- Field 14
    Until: 13:00,             !- Field 15
    0.71,                     !- Field 16
    Until: 14:00,             !- Field 17
    0.82,                     !- Field 18
    Until: 15:00,             !- Field 19
    0.78,                     !- Field 20
    Until: 16:00,             !- Field 21
    0.74,                     !- Field 22
    Until: 17:00,             !- Field 23
    0.63,                     !- Field 24
    Until: 18:00,             !- Field 25
    0.41,                     !- Field 26
    Until: 21:00,             !- Field 27
    0.18,                     !- Field 28
    Until: 22:00,             !- Field 29
    0.1,                      !- Field 30
    Until: 24:00,             !- Field 31
    0.01,                     !- Field 32
    For: Saturday WinterDesignDay,    !- Field 33
    Until: 08:00,             !- Field 34
    0.01,                     !- Field 35
    Until: 09:00,             !- Field 36
    0.2,                      !- Field 37
    Until: 10:00,             !- Field 38
    0.28,                     !- Field 39
    Until: 12:00,             !- Field 40
    0.3,                      !- Field 41
    Until: 14:00,             !- Field 42
    0.24,                     !- Field 43
    Until: 17:00,             !- Field 44
    0.23,                     !- Field 45
    Until: 18:00,             !- Field 46
    0.1,                      !- Field 47
    Until: 24:00,             !- Field 48
    0.01,                     !- Field 49
    For: Sunday Holidays AllOtherDays,    !- Field 50
    Until: 24:00,             !- Field 51
    0.01;                     !- Field 52

Schedule:Compact,
    Water Equipment Hot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    49.0;                     !- Field 4

Schedule:Compact,
    Water Equipment Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    Water Equipment Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    Water Equipment Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    49.0;                     !- Field 4

Schedule:Compact,
    SWHSys1 Water Heater Ambient Temperature Schedule Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    22.0;                     !- Field 4

Schedule:Compact,
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    SWHSys1-Loop-Temp-Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Material,
    Mass NonRes Wall Insulation,    !- Name
    MediumRough,              !- Roughness
    0.0347077164355419,       !- Thickness
    0.049,                    !- Conductivity
    265,                      !- Density
    836.8,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    IEAD NonRes Roof Insulation,    !- Name
    MediumRough,              !- Roughness
    0.110216071059399,        !- Thickness
    0.049,                    !- Conductivity
    265,                      !- Density
    836.8,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    UGWall NonRes Insulation,    !- Name
    MediumRough,              !- Roughness
    0.0001,                   !- Thickness
    0.049,                    !- Conductivity
    265,                      !- Density
    836.8,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Std Wood 6inch,           !- Name
    MediumSmooth,             !- Roughness
    0.15,                     !- Thickness
    0.12,                     !- Conductivity
    540,                      !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Wood Siding,              !- Name
    MediumSmooth,             !- Roughness
    0.01,                     !- Thickness
    0.11,                     !- Conductivity
    544.62,                   !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.78,                     !- Solar Absorptance
    0.78;                     !- Visible Absorptance

Material,
    1/2IN Gypsum,             !- Name
    Smooth,                   !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    784.9,                    !- Density
    830,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.92,                     !- Solar Absorptance
    0.92;                     !- Visible Absorptance

Material,
    1IN Stucco,               !- Name
    Smooth,                   !- Roughness
    0.0253,                   !- Thickness
    0.6918,                   !- Conductivity
    1858,                     !- Density
    837,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.92,                     !- Solar Absorptance
    0.92;                     !- Visible Absorptance

Material,
    8IN CONCRETE HW,          !- Name
    Rough,                    !- Roughness
    0.2032,                   !- Thickness
    1.311,                    !- Conductivity
    2240,                     !- Density
    836.8,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Metal Siding,             !- Name
    Smooth,                   !- Roughness
    0.0015,                   !- Thickness
    44.96,                    !- Conductivity
    7688.86,                  !- Density
    410,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.2,                      !- Solar Absorptance
    0.2;                      !- Visible Absorptance

Material,
    HW CONCRETE,              !- Name
    Rough,                    !- Roughness
    0.1016,                   !- Thickness
    1.311,                    !- Conductivity
    2240,                     !- Density
    836.8,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Roof Membrane,            !- Name
    VeryRough,                !- Roughness
    0.0095,                   !- Thickness
    0.16,                     !- Conductivity
    1121.29,                  !- Density
    1460,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Metal Decking,            !- Name
    MediumSmooth,             !- Roughness
    0.0015,                   !- Thickness
    45.006,                   !- Conductivity
    7680,                     !- Density
    418.4,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.3;                      !- Visible Absorptance

Material,
    Metal Roofing,            !- Name
    MediumSmooth,             !- Roughness
    0.0015,                   !- Thickness
    45.006,                   !- Conductivity
    7680,                     !- Density
    418.4,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.3;                      !- Visible Absorptance

Material,
    MAT-CC05 4 HW CONCRETE,    !- Name
    Rough,                    !- Roughness
    0.1016,                   !- Thickness
    1.311,                    !- Conductivity
    2240,                     !- Density
    836.8,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Std AC02,                 !- Name
    MediumSmooth,             !- Roughness
    0.0127,                   !- Thickness
    0.057,                    !- Conductivity
    288,                      !- Density
    1339,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.2;                      !- Visible Absorptance

Material:NoMass,
    CP02 CARPET PAD,          !- Name
    VeryRough,                !- Roughness
    0.2165,                   !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material:NoMass,
    MAT-AIR-WALL,             !- Name
    Rough,                    !- Roughness
    0.2079491,                !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7;                      !- Solar Absorptance

WindowMaterial:SimpleGlazingSystem,
    NonRes Fixed Assembly Window,    !- Name
    3.52036,                  !- UFactor
    0.41,                     !- Solar Heat Gain Coefficient
    ;                         !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Res Fixed Assembly Window,    !- Name
    3.52036,                  !- UFactor
    0.41,                     !- Solar Heat Gain Coefficient
    ;                         !- Visible Transmittance

Construction,
    Mass Non-res Ext Wall,    !- Name
    1IN Stucco,               !- Outside Layer
    8IN Concrete HW,          !- Layer 2
    Mass NonRes Wall Insulation,    !- Layer 3
    1/2IN Gypsum;             !- Layer 4

Construction,
    IEAD Non-res Roof,        !- Name
    Roof Membrane,            !- Outside Layer
    IEAD NonRes Roof Insulation,    !- Layer 2
    Metal Decking;            !- Layer 3

Construction,
    ext-slab,                 !- Name
    HW CONCRETE;              !- Outside Layer

Construction,
    int-walls,                !- Name
    1/2IN Gypsum,             !- Outside Layer
    1/2IN Gypsum;             !- Layer 2

Construction,
    INT-FLOOR-TOPSIDE,        !- Name
    MAT-CC05 4 HW CONCRETE,    !- Outside Layer
    CP02 CARPET PAD;          !- Layer 2

Construction,
    INT-FLOOR-UNDERSIDE,      !- Name
    CP02 CARPET PAD,          !- Outside Layer
    MAT-CC05 4 HW CONCRETE;    !- Layer 2

Construction,
    Underground Wall Non-res,    !- Name
    8IN Concrete HW,          !- Outside Layer
    UGWall NonRes Insulation;    !- Layer 2

Construction,
    Window Non-res Fixed,     !- Name
    NonRes Fixed Assembly Window;    !- Outside Layer

Construction,
    Window Res Fixed,         !- Name
    Res Fixed Assembly Window;    !- Outside Layer

Construction,
    DropCeiling,              !- Name
    Std AC02;                 !- Outside Layer

Construction,
    AIR-WALL,                 !- Name
    MAT-AIR-WALL;             !- Outside Layer

Construction,
    InteriorFurnishings,      !- Name
    Std Wood 6inch;           !- Outside Layer

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative,                 !- Coordinate System
    Relative;                 !- Daylighting Reference Point Coordinate System

Zone,
    Basement,                 !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Corridor_Flr_1,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Corridor_Flr_2,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Corridor_Flr_5,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Corridor_NW_Flr_3,        !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Corridor_NW_Flr_4,        !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Corridor_SE_Flr_3,        !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Corridor_SE_Flr_4,        !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Dining_Flr_5,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    ER_Exam1_Mult4_Flr_1,     !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    4,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    ER_Exam3_Mult4_Flr_1,     !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    4,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    ER_NurseStn_Lobby_Flr_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    ER_Trauma1_Flr_1,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    ER_Trauma2_Flr_1,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    ER_Triage_Mult4_Flr_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    4,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    ICU_Flr_2,                !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    ICU_NurseStn_Lobby_Flr_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    IC_PatRoom1_Mult5_Flr_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    5,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    IC_PatRoom2_Flr_2,        !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    IC_PatRoom3_Mult6_Flr_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    6,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Kitchen_Flr_5,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Lab_Flr_3,                !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Lab_Flr_4,                !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Lobby_Records_Flr_1,      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    NurseStn_Lobby_Flr_3,     !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    NurseStn_Lobby_Flr_4,     !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    NurseStn_Lobby_Flr_5,     !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    OR1_Flr_2,                !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    OR2_Mult5_Flr_2,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    5,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    OR3_Flr_2,                !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    OR4_Flr_2,                !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    OR_NurseStn_Lobby_Flr_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Office1_Flr_5,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Office1_Mult4_Flr_1,      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    4,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Office2_Mult5_Flr_5,      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    5,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Office3_Flr_5,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Office4_Mult6_Flr_5,      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    6,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    PatRoom1_Mult10_Flr_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    10,                       !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    PatRoom1_Mult10_Flr_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    10,                       !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    PatRoom2_Flr_3,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    PatRoom2_Flr_4,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    PatRoom3_Mult10_Flr_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    10,                       !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    PatRoom3_Mult10_Flr_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    10,                       !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    PatRoom4_Flr_3,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    PatRoom4_Flr_4,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    PatRoom5_Mult10_Flr_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    10,                       !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    PatRoom5_Mult10_Flr_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    10,                       !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    PatRoom6_Flr_3,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    PatRoom6_Flr_4,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    PatRoom7_Mult10_Flr_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    10,                       !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    PatRoom7_Mult10_Flr_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    10,                       !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    PatRoom8_Flr_3,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    PatRoom8_Flr_4,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    PhysTherapy_Flr_3,        !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Radiology_Flr_4,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    Basement_Ceiling,         !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    Basement,                 !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Basement_Ceiling,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Basement_Floor,           !- Name
    Floor,                    !- Surface Type
    ext-slab,                 !- Construction Name
    Basement,                 !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    -2.439,                   !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    -2.439,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    -2.439,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    -2.439;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Basement_Wall_East,       !- Name
    Wall,                     !- Surface Type
    Underground Wall Non-res,    !- Construction Name
    Basement,                 !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    -2.439,                   !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    -2.439,                   !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Basement_Wall_North,      !- Name
    Wall,                     !- Surface Type
    Underground Wall Non-res,    !- Construction Name
    Basement,                 !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    -2.439,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    -2.439,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Basement_Wall_South,      !- Name
    Wall,                     !- Surface Type
    Underground Wall Non-res,    !- Construction Name
    Basement,                 !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    -2.439,                   !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    -2.439,                   !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Basement_Wall_West,       !- Name
    Wall,                     !- Surface Type
    Underground Wall Non-res,    !- Construction Name
    Basement,                 !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    -2.439,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    -2.439,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_1_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    Corridor_Flr_1,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_1_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    28.956,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    28.956,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_1_Floor,     !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    Corridor_Flr_1,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_1_Floor,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_1_Wall_1_West,    !- Name
    Wall,                     !- Surface Type
    AIR-WALL,                 !- Construction Name
    Corridor_Flr_1,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Lobby_Flr_1_Wall_1_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    28.956,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    28.956,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    15.24,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    15.24,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_1_Wall_2_West,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Corridor_Flr_1,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Lobby_Flr_1_Wall_2_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    28.956,                   !- Vertex 1 Xcoordinate
    15.24,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    28.956,                   !- Vertex 2 Xcoordinate
    15.24,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_1_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Corridor_Flr_1,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_1_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_1_Wall_North,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    Corridor_Flr_1,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_1_Wall_South,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    Corridor_Flr_1,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    28.956,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    28.956,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_2_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    Corridor_Flr_2,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_2_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    28.956,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    28.956,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_2_Floor,     !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    Corridor_Flr_2,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_2_Floor,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_2_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Corridor_Flr_2,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_2_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_2_Wall_North,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    Corridor_Flr_2,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_2_Wall_South,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    Corridor_Flr_2,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    28.956,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    28.956,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_2_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Corridor_Flr_2,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_2_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    28.956,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    28.956,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_5_Ceiling,    !- Name
    Roof,                     !- Surface Type
    IEAD Non-res Roof,        !- Construction Name
    Corridor_Flr_5,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    8,                        !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    21.3415,                  !- Vertex 1 Zcoordinate
    15.24,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    21.3415,                  !- Vertex 2 Zcoordinate
    15.24,                    !- Vertex 3 Xcoordinate
    42.672,                   !- Vertex 3 Ycoordinate
    21.3415,                  !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    42.672,                   !- Vertex 4 Ycoordinate
    21.3415,                  !- Vertex 4 Zcoordinate
    39.624,                   !- Vertex 5 Xcoordinate
    53.34,                    !- Vertex 5 Ycoordinate
    21.3415,                  !- Vertex 5 Zcoordinate
    27.432,                   !- Vertex 6 Xcoordinate
    53.34,                    !- Vertex 6 Ycoordinate
    21.3415,                  !- Vertex 6 Zcoordinate
    27.432,                   !- Vertex 7 Xcoordinate
    48.768,                   !- Vertex 7 Ycoordinate
    21.3415,                  !- Vertex 7 Zcoordinate
    9.144,                    !- Vertex 8 Xcoordinate
    48.768,                   !- Vertex 8 Ycoordinate
    21.3415;                  !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_5_Floor,     !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    Corridor_Flr_5,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_5_Floor,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    8,                        !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    17.0732,                  !- Vertex 2 Zcoordinate
    27.432,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    17.0732,                  !- Vertex 3 Zcoordinate
    27.432,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    17.0732,                  !- Vertex 4 Zcoordinate
    39.624,                   !- Vertex 5 Xcoordinate
    53.34,                    !- Vertex 5 Ycoordinate
    17.0732,                  !- Vertex 5 Zcoordinate
    39.624,                   !- Vertex 6 Xcoordinate
    42.672,                   !- Vertex 6 Ycoordinate
    17.0732,                  !- Vertex 6 Zcoordinate
    15.24,                    !- Vertex 7 Xcoordinate
    42.672,                   !- Vertex 7 Ycoordinate
    17.0732,                  !- Vertex 7 Zcoordinate
    15.24,                    !- Vertex 8 Xcoordinate
    0,                        !- Vertex 8 Ycoordinate
    17.0732;                  !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_5_Wall_1_East,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Corridor_Flr_5,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    NurseSat_Flr_5_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    15.24,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    21.3415,                  !- Vertex 1 Zcoordinate
    15.24,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    17.0732,                  !- Vertex 2 Zcoordinate
    15.24,                    !- Vertex 3 Xcoordinate
    42.672,                   !- Vertex 3 Ycoordinate
    17.0732,                  !- Vertex 3 Zcoordinate
    15.24,                    !- Vertex 4 Xcoordinate
    42.672,                   !- Vertex 4 Ycoordinate
    21.3415;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_5_Wall_1_North,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    Corridor_Flr_5,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    21.3415,                  !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    17.0732,                  !- Vertex 2 Zcoordinate
    27.432,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    17.0732,                  !- Vertex 3 Zcoordinate
    27.432,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    21.3415;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_5_Wall_1_South,    !- Name
    Wall,                     !- Surface Type
    AIR-WALL,                 !- Construction Name
    Corridor_Flr_5,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    NurseSat_Flr_5_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    15.24,                    !- Vertex 1 Xcoordinate
    42.672,                   !- Vertex 1 Ycoordinate
    21.3415,                  !- Vertex 1 Zcoordinate
    15.24,                    !- Vertex 2 Xcoordinate
    42.672,                   !- Vertex 2 Ycoordinate
    17.0732,                  !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    42.672,                   !- Vertex 3 Ycoordinate
    17.0732,                  !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    42.672,                   !- Vertex 4 Ycoordinate
    21.3415;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_5_Wall_1_West,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Corridor_Flr_5,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_5_Wall_1_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    21.3415,                  !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    17.0732,                  !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    17.0732,                  !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    21.3415;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_5_Wall_2_East,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Corridor_Flr_5,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Kitchen_Flr_5_Wall_2_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    42.672,                   !- Vertex 1 Ycoordinate
    21.3415,                  !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    42.672,                   !- Vertex 2 Ycoordinate
    17.0732,                  !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    17.0732,                  !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    21.3415;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_5_Wall_2_North,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Corridor_Flr_5,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_5_Wall_2_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    27.432,                   !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    21.3415,                  !- Vertex 1 Zcoordinate
    27.432,                   !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    17.0732,                  !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    17.0732,                  !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    21.3415;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_5_Wall_2_South,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    Corridor_Flr_5,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    21.3415,                  !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    17.0732,                  !- Vertex 2 Zcoordinate
    15.24,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    17.0732,                  !- Vertex 3 Zcoordinate
    15.24,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    21.3415;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_5_Wall_2_West,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Corridor_Flr_5,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_5_Wall_2_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    27.432,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    21.3415,                  !- Vertex 1 Zcoordinate
    27.432,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    17.0732,                  !- Vertex 2 Zcoordinate
    27.432,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    17.0732,                  !- Vertex 3 Zcoordinate
    27.432,                   !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    21.3415;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    Corridor_NW_Flr_3,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_NW_Flr_3_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    10,                       !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    10.668,                   !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    10.668,                   !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    42.672,                   !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    65.532,                   !- Vertex 4 Xcoordinate
    42.672,                   !- Vertex 4 Ycoordinate
    12.8049,                  !- Vertex 4 Zcoordinate
    65.532,                   !- Vertex 5 Xcoordinate
    48.768,                   !- Vertex 5 Ycoordinate
    12.8049,                  !- Vertex 5 Zcoordinate
    39.624,                   !- Vertex 6 Xcoordinate
    48.768,                   !- Vertex 6 Ycoordinate
    12.8049,                  !- Vertex 6 Zcoordinate
    39.624,                   !- Vertex 7 Xcoordinate
    53.34,                    !- Vertex 7 Ycoordinate
    12.8049,                  !- Vertex 7 Zcoordinate
    28.956,                   !- Vertex 8 Xcoordinate
    53.34,                    !- Vertex 8 Ycoordinate
    12.8049,                  !- Vertex 8 Zcoordinate
    28.956,                   !- Vertex 9 Xcoordinate
    48.768,                   !- Vertex 9 Ycoordinate
    12.8049,                  !- Vertex 9 Zcoordinate
    4.572,                    !- Vertex 10 Xcoordinate
    48.768,                   !- Vertex 10 Ycoordinate
    12.8049;                  !- Vertex 10 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Floor,    !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    Corridor_NW_Flr_3,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_NW_Flr_3_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    10,                       !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    10.668,                   !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    8.5366,                   !- Vertex 4 Zcoordinate
    39.624,                   !- Vertex 5 Xcoordinate
    53.34,                    !- Vertex 5 Ycoordinate
    8.5366,                   !- Vertex 5 Zcoordinate
    39.624,                   !- Vertex 6 Xcoordinate
    48.768,                   !- Vertex 6 Ycoordinate
    8.5366,                   !- Vertex 6 Zcoordinate
    65.532,                   !- Vertex 7 Xcoordinate
    48.768,                   !- Vertex 7 Ycoordinate
    8.5366,                   !- Vertex 7 Zcoordinate
    65.532,                   !- Vertex 8 Xcoordinate
    42.672,                   !- Vertex 8 Ycoordinate
    8.5366,                   !- Vertex 8 Zcoordinate
    9.144,                    !- Vertex 9 Xcoordinate
    42.672,                   !- Vertex 9 Ycoordinate
    8.5366,                   !- Vertex 9 Zcoordinate
    9.144,                    !- Vertex 10 Xcoordinate
    10.668,                   !- Vertex 10 Ycoordinate
    8.5366;                   !- Vertex 10 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_1_East,    !- Name
    Wall,                     !- Surface Type
    AIR-WALL,                 !- Construction Name
    Corridor_NW_Flr_3,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    NurseSat_Lobby_Flr_3_Wall_1_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    33.582,                   !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    33.582,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    42.672,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    42.672,                   !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_1_North,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    Corridor_NW_Flr_3,        !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_1_South,    !- Name
    Wall,                     !- Surface Type
    AIR-WALL,                 !- Construction Name
    Corridor_SE_Flr_3,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_5_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    10.668,                   !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    10.668,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    10.668,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    10.668,                   !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_1_West,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Corridor_NW_Flr_3,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_1_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    28.956,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    28.956,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_2_East,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Corridor_NW_Flr_3,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_2_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_2_North,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Corridor_NW_Flr_3,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_2_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    28.956,                   !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    28.956,                   !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_2_South,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Corridor_NW_Flr_3,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PhysTherapy_Flr_3_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    42.672,                   !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    42.672,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    60.96,                    !- Vertex 3 Xcoordinate
    42.672,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    60.96,                    !- Vertex 4 Xcoordinate
    42.672,                   !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_2_West,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Corridor_NW_Flr_3,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_2_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    10.668,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    10.668,                   !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_3_East,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Corridor_NW_Flr_3,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_3_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    65.532,                   !- Vertex 1 Xcoordinate
    42.672,                   !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    65.532,                   !- Vertex 2 Xcoordinate
    42.672,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    65.532,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    65.532,                   !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_3_North,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Corridor_NW_Flr_3,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_3_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    65.532,                   !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    65.532,                   !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_3_South,    !- Name
    Wall,                     !- Surface Type
    AIR-WALL,                 !- Construction Name
    Corridor_NW_Flr_3,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    NurseSat_Lobby_Flr_3_Wall_2_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    42.672,                   !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    42.672,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    42.672,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    42.672,                   !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_4_East,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Corridor_NW_Flr_3,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Lab_Flr_3_Wall_West,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    10.668,                   !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    10.668,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    33.582,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    33.582,                   !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_4_South,    !- Name
    Wall,                     !- Surface Type
    AIR-WALL,                 !- Construction Name
    Corridor_NW_Flr_3,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_3_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    60.96,                    !- Vertex 1 Xcoordinate
    42.672,                   !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    60.96,                    !- Vertex 2 Xcoordinate
    42.672,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    65.532,                   !- Vertex 3 Xcoordinate
    42.672,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    65.532,                   !- Vertex 4 Xcoordinate
    42.672,                   !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_3_Wall_5_South,    !- Name
    Wall,                     !- Surface Type
    AIR-WALL,                 !- Construction Name
    Corridor_NW_Flr_3,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_1_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    10.668,                   !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    10.668,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    10.668,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    10.668,                   !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    Corridor_NW_Flr_4,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_NW_Flr_4_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    10,                       !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    10.668,                   !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    10.668,                   !- Vertex 2 Ycoordinate
    17.0732,                  !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    42.672,                   !- Vertex 3 Ycoordinate
    17.0732,                  !- Vertex 3 Zcoordinate
    65.532,                   !- Vertex 4 Xcoordinate
    42.672,                   !- Vertex 4 Ycoordinate
    17.0732,                  !- Vertex 4 Zcoordinate
    65.532,                   !- Vertex 5 Xcoordinate
    48.768,                   !- Vertex 5 Ycoordinate
    17.0732,                  !- Vertex 5 Zcoordinate
    39.624,                   !- Vertex 6 Xcoordinate
    48.768,                   !- Vertex 6 Ycoordinate
    17.0732,                  !- Vertex 6 Zcoordinate
    39.624,                   !- Vertex 7 Xcoordinate
    53.34,                    !- Vertex 7 Ycoordinate
    17.0732,                  !- Vertex 7 Zcoordinate
    28.956,                   !- Vertex 8 Xcoordinate
    53.34,                    !- Vertex 8 Ycoordinate
    17.0732,                  !- Vertex 8 Zcoordinate
    28.956,                   !- Vertex 9 Xcoordinate
    48.768,                   !- Vertex 9 Ycoordinate
    17.0732,                  !- Vertex 9 Zcoordinate
    4.572,                    !- Vertex 10 Xcoordinate
    48.768,                   !- Vertex 10 Ycoordinate
    17.0732;                  !- Vertex 10 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Floor,    !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    Corridor_NW_Flr_4,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_NW_Flr_4_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    10,                       !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    10.668,                   !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    12.8049,                  !- Vertex 4 Zcoordinate
    39.624,                   !- Vertex 5 Xcoordinate
    53.34,                    !- Vertex 5 Ycoordinate
    12.8049,                  !- Vertex 5 Zcoordinate
    39.624,                   !- Vertex 6 Xcoordinate
    48.768,                   !- Vertex 6 Ycoordinate
    12.8049,                  !- Vertex 6 Zcoordinate
    65.532,                   !- Vertex 7 Xcoordinate
    48.768,                   !- Vertex 7 Ycoordinate
    12.8049,                  !- Vertex 7 Zcoordinate
    65.532,                   !- Vertex 8 Xcoordinate
    42.672,                   !- Vertex 8 Ycoordinate
    12.8049,                  !- Vertex 8 Zcoordinate
    9.144,                    !- Vertex 9 Xcoordinate
    42.672,                   !- Vertex 9 Ycoordinate
    12.8049,                  !- Vertex 9 Zcoordinate
    9.144,                    !- Vertex 10 Xcoordinate
    10.668,                   !- Vertex 10 Ycoordinate
    12.8049;                  !- Vertex 10 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_1_East,    !- Name
    Wall,                     !- Surface Type
    AIR-WALL,                 !- Construction Name
    Corridor_NW_Flr_4,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    NurseSat_Lobby_Flr_4_Wall_1_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    33.582,                   !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    33.582,                   !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    42.672,                   !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    42.672,                   !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_1_North,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    Corridor_NW_Flr_4,        !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_1_South,    !- Name
    Wall,                     !- Surface Type
    AIR-WALL,                 !- Construction Name
    Corridor_SE_Flr_4,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_5_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    10.668,                   !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    10.668,                   !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    10.668,                   !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    10.668,                   !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_1_West,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Corridor_NW_Flr_4,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_1_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    28.956,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    28.956,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_2_East,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Corridor_NW_Flr_4,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_2_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_2_North,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Corridor_NW_Flr_4,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_2_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    28.956,                   !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    28.956,                   !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_2_South,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Corridor_NW_Flr_4,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Radiology_Flr_4_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    42.672,                   !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    42.672,                   !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    60.96,                    !- Vertex 3 Xcoordinate
    42.672,                   !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    60.96,                    !- Vertex 4 Xcoordinate
    42.672,                   !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_2_West,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Corridor_NW_Flr_4,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_2_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    10.668,                   !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    10.668,                   !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_3_East,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Corridor_NW_Flr_4,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_3_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    65.532,                   !- Vertex 1 Xcoordinate
    42.672,                   !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    65.532,                   !- Vertex 2 Xcoordinate
    42.672,                   !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    65.532,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    65.532,                   !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_3_North,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Corridor_NW_Flr_4,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_3_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    65.532,                   !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    65.532,                   !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_3_South,    !- Name
    Wall,                     !- Surface Type
    AIR-WALL,                 !- Construction Name
    Corridor_NW_Flr_4,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    NurseSat_Lobby_Flr_4_Wall_2_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    42.672,                   !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    42.672,                   !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    42.672,                   !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    42.672,                   !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_4_East,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Corridor_NW_Flr_4,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Lab_Flr_4_Wall_West,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    10.668,                   !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    10.668,                   !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    33.582,                   !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    33.582,                   !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_4_South,    !- Name
    Wall,                     !- Surface Type
    AIR-WALL,                 !- Construction Name
    Corridor_NW_Flr_4,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_3_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    60.96,                    !- Vertex 1 Xcoordinate
    42.672,                   !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    60.96,                    !- Vertex 2 Xcoordinate
    42.672,                   !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    65.532,                   !- Vertex 3 Xcoordinate
    42.672,                   !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    65.532,                   !- Vertex 4 Xcoordinate
    42.672,                   !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_NW_Flr_4_Wall_5_South,    !- Name
    Wall,                     !- Surface Type
    AIR-WALL,                 !- Construction Name
    Corridor_NW_Flr_4,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_1_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    10.668,                   !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    10.668,                   !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    10.668,                   !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    10.668,                   !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    Corridor_SE_Flr_3,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_SE_Flr_3_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    10,                       !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    28.956,                   !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    12.8049,                  !- Vertex 4 Zcoordinate
    39.624,                   !- Vertex 5 Xcoordinate
    4.572,                    !- Vertex 5 Ycoordinate
    12.8049,                  !- Vertex 5 Zcoordinate
    65.532,                   !- Vertex 6 Xcoordinate
    4.572,                    !- Vertex 6 Ycoordinate
    12.8049,                  !- Vertex 6 Zcoordinate
    65.532,                   !- Vertex 7 Xcoordinate
    42.672,                   !- Vertex 7 Ycoordinate
    12.8049,                  !- Vertex 7 Zcoordinate
    60.96,                    !- Vertex 8 Xcoordinate
    42.672,                   !- Vertex 8 Ycoordinate
    12.8049,                  !- Vertex 8 Zcoordinate
    60.96,                    !- Vertex 9 Xcoordinate
    10.668,                   !- Vertex 9 Ycoordinate
    12.8049,                  !- Vertex 9 Zcoordinate
    4.572,                    !- Vertex 10 Xcoordinate
    10.668,                   !- Vertex 10 Ycoordinate
    12.8049;                  !- Vertex 10 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Floor,    !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    Corridor_SE_Flr_3,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_SE_Flr_3_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    10,                       !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    10.668,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    60.96,                    !- Vertex 3 Xcoordinate
    10.668,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    60.96,                    !- Vertex 4 Xcoordinate
    42.672,                   !- Vertex 4 Ycoordinate
    8.5366,                   !- Vertex 4 Zcoordinate
    65.532,                   !- Vertex 5 Xcoordinate
    42.672,                   !- Vertex 5 Ycoordinate
    8.5366,                   !- Vertex 5 Zcoordinate
    65.532,                   !- Vertex 6 Xcoordinate
    4.572,                    !- Vertex 6 Ycoordinate
    8.5366,                   !- Vertex 6 Zcoordinate
    39.624,                   !- Vertex 7 Xcoordinate
    4.572,                    !- Vertex 7 Ycoordinate
    8.5366,                   !- Vertex 7 Zcoordinate
    39.624,                   !- Vertex 8 Xcoordinate
    0,                        !- Vertex 8 Ycoordinate
    8.5366,                   !- Vertex 8 Zcoordinate
    28.956,                   !- Vertex 9 Xcoordinate
    0,                        !- Vertex 9 Ycoordinate
    8.5366,                   !- Vertex 9 Zcoordinate
    28.956,                   !- Vertex 10 Xcoordinate
    4.572,                    !- Vertex 10 Ycoordinate
    8.5366;                   !- Vertex 10 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_1_East,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Corridor_SE_Flr_3,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_1_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    65.532,                   !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    65.532,                   !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    65.532,                   !- Vertex 3 Xcoordinate
    42.672,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    65.532,                   !- Vertex 4 Xcoordinate
    42.672,                   !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_1_North,    !- Name
    Wall,                     !- Surface Type
    AIR-WALL,                 !- Construction Name
    Corridor_SE_Flr_3,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    NurseSat_Lobby_Flr_3_Wall_1_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    60.96,                    !- Vertex 1 Xcoordinate
    10.668,                   !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    60.96,                    !- Vertex 2 Xcoordinate
    10.668,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    10.668,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    10.668,                   !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_1_South,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    Corridor_SE_Flr_3,        !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    28.956,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    28.956,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_1_West,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Corridor_SE_Flr_3,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PhysTherapy_Flr_3_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    60.96,                    !- Vertex 1 Xcoordinate
    42.672,                   !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    60.96,                    !- Vertex 2 Xcoordinate
    42.672,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    60.96,                    !- Vertex 3 Xcoordinate
    19.812,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    60.96,                    !- Vertex 4 Xcoordinate
    19.812,                   !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_2_East,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Corridor_SE_Flr_3,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_2_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_2_North,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Corridor_SE_Flr_3,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Lab_Flr_3_Wall_South,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    28.956,                   !- Vertex 1 Xcoordinate
    10.668,                   !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    28.956,                   !- Vertex 2 Xcoordinate
    10.668,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    10.668,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    10.668,                   !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_2_South,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Corridor_SE_Flr_3,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_2_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_2_West,    !- Name
    Wall,                     !- Surface Type
    AIR-WALL,                 !- Construction Name
    Corridor_SE_Flr_3,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    NurseSat_Lobby_Flr_3_Wall_2_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    60.96,                    !- Vertex 1 Xcoordinate
    19.812,                   !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    60.96,                    !- Vertex 2 Xcoordinate
    19.812,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    60.96,                    !- Vertex 3 Xcoordinate
    10.668,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    60.96,                    !- Vertex 4 Xcoordinate
    10.668,                   !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_3_North,    !- Name
    Wall,                     !- Surface Type
    AIR-WALL,                 !- Construction Name
    Corridor_SE_Flr_3,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_4_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    65.532,                   !- Vertex 1 Xcoordinate
    42.672,                   !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    65.532,                   !- Vertex 2 Xcoordinate
    42.672,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    60.96,                    !- Vertex 3 Xcoordinate
    42.672,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    60.96,                    !- Vertex 4 Xcoordinate
    42.672,                   !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_3_South,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Corridor_SE_Flr_3,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_3_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    65.532,                   !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    65.532,                   !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_3_West,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Corridor_SE_Flr_3,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_3_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    10.668,                   !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    10.668,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_3_Wall_4_West,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Corridor_SE_Flr_3,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_4_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    28.956,                   !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    28.956,                   !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    Corridor_SE_Flr_4,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_SE_Flr_4_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    10,                       !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    28.956,                   !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    17.0732,                  !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    17.0732,                  !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    17.0732,                  !- Vertex 4 Zcoordinate
    39.624,                   !- Vertex 5 Xcoordinate
    4.572,                    !- Vertex 5 Ycoordinate
    17.0732,                  !- Vertex 5 Zcoordinate
    65.532,                   !- Vertex 6 Xcoordinate
    4.572,                    !- Vertex 6 Ycoordinate
    17.0732,                  !- Vertex 6 Zcoordinate
    65.532,                   !- Vertex 7 Xcoordinate
    42.672,                   !- Vertex 7 Ycoordinate
    17.0732,                  !- Vertex 7 Zcoordinate
    60.96,                    !- Vertex 8 Xcoordinate
    42.672,                   !- Vertex 8 Ycoordinate
    17.0732,                  !- Vertex 8 Zcoordinate
    60.96,                    !- Vertex 9 Xcoordinate
    10.668,                   !- Vertex 9 Ycoordinate
    17.0732,                  !- Vertex 9 Zcoordinate
    4.572,                    !- Vertex 10 Xcoordinate
    10.668,                   !- Vertex 10 Ycoordinate
    17.0732;                  !- Vertex 10 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Floor,    !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    Corridor_SE_Flr_4,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_SE_Flr_4_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    10,                       !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    10.668,                   !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    60.96,                    !- Vertex 3 Xcoordinate
    10.668,                   !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    60.96,                    !- Vertex 4 Xcoordinate
    42.672,                   !- Vertex 4 Ycoordinate
    12.8049,                  !- Vertex 4 Zcoordinate
    65.532,                   !- Vertex 5 Xcoordinate
    42.672,                   !- Vertex 5 Ycoordinate
    12.8049,                  !- Vertex 5 Zcoordinate
    65.532,                   !- Vertex 6 Xcoordinate
    4.572,                    !- Vertex 6 Ycoordinate
    12.8049,                  !- Vertex 6 Zcoordinate
    39.624,                   !- Vertex 7 Xcoordinate
    4.572,                    !- Vertex 7 Ycoordinate
    12.8049,                  !- Vertex 7 Zcoordinate
    39.624,                   !- Vertex 8 Xcoordinate
    0,                        !- Vertex 8 Ycoordinate
    12.8049,                  !- Vertex 8 Zcoordinate
    28.956,                   !- Vertex 9 Xcoordinate
    0,                        !- Vertex 9 Ycoordinate
    12.8049,                  !- Vertex 9 Zcoordinate
    28.956,                   !- Vertex 10 Xcoordinate
    4.572,                    !- Vertex 10 Ycoordinate
    12.8049;                  !- Vertex 10 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_1_East,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Corridor_SE_Flr_4,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_1_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    65.532,                   !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    65.532,                   !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    65.532,                   !- Vertex 3 Xcoordinate
    42.672,                   !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    65.532,                   !- Vertex 4 Xcoordinate
    42.672,                   !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_1_North,    !- Name
    Wall,                     !- Surface Type
    AIR-WALL,                 !- Construction Name
    Corridor_SE_Flr_4,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    NurseSat_Lobby_Flr_4_Wall_1_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    60.96,                    !- Vertex 1 Xcoordinate
    10.668,                   !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    60.96,                    !- Vertex 2 Xcoordinate
    10.668,                   !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    10.668,                   !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    10.668,                   !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_1_South,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    Corridor_SE_Flr_4,        !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    28.956,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    28.956,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_1_West,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Corridor_SE_Flr_4,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Radiology_Flr_4_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    60.96,                    !- Vertex 1 Xcoordinate
    42.672,                   !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    60.96,                    !- Vertex 2 Xcoordinate
    42.672,                   !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    60.96,                    !- Vertex 3 Xcoordinate
    19.812,                   !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    60.96,                    !- Vertex 4 Xcoordinate
    19.812,                   !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_2_East,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Corridor_SE_Flr_4,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_2_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_2_North,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Corridor_SE_Flr_4,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Lab_Flr_4_Wall_South,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    28.956,                   !- Vertex 1 Xcoordinate
    10.668,                   !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    28.956,                   !- Vertex 2 Xcoordinate
    10.668,                   !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    10.668,                   !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    10.668,                   !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_2_South,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Corridor_SE_Flr_4,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_2_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_2_West,    !- Name
    Wall,                     !- Surface Type
    AIR-WALL,                 !- Construction Name
    Corridor_SE_Flr_4,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    NurseSat_Lobby_Flr_4_Wall_2_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    60.96,                    !- Vertex 1 Xcoordinate
    19.812,                   !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    60.96,                    !- Vertex 2 Xcoordinate
    19.812,                   !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    60.96,                    !- Vertex 3 Xcoordinate
    10.668,                   !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    60.96,                    !- Vertex 4 Xcoordinate
    10.668,                   !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_3_North,    !- Name
    Wall,                     !- Surface Type
    AIR-WALL,                 !- Construction Name
    Corridor_SE_Flr_4,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_4_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    65.532,                   !- Vertex 1 Xcoordinate
    42.672,                   !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    65.532,                   !- Vertex 2 Xcoordinate
    42.672,                   !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    60.96,                    !- Vertex 3 Xcoordinate
    42.672,                   !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    60.96,                    !- Vertex 4 Xcoordinate
    42.672,                   !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_3_South,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Corridor_SE_Flr_4,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_3_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    65.532,                   !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    65.532,                   !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_3_West,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Corridor_SE_Flr_4,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_3_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    10.668,                   !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    10.668,                   !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_SE_Flr_4_Wall_4_West,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Corridor_SE_Flr_4,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_4_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    28.956,                   !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    28.956,                   !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Dining_Flr_5_Ceiling,     !- Name
    Roof,                     !- Surface Type
    IEAD Non-res Roof,        !- Construction Name
    Dining_Flr_5,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    21.3415,                  !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    21.3415,                  !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    21.3415,                  !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    21.3415;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Dining_Flr_5_Floor,       !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    Dining_Flr_5,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Dining_Flr_5_Floor,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    17.0732,                  !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    17.0732,                  !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Dining_Flr_5_Wall_East,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    Dining_Flr_5,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    21.3415,                  !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    17.0732,                  !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    17.0732,                  !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    21.3415;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Dining_Flr_5_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Dining_Flr_5,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Kitchen_Flr_5_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    21.3415,                  !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    17.0732,                  !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    17.0732,                  !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    21.3415;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Dining_Flr_5_Wall_South,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    Dining_Flr_5,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    21.3415,                  !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    17.0732,                  !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    17.0732,                  !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    21.3415;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Dining_Flr_5_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Dining_Flr_5,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    NurseSat_Flr_5_Wall_1_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    21.3415,                  !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    17.0732,                  !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    17.0732,                  !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    21.3415;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Exam1_Mult4_Flr_1_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    ER_Exam1_Mult4_Flr_1,     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_Exam1_Mult4_Flr_1_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    45.72,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    45.72,                    !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Exam1_Mult4_Flr_1_Floor,    !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    ER_Exam1_Mult4_Flr_1,     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_Exam1_Mult4_Flr_1_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    45.72,                    !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    45.72,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Exam1_Mult4_Flr_1_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    ER_Exam1_Mult4_Flr_1,     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_Exam1_Mult4_Flr_1_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    45.72,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    45.72,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    45.72,                    !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    45.72,                    !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Exam1_Mult4_Flr_1_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    ER_Exam1_Mult4_Flr_1,     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_Exam1_Mult4_Flr_1_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    45.72,                    !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    45.72,                    !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Exam1_Mult4_Flr_1_Wall_South,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    ER_Exam1_Mult4_Flr_1,     !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    45.72,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    45.72,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Exam1_Mult4_Flr_1_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    ER_Exam1_Mult4_Flr_1,     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_Exam1_Mult4_Flr_1_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Exam2_Flr_1_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    ER_Trauma1_Flr_1,         !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_Exam2_Flr_1_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    64.008,                   !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    64.008,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Exam2_Flr_1_Floor,     !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    ER_Trauma1_Flr_1,         !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_Exam2_Flr_1_Floor,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    64.008,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    64.008,                   !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Exam2_Flr_1_Wall_East,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    ER_Trauma1_Flr_1,         !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Exam2_Flr_1_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    ER_Trauma1_Flr_1,         !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_Exam2_Flr_1_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    64.008,                   !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    64.008,                   !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Exam2_Flr_1_Wall_South,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    ER_Trauma1_Flr_1,         !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    64.008,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    64.008,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Exam2_Flr_1_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    ER_Trauma1_Flr_1,         !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_Exam2_Flr_1_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    64.008,                   !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    64.008,                   !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    64.008,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    64.008,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Exam3_Mult4_Flr_1_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    ER_Exam3_Mult4_Flr_1,     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_Exam3_Mult4_Flr_1_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    64.008,                   !- Vertex 1 Xcoordinate
    9.144,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    64.008,                   !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    9.144,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Exam3_Mult4_Flr_1_Floor,    !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    ER_Exam3_Mult4_Flr_1,     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_Exam3_Mult4_Flr_1_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    9.144,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    64.008,                   !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    64.008,                   !- Vertex 4 Xcoordinate
    9.144,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Exam3_Mult4_Flr_1_Wall_East,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    ER_Exam3_Mult4_Flr_1,     !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    9.144,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    9.144,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Exam3_Mult4_Flr_1_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    ER_Exam3_Mult4_Flr_1,     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_Exam3_Mult4_Flr_1_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    9.144,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    9.144,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    64.008,                   !- Vertex 3 Xcoordinate
    9.144,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    64.008,                   !- Vertex 4 Xcoordinate
    9.144,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Exam3_Mult4_Flr_1_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    ER_Exam3_Mult4_Flr_1,     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_Exam3_Mult4_Flr_1_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    64.008,                   !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    64.008,                   !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Exam3_Mult4_Flr_1_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    ER_Exam3_Mult4_Flr_1,     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_Exam3_Mult4_Flr_1_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    64.008,                   !- Vertex 1 Xcoordinate
    9.144,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    64.008,                   !- Vertex 2 Xcoordinate
    9.144,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    64.008,                   !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    64.008,                   !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Exam4_Flr_1_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    ER_Trauma2_Flr_1,         !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_Exam4_Flr_1_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    64.008,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    64.008,                   !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Exam4_Flr_1_Floor,     !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    ER_Trauma2_Flr_1,         !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_Exam4_Flr_1_Floor,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    64.008,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    64.008,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Exam4_Flr_1_Wall_East,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    ER_Trauma2_Flr_1,         !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Exam4_Flr_1_Wall_North,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    ER_Trauma2_Flr_1,         !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    64.008,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    64.008,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Exam4_Flr_1_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    ER_Trauma2_Flr_1,         !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_Exam4_Flr_1_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    64.008,                   !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    64.008,                   !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Exam4_Flr_1_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    ER_Trauma2_Flr_1,         !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_Exam4_Flr_1_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    64.008,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    64.008,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    64.008,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    64.008,                   !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Exam5_Mult4_Flr_1_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    ER_Triage_Mult4_Flr_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_Exam5_Mult4_Flr_1_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    45.72,                    !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    45.72,                    !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Exam5_Mult4_Flr_1_Floor,    !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    ER_Triage_Mult4_Flr_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_Exam5_Mult4_Flr_1_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    45.72,                    !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    45.72,                    !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Exam5_Mult4_Flr_1_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    ER_Triage_Mult4_Flr_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_Exam5_Mult4_Flr_1_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    45.72,                    !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    45.72,                    !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    45.72,                    !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    45.72,                    !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Exam5_Mult4_Flr_1_Wall_North,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    ER_Triage_Mult4_Flr_1,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    45.72,                    !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    45.72,                    !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Exam5_Mult4_Flr_1_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    ER_Triage_Mult4_Flr_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_Exam5_Mult4_Flr_1_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    45.72,                    !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    45.72,                    !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Exam5_Mult4_Flr_1_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    ER_Triage_Mult4_Flr_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_Exam5_Mult4_Flr_1_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_NurseStat_Flr_1_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    ER_NurseStn_Lobby_Flr_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_NurseStat_Flr_1_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    8,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    64.008,                   !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    64.008,                   !- Vertex 3 Xcoordinate
    13.716,                   !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    13.716,                   !- Vertex 4 Ycoordinate
    4.2683,                   !- Vertex 4 Zcoordinate
    70.104,                   !- Vertex 5 Xcoordinate
    39.624,                   !- Vertex 5 Ycoordinate
    4.2683,                   !- Vertex 5 Zcoordinate
    64.008,                   !- Vertex 6 Xcoordinate
    39.624,                   !- Vertex 6 Ycoordinate
    4.2683,                   !- Vertex 6 Zcoordinate
    64.008,                   !- Vertex 7 Xcoordinate
    48.768,                   !- Vertex 7 Ycoordinate
    4.2683,                   !- Vertex 7 Zcoordinate
    39.624,                   !- Vertex 8 Xcoordinate
    48.768,                   !- Vertex 8 Ycoordinate
    4.2683;                   !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    ER_NurseStat_Flr_1_Floor,    !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    ER_NurseStn_Lobby_Flr_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_NurseStat_Flr_1_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    8,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    64.008,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    64.008,                   !- Vertex 4 Xcoordinate
    39.624,                   !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    70.104,                   !- Vertex 5 Xcoordinate
    39.624,                   !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    70.104,                   !- Vertex 6 Xcoordinate
    13.716,                   !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    64.008,                   !- Vertex 7 Xcoordinate
    13.716,                   !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    64.008,                   !- Vertex 8 Xcoordinate
    4.572,                    !- Vertex 8 Ycoordinate
    0;                        !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    ER_NurseStat_Flr_1_Wall_1_East,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    ER_NurseStn_Lobby_Flr_1,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    13.716,                   !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    13.716,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    39.624,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    39.624,                   !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_NurseStat_Flr_1_Wall_1_North,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    ER_NurseStn_Lobby_Flr_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_NurseStat_Flr_1_Wall_1_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    64.008,                   !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    64.008,                   !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_NurseStat_Flr_1_Wall_1_South,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    ER_NurseStn_Lobby_Flr_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_NurseStat_Flr_1_Wall_1_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    64.008,                   !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    64.008,                   !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_NurseStat_Flr_1_Wall_1_West,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    ER_NurseStn_Lobby_Flr_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_NurseStat_Flr_1_Wall_1_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_NurseStat_Flr_1_Wall_2_East,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    ER_NurseStn_Lobby_Flr_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_NurseStat_Flr_1_Wall_2_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    64.008,                   !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    64.008,                   !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    64.008,                   !- Vertex 3 Xcoordinate
    13.716,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    64.008,                   !- Vertex 4 Xcoordinate
    13.716,                   !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_NurseStat_Flr_1_Wall_2_North,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    ER_NurseStn_Lobby_Flr_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_NurseStat_Flr_1_Wall_2_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    39.624,                   !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    39.624,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    64.008,                   !- Vertex 3 Xcoordinate
    39.624,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    64.008,                   !- Vertex 4 Xcoordinate
    39.624,                   !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_NurseStat_Flr_1_Wall_2_South,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    ER_NurseStn_Lobby_Flr_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_NurseStat_Flr_1_Wall_2_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    64.008,                   !- Vertex 1 Xcoordinate
    13.716,                   !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    64.008,                   !- Vertex 2 Xcoordinate
    13.716,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    13.716,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    13.716,                   !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_NurseStat_Flr_1_Wall_3_East,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    ER_NurseStn_Lobby_Flr_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_NurseStat_Flr_1_Wall_3_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    64.008,                   !- Vertex 1 Xcoordinate
    39.624,                   !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    64.008,                   !- Vertex 2 Xcoordinate
    39.624,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    64.008,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    64.008,                   !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ICU_Flr_2_Ceiling,        !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    ICU_Flr_2,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ICU_Flr_2_Ceiling,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    21.3415,                  !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    21.3415,                  !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ICU_Flr_2_Floor,          !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    ICU_Flr_2,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ICU_Flr_2_Floor,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    28.956,                   !- Vertex 1 Xcoordinate
    21.3415,                  !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    28.956,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    21.3415,                  !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ICU_Flr_2_Wall_East,      !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    ICU_Flr_2,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ICU_Flr_2_Wall_East,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    28.956,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    28.956,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    21.3415,                  !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    21.3415,                  !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ICU_Flr_2_Wall_North,     !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    ICU_Flr_2,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ICU_Flr_2_Wall_North,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    28.956,                   !- Vertex 1 Xcoordinate
    21.3415,                  !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    28.956,                   !- Vertex 2 Xcoordinate
    21.3415,                  !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    21.3415,                  !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    21.3415,                  !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ICU_Flr_2_Wall_South,     !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    ICU_Flr_2,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ICU_Flr_2_Wall_West,      !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    ICU_Flr_2,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    21.3415,                  !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    21.3415,                  !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ICU_NurseSat_Flr_2_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    ICU_NurseStn_Lobby_Flr_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ICU_NurseSat_Flr_2_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    21.3415,                  !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    28.956,                   !- Vertex 2 Xcoordinate
    21.3415,                  !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ICU_NurseSat_Flr_2_Floor,    !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    ICU_NurseStn_Lobby_Flr_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ICU_NurseSat_Flr_2_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    21.3415,                  !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    21.3415,                  !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ICU_NurseSat_Flr_2_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    ICU_NurseStn_Lobby_Flr_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ICU_NurseSat_Flr_2_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    28.956,                   !- Vertex 1 Xcoordinate
    21.3415,                  !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    28.956,                   !- Vertex 2 Xcoordinate
    21.3415,                  !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ICU_NurseSat_Flr_2_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    ICU_NurseStn_Lobby_Flr_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ICU_NurseSat_Flr_2_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    28.956,                   !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    28.956,                   !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ICU_NurseSat_Flr_2_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    ICU_NurseStn_Lobby_Flr_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ICU_NurseSat_Flr_2_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    21.3415,                  !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    21.3415,                  !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    21.3415,                  !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    21.3415,                  !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ICU_NurseSat_Flr_2_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    ICU_NurseStn_Lobby_Flr_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ICU_NurseSat_Flr_2_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    21.3415,                  !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    21.3415,                  !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    IC_PatRoom1_Mult5_Flr_2_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    IC_PatRoom1_Mult5_Flr_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    IC_PatRoom1_Mult5_Flr_2_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    24.384,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    24.384,                   !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    IC_PatRoom1_Mult5_Flr_2_Floor,    !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    IC_PatRoom1_Mult5_Flr_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    IC_PatRoom1_Mult5_Flr_2_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    28.956,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    28.956,                   !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    24.384,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    24.384,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    IC_PatRoom1_Mult5_Flr_2_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    IC_PatRoom1_Mult5_Flr_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    IC_PatRoom1_Mult5_Flr_2_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    28.956,                   !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    28.956,                   !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    IC_PatRoom1_Mult5_Flr_2_Wall_North,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    IC_PatRoom1_Mult5_Flr_2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    28.956,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    28.956,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    24.384,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    24.384,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    IC_PatRoom1_Mult5_Flr_2_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    IC_PatRoom1_Mult5_Flr_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    IC_PatRoom1_Mult5_Flr_2_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    24.384,                   !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    24.384,                   !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    IC_PatRoom1_Mult5_Flr_2_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    IC_PatRoom1_Mult5_Flr_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    IC_PatRoom1_Mult5_Flr_2_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    24.384,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    24.384,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    24.384,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    24.384,                   !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    IC_PatRoom2_Flr_2_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    IC_PatRoom2_Flr_2,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    IC_PatRoom2_Flr_2_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    6.096,                    !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    6.096,                    !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    IC_PatRoom2_Flr_2_Floor,    !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    IC_PatRoom2_Flr_2,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    IC_PatRoom2_Flr_2_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    IC_PatRoom2_Flr_2_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    IC_PatRoom2_Flr_2,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    IC_PatRoom2_Flr_2_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    6.096,                    !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    6.096,                    !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    IC_PatRoom2_Flr_2_Wall_North,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    IC_PatRoom2_Flr_2,        !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    IC_PatRoom2_Flr_2_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    IC_PatRoom2_Flr_2,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    IC_PatRoom2_Flr_2_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    6.096,                    !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    6.096,                    !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    IC_PatRoom2_Flr_2_Wall_West,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    IC_PatRoom2_Flr_2,        !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    IC_PatRoom3_Mult6_Flr_2_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    IC_PatRoom3_Mult6_Flr_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    IC_PatRoom3_Mult6_Flr_2_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    44.196,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    44.196,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    IC_PatRoom3_Mult6_Flr_2_Floor,    !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    IC_PatRoom3_Mult6_Flr_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    IC_PatRoom3_Mult6_Flr_2_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    44.196,                   !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    44.196,                   !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    IC_PatRoom3_Mult6_Flr_2_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    IC_PatRoom3_Mult6_Flr_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    IC_PatRoom3_Mult6_Flr_2_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    44.196,                   !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    44.196,                   !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    IC_PatRoom3_Mult6_Flr_2_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    IC_PatRoom3_Mult6_Flr_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    IC_PatRoom3_Mult6_Flr_2_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    IC_PatRoom3_Mult6_Flr_2_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    IC_PatRoom3_Mult6_Flr_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    IC_PatRoom3_Mult6_Flr_2_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    44.196,                   !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    44.196,                   !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    44.196,                   !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    44.196,                   !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    IC_PatRoom3_Mult6_Flr_2_Wall_West,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    IC_PatRoom3_Mult6_Flr_2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    44.196,                   !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    44.196,                   !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Kitchen_Flr_5_Ceiling,    !- Name
    Roof,                     !- Surface Type
    IEAD Non-res Roof,        !- Construction Name
    Kitchen_Flr_5,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    21.3415,                  !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    21.3415,                  !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    21.3415,                  !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    21.3415;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Kitchen_Flr_5_Floor,      !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    Kitchen_Flr_5,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Kitchen_Flr_5_Floor,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    17.0732,                  !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    17.0732,                  !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Kitchen_Flr_5_Wall_1_West,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Kitchen_Flr_5,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    NurseSat_Flr_5_Wall_2_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    42.672,                   !- Vertex 1 Ycoordinate
    21.3415,                  !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    42.672,                   !- Vertex 2 Ycoordinate
    17.0732,                  !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    17.0732,                  !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    21.3415;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Kitchen_Flr_5_Wall_2_West,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Kitchen_Flr_5,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_5_Wall_2_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    21.3415,                  !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    17.0732,                  !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    42.672,                   !- Vertex 3 Ycoordinate
    17.0732,                  !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    42.672,                   !- Vertex 4 Ycoordinate
    21.3415;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Kitchen_Flr_5_Wall_East,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    Kitchen_Flr_5,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    21.3415,                  !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    17.0732,                  !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    17.0732,                  !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    21.3415;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Kitchen_Flr_5_Wall_North,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    Kitchen_Flr_5,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    21.3415,                  !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    17.0732,                  !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    17.0732,                  !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    21.3415;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Kitchen_Flr_5_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Kitchen_Flr_5,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Dining_Flr_5_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    21.3415,                  !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    17.0732,                  !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    17.0732,                  !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    21.3415;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lab_Flr_3_Ceiling,        !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    Lab_Flr_3,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Lab_Flr_3_Ceiling,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    6,                        !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    33.528,                   !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    10.668,                   !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    10.668,                   !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    19.812,                   !- Vertex 4 Ycoordinate
    12.8049,                  !- Vertex 4 Zcoordinate
    15.24,                    !- Vertex 5 Xcoordinate
    19.812,                   !- Vertex 5 Ycoordinate
    12.8049,                  !- Vertex 5 Zcoordinate
    15.24,                    !- Vertex 6 Xcoordinate
    33.528,                   !- Vertex 6 Ycoordinate
    12.8049;                  !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    Lab_Flr_3_Floor,          !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    Lab_Flr_3,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Lab_Flr_3_Floor,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    6,                        !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    33.528,                   !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    15.24,                    !- Vertex 2 Xcoordinate
    33.528,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    15.24,                    !- Vertex 3 Xcoordinate
    19.812,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    19.812,                   !- Vertex 4 Ycoordinate
    8.5366,                   !- Vertex 4 Zcoordinate
    28.956,                   !- Vertex 5 Xcoordinate
    10.668,                   !- Vertex 5 Ycoordinate
    8.5366,                   !- Vertex 5 Zcoordinate
    9.144,                    !- Vertex 6 Xcoordinate
    10.668,                   !- Vertex 6 Ycoordinate
    8.5366;                   !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    Lab_Flr_3_Wall_1_East,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Lab_Flr_3,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    NurseSat_Lobby_Flr_3_Wall_2_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    15.24,                    !- Vertex 1 Xcoordinate
    19.812,                   !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    15.24,                    !- Vertex 2 Xcoordinate
    19.812,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    15.24,                    !- Vertex 3 Xcoordinate
    33.528,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    15.24,                    !- Vertex 4 Xcoordinate
    33.528,                   !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lab_Flr_3_Wall_1_North,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Lab_Flr_3,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    NurseSat_Lobby_Flr_3_Wall_2_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    15.24,                    !- Vertex 1 Xcoordinate
    33.528,                   !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    15.24,                    !- Vertex 2 Xcoordinate
    33.528,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    33.528,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    33.528,                   !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lab_Flr_3_Wall_2_East,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Lab_Flr_3,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    NurseSat_Lobby_Flr_3_Wall_3_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    28.956,                   !- Vertex 1 Xcoordinate
    10.668,                   !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    28.956,                   !- Vertex 2 Xcoordinate
    10.668,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    19.812,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    19.812,                   !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lab_Flr_3_Wall_2_North,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Lab_Flr_3,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    NurseSat_Lobby_Flr_3_Wall_3_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    28.956,                   !- Vertex 1 Xcoordinate
    19.812,                   !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    28.956,                   !- Vertex 2 Xcoordinate
    19.812,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    15.24,                    !- Vertex 3 Xcoordinate
    19.812,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    15.24,                    !- Vertex 4 Xcoordinate
    19.812,                   !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lab_Flr_3_Wall_South,     !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Lab_Flr_3,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_2_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    10.668,                   !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    10.668,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    10.668,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    10.668,                   !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lab_Flr_3_Wall_West,      !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Lab_Flr_3,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_4_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    33.582,                   !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    33.582,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    10.668,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    10.668,                   !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lab_Flr_4_Ceiling,        !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    Lab_Flr_4,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Lab_Flr_4_Ceiling,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    6,                        !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    33.528,                   !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    10.668,                   !- Vertex 2 Ycoordinate
    17.0732,                  !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    10.668,                   !- Vertex 3 Ycoordinate
    17.0732,                  !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    19.812,                   !- Vertex 4 Ycoordinate
    17.0732,                  !- Vertex 4 Zcoordinate
    15.24,                    !- Vertex 5 Xcoordinate
    19.812,                   !- Vertex 5 Ycoordinate
    17.0732,                  !- Vertex 5 Zcoordinate
    15.24,                    !- Vertex 6 Xcoordinate
    33.528,                   !- Vertex 6 Ycoordinate
    17.0732;                  !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    Lab_Flr_4_Floor,          !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    Lab_Flr_4,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Lab_Flr_4_Floor,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    6,                        !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    33.528,                   !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    15.24,                    !- Vertex 2 Xcoordinate
    33.528,                   !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    15.24,                    !- Vertex 3 Xcoordinate
    19.812,                   !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    19.812,                   !- Vertex 4 Ycoordinate
    12.8049,                  !- Vertex 4 Zcoordinate
    28.956,                   !- Vertex 5 Xcoordinate
    10.668,                   !- Vertex 5 Ycoordinate
    12.8049,                  !- Vertex 5 Zcoordinate
    9.144,                    !- Vertex 6 Xcoordinate
    10.668,                   !- Vertex 6 Ycoordinate
    12.8049;                  !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    Lab_Flr_4_Wall_1_East,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Lab_Flr_4,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    NurseSat_Lobby_Flr_4_Wall_2_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    15.24,                    !- Vertex 1 Xcoordinate
    19.812,                   !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    15.24,                    !- Vertex 2 Xcoordinate
    19.812,                   !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    15.24,                    !- Vertex 3 Xcoordinate
    33.528,                   !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    15.24,                    !- Vertex 4 Xcoordinate
    33.528,                   !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lab_Flr_4_Wall_1_North,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Lab_Flr_4,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    NurseSat_Lobby_Flr_4_Wall_2_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    15.24,                    !- Vertex 1 Xcoordinate
    33.528,                   !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    15.24,                    !- Vertex 2 Xcoordinate
    33.528,                   !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    33.528,                   !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    33.528,                   !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lab_Flr_4_Wall_2_East,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Lab_Flr_4,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    NurseSat_Lobby_Flr_4_Wall_3_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    28.956,                   !- Vertex 1 Xcoordinate
    10.668,                   !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    28.956,                   !- Vertex 2 Xcoordinate
    10.668,                   !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    19.812,                   !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    19.812,                   !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lab_Flr_4_Wall_2_North,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Lab_Flr_4,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    NurseSat_Lobby_Flr_4_Wall_3_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    28.956,                   !- Vertex 1 Xcoordinate
    19.812,                   !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    28.956,                   !- Vertex 2 Xcoordinate
    19.812,                   !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    15.24,                    !- Vertex 3 Xcoordinate
    19.812,                   !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    15.24,                    !- Vertex 4 Xcoordinate
    19.812,                   !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lab_Flr_4_Wall_South,     !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Lab_Flr_4,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_2_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    10.668,                   !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    10.668,                   !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    10.668,                   !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    10.668,                   !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lab_Flr_4_Wall_West,      !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Lab_Flr_4,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_4_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    33.582,                   !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    33.582,                   !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    10.668,                   !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    10.668,                   !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lobby_Flr_1_Ceiling,      !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    Lobby_Records_Flr_1,      !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Lobby_Flr_1_Ceiling,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    8,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    6.096,                    !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    21.3415,                  !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    4.2683,                   !- Vertex 4 Zcoordinate
    21.3415,                  !- Vertex 5 Xcoordinate
    0,                        !- Vertex 5 Ycoordinate
    4.2683,                   !- Vertex 5 Zcoordinate
    28.956,                   !- Vertex 6 Xcoordinate
    0,                        !- Vertex 6 Ycoordinate
    4.2683,                   !- Vertex 6 Zcoordinate
    28.956,                   !- Vertex 7 Xcoordinate
    53.34,                    !- Vertex 7 Ycoordinate
    4.2683,                   !- Vertex 7 Zcoordinate
    0,                        !- Vertex 8 Xcoordinate
    53.34,                    !- Vertex 8 Ycoordinate
    4.2683;                   !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    Lobby_Flr_1_Floor,        !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    Lobby_Records_Flr_1,      !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Lobby_Flr_1_Floor,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    8,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    21.3415,                  !- Vertex 5 Xcoordinate
    0,                        !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    21.3415,                  !- Vertex 6 Xcoordinate
    4.572,                    !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    6.096,                    !- Vertex 7 Xcoordinate
    4.572,                    !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    6.096,                    !- Vertex 8 Xcoordinate
    0,                        !- Vertex 8 Ycoordinate
    0;                        !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_1_East,    !- Name
    Wall,                     !- Surface Type
    AIR-WALL,                 !- Construction Name
    Lobby_Records_Flr_1,      !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_1_Wall_1_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    28.956,                   !- Vertex 1 Xcoordinate
    15.24,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    28.956,                   !- Vertex 2 Xcoordinate
    15.24,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_1_South,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    Lobby_Records_Flr_1,      !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.096,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    6.096,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_1_West,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    Lobby_Records_Flr_1,      !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_2_East,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Lobby_Records_Flr_1,      !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_1_Wall_2_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    28.956,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    28.956,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    15.24,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    15.24,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_2_South,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    Lobby_Records_Flr_1,      !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    21.3415,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    21.3415,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_3_East,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Lobby_Records_Flr_1,      !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Lobby_Flr_1_Wall_3_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.096,                    !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    6.096,                    !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_3_South,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Lobby_Records_Flr_1,      !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Lobby_Flr_1_Wall_3_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    21.3415,                  !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    21.3415,                  !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_3_West,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Lobby_Records_Flr_1,      !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Lobby_Flr_1_Wall_3_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    21.3415,                  !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    21.3415,                  !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    21.3415,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    21.3415,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_North,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    Lobby_Records_Flr_1,      !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    28.956,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    28.956,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    NurseSat_Flr_5_Ceiling,    !- Name
    Roof,                     !- Surface Type
    IEAD Non-res Roof,        !- Construction Name
    NurseStn_Lobby_Flr_5,     !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    15.24,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    21.3415,                  !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    21.3415,                  !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    42.672,                   !- Vertex 3 Ycoordinate
    21.3415,                  !- Vertex 3 Zcoordinate
    15.24,                    !- Vertex 4 Xcoordinate
    42.672,                   !- Vertex 4 Ycoordinate
    21.3415;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    NurseSat_Flr_5_Floor,     !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    NurseStn_Lobby_Flr_5,     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    NurseSat_Flr_5_Floor,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    15.24,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    15.24,                    !- Vertex 2 Xcoordinate
    42.672,                   !- Vertex 2 Ycoordinate
    17.0732,                  !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    42.672,                   !- Vertex 3 Ycoordinate
    17.0732,                  !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    NurseSat_Flr_5_Wall_1_East,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    NurseStn_Lobby_Flr_5,     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Dining_Flr_5_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    21.3415,                  !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    17.0732,                  !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    17.0732,                  !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    21.3415;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    NurseSat_Flr_5_Wall_2_East,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    NurseStn_Lobby_Flr_5,     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Kitchen_Flr_5_Wall_1_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    21.3415,                  !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    17.0732,                  !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    42.672,                   !- Vertex 3 Ycoordinate
    17.0732,                  !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    42.672,                   !- Vertex 4 Ycoordinate
    21.3415;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    NurseSat_Flr_5_Wall_North,    !- Name
    Wall,                     !- Surface Type
    AIR-WALL,                 !- Construction Name
    NurseStn_Lobby_Flr_5,     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_5_Wall_1_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    42.672,                   !- Vertex 1 Ycoordinate
    21.3415,                  !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    42.672,                   !- Vertex 2 Ycoordinate
    17.0732,                  !- Vertex 2 Zcoordinate
    15.24,                    !- Vertex 3 Xcoordinate
    42.672,                   !- Vertex 3 Ycoordinate
    17.0732,                  !- Vertex 3 Zcoordinate
    15.24,                    !- Vertex 4 Xcoordinate
    42.672,                   !- Vertex 4 Ycoordinate
    21.3415;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    NurseSat_Flr_5_Wall_South,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    NurseStn_Lobby_Flr_5,     !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    15.24,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    21.3415,                  !- Vertex 1 Zcoordinate
    15.24,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    17.0732,                  !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    17.0732,                  !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    21.3415;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    NurseSat_Flr_5_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    NurseStn_Lobby_Flr_5,     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_5_Wall_1_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    15.24,                    !- Vertex 1 Xcoordinate
    42.672,                   !- Vertex 1 Ycoordinate
    21.3415,                  !- Vertex 1 Zcoordinate
    15.24,                    !- Vertex 2 Xcoordinate
    42.672,                   !- Vertex 2 Ycoordinate
    17.0732,                  !- Vertex 2 Zcoordinate
    15.24,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    17.0732,                  !- Vertex 3 Zcoordinate
    15.24,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    21.3415;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    NurseSat_Lobby_Flr_3_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    NurseStn_Lobby_Flr_3,     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    NurseSat_Lobby_Flr_3_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    10,                       !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    42.672,                   !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    33.528,                   !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    15.24,                    !- Vertex 3 Xcoordinate
    33.528,                   !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    15.24,                    !- Vertex 4 Xcoordinate
    19.812,                   !- Vertex 4 Ycoordinate
    12.8049,                  !- Vertex 4 Zcoordinate
    28.956,                   !- Vertex 5 Xcoordinate
    19.812,                   !- Vertex 5 Ycoordinate
    12.8049,                  !- Vertex 5 Zcoordinate
    28.956,                   !- Vertex 6 Xcoordinate
    10.668,                   !- Vertex 6 Ycoordinate
    12.8049,                  !- Vertex 6 Zcoordinate
    60.96,                    !- Vertex 7 Xcoordinate
    10.668,                   !- Vertex 7 Ycoordinate
    12.8049,                  !- Vertex 7 Zcoordinate
    60.96,                    !- Vertex 8 Xcoordinate
    19.812,                   !- Vertex 8 Ycoordinate
    12.8049,                  !- Vertex 8 Zcoordinate
    39.624,                   !- Vertex 9 Xcoordinate
    19.812,                   !- Vertex 9 Ycoordinate
    12.8049,                  !- Vertex 9 Zcoordinate
    39.624,                   !- Vertex 10 Xcoordinate
    42.672,                   !- Vertex 10 Ycoordinate
    12.8049;                  !- Vertex 10 Zcoordinate

BuildingSurface:Detailed,
    NurseSat_Lobby_Flr_3_Floor,    !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    NurseStn_Lobby_Flr_3,     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    NurseSat_Lobby_Flr_3_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    10,                       !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    42.672,                   !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    42.672,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    19.812,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    60.96,                    !- Vertex 4 Xcoordinate
    19.812,                   !- Vertex 4 Ycoordinate
    8.5366,                   !- Vertex 4 Zcoordinate
    60.96,                    !- Vertex 5 Xcoordinate
    10.668,                   !- Vertex 5 Ycoordinate
    8.5366,                   !- Vertex 5 Zcoordinate
    28.956,                   !- Vertex 6 Xcoordinate
    10.668,                   !- Vertex 6 Ycoordinate
    8.5366,                   !- Vertex 6 Zcoordinate
    28.956,                   !- Vertex 7 Xcoordinate
    19.812,                   !- Vertex 7 Ycoordinate
    8.5366,                   !- Vertex 7 Zcoordinate
    15.24,                    !- Vertex 8 Xcoordinate
    19.812,                   !- Vertex 8 Ycoordinate
    8.5366,                   !- Vertex 8 Zcoordinate
    15.24,                    !- Vertex 9 Xcoordinate
    33.528,                   !- Vertex 9 Ycoordinate
    8.5366,                   !- Vertex 9 Zcoordinate
    9.144,                    !- Vertex 10 Xcoordinate
    33.528,                   !- Vertex 10 Ycoordinate
    8.5366;                   !- Vertex 10 Zcoordinate

BuildingSurface:Detailed,
    NurseSat_Lobby_Flr_3_Wall_1_East,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    NurseStn_Lobby_Flr_3,     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PhysTherapy_Flr_3_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    19.812,                   !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    19.812,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    42.672,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    42.672,                   !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    NurseSat_Lobby_Flr_3_Wall_1_North,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    NurseStn_Lobby_Flr_3,     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PhysTherapy_Flr_3_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    60.96,                    !- Vertex 1 Xcoordinate
    19.812,                   !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    60.96,                    !- Vertex 2 Xcoordinate
    19.812,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    19.812,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    19.812,                   !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    NurseSat_Lobby_Flr_3_Wall_1_South,    !- Name
    Wall,                     !- Surface Type
    AIR-WALL,                 !- Construction Name
    NurseStn_Lobby_Flr_3,     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_1_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    28.956,                   !- Vertex 1 Xcoordinate
    10.668,                   !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    28.956,                   !- Vertex 2 Xcoordinate
    10.668,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    60.96,                    !- Vertex 3 Xcoordinate
    10.668,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    60.96,                    !- Vertex 4 Xcoordinate
    10.668,                   !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    NurseSat_Lobby_Flr_3_Wall_1_West,    !- Name
    Wall,                     !- Surface Type
    AIR-WALL,                 !- Construction Name
    NurseStn_Lobby_Flr_3,     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_1_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    42.672,                   !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    42.672,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    33.528,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    33.528,                   !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    NurseSat_Lobby_Flr_3_Wall_2_East,    !- Name
    Wall,                     !- Surface Type
    AIR-WALL,                 !- Construction Name
    NurseStn_Lobby_Flr_3,     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_2_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    60.96,                    !- Vertex 1 Xcoordinate
    10.668,                   !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    60.96,                    !- Vertex 2 Xcoordinate
    10.668,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    60.96,                    !- Vertex 3 Xcoordinate
    19.812,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    60.96,                    !- Vertex 4 Xcoordinate
    19.812,                   !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    NurseSat_Lobby_Flr_3_Wall_2_North,    !- Name
    Wall,                     !- Surface Type
    AIR-WALL,                 !- Construction Name
    NurseStn_Lobby_Flr_3,     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_3_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    42.672,                   !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    42.672,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    42.672,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    42.672,                   !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    NurseSat_Lobby_Flr_3_Wall_2_South,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    NurseStn_Lobby_Flr_3,     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Lab_Flr_3_Wall_1_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    33.528,                   !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    33.528,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    15.24,                    !- Vertex 3 Xcoordinate
    33.528,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    15.24,                    !- Vertex 4 Xcoordinate
    33.528,                   !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    NurseSat_Lobby_Flr_3_Wall_2_West,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    NurseStn_Lobby_Flr_3,     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Lab_Flr_3_Wall_1_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    15.24,                    !- Vertex 1 Xcoordinate
    33.528,                   !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    15.24,                    !- Vertex 2 Xcoordinate
    33.528,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    15.24,                    !- Vertex 3 Xcoordinate
    19.812,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    15.24,                    !- Vertex 4 Xcoordinate
    19.812,                   !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    NurseSat_Lobby_Flr_3_Wall_3_South,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    NurseStn_Lobby_Flr_3,     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Lab_Flr_3_Wall_2_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    15.24,                    !- Vertex 1 Xcoordinate
    19.812,                   !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    15.24,                    !- Vertex 2 Xcoordinate
    19.812,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    19.812,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    19.812,                   !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    NurseSat_Lobby_Flr_3_Wall_3_West,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    NurseStn_Lobby_Flr_3,     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Lab_Flr_3_Wall_2_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    28.956,                   !- Vertex 1 Xcoordinate
    19.812,                   !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    28.956,                   !- Vertex 2 Xcoordinate
    19.812,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    10.668,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    10.668,                   !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    NurseSat_Lobby_Flr_4_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    NurseStn_Lobby_Flr_4,     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    NurseSat_Lobby_Flr_4_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    10,                       !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    42.672,                   !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    33.528,                   !- Vertex 2 Ycoordinate
    17.0732,                  !- Vertex 2 Zcoordinate
    15.24,                    !- Vertex 3 Xcoordinate
    33.528,                   !- Vertex 3 Ycoordinate
    17.0732,                  !- Vertex 3 Zcoordinate
    15.24,                    !- Vertex 4 Xcoordinate
    19.812,                   !- Vertex 4 Ycoordinate
    17.0732,                  !- Vertex 4 Zcoordinate
    28.956,                   !- Vertex 5 Xcoordinate
    19.812,                   !- Vertex 5 Ycoordinate
    17.0732,                  !- Vertex 5 Zcoordinate
    28.956,                   !- Vertex 6 Xcoordinate
    10.668,                   !- Vertex 6 Ycoordinate
    17.0732,                  !- Vertex 6 Zcoordinate
    60.96,                    !- Vertex 7 Xcoordinate
    10.668,                   !- Vertex 7 Ycoordinate
    17.0732,                  !- Vertex 7 Zcoordinate
    60.96,                    !- Vertex 8 Xcoordinate
    19.812,                   !- Vertex 8 Ycoordinate
    17.0732,                  !- Vertex 8 Zcoordinate
    39.624,                   !- Vertex 9 Xcoordinate
    19.812,                   !- Vertex 9 Ycoordinate
    17.0732,                  !- Vertex 9 Zcoordinate
    39.624,                   !- Vertex 10 Xcoordinate
    42.672,                   !- Vertex 10 Ycoordinate
    17.0732;                  !- Vertex 10 Zcoordinate

BuildingSurface:Detailed,
    NurseSat_Lobby_Flr_4_Floor,    !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    NurseStn_Lobby_Flr_4,     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    NurseSat_Lobby_Flr_4_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    10,                       !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    42.672,                   !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    42.672,                   !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    19.812,                   !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    60.96,                    !- Vertex 4 Xcoordinate
    19.812,                   !- Vertex 4 Ycoordinate
    12.8049,                  !- Vertex 4 Zcoordinate
    60.96,                    !- Vertex 5 Xcoordinate
    10.668,                   !- Vertex 5 Ycoordinate
    12.8049,                  !- Vertex 5 Zcoordinate
    28.956,                   !- Vertex 6 Xcoordinate
    10.668,                   !- Vertex 6 Ycoordinate
    12.8049,                  !- Vertex 6 Zcoordinate
    28.956,                   !- Vertex 7 Xcoordinate
    19.812,                   !- Vertex 7 Ycoordinate
    12.8049,                  !- Vertex 7 Zcoordinate
    15.24,                    !- Vertex 8 Xcoordinate
    19.812,                   !- Vertex 8 Ycoordinate
    12.8049,                  !- Vertex 8 Zcoordinate
    15.24,                    !- Vertex 9 Xcoordinate
    33.528,                   !- Vertex 9 Ycoordinate
    12.8049,                  !- Vertex 9 Zcoordinate
    9.144,                    !- Vertex 10 Xcoordinate
    33.528,                   !- Vertex 10 Ycoordinate
    12.8049;                  !- Vertex 10 Zcoordinate

BuildingSurface:Detailed,
    NurseSat_Lobby_Flr_4_Wall_1_East,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    NurseStn_Lobby_Flr_4,     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Radiology_Flr_4_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    19.812,                   !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    19.812,                   !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    42.672,                   !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    42.672,                   !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    NurseSat_Lobby_Flr_4_Wall_1_North,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    NurseStn_Lobby_Flr_4,     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Radiology_Flr_4_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    60.96,                    !- Vertex 1 Xcoordinate
    19.812,                   !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    60.96,                    !- Vertex 2 Xcoordinate
    19.812,                   !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    19.812,                   !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    19.812,                   !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    NurseSat_Lobby_Flr_4_Wall_1_South,    !- Name
    Wall,                     !- Surface Type
    AIR-WALL,                 !- Construction Name
    NurseStn_Lobby_Flr_4,     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_1_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    28.956,                   !- Vertex 1 Xcoordinate
    10.668,                   !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    28.956,                   !- Vertex 2 Xcoordinate
    10.668,                   !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    60.96,                    !- Vertex 3 Xcoordinate
    10.668,                   !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    60.96,                    !- Vertex 4 Xcoordinate
    10.668,                   !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    NurseSat_Lobby_Flr_4_Wall_1_West,    !- Name
    Wall,                     !- Surface Type
    AIR-WALL,                 !- Construction Name
    NurseStn_Lobby_Flr_4,     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_1_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    42.672,                   !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    42.672,                   !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    33.528,                   !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    33.528,                   !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    NurseSat_Lobby_Flr_4_Wall_2_East,    !- Name
    Wall,                     !- Surface Type
    AIR-WALL,                 !- Construction Name
    NurseStn_Lobby_Flr_4,     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_2_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    60.96,                    !- Vertex 1 Xcoordinate
    10.668,                   !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    60.96,                    !- Vertex 2 Xcoordinate
    10.668,                   !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    60.96,                    !- Vertex 3 Xcoordinate
    19.812,                   !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    60.96,                    !- Vertex 4 Xcoordinate
    19.812,                   !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    NurseSat_Lobby_Flr_4_Wall_2_North,    !- Name
    Wall,                     !- Surface Type
    AIR-WALL,                 !- Construction Name
    NurseStn_Lobby_Flr_4,     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_3_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    42.672,                   !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    42.672,                   !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    42.672,                   !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    42.672,                   !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    NurseSat_Lobby_Flr_4_Wall_2_South,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    NurseStn_Lobby_Flr_4,     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Lab_Flr_4_Wall_1_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    33.528,                   !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    33.528,                   !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    15.24,                    !- Vertex 3 Xcoordinate
    33.528,                   !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    15.24,                    !- Vertex 4 Xcoordinate
    33.528,                   !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    NurseSat_Lobby_Flr_4_Wall_2_West,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    NurseStn_Lobby_Flr_4,     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Lab_Flr_4_Wall_1_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    15.24,                    !- Vertex 1 Xcoordinate
    33.528,                   !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    15.24,                    !- Vertex 2 Xcoordinate
    33.528,                   !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    15.24,                    !- Vertex 3 Xcoordinate
    19.812,                   !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    15.24,                    !- Vertex 4 Xcoordinate
    19.812,                   !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    NurseSat_Lobby_Flr_4_Wall_3_South,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    NurseStn_Lobby_Flr_4,     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Lab_Flr_4_Wall_2_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    15.24,                    !- Vertex 1 Xcoordinate
    19.812,                   !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    15.24,                    !- Vertex 2 Xcoordinate
    19.812,                   !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    19.812,                   !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    19.812,                   !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    NurseSat_Lobby_Flr_4_Wall_3_West,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    NurseStn_Lobby_Flr_4,     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Lab_Flr_4_Wall_2_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    28.956,                   !- Vertex 1 Xcoordinate
    19.812,                   !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    28.956,                   !- Vertex 2 Xcoordinate
    19.812,                   !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    10.668,                   !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    10.668,                   !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR1_Flr_2_Ceiling,        !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    OR1_Flr_2,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR1_Flr_2_Ceiling,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    60.96,                    !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    60.96,                    !- Vertex 2 Xcoordinate
    47.244,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    47.244,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR1_Flr_2_Floor,          !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    OR1_Flr_2,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR1_Flr_2_Floor,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    47.244,                   !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    60.96,                    !- Vertex 3 Xcoordinate
    47.244,                   !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    60.96,                    !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR1_Flr_2_Wall_East,      !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    OR1_Flr_2,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    47.244,                   !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    47.244,                   !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR1_Flr_2_Wall_North,     !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    OR1_Flr_2,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    60.96,                    !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    60.96,                    !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR1_Flr_2_Wall_South,     !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    OR1_Flr_2,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR1_Flr_2_Wall_South,     !- Outside Boundary Condition Object
