    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,    !- Name
    Wall,                     !- Surface Type
    Steel Frame Non-res Ext Wall,    !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    53,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_2,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_1_Wall_10,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    53,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    53,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53,                       !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    53,                       !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_3,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Pod_2_ZN_1_FLR_1_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    53,                       !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    53,                       !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_4,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_2_Ceiling,    !- Name
    Roof,                     !- Surface Type
    IEAD Non-res Roof,        !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    53,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    53,                       !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_2_Floor,    !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    53,                       !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_1,    !- Name
    Wall,                     !- Surface Type
    Steel Frame Non-res Ext Wall,    !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    53,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_2,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_2_Wall_10,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    53,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    53,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53,                       !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    53,                       !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_3,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Pod_2_ZN_1_FLR_2_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    53,                       !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    53,                       !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_4,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Mult_Class_1_Pod_3_ZN_1_FLR_2_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    53,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    53,                       !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Floor,    !- Name
    Floor,                    !- Surface Type
    ext-slab,                 !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    53,                       !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,    !- Name
    Wall,                     !- Surface Type
    Steel Frame Non-res Ext Wall,    !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    53,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_2,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_1_Wall_6,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    53,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    53,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53,                       !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    53,                       !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_3,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Pod_3_ZN_1_FLR_1_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    53,                       !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    53,                       !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_4,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_2_Ceiling,    !- Name
    Roof,                     !- Surface Type
    IEAD Non-res Roof,        !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    53,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    53,                       !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_2_Floor,    !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    53,                       !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_1,    !- Name
    Wall,                     !- Surface Type
    Steel Frame Non-res Ext Wall,    !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    53,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_2,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_2_Wall_6,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    53,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    53,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53,                       !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    53,                       !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_3,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Pod_3_ZN_1_FLR_2_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    53,                       !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    53,                       !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_4,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Mult_Class_2_Pod_1_ZN_1_FLR_2_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    53,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    53,                       !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Floor,    !- Name
    Floor,                    !- Surface Type
    ext-slab,                 !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    53,                       !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_1,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Pod_1_ZN_1_FLR_1_Wall_4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    53,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_2,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_1_Wall_12,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    53,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    53,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53,                       !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    53,                       !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,    !- Name
    Wall,                     !- Surface Type
    Steel Frame Non-res Ext Wall,    !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    53,                       !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    53,                       !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_4,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_2_Ceiling,    !- Name
    Roof,                     !- Surface Type
    IEAD Non-res Roof,        !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    53,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    53,                       !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_2_Floor,    !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    53,                       !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_1,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Pod_1_ZN_1_FLR_2_Wall_4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    53,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_2,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_2_Wall_12,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    53,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    53,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53,                       !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    53,                       !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_3,    !- Name
    Wall,                     !- Surface Type
    Steel Frame Non-res Ext Wall,    !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    53,                       !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    53,                       !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_4,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Mult_Class_2_Pod_2_ZN_1_FLR_2_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    53,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    53,                       !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Floor,    !- Name
    Floor,                    !- Surface Type
    ext-slab,                 !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    53,                       !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_1,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Pod_2_ZN_1_FLR_1_Wall_4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    53,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_2,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_1_Wall_8,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    53,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    53,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53,                       !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    53,                       !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,    !- Name
    Wall,                     !- Surface Type
    Steel Frame Non-res Ext Wall,    !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    53,                       !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    53,                       !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_4,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_2_Ceiling,    !- Name
    Roof,                     !- Surface Type
    IEAD Non-res Roof,        !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    53,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    53,                       !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_2_Floor,    !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    53,                       !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_1,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Pod_2_ZN_1_FLR_2_Wall_4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    53,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_2,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_2_Wall_8,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    53,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    53,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53,                       !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    53,                       !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_3,    !- Name
    Wall,                     !- Surface Type
    Steel Frame Non-res Ext Wall,    !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    53,                       !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    53,                       !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_4,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Mult_Class_2_Pod_3_ZN_1_FLR_2_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    53,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    53,                       !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Floor,    !- Name
    Floor,                    !- Surface Type
    ext-slab,                 !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    53,                       !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_1,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Pod_3_ZN_1_FLR_1_Wall_4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    53,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_2,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bathrooms_ZN_1_FLR_1_Wall_5,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    53,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    53,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53,                       !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    53,                       !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,    !- Name
    Wall,                     !- Surface Type
    Steel Frame Non-res Ext Wall,    !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    53,                       !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    53,                       !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_2_Ceiling,    !- Name
    Roof,                     !- Surface Type
    IEAD Non-res Roof,        !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    53,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    53,                       !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_2_Floor,    !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    53,                       !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_1,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Pod_3_ZN_1_FLR_2_Wall_4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    53,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_2,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Bathrooms_ZN_1_FLR_2_Wall_5,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    53,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    53,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53,                       !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    53,                       !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_3,    !- Name
    Wall,                     !- Surface Type
    Steel Frame Non-res Ext Wall,    !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    53,                       !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    53,                       !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_4,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Offices_ZN_1_FLR_1_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    Offices_ZN_1_FLR_1,       !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Offices_ZN_1_FLR_2_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    38,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    38,                       !- Vertex 3 Xcoordinate
    14,                       !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    14,                       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Offices_ZN_1_FLR_1_Floor,    !- Name
    Floor,                    !- Surface Type
    ext-slab,                 !- Construction Name
    Offices_ZN_1_FLR_1,       !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    14,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    38,                       !- Vertex 2 Xcoordinate
    14,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    38,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Offices_ZN_1_FLR_1_Wall_1,    !- Name
    Wall,                     !- Surface Type
    Steel Frame Non-res Ext Wall,    !- Construction Name
    Offices_ZN_1_FLR_1,       !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    38,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    38,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Offices_ZN_1_FLR_1_Wall_2,    !- Name
    Wall,                     !- Surface Type
    Steel Frame Non-res Ext Wall,    !- Construction Name
    Offices_ZN_1_FLR_1,       !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    38,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    38,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    38,                       !- Vertex 3 Xcoordinate
    14,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    38,                       !- Vertex 4 Xcoordinate
    14,                       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Offices_ZN_1_FLR_1_Wall_3,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Offices_ZN_1_FLR_1,       !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Gym_ZN_1_FLR_1_Wall_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    38,                       !- Vertex 1 Xcoordinate
    14,                       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    38,                       !- Vertex 2 Xcoordinate
    14,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    14,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    14,                       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Offices_ZN_1_FLR_1_Wall_4,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Offices_ZN_1_FLR_1,       !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Lobby_ZN_1_FLR_1_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    14,                       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    14,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Offices_ZN_1_FLR_2_Ceiling,    !- Name
    Roof,                     !- Surface Type
    IEAD Non-res Roof,        !- Construction Name
    Offices_ZN_1_FLR_2,       !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    38,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    38,                       !- Vertex 3 Xcoordinate
    14,                       !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    14,                       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Offices_ZN_1_FLR_2_Floor,    !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    Offices_ZN_1_FLR_2,       !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Offices_ZN_1_FLR_1_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    14,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    38,                       !- Vertex 2 Xcoordinate
    14,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    38,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Offices_ZN_1_FLR_2_Wall_1,    !- Name
    Wall,                     !- Surface Type
    Steel Frame Non-res Ext Wall,    !- Construction Name
    Offices_ZN_1_FLR_2,       !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    38,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    38,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Offices_ZN_1_FLR_2_Wall_2,    !- Name
    Wall,                     !- Surface Type
    Steel Frame Non-res Ext Wall,    !- Construction Name
    Offices_ZN_1_FLR_2,       !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    38,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    38,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    38,                       !- Vertex 3 Xcoordinate
    14,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    38,                       !- Vertex 4 Xcoordinate
    14,                       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Offices_ZN_1_FLR_2_Wall_3,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Offices_ZN_1_FLR_2,       !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Gym_ZN_1_FLR_2_Wall_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    38,                       !- Vertex 1 Xcoordinate
    14,                       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    38,                       !- Vertex 2 Xcoordinate
    14,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    14,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    14,                       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Offices_ZN_1_FLR_2_Wall_4,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Offices_ZN_1_FLR_2,       !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Lobby_ZN_1_FLR_2_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    14,                       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    14,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Auditorium_ZN_1_FLR_1_Wall_3_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Auditorium_ZN_1_FLR_1_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    37.95,                    !- Vertex 1 Xcoordinate
    26,                       !- Vertex 1 Ycoordinate
    2.5037,                   !- Vertex 1 Zcoordinate
    37.95,                    !- Vertex 2 Xcoordinate
    26,                       !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0.05,                     !- Vertex 3 Xcoordinate
    26,                       !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0.05,                     !- Vertex 4 Xcoordinate
    26,                       !- Vertex 4 Ycoordinate
    2.5037;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Auditorium_ZN_1_FLR_2_Wall_3_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Auditorium_ZN_1_FLR_2_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    37.95,                    !- Vertex 1 Xcoordinate
    26,                       !- Vertex 1 Ycoordinate
    6.5037,                   !- Vertex 1 Zcoordinate
    37.95,                    !- Vertex 2 Xcoordinate
    26,                       !- Vertex 2 Ycoordinate
    5.1,                      !- Vertex 2 Zcoordinate
    0.05,                     !- Vertex 3 Xcoordinate
    26,                       !- Vertex 3 Ycoordinate
    5.1,                      !- Vertex 3 Zcoordinate
    0.05,                     !- Vertex 4 Xcoordinate
    26,                       !- Vertex 4 Ycoordinate
    6.5037;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_1_Wall_1_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Aux_Gym_ZN_1_FLR_1_Wall_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0.05,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5059,                   !- Vertex 1 Zcoordinate
    0.05,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    23.95,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    23.95,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5059;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_1_Wall_2_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Aux_Gym_ZN_1_FLR_1_Wall_2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    24,                       !- Vertex 1 Xcoordinate
    0.05,                     !- Vertex 1 Ycoordinate
    2.5027,                   !- Vertex 1 Zcoordinate
    24,                       !- Vertex 2 Xcoordinate
    0.05,                     !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    24,                       !- Vertex 3 Xcoordinate
    51.95,                    !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    24,                       !- Vertex 4 Xcoordinate
    51.95,                    !- Vertex 4 Ycoordinate
    2.5027;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_Wall_1_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Wall_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0.05,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.5059,                   !- Vertex 1 Zcoordinate
    0.05,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    5.1,                      !- Vertex 2 Zcoordinate
    23.95,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    5.1,                      !- Vertex 3 Zcoordinate
    23.95,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.5059;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_Wall_2_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Wall_2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    24,                       !- Vertex 1 Xcoordinate
    0.05,                     !- Vertex 1 Ycoordinate
    6.5027,                   !- Vertex 1 Zcoordinate
    24,                       !- Vertex 2 Xcoordinate
    0.05,                     !- Vertex 2 Ycoordinate
    5.1,                      !- Vertex 2 Zcoordinate
    24,                       !- Vertex 3 Xcoordinate
    51.95,                    !- Vertex 3 Ycoordinate
    5.1,                      !- Vertex 3 Zcoordinate
    24,                       !- Vertex 4 Xcoordinate
    51.95,                    !- Vertex 4 Ycoordinate
    6.5027;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Bathrooms_ZN_1_FLR_1_Wall_3_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Bathrooms_ZN_1_FLR_1_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    15,                       !- Vertex 1 Xcoordinate
    11.05,                    !- Vertex 1 Ycoordinate
    2.5483,                   !- Vertex 1 Zcoordinate
    15,                       !- Vertex 2 Xcoordinate
    11.05,                    !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    15,                       !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    15,                       !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    2.5483;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Bathrooms_ZN_1_FLR_1_Wall_4_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Bathrooms_ZN_1_FLR_1_Wall_4,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    14.95,                    !- Vertex 1 Xcoordinate
    14,                       !- Vertex 1 Ycoordinate
    2.5094,                   !- Vertex 1 Zcoordinate
    14.95,                    !- Vertex 2 Xcoordinate
    14,                       !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0.05,                     !- Vertex 3 Xcoordinate
    14,                       !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0.05,                     !- Vertex 4 Xcoordinate
    14,                       !- Vertex 4 Ycoordinate
    2.5094;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Bathrooms_ZN_1_FLR_2_Wall_3_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Bathrooms_ZN_1_FLR_2_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    15,                       !- Vertex 1 Xcoordinate
    11.05,                    !- Vertex 1 Ycoordinate
    2.5483,                   !- Vertex 1 Zcoordinate
    15,                       !- Vertex 2 Xcoordinate
    11.05,                    !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    15,                       !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    15,                       !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    2.5483;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Bathrooms_ZN_1_FLR_2_Wall_4_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Bathrooms_ZN_1_FLR_2_Wall_4,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    14.95,                    !- Vertex 1 Xcoordinate
    14,                       !- Vertex 1 Ycoordinate
    2.5094,                   !- Vertex 1 Zcoordinate
    14.95,                    !- Vertex 2 Xcoordinate
    14,                       !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0.05,                     !- Vertex 3 Xcoordinate
    14,                       !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0.05,                     !- Vertex 4 Xcoordinate
    14,                       !- Vertex 4 Ycoordinate
    2.5094;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_2_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Cafeteria_ZN_1_FLR_1_Wall_2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    24,                       !- Vertex 1 Xcoordinate
    0.05,                     !- Vertex 1 Ycoordinate
    2.5054,                   !- Vertex 1 Zcoordinate
    24,                       !- Vertex 2 Xcoordinate
    0.05,                     !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    24,                       !- Vertex 3 Xcoordinate
    25.95,                    !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    24,                       !- Vertex 4 Xcoordinate
    25.95,                    !- Vertex 4 Ycoordinate
    2.5054;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_3_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Cafeteria_ZN_1_FLR_1_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    23.95,                    !- Vertex 1 Xcoordinate
    26,                       !- Vertex 1 Ycoordinate
    2.5059,                   !- Vertex 1 Zcoordinate
    23.95,                    !- Vertex 2 Xcoordinate
    26,                       !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0.05,                     !- Vertex 3 Xcoordinate
    26,                       !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0.05,                     !- Vertex 4 Xcoordinate
    26,                       !- Vertex 4 Ycoordinate
    2.5059;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0.05,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5128,                   !- Vertex 1 Zcoordinate
    0.05,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    10.95,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    10.95,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5128;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    8.95,                     !- Vertex 1 Ycoordinate
    2.5157,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    8.95,                     !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.05,                     !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.05,                     !- Vertex 4 Ycoordinate
    2.5157;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_1_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0.05,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5128,                   !- Vertex 1 Zcoordinate
    0.05,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    10.95,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    10.95,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5128;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_4_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_4,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    8.95,                     !- Vertex 1 Ycoordinate
    2.5157,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    8.95,                     !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.05,                     !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.05,                     !- Vertex 4 Ycoordinate
    2.5157;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0.05,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5128,                   !- Vertex 1 Zcoordinate
    0.05,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    10.95,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    10.95,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5128;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    8.95,                     !- Vertex 1 Ycoordinate
    2.5157,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    8.95,                     !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.05,                     !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.05,                     !- Vertex 4 Ycoordinate
    2.5157;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_1_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0.05,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5128,                   !- Vertex 1 Zcoordinate
    0.05,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    10.95,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    10.95,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5128;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_4_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_4,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    8.95,                     !- Vertex 1 Ycoordinate
    2.5157,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    8.95,                     !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.05,                     !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.05,                     !- Vertex 4 Ycoordinate
    2.5157;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0.05,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5128,                   !- Vertex 1 Zcoordinate
    0.05,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    10.95,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    10.95,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5128;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    8.95,                     !- Vertex 1 Ycoordinate
    2.5157,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    8.95,                     !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.05,                     !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.05,                     !- Vertex 4 Ycoordinate
    2.5157;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_1_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0.05,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5128,                   !- Vertex 1 Zcoordinate
    0.05,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    10.95,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    10.95,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5128;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_4_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_4,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    8.95,                     !- Vertex 1 Ycoordinate
    2.5157,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    8.95,                     !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.05,                     !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.05,                     !- Vertex 4 Ycoordinate
    2.5157;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    10.95,                    !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.5128,                   !- Vertex 1 Zcoordinate
    10.95,                    !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0.05,                     !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0.05,                     !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.5128;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    8.95,                     !- Vertex 1 Ycoordinate
    2.5157,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    8.95,                     !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.05,                     !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.05,                     !- Vertex 4 Ycoordinate
    2.5157;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_3_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    10.95,                    !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.5128,                   !- Vertex 1 Zcoordinate
    10.95,                    !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0.05,                     !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0.05,                     !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.5128;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_4_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_4,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    8.95,                     !- Vertex 1 Ycoordinate
    2.5157,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    8.95,                     !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.05,                     !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.05,                     !- Vertex 4 Ycoordinate
    2.5157;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    10.95,                    !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.5128,                   !- Vertex 1 Zcoordinate
    10.95,                    !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0.05,                     !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0.05,                     !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.5128;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    8.95,                     !- Vertex 1 Ycoordinate
    2.5157,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    8.95,                     !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.05,                     !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.05,                     !- Vertex 4 Ycoordinate
    2.5157;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_3_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    10.95,                    !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.5128,                   !- Vertex 1 Zcoordinate
    10.95,                    !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0.05,                     !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0.05,                     !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.5128;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_4_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_4,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    8.95,                     !- Vertex 1 Ycoordinate
    2.5157,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    8.95,                     !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.05,                     !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.05,                     !- Vertex 4 Ycoordinate
    2.5157;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    10.95,                    !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.5128,                   !- Vertex 1 Zcoordinate
    10.95,                    !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0.05,                     !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0.05,                     !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.5128;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    8.95,                     !- Vertex 1 Ycoordinate
    2.5157,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    8.95,                     !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.05,                     !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.05,                     !- Vertex 4 Ycoordinate
    2.5157;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_3_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    10.95,                    !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.5128,                   !- Vertex 1 Zcoordinate
    10.95,                    !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0.05,                     !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0.05,                     !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.5128;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_4_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_4,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    8.95,                     !- Vertex 1 Ycoordinate
    2.5157,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    8.95,                     !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.05,                     !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.05,                     !- Vertex 4 Ycoordinate
    2.5157;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_1_Wall_6_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_1_Wall_6,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    4.95,                     !- Vertex 1 Ycoordinate
    2.5286,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    4.95,                     !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.05,                     !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.05,                     !- Vertex 4 Ycoordinate
    2.5286;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_2_Wall_6_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_2_Wall_6,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    4.95,                     !- Vertex 1 Ycoordinate
    2.5286,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    4.95,                     !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.05,                     !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.05,                     !- Vertex 4 Ycoordinate
    2.5286;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_1_Wall_6_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_1_Wall_6,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    4.95,                     !- Vertex 1 Ycoordinate
    2.5286,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    4.95,                     !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.05,                     !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.05,                     !- Vertex 4 Ycoordinate
    2.5286;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_2_Wall_6_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_2_Wall_6,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    4.95,                     !- Vertex 1 Ycoordinate
    2.5286,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    4.95,                     !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.05,                     !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.05,                     !- Vertex 4 Ycoordinate
    2.5286;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corridor_Pod_3_ZN_1_FLR_1_Wall_6_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_1_Wall_6,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    4.95,                     !- Vertex 1 Ycoordinate
    2.5286,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    4.95,                     !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.05,                     !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.05,                     !- Vertex 4 Ycoordinate
    2.5286;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corridor_Pod_3_ZN_1_FLR_2_Wall_6_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_2_Wall_6,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    4.95,                     !- Vertex 1 Ycoordinate
    2.5286,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    4.95,                     !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.05,                     !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.05,                     !- Vertex 4 Ycoordinate
    2.5286;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Kitchen_ZN_1_FLR_1_Wall_2_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Kitchen_ZN_1_FLR_1_Wall_2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    24,                       !- Vertex 1 Xcoordinate
    0.05,                     !- Vertex 1 Ycoordinate
    2.5157,                   !- Vertex 1 Zcoordinate
    24,                       !- Vertex 2 Xcoordinate
    0.05,                     !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    24,                       !- Vertex 3 Xcoordinate
    8.95,                     !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    24,                       !- Vertex 4 Xcoordinate
    8.95,                     !- Vertex 4 Ycoordinate
    2.5157;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    LIBRARY_MEDIA_CENTER_Wall_2_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    LIBRARY_MEDIA_CENTER_Wall_2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    24,                       !- Vertex 1 Xcoordinate
    0.05,                     !- Vertex 1 Ycoordinate
    2.5157,                   !- Vertex 1 Zcoordinate
    24,                       !- Vertex 2 Xcoordinate
    0.05,                     !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    24,                       !- Vertex 3 Xcoordinate
    34.95,                    !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    24,                       !- Vertex 4 Xcoordinate
    34.95,                    !- Vertex 4 Ycoordinate
    2.5157;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    LIBRARY_MEDIA_CENTER_Wall_3_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    LIBRARY_MEDIA_CENTER_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    23.95,                    !- Vertex 1 Xcoordinate
    35,                       !- Vertex 1 Ycoordinate
    2.5059,                   !- Vertex 1 Zcoordinate
    23.95,                    !- Vertex 2 Xcoordinate
    35,                       !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0.05,                     !- Vertex 3 Xcoordinate
    35,                       !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0.05,                     !- Vertex 4 Xcoordinate
    35,                       !- Vertex 4 Ycoordinate
    2.5059;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Lobby_ZN_1_FLR_1_Wall_1_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Lobby_ZN_1_FLR_1_Wall_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0.05,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5094,                   !- Vertex 1 Zcoordinate
    0.05,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    14.95,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    14.95,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5094;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Lobby_ZN_1_FLR_2_Wall_1_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Lobby_ZN_1_FLR_2_Wall_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0.05,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5094,                   !- Vertex 1 Zcoordinate
    0.05,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    14.95,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    14.95,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5094;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_11_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Main_Corridor_ZN_1_FLR_1_Wall_11,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    25.95,                    !- Vertex 1 Ycoordinate
    2.5083,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    25.95,                    !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9.05,                     !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9.05,                     !- Vertex 4 Ycoordinate
    2.5083;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_7_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Main_Corridor_ZN_1_FLR_1_Wall_7,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    66.95,                    !- Vertex 1 Ycoordinate
    2.5078,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    66.95,                    !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    49.05,                    !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    49.05,                    !- Vertex 4 Ycoordinate
    2.5078;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Main_Corridor_ZN_1_FLR_2_Wall_11_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Main_Corridor_ZN_1_FLR_2_Wall_11,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    25.95,                    !- Vertex 1 Ycoordinate
    2.5083,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    25.95,                    !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9.05,                     !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9.05,                     !- Vertex 4 Ycoordinate
    2.5083;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Main_Corridor_ZN_1_FLR_2_Wall_7_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Main_Corridor_ZN_1_FLR_2_Wall_7,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    66.95,                    !- Vertex 1 Ycoordinate
    2.5078,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    66.95,                    !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    49.05,                    !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    49.05,                    !- Vertex 4 Ycoordinate
    2.5078;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0.05,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5026,                   !- Vertex 1 Zcoordinate
    0.05,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    52.95,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    52.95,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5026;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_1_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0.05,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5026,                   !- Vertex 1 Zcoordinate
    0.05,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    52.95,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    52.95,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5026;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0.05,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5026,                   !- Vertex 1 Zcoordinate
    0.05,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    52.95,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    52.95,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5026;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_1_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0.05,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5026,                   !- Vertex 1 Zcoordinate
    0.05,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    52.95,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    52.95,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5026;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0.05,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5026,                   !- Vertex 1 Zcoordinate
    0.05,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    52.95,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    52.95,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5026;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_1_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0.05,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5026,                   !- Vertex 1 Zcoordinate
    0.05,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    52.95,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    52.95,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5026;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    52.95,                    !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.5026,                   !- Vertex 1 Zcoordinate
    52.95,                    !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0.05,                     !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0.05,                     !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.5026;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_3_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    52.95,                    !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.5026,                   !- Vertex 1 Zcoordinate
    52.95,                    !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0.05,                     !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0.05,                     !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.5026;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    52.95,                    !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.5026,                   !- Vertex 1 Zcoordinate
    52.95,                    !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0.05,                     !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0.05,                     !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.5026;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_3_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    52.95,                    !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.5026,                   !- Vertex 1 Zcoordinate
    52.95,                    !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0.05,                     !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0.05,                     !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.5026;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    52.95,                    !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.5026,                   !- Vertex 1 Zcoordinate
    52.95,                    !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0.05,                     !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0.05,                     !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.5026;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_3_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_3,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    52.95,                    !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    2.5026,                   !- Vertex 1 Zcoordinate
    52.95,                    !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    0.05,                     !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    0.05,                     !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    2.5026;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Offices_ZN_1_FLR_1_Wall_1_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Offices_ZN_1_FLR_1_Wall_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0.05,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5037,                   !- Vertex 1 Zcoordinate
    0.05,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    37.95,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    37.95,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5037;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Offices_ZN_1_FLR_1_Wall_2_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Offices_ZN_1_FLR_1_Wall_2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    38,                       !- Vertex 1 Xcoordinate
    0.05,                     !- Vertex 1 Ycoordinate
    2.5101,                   !- Vertex 1 Zcoordinate
    38,                       !- Vertex 2 Xcoordinate
    0.05,                     !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    38,                       !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    38,                       !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    2.5101;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Offices_ZN_1_FLR_2_Wall_1_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Offices_ZN_1_FLR_2_Wall_1,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0.05,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.5037,                   !- Vertex 1 Zcoordinate
    0.05,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    37.95,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    37.95,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.5037;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Offices_ZN_1_FLR_2_Wall_2_window_1,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Offices_ZN_1_FLR_2_Wall_2,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    38,                       !- Vertex 1 Xcoordinate
    0.05,                     !- Vertex 1 Ycoordinate
    2.5101,                   !- Vertex 1 Zcoordinate
    38,                       !- Vertex 2 Xcoordinate
    0.05,                     !- Vertex 2 Ycoordinate
    1.1,                      !- Vertex 2 Zcoordinate
    38,                       !- Vertex 3 Xcoordinate
    13.95,                    !- Vertex 3 Ycoordinate
    1.1,                      !- Vertex 3 Zcoordinate
    38,                       !- Vertex 4 Xcoordinate
    13.95,                    !- Vertex 4 Ycoordinate
    2.5101;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_1,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Al w/Break Frame,         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.39,                     !- Vertex 1 Xcoordinate
    2.2793,                   !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    3.61,                     !- Vertex 2 Xcoordinate
    2.2793,                   !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    3.61,                     !- Vertex 3 Xcoordinate
    3.4985,                   !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    2.39,                     !- Vertex 4 Xcoordinate
    3.4985,                   !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_10,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Al w/Break Frame,         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.39,                     !- Vertex 1 Xcoordinate
    13.8348,                  !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    9.61,                     !- Vertex 2 Xcoordinate
    13.8348,                  !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    9.61,                     !- Vertex 3 Xcoordinate
    15.054,                   !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    8.39,                     !- Vertex 4 Xcoordinate
    15.054,                   !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_11,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Al w/Break Frame,         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    14.39,                    !- Vertex 1 Xcoordinate
    13.8348,                  !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    15.61,                    !- Vertex 2 Xcoordinate
    13.8348,                  !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    15.61,                    !- Vertex 3 Xcoordinate
    15.054,                   !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    14.39,                    !- Vertex 4 Xcoordinate
    15.054,                   !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_12,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Al w/Break Frame,         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    20.39,                    !- Vertex 1 Xcoordinate
    13.8348,                  !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    21.61,                    !- Vertex 2 Xcoordinate
    13.8348,                  !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    21.61,                    !- Vertex 3 Xcoordinate
    15.054,                   !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    20.39,                    !- Vertex 4 Xcoordinate
    15.054,                   !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_13,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Al w/Break Frame,         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.39,                     !- Vertex 1 Xcoordinate
    19.6126,                  !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    3.61,                     !- Vertex 2 Xcoordinate
    19.6126,                  !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    3.61,                     !- Vertex 3 Xcoordinate
    20.8318,                  !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    2.39,                     !- Vertex 4 Xcoordinate
    20.8318,                  !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_14,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Al w/Break Frame,         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.39,                     !- Vertex 1 Xcoordinate
    19.6126,                  !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    9.61,                     !- Vertex 2 Xcoordinate
    19.6126,                  !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    9.61,                     !- Vertex 3 Xcoordinate
    20.8318,                  !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    8.39,                     !- Vertex 4 Xcoordinate
    20.8318,                  !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_15,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Al w/Break Frame,         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    14.39,                    !- Vertex 1 Xcoordinate
    19.6126,                  !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    15.61,                    !- Vertex 2 Xcoordinate
    19.6126,                  !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    15.61,                    !- Vertex 3 Xcoordinate
    20.8318,                  !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    14.39,                    !- Vertex 4 Xcoordinate
    20.8318,                  !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_16,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Al w/Break Frame,         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    20.39,                    !- Vertex 1 Xcoordinate
    19.6126,                  !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    21.61,                    !- Vertex 2 Xcoordinate
    19.6126,                  !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    21.61,                    !- Vertex 3 Xcoordinate
    20.8318,                  !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    20.39,                    !- Vertex 4 Xcoordinate
    20.8318,                  !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_17,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Al w/Break Frame,         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.39,                     !- Vertex 1 Xcoordinate
    25.3904,                  !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    3.61,                     !- Vertex 2 Xcoordinate
    25.3904,                  !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    3.61,                     !- Vertex 3 Xcoordinate
    26.6096,                  !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    2.39,                     !- Vertex 4 Xcoordinate
    26.6096,                  !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_18,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Al w/Break Frame,         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.39,                     !- Vertex 1 Xcoordinate
    25.3904,                  !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    9.61,                     !- Vertex 2 Xcoordinate
    25.3904,                  !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    9.61,                     !- Vertex 3 Xcoordinate
    26.6096,                  !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    8.39,                     !- Vertex 4 Xcoordinate
    26.6096,                  !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_19,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Al w/Break Frame,         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    14.39,                    !- Vertex 1 Xcoordinate
    25.3904,                  !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    15.61,                    !- Vertex 2 Xcoordinate
    25.3904,                  !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    15.61,                    !- Vertex 3 Xcoordinate
    26.6096,                  !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    14.39,                    !- Vertex 4 Xcoordinate
    26.6096,                  !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_2,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Al w/Break Frame,         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.39,                     !- Vertex 1 Xcoordinate
    2.2793,                   !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    9.61,                     !- Vertex 2 Xcoordinate
    2.2793,                   !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    9.61,                     !- Vertex 3 Xcoordinate
    3.4985,                   !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    8.39,                     !- Vertex 4 Xcoordinate
    3.4985,                   !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_20,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Al w/Break Frame,         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    20.39,                    !- Vertex 1 Xcoordinate
    25.3904,                  !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    21.61,                    !- Vertex 2 Xcoordinate
    25.3904,                  !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    21.61,                    !- Vertex 3 Xcoordinate
    26.6096,                  !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    20.39,                    !- Vertex 4 Xcoordinate
    26.6096,                  !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_21,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Al w/Break Frame,         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.39,                     !- Vertex 1 Xcoordinate
    31.1682,                  !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    3.61,                     !- Vertex 2 Xcoordinate
    31.1682,                  !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    3.61,                     !- Vertex 3 Xcoordinate
    32.3874,                  !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    2.39,                     !- Vertex 4 Xcoordinate
    32.3874,                  !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_22,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Al w/Break Frame,         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.39,                     !- Vertex 1 Xcoordinate
    31.1682,                  !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    9.61,                     !- Vertex 2 Xcoordinate
    31.1682,                  !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    9.61,                     !- Vertex 3 Xcoordinate
    32.3874,                  !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    8.39,                     !- Vertex 4 Xcoordinate
    32.3874,                  !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_23,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Al w/Break Frame,         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    14.39,                    !- Vertex 1 Xcoordinate
    31.1682,                  !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    15.61,                    !- Vertex 2 Xcoordinate
    31.1682,                  !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    15.61,                    !- Vertex 3 Xcoordinate
    32.3874,                  !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    14.39,                    !- Vertex 4 Xcoordinate
    32.3874,                  !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_24,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Al w/Break Frame,         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    20.39,                    !- Vertex 1 Xcoordinate
    31.1682,                  !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    21.61,                    !- Vertex 2 Xcoordinate
    31.1682,                  !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    21.61,                    !- Vertex 3 Xcoordinate
    32.3874,                  !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    20.39,                    !- Vertex 4 Xcoordinate
    32.3874,                  !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_25,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Al w/Break Frame,         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.39,                     !- Vertex 1 Xcoordinate
    36.946,                   !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    3.61,                     !- Vertex 2 Xcoordinate
    36.946,                   !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    3.61,                     !- Vertex 3 Xcoordinate
    38.1652,                  !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    2.39,                     !- Vertex 4 Xcoordinate
    38.1652,                  !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_26,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Al w/Break Frame,         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.39,                     !- Vertex 1 Xcoordinate
    36.946,                   !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    9.61,                     !- Vertex 2 Xcoordinate
    36.946,                   !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    9.61,                     !- Vertex 3 Xcoordinate
    38.1652,                  !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    8.39,                     !- Vertex 4 Xcoordinate
    38.1652,                  !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_27,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Al w/Break Frame,         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    14.39,                    !- Vertex 1 Xcoordinate
    36.946,                   !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    15.61,                    !- Vertex 2 Xcoordinate
    36.946,                   !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    15.61,                    !- Vertex 3 Xcoordinate
    38.1652,                  !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    14.39,                    !- Vertex 4 Xcoordinate
    38.1652,                  !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_28,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Al w/Break Frame,         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    20.39,                    !- Vertex 1 Xcoordinate
    36.946,                   !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    21.61,                    !- Vertex 2 Xcoordinate
    36.946,                   !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    21.61,                    !- Vertex 3 Xcoordinate
    38.1652,                  !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    20.39,                    !- Vertex 4 Xcoordinate
    38.1652,                  !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_29,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Al w/Break Frame,         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.39,                     !- Vertex 1 Xcoordinate
    42.7237,                  !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    3.61,                     !- Vertex 2 Xcoordinate
    42.7237,                  !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    3.61,                     !- Vertex 3 Xcoordinate
    43.9429,                  !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    2.39,                     !- Vertex 4 Xcoordinate
    43.9429,                  !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_3,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Al w/Break Frame,         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    14.39,                    !- Vertex 1 Xcoordinate
    2.2793,                   !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    15.61,                    !- Vertex 2 Xcoordinate
    2.2793,                   !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    15.61,                    !- Vertex 3 Xcoordinate
    3.4985,                   !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    14.39,                    !- Vertex 4 Xcoordinate
    3.4985,                   !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_30,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Al w/Break Frame,         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.39,                     !- Vertex 1 Xcoordinate
    42.7237,                  !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    9.61,                     !- Vertex 2 Xcoordinate
    42.7237,                  !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    9.61,                     !- Vertex 3 Xcoordinate
    43.9429,                  !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    8.39,                     !- Vertex 4 Xcoordinate
    43.9429,                  !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_31,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Al w/Break Frame,         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    14.39,                    !- Vertex 1 Xcoordinate
    42.7237,                  !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    15.61,                    !- Vertex 2 Xcoordinate
    42.7237,                  !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    15.61,                    !- Vertex 3 Xcoordinate
    43.9429,                  !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    14.39,                    !- Vertex 4 Xcoordinate
    43.9429,                  !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_32,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Al w/Break Frame,         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    20.39,                    !- Vertex 1 Xcoordinate
    42.7237,                  !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    21.61,                    !- Vertex 2 Xcoordinate
    42.7237,                  !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    21.61,                    !- Vertex 3 Xcoordinate
    43.9429,                  !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    20.39,                    !- Vertex 4 Xcoordinate
    43.9429,                  !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_33,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Al w/Break Frame,         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.39,                     !- Vertex 1 Xcoordinate
    48.5015,                  !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    3.61,                     !- Vertex 2 Xcoordinate
    48.5015,                  !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    3.61,                     !- Vertex 3 Xcoordinate
    49.7207,                  !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    2.39,                     !- Vertex 4 Xcoordinate
    49.7207,                  !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_34,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Al w/Break Frame,         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.39,                     !- Vertex 1 Xcoordinate
    48.5015,                  !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    9.61,                     !- Vertex 2 Xcoordinate
    48.5015,                  !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    9.61,                     !- Vertex 3 Xcoordinate
    49.7207,                  !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    8.39,                     !- Vertex 4 Xcoordinate
    49.7207,                  !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_35,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Al w/Break Frame,         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    14.39,                    !- Vertex 1 Xcoordinate
    48.5015,                  !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    15.61,                    !- Vertex 2 Xcoordinate
    48.5015,                  !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    15.61,                    !- Vertex 3 Xcoordinate
    49.7207,                  !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    14.39,                    !- Vertex 4 Xcoordinate
    49.7207,                  !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_36,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Al w/Break Frame,         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    20.39,                    !- Vertex 1 Xcoordinate
    48.5015,                  !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    21.61,                    !- Vertex 2 Xcoordinate
    48.5015,                  !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    21.61,                    !- Vertex 3 Xcoordinate
    49.7207,                  !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    20.39,                    !- Vertex 4 Xcoordinate
    49.7207,                  !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_4,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Al w/Break Frame,         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    20.39,                    !- Vertex 1 Xcoordinate
    2.2793,                   !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    21.61,                    !- Vertex 2 Xcoordinate
    2.2793,                   !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    21.61,                    !- Vertex 3 Xcoordinate
    3.4985,                   !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    20.39,                    !- Vertex 4 Xcoordinate
    3.4985,                   !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_5,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Al w/Break Frame,         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.39,                     !- Vertex 1 Xcoordinate
    8.0571,                   !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    3.61,                     !- Vertex 2 Xcoordinate
    8.0571,                   !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    3.61,                     !- Vertex 3 Xcoordinate
    9.2763,                   !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    2.39,                     !- Vertex 4 Xcoordinate
    9.2763,                   !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_6,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Al w/Break Frame,         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.39,                     !- Vertex 1 Xcoordinate
    8.0571,                   !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    9.61,                     !- Vertex 2 Xcoordinate
    8.0571,                   !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    9.61,                     !- Vertex 3 Xcoordinate
    9.2763,                   !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    8.39,                     !- Vertex 4 Xcoordinate
    9.2763,                   !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_7,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Al w/Break Frame,         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    14.39,                    !- Vertex 1 Xcoordinate
    8.0571,                   !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    15.61,                    !- Vertex 2 Xcoordinate
    8.0571,                   !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    15.61,                    !- Vertex 3 Xcoordinate
    9.2763,                   !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    14.39,                    !- Vertex 4 Xcoordinate
    9.2763,                   !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_8,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Al w/Break Frame,         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    20.39,                    !- Vertex 1 Xcoordinate
    8.0571,                   !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    21.61,                    !- Vertex 2 Xcoordinate
    8.0571,                   !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    21.61,                    !- Vertex 3 Xcoordinate
    9.2763,                   !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    20.39,                    !- Vertex 4 Xcoordinate
    9.2763,                   !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_9,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Aux_Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    Al w/Break Frame,         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.39,                     !- Vertex 1 Xcoordinate
    13.8348,                  !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    3.61,                     !- Vertex 2 Xcoordinate
    13.8348,                  !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    3.61,                     !- Vertex 3 Xcoordinate
    15.054,                   !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    2.39,                     !- Vertex 4 Xcoordinate
    15.054,                   !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_1,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.557,                    !- Vertex 1 Xcoordinate
    2.2793,                   !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    3.776,                    !- Vertex 2 Xcoordinate
    2.2793,                   !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    3.776,                    !- Vertex 3 Xcoordinate
    3.4985,                   !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    2.557,                    !- Vertex 4 Xcoordinate
    3.4985,                   !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_10,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    21.557,                   !- Vertex 1 Xcoordinate
    8.0571,                   !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    22.776,                   !- Vertex 2 Xcoordinate
    8.0571,                   !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    22.776,                   !- Vertex 3 Xcoordinate
    9.2763,                   !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    21.557,                   !- Vertex 4 Xcoordinate
    9.2763,                   !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_11,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    27.89,                    !- Vertex 1 Xcoordinate
    8.0571,                   !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    29.11,                    !- Vertex 2 Xcoordinate
    8.0571,                   !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    29.11,                    !- Vertex 3 Xcoordinate
    9.2763,                   !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    27.89,                    !- Vertex 4 Xcoordinate
    9.2763,                   !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_12,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    34.224,                   !- Vertex 1 Xcoordinate
    8.0571,                   !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    35.443,                   !- Vertex 2 Xcoordinate
    8.0571,                   !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    35.443,                   !- Vertex 3 Xcoordinate
    9.2763,                   !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    34.224,                   !- Vertex 4 Xcoordinate
    9.2763,                   !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_13,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.557,                    !- Vertex 1 Xcoordinate
    13.8348,                  !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    3.776,                    !- Vertex 2 Xcoordinate
    13.8348,                  !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    3.776,                    !- Vertex 3 Xcoordinate
    15.054,                   !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    2.557,                    !- Vertex 4 Xcoordinate
    15.054,                   !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_14,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.89,                     !- Vertex 1 Xcoordinate
    13.8348,                  !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    10.11,                    !- Vertex 2 Xcoordinate
    13.8348,                  !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    10.11,                    !- Vertex 3 Xcoordinate
    15.054,                   !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    8.89,                     !- Vertex 4 Xcoordinate
    15.054,                   !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_15,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    15.224,                   !- Vertex 1 Xcoordinate
    13.8348,                  !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    16.443,                   !- Vertex 2 Xcoordinate
    13.8348,                  !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    16.443,                   !- Vertex 3 Xcoordinate
    15.054,                   !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    15.224,                   !- Vertex 4 Xcoordinate
    15.054,                   !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_16,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    21.557,                   !- Vertex 1 Xcoordinate
    13.8348,                  !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    22.776,                   !- Vertex 2 Xcoordinate
    13.8348,                  !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    22.776,                   !- Vertex 3 Xcoordinate
    15.054,                   !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    21.557,                   !- Vertex 4 Xcoordinate
    15.054,                   !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_17,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    27.89,                    !- Vertex 1 Xcoordinate
    13.8348,                  !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    29.11,                    !- Vertex 2 Xcoordinate
    13.8348,                  !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    29.11,                    !- Vertex 3 Xcoordinate
    15.054,                   !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    27.89,                    !- Vertex 4 Xcoordinate
    15.054,                   !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_18,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    34.224,                   !- Vertex 1 Xcoordinate
    13.8348,                  !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    35.443,                   !- Vertex 2 Xcoordinate
    13.8348,                  !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    35.443,                   !- Vertex 3 Xcoordinate
    15.054,                   !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    34.224,                   !- Vertex 4 Xcoordinate
    15.054,                   !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_19,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.557,                    !- Vertex 1 Xcoordinate
    19.6126,                  !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    3.776,                    !- Vertex 2 Xcoordinate
    19.6126,                  !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    3.776,                    !- Vertex 3 Xcoordinate
    20.8318,                  !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    2.557,                    !- Vertex 4 Xcoordinate
    20.8318,                  !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_2,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.89,                     !- Vertex 1 Xcoordinate
    2.2793,                   !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    10.11,                    !- Vertex 2 Xcoordinate
    2.2793,                   !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    10.11,                    !- Vertex 3 Xcoordinate
    3.4985,                   !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    8.89,                     !- Vertex 4 Xcoordinate
    3.4985,                   !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_20,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.89,                     !- Vertex 1 Xcoordinate
    19.6126,                  !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    10.11,                    !- Vertex 2 Xcoordinate
    19.6126,                  !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    10.11,                    !- Vertex 3 Xcoordinate
    20.8318,                  !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    8.89,                     !- Vertex 4 Xcoordinate
    20.8318,                  !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_21,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    15.224,                   !- Vertex 1 Xcoordinate
    19.6126,                  !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    16.443,                   !- Vertex 2 Xcoordinate
    19.6126,                  !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    16.443,                   !- Vertex 3 Xcoordinate
    20.8318,                  !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    15.224,                   !- Vertex 4 Xcoordinate
    20.8318,                  !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_22,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    21.557,                   !- Vertex 1 Xcoordinate
    19.6126,                  !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    22.776,                   !- Vertex 2 Xcoordinate
    19.6126,                  !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    22.776,                   !- Vertex 3 Xcoordinate
    20.8318,                  !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    21.557,                   !- Vertex 4 Xcoordinate
    20.8318,                  !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_23,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    27.89,                    !- Vertex 1 Xcoordinate
    19.6126,                  !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    29.11,                    !- Vertex 2 Xcoordinate
    19.6126,                  !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    29.11,                    !- Vertex 3 Xcoordinate
    20.8318,                  !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    27.89,                    !- Vertex 4 Xcoordinate
    20.8318,                  !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_24,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    34.224,                   !- Vertex 1 Xcoordinate
    19.6126,                  !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    35.443,                   !- Vertex 2 Xcoordinate
    19.6126,                  !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    35.443,                   !- Vertex 3 Xcoordinate
    20.8318,                  !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    34.224,                   !- Vertex 4 Xcoordinate
    20.8318,                  !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_25,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.557,                    !- Vertex 1 Xcoordinate
    25.3904,                  !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    3.776,                    !- Vertex 2 Xcoordinate
    25.3904,                  !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    3.776,                    !- Vertex 3 Xcoordinate
    26.6096,                  !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    2.557,                    !- Vertex 4 Xcoordinate
    26.6096,                  !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_26,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.89,                     !- Vertex 1 Xcoordinate
    25.3904,                  !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    10.11,                    !- Vertex 2 Xcoordinate
    25.3904,                  !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    10.11,                    !- Vertex 3 Xcoordinate
    26.6096,                  !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    8.89,                     !- Vertex 4 Xcoordinate
    26.6096,                  !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_27,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    15.224,                   !- Vertex 1 Xcoordinate
    25.3904,                  !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    16.443,                   !- Vertex 2 Xcoordinate
    25.3904,                  !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    16.443,                   !- Vertex 3 Xcoordinate
    26.6096,                  !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    15.224,                   !- Vertex 4 Xcoordinate
    26.6096,                  !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_28,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    21.557,                   !- Vertex 1 Xcoordinate
    25.3904,                  !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    22.776,                   !- Vertex 2 Xcoordinate
    25.3904,                  !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    22.776,                   !- Vertex 3 Xcoordinate
    26.6096,                  !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    21.557,                   !- Vertex 4 Xcoordinate
    26.6096,                  !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_29,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    27.89,                    !- Vertex 1 Xcoordinate
    25.3904,                  !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    29.11,                    !- Vertex 2 Xcoordinate
    25.3904,                  !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    29.11,                    !- Vertex 3 Xcoordinate
    26.6096,                  !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    27.89,                    !- Vertex 4 Xcoordinate
    26.6096,                  !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_3,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    15.224,                   !- Vertex 1 Xcoordinate
    2.2793,                   !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    16.443,                   !- Vertex 2 Xcoordinate
    2.2793,                   !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    16.443,                   !- Vertex 3 Xcoordinate
    3.4985,                   !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    15.224,                   !- Vertex 4 Xcoordinate
    3.4985,                   !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_30,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    34.224,                   !- Vertex 1 Xcoordinate
    25.3904,                  !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    35.443,                   !- Vertex 2 Xcoordinate
    25.3904,                  !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    35.443,                   !- Vertex 3 Xcoordinate
    26.6096,                  !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    34.224,                   !- Vertex 4 Xcoordinate
    26.6096,                  !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_31,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.557,                    !- Vertex 1 Xcoordinate
    31.1682,                  !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    3.776,                    !- Vertex 2 Xcoordinate
    31.1682,                  !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    3.776,                    !- Vertex 3 Xcoordinate
    32.3874,                  !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    2.557,                    !- Vertex 4 Xcoordinate
    32.3874,                  !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_32,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.89,                     !- Vertex 1 Xcoordinate
    31.1682,                  !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    10.11,                    !- Vertex 2 Xcoordinate
    31.1682,                  !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    10.11,                    !- Vertex 3 Xcoordinate
    32.3874,                  !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    8.89,                     !- Vertex 4 Xcoordinate
    32.3874,                  !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_33,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    15.224,                   !- Vertex 1 Xcoordinate
    31.1682,                  !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    16.443,                   !- Vertex 2 Xcoordinate
    31.1682,                  !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    16.443,                   !- Vertex 3 Xcoordinate
    32.3874,                  !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    15.224,                   !- Vertex 4 Xcoordinate
    32.3874,                  !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_34,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    21.557,                   !- Vertex 1 Xcoordinate
    31.1682,                  !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    22.776,                   !- Vertex 2 Xcoordinate
    31.1682,                  !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    22.776,                   !- Vertex 3 Xcoordinate
    32.3874,                  !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    21.557,                   !- Vertex 4 Xcoordinate
    32.3874,                  !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_35,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    27.89,                    !- Vertex 1 Xcoordinate
    31.1682,                  !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    29.11,                    !- Vertex 2 Xcoordinate
    31.1682,                  !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    29.11,                    !- Vertex 3 Xcoordinate
    32.3874,                  !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    27.89,                    !- Vertex 4 Xcoordinate
    32.3874,                  !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_36,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    34.224,                   !- Vertex 1 Xcoordinate
    31.1682,                  !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    35.443,                   !- Vertex 2 Xcoordinate
    31.1682,                  !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    35.443,                   !- Vertex 3 Xcoordinate
    32.3874,                  !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    34.224,                   !- Vertex 4 Xcoordinate
    32.3874,                  !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_37,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.557,                    !- Vertex 1 Xcoordinate
    36.946,                   !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    3.776,                    !- Vertex 2 Xcoordinate
    36.946,                   !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    3.776,                    !- Vertex 3 Xcoordinate
    38.1652,                  !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    2.557,                    !- Vertex 4 Xcoordinate
    38.1652,                  !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_38,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.89,                     !- Vertex 1 Xcoordinate
    36.946,                   !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    10.11,                    !- Vertex 2 Xcoordinate
    36.946,                   !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    10.11,                    !- Vertex 3 Xcoordinate
    38.1652,                  !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    8.89,                     !- Vertex 4 Xcoordinate
    38.1652,                  !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_39,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    15.224,                   !- Vertex 1 Xcoordinate
    36.946,                   !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    16.443,                   !- Vertex 2 Xcoordinate
    36.946,                   !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    16.443,                   !- Vertex 3 Xcoordinate
    38.1652,                  !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    15.224,                   !- Vertex 4 Xcoordinate
    38.1652,                  !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_4,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    21.557,                   !- Vertex 1 Xcoordinate
    2.2793,                   !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    22.776,                   !- Vertex 2 Xcoordinate
    2.2793,                   !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    22.776,                   !- Vertex 3 Xcoordinate
    3.4985,                   !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    21.557,                   !- Vertex 4 Xcoordinate
    3.4985,                   !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_40,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    21.557,                   !- Vertex 1 Xcoordinate
    36.946,                   !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    22.776,                   !- Vertex 2 Xcoordinate
    36.946,                   !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    22.776,                   !- Vertex 3 Xcoordinate
    38.1652,                  !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    21.557,                   !- Vertex 4 Xcoordinate
    38.1652,                  !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_41,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    27.89,                    !- Vertex 1 Xcoordinate
    36.946,                   !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    29.11,                    !- Vertex 2 Xcoordinate
    36.946,                   !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    29.11,                    !- Vertex 3 Xcoordinate
    38.1652,                  !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    27.89,                    !- Vertex 4 Xcoordinate
    38.1652,                  !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_42,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    34.224,                   !- Vertex 1 Xcoordinate
    36.946,                   !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    35.443,                   !- Vertex 2 Xcoordinate
    36.946,                   !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    35.443,                   !- Vertex 3 Xcoordinate
    38.1652,                  !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    34.224,                   !- Vertex 4 Xcoordinate
    38.1652,                  !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_43,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.557,                    !- Vertex 1 Xcoordinate
    42.7237,                  !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    3.776,                    !- Vertex 2 Xcoordinate
    42.7237,                  !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    3.776,                    !- Vertex 3 Xcoordinate
    43.9429,                  !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    2.557,                    !- Vertex 4 Xcoordinate
    43.9429,                  !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_44,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.89,                     !- Vertex 1 Xcoordinate
    42.7237,                  !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    10.11,                    !- Vertex 2 Xcoordinate
    42.7237,                  !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    10.11,                    !- Vertex 3 Xcoordinate
    43.9429,                  !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    8.89,                     !- Vertex 4 Xcoordinate
    43.9429,                  !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_45,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    15.224,                   !- Vertex 1 Xcoordinate
    42.7237,                  !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    16.443,                   !- Vertex 2 Xcoordinate
    42.7237,                  !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    16.443,                   !- Vertex 3 Xcoordinate
    43.9429,                  !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    15.224,                   !- Vertex 4 Xcoordinate
    43.9429,                  !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_46,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    21.557,                   !- Vertex 1 Xcoordinate
    42.7237,                  !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    22.776,                   !- Vertex 2 Xcoordinate
    42.7237,                  !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    22.776,                   !- Vertex 3 Xcoordinate
    43.9429,                  !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    21.557,                   !- Vertex 4 Xcoordinate
    43.9429,                  !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_47,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    27.89,                    !- Vertex 1 Xcoordinate
    42.7237,                  !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    29.11,                    !- Vertex 2 Xcoordinate
    42.7237,                  !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    29.11,                    !- Vertex 3 Xcoordinate
    43.9429,                  !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    27.89,                    !- Vertex 4 Xcoordinate
    43.9429,                  !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_48,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    34.224,                   !- Vertex 1 Xcoordinate
    42.7237,                  !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    35.443,                   !- Vertex 2 Xcoordinate
    42.7237,                  !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    35.443,                   !- Vertex 3 Xcoordinate
    43.9429,                  !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    34.224,                   !- Vertex 4 Xcoordinate
    43.9429,                  !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_49,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.557,                    !- Vertex 1 Xcoordinate
    48.5015,                  !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    3.776,                    !- Vertex 2 Xcoordinate
    48.5015,                  !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    3.776,                    !- Vertex 3 Xcoordinate
    49.7207,                  !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    2.557,                    !- Vertex 4 Xcoordinate
    49.7207,                  !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_5,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    27.89,                    !- Vertex 1 Xcoordinate
    2.2793,                   !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    29.11,                    !- Vertex 2 Xcoordinate
    2.2793,                   !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    29.11,                    !- Vertex 3 Xcoordinate
    3.4985,                   !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    27.89,                    !- Vertex 4 Xcoordinate
    3.4985,                   !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_50,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.89,                     !- Vertex 1 Xcoordinate
    48.5015,                  !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    10.11,                    !- Vertex 2 Xcoordinate
    48.5015,                  !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    10.11,                    !- Vertex 3 Xcoordinate
    49.7207,                  !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    8.89,                     !- Vertex 4 Xcoordinate
    49.7207,                  !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_51,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    15.224,                   !- Vertex 1 Xcoordinate
    48.5015,                  !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    16.443,                   !- Vertex 2 Xcoordinate
    48.5015,                  !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    16.443,                   !- Vertex 3 Xcoordinate
    49.7207,                  !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    15.224,                   !- Vertex 4 Xcoordinate
    49.7207,                  !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_52,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    21.557,                   !- Vertex 1 Xcoordinate
    48.5015,                  !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    22.776,                   !- Vertex 2 Xcoordinate
    48.5015,                  !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    22.776,                   !- Vertex 3 Xcoordinate
    49.7207,                  !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    21.557,                   !- Vertex 4 Xcoordinate
    49.7207,                  !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_53,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    27.89,                    !- Vertex 1 Xcoordinate
    48.5015,                  !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    29.11,                    !- Vertex 2 Xcoordinate
    48.5015,                  !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    29.11,                    !- Vertex 3 Xcoordinate
    49.7207,                  !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    27.89,                    !- Vertex 4 Xcoordinate
    49.7207,                  !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_54,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    34.224,                   !- Vertex 1 Xcoordinate
    48.5015,                  !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    35.443,                   !- Vertex 2 Xcoordinate
    48.5015,                  !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    35.443,                   !- Vertex 3 Xcoordinate
    49.7207,                  !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    34.224,                   !- Vertex 4 Xcoordinate
    49.7207,                  !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_6,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    34.224,                   !- Vertex 1 Xcoordinate
    2.2793,                   !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    35.443,                   !- Vertex 2 Xcoordinate
    2.2793,                   !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    35.443,                   !- Vertex 3 Xcoordinate
    3.4985,                   !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    34.224,                   !- Vertex 4 Xcoordinate
    3.4985,                   !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_7,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.557,                    !- Vertex 1 Xcoordinate
    8.0571,                   !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    3.776,                    !- Vertex 2 Xcoordinate
    8.0571,                   !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    3.776,                    !- Vertex 3 Xcoordinate
    9.2763,                   !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    2.557,                    !- Vertex 4 Xcoordinate
    9.2763,                   !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_8,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.89,                     !- Vertex 1 Xcoordinate
    8.0571,                   !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    10.11,                    !- Vertex 2 Xcoordinate
    8.0571,                   !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    10.11,                    !- Vertex 3 Xcoordinate
    9.2763,                   !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    8.89,                     !- Vertex 4 Xcoordinate
    9.2763,                   !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_9,    !- Name
    Window,                   !- Surface Type
    Skylight cons 456,        !- Construction Name
    Gym_ZN_1_FLR_2_Ceiling,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    15.224,                   !- Vertex 1 Xcoordinate
    8.0571,                   !- Vertex 1 Ycoordinate
    8,                        !- Vertex 1 Zcoordinate
    16.443,                   !- Vertex 2 Xcoordinate
    8.0571,                   !- Vertex 2 Ycoordinate
    8,                        !- Vertex 2 Zcoordinate
    16.443,                   !- Vertex 3 Xcoordinate
    9.2763,                   !- Vertex 3 Ycoordinate
    8,                        !- Vertex 3 Zcoordinate
    15.224,                   !- Vertex 4 Xcoordinate
    9.2763,                   !- Vertex 4 Ycoordinate
    8;                        !- Vertex 4 Zcoordinate

WindowProperty:FrameAndDivider,
    Al w/Break Frame,         !- Name
    0.0572,                   !- Frame Width
    0.0254,                   !- Frame Outside Projection
    0.0254,                   !- Frame Inside Projection
    56.424,                   !- Frame Conductance
    1.6393,                   !- Ratio of FrameEdge Glass Conductance to CenterOfGlass Conductance
    0.9,                      !- Frame Solar Absorptance
    0.9,                      !- Frame Visible Absorptance
    0.9,                      !- Frame Thermal Hemispherical Emissivity
    DividedLite,              !- Divider Type
    0,                        !- Divider Width
    0,                        !- Number of Horizontal Dividers
    0,                        !- Number of Vertical Dividers
    ,                         !- Divider Outside Projection
    ,                         !- Divider Inside Projection
    ,                         !- Divider Conductance
    1,                        !- Ratio of DividerEdge Glass Conductance to CenterOfGlass Conductance
    ,                         !- Divider Solar Absorptance
    ,                         !- Divider Visible Absorptance
    0.9;                      !- Divider Thermal Hemispherical Emissivity

InternalMass,
    Auditorium_ZN_1_FLR_1 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Auditorium_ZN_1_FLR_1,    !- Zone or ZoneList Name
    1976.0000;                !- Surface Area

InternalMass,
    Aux_Gym_ZN_1_FLR_1 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Aux_Gym_ZN_1_FLR_1,       !- Zone or ZoneList Name
    2496.0000;                !- Surface Area

InternalMass,
    Bathrooms_ZN_1_FLR_1 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Bathrooms_ZN_1_FLR_1,     !- Zone or ZoneList Name
    420.0000;                 !- Surface Area

InternalMass,
    Bathrooms_ZN_1_FLR_2 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Bathrooms_ZN_1_FLR_2,     !- Zone or ZoneList Name
    420.0000;                 !- Surface Area

InternalMass,
    Cafeteria_ZN_1_FLR_1 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Cafeteria_ZN_1_FLR_1,     !- Zone or ZoneList Name
    1248.0000;                !- Surface Area

InternalMass,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList Name
    198.0000;                 !- Surface Area

InternalMass,
    Corner_Class_1_Pod_1_ZN_1_FLR_2 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,    !- Zone or ZoneList Name
    198.0000;                 !- Surface Area

InternalMass,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList Name
    198.0000;                 !- Surface Area

InternalMass,
    Corner_Class_1_Pod_2_ZN_1_FLR_2 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2,    !- Zone or ZoneList Name
    198.0000;                 !- Surface Area

InternalMass,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList Name
    198.0000;                 !- Surface Area

InternalMass,
    Corner_Class_1_Pod_3_ZN_1_FLR_2 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2,    !- Zone or ZoneList Name
    198.0000;                 !- Surface Area

InternalMass,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList Name
    198.0000;                 !- Surface Area

InternalMass,
    Corner_Class_2_Pod_1_ZN_1_FLR_2 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2,    !- Zone or ZoneList Name
    198.0000;                 !- Surface Area

InternalMass,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList Name
    198.0000;                 !- Surface Area

InternalMass,
    Corner_Class_2_Pod_2_ZN_1_FLR_2 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2,    !- Zone or ZoneList Name
    198.0000;                 !- Surface Area

InternalMass,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList Name
    198.0000;                 !- Surface Area

InternalMass,
    Corner_Class_2_Pod_3_ZN_1_FLR_2 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2,    !- Zone or ZoneList Name
    198.0000;                 !- Surface Area

InternalMass,
    Corridor_Pod_1_ZN_1_FLR_1 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList Name
    640.0000;                 !- Surface Area

InternalMass,
    Corridor_Pod_1_ZN_1_FLR_2 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_2,    !- Zone or ZoneList Name
    640.0000;                 !- Surface Area

InternalMass,
    Corridor_Pod_2_ZN_1_FLR_1 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList Name
    640.0000;                 !- Surface Area

InternalMass,
    Corridor_Pod_2_ZN_1_FLR_2 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_2,    !- Zone or ZoneList Name
    640.0000;                 !- Surface Area

InternalMass,
    Corridor_Pod_3_ZN_1_FLR_1 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList Name
    640.0000;                 !- Surface Area

InternalMass,
    Corridor_Pod_3_ZN_1_FLR_2 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_2,    !- Zone or ZoneList Name
    640.0000;                 !- Surface Area

InternalMass,
    Gym_ZN_1_FLR_1 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Gym_ZN_1_FLR_1,           !- Zone or ZoneList Name
    3952.0000;                !- Surface Area

InternalMass,
    Kitchen_ZN_1_FLR_1 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Kitchen_ZN_1_FLR_1,       !- Zone or ZoneList Name
    432.0000;                 !- Surface Area

InternalMass,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,    !- Zone or ZoneList Name
    1680.0000;                !- Surface Area

InternalMass,
    Lobby_ZN_1_FLR_1 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Lobby_ZN_1_FLR_1,         !- Zone or ZoneList Name
    420.0000;                 !- Surface Area

InternalMass,
    Lobby_ZN_1_FLR_2 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Lobby_ZN_1_FLR_2,         !- Zone or ZoneList Name
    420.0000;                 !- Surface Area

InternalMass,
    Main_Corridor_ZN_1_FLR_1 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Main_Corridor_ZN_1_FLR_1,    !- Zone or ZoneList Name
    2280.0000;                !- Surface Area

InternalMass,
    Main_Corridor_ZN_1_FLR_2 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Main_Corridor_ZN_1_FLR_2,    !- Zone or ZoneList Name
    2280.0000;                !- Surface Area

InternalMass,
    Mech_ZN_1_FLR_1 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Mech_ZN_1_FLR_1,          !- Zone or ZoneList Name
    684.0000;                 !- Surface Area

InternalMass,
    Mech_ZN_1_FLR_2 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Mech_ZN_1_FLR_2,          !- Zone or ZoneList Name
    684.0000;                 !- Surface Area

InternalMass,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList Name
    954.0000;                 !- Surface Area

InternalMass,
    Mult_Class_1_Pod_1_ZN_1_FLR_2 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2,    !- Zone or ZoneList Name
    954.0000;                 !- Surface Area

InternalMass,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList Name
    954.0000;                 !- Surface Area

InternalMass,
    Mult_Class_1_Pod_2_ZN_1_FLR_2 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2,    !- Zone or ZoneList Name
    954.0000;                 !- Surface Area

InternalMass,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList Name
    954.0000;                 !- Surface Area

InternalMass,
    Mult_Class_1_Pod_3_ZN_1_FLR_2 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2,    !- Zone or ZoneList Name
    954.0000;                 !- Surface Area

InternalMass,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList Name
    954.0000;                 !- Surface Area

InternalMass,
    Mult_Class_2_Pod_1_ZN_1_FLR_2 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2,    !- Zone or ZoneList Name
    954.0000;                 !- Surface Area

InternalMass,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList Name
    954.0000;                 !- Surface Area

InternalMass,
    Mult_Class_2_Pod_2_ZN_1_FLR_2 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2,    !- Zone or ZoneList Name
    954.0000;                 !- Surface Area

InternalMass,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList Name
    954.0000;                 !- Surface Area

InternalMass,
    Mult_Class_2_Pod_3_ZN_1_FLR_2 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2,    !- Zone or ZoneList Name
    954.0000;                 !- Surface Area

InternalMass,
    Offices_ZN_1_FLR_1 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Offices_ZN_1_FLR_1,       !- Zone or ZoneList Name
    1064.0000;                !- Surface Area

InternalMass,
    Offices_ZN_1_FLR_2 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Offices_ZN_1_FLR_2,       !- Zone or ZoneList Name
    1064.0000;                !- Surface Area

People,
    Auditorium_ZN_1_FLR_1 People,    !- Name
    Auditorium_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_OCC_SCH_Auditorium,    !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    1,                        !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Aux_Gym_ZN_1_FLR_1 People,    !- Name
    Aux_Gym_ZN_1_FLR_1,       !- Zone or ZoneList Name
    BLDG_OCC_SCH_Gym,         !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    3.33,                     !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Bathrooms_ZN_1_FLR_1 People,    !- Name
    Bathrooms_ZN_1_FLR_1,     !- Zone or ZoneList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    10,                       !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Bathrooms_ZN_1_FLR_2 People,    !- Name
    Bathrooms_ZN_1_FLR_2,     !- Zone or ZoneList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    10,                       !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Cafeteria_ZN_1_FLR_1 People,    !- Name
    Cafeteria_ZN_1_FLR_1,     !- Zone or ZoneList Name
    BLDG_OCC_SCH_Cafeteria,    !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    1.39,                     !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 People,    !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    4,                        !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Corner_Class_1_Pod_1_ZN_1_FLR_2 People,    !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,    !- Zone or ZoneList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    4,                        !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 People,    !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    4,                        !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Corner_Class_1_Pod_2_ZN_1_FLR_2 People,    !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2,    !- Zone or ZoneList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    4,                        !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 People,    !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    4,                        !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Corner_Class_1_Pod_3_ZN_1_FLR_2 People,    !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2,    !- Zone or ZoneList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    4,                        !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 People,    !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    4,                        !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Corner_Class_2_Pod_1_ZN_1_FLR_2 People,    !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2,    !- Zone or ZoneList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    4,                        !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 People,    !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    4,                        !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Corner_Class_2_Pod_2_ZN_1_FLR_2 People,    !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2,    !- Zone or ZoneList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    4,                        !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 People,    !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    4,                        !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Corner_Class_2_Pod_3_ZN_1_FLR_2 People,    !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2,    !- Zone or ZoneList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    4,                        !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Corridor_Pod_1_ZN_1_FLR_1 People,    !- Name
    Corridor_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    10,                       !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Corridor_Pod_1_ZN_1_FLR_2 People,    !- Name
    Corridor_Pod_1_ZN_1_FLR_2,    !- Zone or ZoneList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    10,                       !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Corridor_Pod_2_ZN_1_FLR_1 People,    !- Name
    Corridor_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    10,                       !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Corridor_Pod_2_ZN_1_FLR_2 People,    !- Name
    Corridor_Pod_2_ZN_1_FLR_2,    !- Zone or ZoneList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    10,                       !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Corridor_Pod_3_ZN_1_FLR_1 People,    !- Name
    Corridor_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    10,                       !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Corridor_Pod_3_ZN_1_FLR_2 People,    !- Name
    Corridor_Pod_3_ZN_1_FLR_2,    !- Zone or ZoneList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    10,                       !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Gym_ZN_1_FLR_1 People,    !- Name
    Gym_ZN_1_FLR_1,           !- Zone or ZoneList Name
    BLDG_OCC_SCH_Gym,         !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    1,                        !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Kitchen_ZN_1_FLR_1 People,    !- Name
    Kitchen_ZN_1_FLR_1,       !- Zone or ZoneList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    32.4,                     !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 People,    !- Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,    !- Zone or ZoneList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    4.35,                     !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Mech_ZN_1_FLR_1 People,    !- Name
    Mech_ZN_1_FLR_1,          !- Zone or ZoneList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    100,                      !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Mech_ZN_1_FLR_2 People,    !- Name
    Mech_ZN_1_FLR_2,          !- Zone or ZoneList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    100,                      !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 People,    !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    4,                        !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Mult_Class_1_Pod_1_ZN_1_FLR_2 People,    !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2,    !- Zone or ZoneList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    4,                        !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 People,    !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    4,                        !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Mult_Class_1_Pod_2_ZN_1_FLR_2 People,    !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2,    !- Zone or ZoneList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    4,                        !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 People,    !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    4,                        !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Mult_Class_1_Pod_3_ZN_1_FLR_2 People,    !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2,    !- Zone or ZoneList Name
    BLDG_OCC_SCH_Extend,      !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    4,                        !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 People,    !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    4,                        !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Mult_Class_2_Pod_1_ZN_1_FLR_2 People,    !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2,    !- Zone or ZoneList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    4,                        !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 People,    !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    4,                        !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Mult_Class_2_Pod_2_ZN_1_FLR_2 People,    !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2,    !- Zone or ZoneList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    4,                        !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 People,    !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    4,                        !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Mult_Class_2_Pod_3_ZN_1_FLR_2 People,    !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2,    !- Zone or ZoneList Name
    BLDG_OCC_SCH_Extend,      !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    4,                        !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Offices_ZN_1_FLR_1 People,    !- Name
    Offices_ZN_1_FLR_1,       !- Zone or ZoneList Name
    BLDG_OCC_SCH_Offices,     !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    20,                       !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Offices_ZN_1_FLR_2 People,    !- Name
    Offices_ZN_1_FLR_2,       !- Zone or ZoneList Name
    BLDG_OCC_SCH_Offices,     !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    20,                       !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

Lights,
    Auditorium_ZN_1_FLR_1_Lights,    !- Name
    Auditorium_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    9.68,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Aux_Gym_ZN_1_FLR_1_Lights,    !- Name
    Aux_Gym_ZN_1_FLR_1,       !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15.06,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Bathrooms_ZN_1_FLR_1_Lights,    !- Name
    Bathrooms_ZN_1_FLR_1,     !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    9.68,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Bathrooms_ZN_1_FLR_2_Lights,    !- Name
    Bathrooms_ZN_1_FLR_2,     !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    9.68,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Cafeteria_ZN_1_FLR_1_Lights,    !- Name
    Cafeteria_ZN_1_FLR_1,     !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15.06,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Lights,    !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15.06,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Corner_Class_1_Pod_1_ZN_1_FLR_2_Lights,    !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,    !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15.06,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Lights,    !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15.06,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Corner_Class_1_Pod_2_ZN_1_FLR_2_Lights,    !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2,    !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15.06,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Lights,    !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15.06,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Corner_Class_1_Pod_3_ZN_1_FLR_2_Lights,    !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2,    !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15.06,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Lights,    !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15.06,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Corner_Class_2_Pod_1_ZN_1_FLR_2_Lights,    !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2,    !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15.06,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Lights,    !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15.06,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Corner_Class_2_Pod_2_ZN_1_FLR_2_Lights,    !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2,    !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15.06,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Lights,    !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15.06,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Corner_Class_2_Pod_3_ZN_1_FLR_2_Lights,    !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2,    !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15.06,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Corridor_Pod_1_ZN_1_FLR_1_Lights,    !- Name
    Corridor_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15.06,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Corridor_Pod_1_ZN_1_FLR_2_Lights,    !- Name
    Corridor_Pod_1_ZN_1_FLR_2,    !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.38,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Corridor_Pod_2_ZN_1_FLR_1_Lights,    !- Name
    Corridor_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.38,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Corridor_Pod_2_ZN_1_FLR_2_Lights,    !- Name
    Corridor_Pod_2_ZN_1_FLR_2,    !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.38,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Corridor_Pod_3_ZN_1_FLR_1_Lights,    !- Name
    Corridor_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.38,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Corridor_Pod_3_ZN_1_FLR_2_Lights,    !- Name
    Corridor_Pod_3_ZN_1_FLR_2,    !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.38,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Gym_ZN_1_FLR_1_Lights,    !- Name
    Gym_ZN_1_FLR_1,           !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15.06,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Kitchen_ZN_1_FLR_1_Lights,    !- Name
    Kitchen_ZN_1_FLR_1,       !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    12.91,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_Lights,    !- Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,    !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    13.99,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lobby_ZN_1_FLR_1_Lights,    !- Name
    Lobby_ZN_1_FLR_1,         !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    13.99,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lobby_ZN_1_FLR_2_Lights,    !- Name
    Lobby_ZN_1_FLR_2,         !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    13.99,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Main_Corridor_ZN_1_FLR_1_Lights,    !- Name
    Main_Corridor_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.38,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Main_Corridor_ZN_1_FLR_2_Lights,    !- Name
    Main_Corridor_ZN_1_FLR_2,    !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.38,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Mech_ZN_1_FLR_1_Lights,    !- Name
    Mech_ZN_1_FLR_1,          !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    16.14,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Mech_ZN_1_FLR_2_Lights,    !- Name
    Mech_ZN_1_FLR_2,          !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    16.14,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Lights,    !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15.06,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Mult_Class_1_Pod_1_ZN_1_FLR_2_Lights,    !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2,    !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15.06,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Lights,    !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15.06,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Mult_Class_1_Pod_2_ZN_1_FLR_2_Lights,    !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2,    !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15.06,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Lights,    !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15.06,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Mult_Class_1_Pod_3_ZN_1_FLR_2_Lights,    !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2,    !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15.06,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Lights,    !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15.06,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Mult_Class_2_Pod_1_ZN_1_FLR_2_Lights,    !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2,    !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15.06,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Lights,    !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15.06,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Mult_Class_2_Pod_2_ZN_1_FLR_2_Lights,    !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2,    !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15.06,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Lights,    !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15.06,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Mult_Class_2_Pod_3_ZN_1_FLR_2_Lights,    !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2,    !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15.06,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Offices_ZN_1_FLR_1_Lights,    !- Name
    Offices_ZN_1_FLR_1,       !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    11.84,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Offices_ZN_1_FLR_2_Lights,    !- Name
    Offices_ZN_1_FLR_2,       !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    11.84,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.37,                     !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

ElectricEquipment,
    Auditorium_ZN_1_FLR_1_PlugMisc_Equip,    !- Name
    Auditorium_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Aux_Gym_ZN_1_FLR_1_PlugMisc_Equip,    !- Name
    Aux_Gym_ZN_1_FLR_1,       !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Bathrooms_ZN_1_FLR_1_PlugMisc_Equip,    !- Name
    Bathrooms_ZN_1_FLR_1,     !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    4,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Bathrooms_ZN_1_FLR_2_PlugMisc_Equip,    !- Name
    Bathrooms_ZN_1_FLR_2,     !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    4,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Cafeteria_ZN_1_FLR_1_PlugMisc_Equip,    !- Name
    Cafeteria_ZN_1_FLR_1,     !- Zone or ZoneList Name
    KITCHEN_ELEC_EQUIP_SCH,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    19.26,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_PlugMisc_Equip,    !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Corner_Class_1_Pod_1_ZN_1_FLR_2_PlugMisc_Equip,    !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,    !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_PlugMisc_Equip,    !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Corner_Class_1_Pod_2_ZN_1_FLR_2_PlugMisc_Equip,    !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2,    !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_PlugMisc_Equip,    !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Corner_Class_1_Pod_3_ZN_1_FLR_2_PlugMisc_Equip,    !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2,    !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_PlugMisc_Equip,    !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Corner_Class_2_Pod_1_ZN_1_FLR_2_PlugMisc_Equip,    !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2,    !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_PlugMisc_Equip,    !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Corner_Class_2_Pod_2_ZN_1_FLR_2_PlugMisc_Equip,    !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2,    !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_PlugMisc_Equip,    !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Corner_Class_2_Pod_3_ZN_1_FLR_2_PlugMisc_Equip,    !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2,    !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Corridor_Pod_1_ZN_1_FLR_1_PlugMisc_Equip,    !- Name
    Corridor_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    4,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Corridor_Pod_1_ZN_1_FLR_2_PlugMisc_Equip,    !- Name
    Corridor_Pod_1_ZN_1_FLR_2,    !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    4,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Corridor_Pod_2_ZN_1_FLR_1_PlugMisc_Equip,    !- Name
    Corridor_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    4,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Corridor_Pod_2_ZN_1_FLR_2_PlugMisc_Equip,    !- Name
    Corridor_Pod_2_ZN_1_FLR_2,    !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    4,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Corridor_Pod_3_ZN_1_FLR_1_PlugMisc_Equip,    !- Name
    Corridor_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    4,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Corridor_Pod_3_ZN_1_FLR_2_PlugMisc_Equip,    !- Name
    Corridor_Pod_3_ZN_1_FLR_2,    !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    4,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Gym_ZN_1_FLR_1_PlugMisc_Equip,    !- Name
    Gym_ZN_1_FLR_1,           !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Kitchen_ZN_1_FLR_1_ExhFan_Equip,    !- Name
    Kitchen_ZN_1_FLR_1,       !- Zone or ZoneList Name
    Kitchen_Exhaust_SCH,      !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    699,                      !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    1,                        !- Fraction Lost
    KitchenExhFan;            !- EndUse Subcategory

ElectricEquipment,
    Kitchen_ZN_1_FLR_1_MiscElec_Equip,    !- Name
    Kitchen_ZN_1_FLR_1,       !- Zone or ZoneList Name
    KITCHEN_ELEC_EQUIP_SCH,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    47994,                    !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.25,                     !- Fraction Latent
    0.3,                      !- Fraction Radiant
    0.2,                      !- Fraction Lost
    MiscElec;                 !- EndUse Subcategory

ElectricEquipment,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_PlugMisc_Equip,    !- Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,    !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Lobby_ZN_1_FLR_1_PlugMisc_Equip,    !- Name
    Lobby_ZN_1_FLR_1,         !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    4,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Lobby_ZN_1_FLR_2_PlugMisc_Equip,    !- Name
    Lobby_ZN_1_FLR_2,         !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    4,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Main_Corridor_ZN_1_FLR_1_PlugMisc_Equip,    !- Name
    Main_Corridor_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    4,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Main_Corridor_ZN_1_FLR_2_PlugMisc_Equip,    !- Name
    Main_Corridor_ZN_1_FLR_2,    !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    4,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Mech_ZN_1_FLR_1_Elevators_Equip,    !- Name
    Mech_ZN_1_FLR_1,          !- Zone or ZoneList Name
    BLDG_ELEVATORS,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    32109.8901098901,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Elevators;                !- EndUse Subcategory

ElectricEquipment,
    Mech_ZN_1_FLR_1_PlugMisc_Equip,    !- Name
    Mech_ZN_1_FLR_1,          !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    4,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Mech_ZN_1_FLR_2_PlugMisc_Equip,    !- Name
    Mech_ZN_1_FLR_2,          !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    4,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_PlugMisc_Equip,    !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Mult_Class_1_Pod_1_ZN_1_FLR_2_PlugMisc_Equip,    !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2,    !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_PlugMisc_Equip,    !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Mult_Class_1_Pod_2_ZN_1_FLR_2_PlugMisc_Equip,    !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2,    !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_PlugMisc_Equip,    !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Mult_Class_1_Pod_3_ZN_1_FLR_2_PlugMisc_Equip,    !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2,    !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_PlugMisc_Equip,    !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Mult_Class_2_Pod_1_ZN_1_FLR_2_PlugMisc_Equip,    !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2,    !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_PlugMisc_Equip,    !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Mult_Class_2_Pod_2_ZN_1_FLR_2_PlugMisc_Equip,    !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2,    !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_PlugMisc_Equip,    !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Mult_Class_2_Pod_3_ZN_1_FLR_2_PlugMisc_Equip,    !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2,    !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Offices_ZN_1_FLR_1_PlugMisc_Equip,    !- Name
    Offices_ZN_1_FLR_1,       !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.8,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Offices_ZN_1_FLR_2_PlugMisc_Equip,    !- Name
    Offices_ZN_1_FLR_2,       !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.8,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

GasEquipment,
    Kitchen_ZN_1_FLR_1_MiscGas_Equip,    !- Name
    Kitchen_ZN_1_FLR_1,       !- Zone or ZoneList Name
    KITCHEN_GAS_EQUIP_SCH,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    241713,                   !- Design Level
    ,                         !- Power per Zone Floor Area
    ,                         !- Power per Person
    0.1,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0.7,                      !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    MiscGas;                  !- EndUse Subcategory

ZoneInfiltration:DesignFlowRate,
    Auditorium_ZN_1_FLR_1_Infiltration,    !- Name
    Auditorium_ZN_1_FLR_1,    !- Zone or ZoneList Name
    INFIL_SCH,                !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.000302,                 !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Aux_Gym_ZN_1_FLR_1_Infiltration,    !- Name
    Aux_Gym_ZN_1_FLR_1,       !- Zone or ZoneList Name
    INFIL_SCH,                !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.000302,                 !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Bathrooms_ZN_1_FLR_1_Infiltration,    !- Name
    Bathrooms_ZN_1_FLR_1,     !- Zone or ZoneList Name
    INFIL_SCH,                !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.000302,                 !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Bathrooms_ZN_1_FLR_2_Infiltration,    !- Name
    Bathrooms_ZN_1_FLR_2,     !- Zone or ZoneList Name
    INFIL_SCH,                !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.000302,                 !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Cafeteria_ZN_1_FLR_1_Infiltration,    !- Name
    Cafeteria_ZN_1_FLR_1,     !- Zone or ZoneList Name
    INFIL_SCH,                !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.000302,                 !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Infiltration,    !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList Name
    INFIL_SCH,                !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
