Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:15
Tabular Output Report in Format: ,Comma

Building:,Ref Bldg Secondary School New2004_v1.3_5.0
Environment:,RUNPERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300

----------------------------------------------------------------------------------------------------
REPORT:,Annual Building Utility Performance Summary
FOR:,Entire Facility
Values gathered over      8760.00 hours

Site and Source Energy

,,Total Energy [GJ],Energy Per Total Building Area [MJ/m2],Energy Per Conditioned Building Area [MJ/m2]
,Total Site Energy,17349.47,885.54,885.54
,Net Site Energy,17349.47,885.54,885.54
,Total Source Energy,39596.03,2021.03,2021.03
,Net Source Energy,39596.03,2021.03,2021.03


Site to Source Energy Conversion Factors

,,Site=>Source Conversion Factor
,Electricity,3.546
,Natural Gas,1.092
,District Cooling,0.848
,District Heating,1.647
,Steam,0.585
,Gasoline,1.050
,Diesel,1.050
,Coal,1.050
,Fuel Oil #1,1.050
,Fuel Oil #2,1.050
,Propane,1.050
,Other Fuel 1,1.000
,Other Fuel 2,1.000


Building Area

,,Area [m2]
,Total Building Area,19592.00
,Net Conditioned Building Area,19592.00
,Unconditioned Building Area,0.00


End Uses

,,Electricity [GJ],Natural Gas [GJ],Additional Fuel [GJ],District Cooling [GJ],District Heating [GJ],Water [m3]
,Heating,0.00,8111.07,0.00,0.00,0.00,0.00
,Cooling,1186.33,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,3382.14,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,281.63,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,2277.82,353.39,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,1106.78,0.00,0.00,0.00,0.00,0.00
,Pumps,42.87,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,470.00,0.00,0.00,0.00,2677.93
,Refrigeration,137.43,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,
,Total End Uses,8415.00,8934.47,0.00,0.00,0.00,2677.93
Note: Natural gas appears to be the principal heating source based on energy usage.


End Uses By Subcategory

,,Subcategory,Electricity [GJ],Natural Gas [GJ],Additional Fuel [GJ],District Cooling [GJ],District Heating [GJ],Water [m3]
,Heating,Boiler,0.00,2033.53,0.00,0.00,0.00,0.00
,,Boiler Parasitic,0.00,0.00,0.00,0.00,0.00,0.00
,,Other,0.00,6077.54,0.00,0.00,0.00,0.00
,Cooling,General,780.80,0.00,0.00,0.00,0.00,0.00
,,Other,405.53,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,General,3382.14,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,Exterior Facade Lighting,281.63,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,General,2024.86,0.00,0.00,0.00,0.00,0.00
,,KitchenExhFan,9.51,0.00,0.00,0.00,0.00,0.00
,,MiscElec,177.91,0.00,0.00,0.00,0.00,0.00
,,Elevators,65.54,0.00,0.00,0.00,0.00,0.00
,,MiscGas,0.00,353.39,0.00,0.00,0.00,0.00
,Exterior Equipment,General,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,Fan Energy,1102.80,0.00,0.00,0.00,0.00,0.00
,,Zone Exhaust Fans,3.97,0.00,0.00,0.00,0.00,0.00
,Pumps,General,42.87,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,General,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,General,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,General,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,Water Heater,0.00,470.00,0.00,0.00,0.00,0.00
,,SHW_default,0.00,0.00,0.00,0.00,0.00,2677.93
,Refrigeration,General,37.09,0.00,0.00,0.00,0.00,0.00
,,Low Temp Refrigeration,29.73,0.00,0.00,0.00,0.00,0.00
,,Med Temp Refrigeration,70.60,0.00,0.00,0.00,0.00,0.00
,Generators,General,0.00,0.00,0.00,0.00,0.00,0.00


Normalized Metrics
Utility Use Per Conditioned Floor Area

,,Electricity Intensity [MJ/m2],Natural Gas Intensity [MJ/m2],Additional Fuel Intensity [MJ/m2],District Cooling Intensity [MJ/m2],District Heating Intensity [MJ/m2],Water Intensity [m3/m2]
,Lighting,187.00,0.00,0.00,0.00,0.00,0.00
,HVAC,119.23,437.99,0.00,0.00,0.00,0.14
,Other,123.28,18.04,0.00,0.00,0.00,0.00
,Total,429.51,456.03,0.00,0.00,0.00,0.14


Utility Use Per Total Floor Area

,,Electricity Intensity [MJ/m2],Natural Gas Intensity [MJ/m2],Additional Fuel Intensity [MJ/m2],District Cooling Intensity [MJ/m2],District Heating Intensity [MJ/m2],Water Intensity [m3/m2]
,Lighting,187.00,0.00,0.00,0.00,0.00,0.00
,HVAC,119.23,437.99,0.00,0.00,0.00,0.14
,Other,123.28,18.04,0.00,0.00,0.00,0.00
,Total,429.51,456.03,0.00,0.00,0.00,0.14


Electric Loads Satisfied

,,Electricity [GJ],Percent Electricity [%]
,Fuel-Fired Power Generation,0.000,0.00
,High Temperature Geothermal*,0.000,0.00
,Photovoltaic Power,0.000,0.00
,Wind Power,0.000,0.00
,Power Conversion,0.000,0.00
,Net Decrease in On-Site Storage,0.000,0.00
,Total On-Site Electric Sources,0.000,0.00
,,,
,Electricity Coming From Utility,8415.000,100.00
,Surplus Electricity Going To Utility,0.000,0.00
,Net Electricity From Utility,8415.000,100.00
,,,
,Total On-Site and Utility Electric Sources,8415.000,100.00
,Total Electricity End Uses,8415.000,100.00


On-Site Thermal Sources

,,Heat [GJ],Percent Heat [%]
,Water-Side Heat Recovery,0.00,
,Air to Air Heat Recovery for Cooling,0.00,
,Air to Air Heat Recovery for Heating,0.00,
,High-Temperature Geothermal*,0.00,
,Solar Water Thermal,0.00,
,Solar Air Thermal,0.00,
,Total On-Site Thermal Sources,0.00,


Water Source Summary

,,Water [m3],Percent Water [%]
,Rainwater Collection,0.00,0.00
,Condensate Collection,0.00,0.00
,Groundwater Well,0.00,0.00
,Total On Site Water Sources,0.00,0.00
,-,-,-
,Initial Storage,0.00,0.00
,Final Storage,0.00,0.00
,Change in Storage,0.00,0.00
,-,-,-
,Water Supplied by Utility,2677.93,100.00
,-,-,-
,Total On Site, Change in Storage, and Utility Water Sources,2677.93,100.00
,Total Water End Uses,2677.93,100.00


Setpoint Not Met Criteria

,,Degrees [deltaC]
,Tolerance for Zone Heating Setpoint Not Met Time,0.56
,Tolerance for Zone Cooling Setpoint Not Met Time,0.56


Comfort and Setpoint Not Met Summary

,,Facility [Hours]
,Time Setpoint Not Met During Occupied Heating,1.83
,Time Setpoint Not Met During Occupied Cooling,155.17
,Time Not Comfortable Based on Simple ASHRAE 55-2004,2509.83


Note 1: An asterisk (*) indicates that the feature is not yet implemented.
----------------------------------------------------------------------------------------------------
REPORT:,Input Verification and Results Summary
FOR:,Entire Facility
General

,,Value
,Program Version and Build,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:15
,RunPeriod,RUNPERIOD 1
,Weather File,Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300
,Latitude [deg],41.98
,Longitude [deg],-87.9
,Elevation [m],201.00
,Time Zone,-6.0
,North Axis Angle [deg],0.00
,Rotation for Appendix G [deg],0.00
,Hours Simulated [hrs],8760.00


ENVELOPE
Window-Wall Ratio

,,Total,North (315 to 45 deg),East (45 to 135 deg),South (135 to 225 deg),West (225 to 315 deg)
,Gross Wall Area [m2],6384.00,2152.00,1040.00,2152.00,1040.00
,Above Ground Wall Area [m2],6384.00,2152.00,1040.00,2152.00,1040.00
,Window Opening Area [m2],2089.18,753.18,291.61,753.18,291.20
,Gross Window-Wall Ratio [%],32.73,35.00,28.04,35.00,28.00
,Above Ground Window-Wall Ratio [%],32.73,35.00,28.04,35.00,28.00


Conditioned Window-Wall Ratio

,,Total,North (315 to 45 deg),East (45 to 135 deg),South (135 to 225 deg),West (225 to 315 deg)
,Gross Wall Area [m2],6384.00,2152.00,1040.00,2152.00,1040.00
,Above Ground Wall Area [m2],6384.00,2152.00,1040.00,2152.00,1040.00
,Window Opening Area [m2],2089.18,753.18,291.61,753.18,291.20
,Gross Window-Wall Ratio [%],32.73,35.00,28.04,35.00,28.00
,Above Ground Window-Wall Ratio [%],32.73,35.00,28.04,35.00,28.00


Skylight-Roof Ratio

,,Total
,Gross Roof Area [m2],11902.00
,Skylight Area [m2],144.34
,Skylight-Roof Ratio [%],1.21


PERFORMANCE
Zone Summary

,,Area [m2],Conditioned (Y/N),Part of Total Floor Area (Y/N),Volume [m3],Multipliers,Above Ground Gross Wall Area [m2],Underground Gross Wall Area [m2],Window Glass Area [m2],Opening Area [m2],Lighting [W/m2],People [m2 per person],Plug and Process [W/m2]
,AUDITORIUM_ZN_1_FLR_1,988.00,Yes,Yes,7904.00,1.00,512.00,0.00,106.40,106.40,9.6800,1.00,5.0000
,AUX_GYM_ZN_1_FLR_1,1248.00,Yes,Yes,9984.00,1.00,608.00,0.00,212.80,212.80,15.0600,3.33,5.0000
,BATHROOMS_ZN_1_FLR_1,210.00,Yes,Yes,840.00,1.00,116.00,0.00,25.20,25.20,9.6800,10.00,4.0000
,BATHROOMS_ZN_1_FLR_2,210.00,Yes,Yes,840.00,1.00,116.00,0.00,25.20,25.20,9.6800,10.00,4.0000
,CAFETERIA_ZN_1_FLR_1,624.00,Yes,Yes,2496.00,1.00,200.00,0.00,70.00,70.00,15.0600,1.39,19.2600
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,99.00,Yes,Yes,396.00,1.00,80.00,0.00,28.00,28.00,15.0600,4.00,10.0000
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,99.00,Yes,Yes,396.00,1.00,80.00,0.00,28.00,28.00,15.0600,4.00,10.0000
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,99.00,Yes,Yes,396.00,1.00,80.00,0.00,28.00,28.00,15.0600,4.00,10.0000
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,99.00,Yes,Yes,396.00,1.00,80.00,0.00,28.00,28.00,15.0600,4.00,10.0000
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,99.00,Yes,Yes,396.00,1.00,80.00,0.00,28.00,28.00,15.0600,4.00,10.0000
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,99.00,Yes,Yes,396.00,1.00,80.00,0.00,28.00,28.00,15.0600,4.00,10.0000
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,99.00,Yes,Yes,396.00,1.00,80.00,0.00,28.00,28.00,15.0600,4.00,10.0000
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,99.00,Yes,Yes,396.00,1.00,80.00,0.00,28.00,28.00,15.0600,4.00,10.0000
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,99.00,Yes,Yes,396.00,1.00,80.00,0.00,28.00,28.00,15.0600,4.00,10.0000
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,99.00,Yes,Yes,396.00,1.00,80.00,0.00,28.00,28.00,15.0600,4.00,10.0000
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,99.00,Yes,Yes,396.00,1.00,80.00,0.00,28.00,28.00,15.0600,4.00,10.0000
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,99.00,Yes,Yes,396.00,1.00,80.00,0.00,28.00,28.00,15.0600,4.00,10.0000
,CORRIDOR_POD_1_ZN_1_FLR_1,320.00,Yes,Yes,1280.00,1.00,20.00,0.00,7.00,7.00,15.0600,10.00,4.0000
,CORRIDOR_POD_1_ZN_1_FLR_2,320.00,Yes,Yes,1280.00,1.00,20.00,0.00,7.00,7.00,5.3800,10.00,4.0000
,CORRIDOR_POD_2_ZN_1_FLR_1,320.00,Yes,Yes,1280.00,1.00,20.00,0.00,7.00,7.00,5.3800,10.00,4.0000
,CORRIDOR_POD_2_ZN_1_FLR_2,320.00,Yes,Yes,1280.00,1.00,20.00,0.00,7.00,7.00,5.3800,10.00,4.0000
,CORRIDOR_POD_3_ZN_1_FLR_1,320.00,Yes,Yes,1280.00,1.00,20.00,0.00,7.00,7.00,5.3800,10.00,4.0000
,CORRIDOR_POD_3_ZN_1_FLR_2,320.00,Yes,Yes,1280.00,1.00,20.00,0.00,7.00,7.00,5.3800,10.00,4.0000
,GYM_ZN_1_FLR_1,1976.00,Yes,Yes,15808.00,1.00,0.00,0.00,0.00,0.00,15.0600,1.00,5.0000
,KITCHEN_ZN_1_FLR_1,216.00,Yes,Yes,864.00,1.00,36.00,0.00,12.60,12.60,12.9100,6.67,1344.4722
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,840.00,Yes,Yes,3360.00,1.00,236.00,0.00,83.01,83.01,13.9900,4.35,10.0000
,LOBBY_ZN_1_FLR_1,210.00,Yes,Yes,840.00,1.00,60.00,0.00,21.00,21.00,13.9900,,4.0000
,LOBBY_ZN_1_FLR_2,210.00,Yes,Yes,840.00,1.00,60.00,0.00,21.00,21.00,13.9900,,4.0000
,MAIN_CORRIDOR_ZN_1_FLR_1,1140.00,Yes,Yes,4560.00,1.00,200.00,0.00,49.00,49.00,5.3800,,4.0000
,MAIN_CORRIDOR_ZN_1_FLR_2,1140.00,Yes,Yes,4560.00,1.00,200.00,0.00,49.00,49.00,5.3800,,4.0000
,MECH_ZN_1_FLR_1,342.00,Yes,Yes,1368.00,1.00,0.00,0.00,0.00,0.00,16.1400,100.00,97.8886
,MECH_ZN_1_FLR_2,342.00,Yes,Yes,1368.00,1.00,0.00,0.00,0.00,0.00,16.1400,100.00,4.0000
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,477.00,Yes,Yes,1908.00,1.00,212.00,0.00,74.20,74.20,15.0600,4.00,10.0000
,MULT_CLASS_1_POD_1_ZN_1_FLR_2,477.00,Yes,Yes,1908.00,1.00,212.00,0.00,74.20,74.20,15.0600,4.00,10.0000
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,477.00,Yes,Yes,1908.00,1.00,212.00,0.00,74.20,74.20,15.0600,4.00,10.0000
,MULT_CLASS_1_POD_2_ZN_1_FLR_2,477.00,Yes,Yes,1908.00,1.00,212.00,0.00,74.20,74.20,15.0600,4.00,10.0000
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,477.00,Yes,Yes,1908.00,1.00,212.00,0.00,74.20,74.20,15.0600,4.00,10.0000
,MULT_CLASS_1_POD_3_ZN_1_FLR_2,477.00,Yes,Yes,1908.00,1.00,212.00,0.00,74.20,74.20,15.0600,4.00,10.0000
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,477.00,Yes,Yes,1908.00,1.00,212.00,0.00,74.20,74.20,15.0600,4.00,10.0000
,MULT_CLASS_2_POD_1_ZN_1_FLR_2,477.00,Yes,Yes,1908.00,1.00,212.00,0.00,74.20,74.20,15.0600,4.00,10.0000
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,477.00,Yes,Yes,1908.00,1.00,212.00,0.00,74.20,74.20,15.0600,4.00,10.0000
,MULT_CLASS_2_POD_2_ZN_1_FLR_2,477.00,Yes,Yes,1908.00,1.00,212.00,0.00,74.20,74.20,15.0600,4.00,10.0000
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,477.00,Yes,Yes,1908.00,1.00,212.00,0.00,74.20,74.20,15.0600,4.00,10.0000
,MULT_CLASS_2_POD_3_ZN_1_FLR_2,477.00,Yes,Yes,1908.00,1.00,212.00,0.00,74.20,74.20,15.0600,4.00,10.0000
,OFFICES_ZN_1_FLR_1,532.00,Yes,Yes,2128.00,1.00,208.00,0.00,72.80,72.80,11.8400,20.00,10.8000
,OFFICES_ZN_1_FLR_2,532.00,Yes,Yes,2128.00,1.00,208.00,0.00,72.80,72.80,11.8400,20.00,10.8000
,Total,19592.00,,,95216.00,,6384.00,0.00,2089.18,2089.18,12.5266,3.25,23.8618
,Conditioned Total,19592.00,,,95216.00,,6384.00,0.00,2089.18,2089.18,12.5266,3.25,23.8618
,Unconditioned Total,0.00,,,0.00,,0.00,0.00,0.00,0.00,,,
,Not Part of Total,0.00,,,0.00,,0.00,0.00,0.00,0.00,,,


----------------------------------------------------------------------------------------------------
REPORT:,Demand End Use Components Summary
FOR:,Entire Facility
End Uses

,,Electricity [W],Natural Gas [W],Propane [W],District Cooling [W],Steam [W],Water [m3/s]
,Time of Peak,08-JUN-12:00,27-JAN-06:10,-,-,-,02-JAN-13:09
,Heating,0.00,4010840.27,0.00,0.00,0.00,0.00
,Cooling,737620.19,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,220879.91,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,145652.64,4834.26,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,101111.45,0.00,0.00,0.00,0.00,0.00
,Pumps,9810.71,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,20.00,0.00,0.00,0.00,0.00
,Refrigeration,5531.35,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,
,Total End Uses,1220606.26,4015694.53,0.00,0.00,0.00,0.00


End Uses By Subcategory

,,Subcategory,Electricity [W],Natural Gas [W],Propane [W],District Cooling [W],Steam [W],Water [m3/s]
,Heating,Boiler,0.00,1173479.17,0.00,0.00,0.00,0.00
,,Boiler Parasitic,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,General,445466.26,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,General,220879.91,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,Exterior Facade Lighting,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,General,128121.58,0.00,0.00,0.00,0.00,0.00
,,KitchenExhFan,699.00,0.00,0.00,0.00,0.00,0.00
,,MiscElec,7199.10,0.00,0.00,0.00,0.00,0.00
,,Elevators,9632.97,0.00,0.00,0.00,0.00,0.00
,,MiscGas,0.00,4834.26,0.00,0.00,0.00,0.00
,Exterior Equipment,General,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,Fan Energy,100889.56,0.00,0.00,0.00,0.00,0.00
,,Zone Exhaust Fans,221.89,0.00,0.00,0.00,0.00,0.00
,Pumps,General,9810.71,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,General,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,General,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,General,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,Water Heater,0.00,20.00,0.00,0.00,0.00,0.00
,,SHW_default,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,General,1337.36,0.00,0.00,0.00,0.00,0.00
,,Low Temp Refrigeration,1653.03,0.00,0.00,0.00,0.00,0.00
,,Med Temp Refrigeration,2540.96,0.00,0.00,0.00,0.00,0.00
,Generators,General,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Source Energy End Use Components Summary
FOR:,Entire Facility
Values gathered over      8760.00 hours

Source Energy End Use Components Summary

,,Source Electricity [GJ],Source Natural Gas [GJ],Source Additional Fuel [GJ],Source District Cooling [GJ],Source District Heating [GJ]
,Heating,0.00,8857.29,0.00,0.00,0.00
,Cooling,4206.73,0.00,0.00,0.00,0.00
,Interior Lighting,11993.09,0.00,0.00,0.00,0.00
,Exterior Lighting,998.66,0.00,0.00,0.00,0.00
,Interior Equipment,8077.14,385.90,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00
,Fans,3924.63,0.00,0.00,0.00,0.00
,Pumps,152.03,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,513.25,0.00,0.00,0.00
,Refrigeration,487.31,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00
,,,,,,
,Total Source Energy End Use Components,29839.59,9756.44,0.00,0.00,0.00


Normalized Metrics
Source Energy End Use Components Per Conditioned Floor Area

,,Source Electricity [MJ/m2],Source Natural Gas [MJ/m2],Source Additional Fuel [MJ/m2],Source District Cooling [MJ/m2],Source District Heating [MJ/m2]
,Heating,0.00,452.09,0.00,0.00,0.00
,Cooling,214.72,0.00,0.00,0.00,0.00
,Interior Lighting,612.14,0.00,0.00,0.00,0.00
,Exterior Lighting,50.97,0.00,0.00,0.00,0.00
,Interior Equipment,412.27,19.70,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00
,Fans,200.32,0.00,0.00,0.00,0.00
,Pumps,7.76,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,26.20,0.00,0.00,0.00
,Refrigeration,24.87,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00
,,,,,,
,Total Source Energy End Use Components,1523.05,497.98,0.00,0.00,0.00


Source Energy End Use Components Per Total Floor Area

,,Source Electricity [MJ/m2],Source Natural Gas [MJ/m2],Source Additional Fuel [MJ/m2],Source District Cooling [MJ/m2],Source District Heating [MJ/m2]
,Heating,0.00,452.09,0.00,0.00,0.00
,Cooling,214.72,0.00,0.00,0.00,0.00
,Interior Lighting,612.14,0.00,0.00,0.00,0.00
,Exterior Lighting,50.97,0.00,0.00,0.00,0.00
,Interior Equipment,412.27,19.70,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00
,Fans,200.32,0.00,0.00,0.00,0.00
,Pumps,7.76,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,26.20,0.00,0.00,0.00
,Refrigeration,24.87,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00
,,,,,,
,Total Source Energy End Use Components,1523.05,497.98,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Component Sizing Summary
FOR:,Entire Facility
AirTerminal:SingleDuct:Uncontrolled

,,Design Size Maximum Air Flow Rate [m3/s]
,AUDITORIUM_ZN_1_FLR_1 DIRECT AIR,7.90
,AUX_GYM_ZN_1_FLR_1 DIRECT AIR,4.90
,CAFETERIA_ZN_1_FLR_1 DIRECT AIR,4.49
,GYM_ZN_1_FLR_1 DIRECT AIR,19.76
,KITCHEN_ZN_1_FLR_1 DIRECT AIR,0.523959
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


AirTerminal:SingleDuct:VAV:Reheat

,,Design Size Maximum Air Flow Rate [m3/s],Design Size Constant Minimum Air Flow Fraction,User-Specified Constant Minimum Air Flow Fraction,Design Size Minimum Air Flow Rate [m3/s],Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],Design Size Maximum Flow Fraction during Reheat [],Design Size Maximum Reheat Water Flow Rate [m3/s],Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],Design Size Reheat Coil Sizing Inlet Air Temperature [C],Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]
,BATHROOMS_ZN_1_FLR_1 VAV BOX COMPONENT,0.525000,0.571429,0.300000,0.157500,0.000750,0.300000,0.000415,0.466390,16.70,0.008000
,BATHROOMS_ZN_1_FLR_2 VAV BOX COMPONENT,0.652586,0.459710,0.300000,0.195776,0.000932,0.300000,0.000579,0.652586,16.70,0.008000
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,0.420110,0.200000,0.300000,0.126033,0.001273,0.300000,0.000172,0.196920,16.70,0.008000
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,0.607036,0.200000,0.300000,0.182111,0.001840,0.300000,0.000229,0.262084,16.70,0.008000
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,0.412493,0.200000,0.300000,0.123748,0.001250,0.300000,0.000172,0.196631,16.70,0.008000
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,0.603853,0.200000,0.300000,0.181156,0.001830,0.300000,0.000229,0.261891,16.70,0.008000
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,0.412867,0.200000,0.300000,0.123860,0.001251,0.300000,0.000172,0.196763,16.70,0.008000
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,0.605544,0.200000,0.300000,0.181663,0.001835,0.300000,0.000229,0.262034,16.70,0.008000
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,0.390292,0.200000,0.300000,0.117088,0.001183,0.300000,0.000171,0.195545,16.70,0.008000
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,0.582298,0.200000,0.300000,0.174689,0.001765,0.300000,0.000229,0.262125,16.70,0.008000
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,0.388537,0.200000,0.300000,0.116561,0.001177,0.300000,0.000171,0.196147,16.70,0.008000
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,0.582281,0.200000,0.300000,0.174684,0.001764,0.300000,0.000229,0.262279,16.70,0.008000
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,0.394569,0.200000,0.300000,0.118371,0.001196,0.300000,0.000172,0.197118,16.70,0.008000
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,0.585901,0.200000,0.300000,0.175770,0.001775,0.300000,0.000230,0.262649,16.70,0.008000
,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,0.401667,0.607070,0.300000,0.120500,0.000377,0.300000,0.000156,0.177159,16.70,0.008000
,CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,0.733987,0.332213,0.300000,0.220196,0.000688,0.300000,0.000477,0.535339,16.70,0.008000
,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,0.277478,0.878772,0.300000,0.083243,0.000260,0.300000,0.000183,0.207071,16.70,0.008000
,CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,0.720917,0.338236,0.300000,0.216275,0.000676,0.300000,0.000479,0.538471,16.70,0.008000
,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,0.283109,0.861295,0.300000,0.084933,0.000265,0.300000,0.000187,0.212121,16.70,0.008000
,CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,0.734447,0.332005,0.300000,0.220334,0.000689,0.300000,0.000483,0.542651,16.70,0.008000
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX COMPONENT,2.45,0.260932,0.300000,0.735916,0.000876,0.300000,0.000862,0.986106,16.70,0.008000
,LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT,0.238015,0.672310,0.300000,0.071405,0.000340,0.300000,0.000164,0.188095,16.70,0.008000
,LOBBY_ZN_1_FLR_2 VAV BOX COMPONENT,0.515176,0.310613,0.300000,0.154553,0.000736,0.300000,0.000444,0.499289,16.70,0.008000
,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT,1.16,0.751611,0.300000,0.346727,0.000304,0.300000,0.001027,1.16,16.70,0.008000
,MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX COMPONENT,2.61,0.332874,0.300000,0.782892,0.000687,0.300000,0.002038,2.28,16.70,0.008000
,MECH_ZN_1_FLR_1 VAV BOX COMPONENT,1.04,0.249472,0.300000,0.313387,0.000916,0.300000,0.000095,0.313387,16.70,0.008000
,MECH_ZN_1_FLR_2 VAV BOX COMPONENT,0.717151,0.363388,0.300000,0.215145,0.000629,0.300000,0.000323,0.364105,16.70,0.008000
,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,0.954000,0.381000,0.300000,0.286200,0.000600,0.300000,0.000450,0.514774,16.70,0.008000
,MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,1.58,0.229523,0.300000,0.475081,0.000996,0.300000,0.000704,0.805351,16.70,0.008000
,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,0.954000,0.381000,0.300000,0.286200,0.000600,0.300000,0.000449,0.513401,16.70,0.008000
,MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,1.56,0.233019,0.300000,0.467954,0.000981,0.300000,0.000702,0.802820,16.70,0.008000
,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,0.954000,0.381000,0.300000,0.286200,0.000600,0.300000,0.000449,0.514005,16.70,0.008000
,MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,1.85,0.200000,0.300000,0.555829,0.001165,0.300000,0.000702,0.803551,16.70,0.008000
,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,0.954000,0.381000,0.300000,0.286200,0.000600,0.300000,0.000443,0.507125,16.70,0.008000
,MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,1.43,0.254956,0.300000,0.427690,0.000897,0.300000,0.000702,0.803287,16.70,0.008000
,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,0.954000,0.381000,0.300000,0.286200,0.000600,0.300000,0.000446,0.509865,16.70,0.008000
,MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,1.43,0.254944,0.300000,0.427710,0.000897,0.300000,0.000703,0.804081,16.70,0.008000
,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,0.954000,0.381000,0.300000,0.286200,0.000600,0.300000,0.000456,0.521607,16.70,0.008000
,MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,1.74,0.209371,0.300000,0.520809,0.001092,0.300000,0.000708,0.809982,16.70,0.008000
,OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT,0.912825,0.444098,0.300000,0.273847,0.000515,0.300000,0.000439,0.502178,16.70,0.008000
,OFFICES_ZN_1_FLR_2 VAV BOX COMPONENT,1.61,0.251232,0.300000,0.484075,0.000910,0.300000,0.000687,0.786499,16.70,0.008000
User-Specified values were used. Design Size values were used if no User-Specified values were provided. Design Size values may be derived from alternate User-Specified values.


Coil:Heating:Water

,,Design Size Rated Capacity [W],Design Size Maximum Water Flow Rate [m3/s],Design Size U-Factor Times Area Value [W/K]
,BATHROOMS_ZN_1_FLR_1 VAV BOX REHEAT COIL,18970.13,0.000415,468.74
,BATHROOMS_ZN_1_FLR_2 VAV BOX REHEAT COIL,26440.54,0.000579,652.07
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,7861.26,0.000172,192.49
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,10463.35,0.000229,256.21
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,7849.72,0.000172,192.20
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,10455.61,0.000229,256.02
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,7855.01,0.000172,192.33
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,10461.35,0.000229,256.16
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,7806.37,0.000171,191.14
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,10464.96,0.000229,256.24
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,7830.39,0.000171,191.73
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,10471.13,0.000229,256.40
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,7869.18,0.000172,192.68
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,10485.89,0.000230,256.76
,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,7131.59,0.000156,175.32
,CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,21765.69,0.000477,537.71
,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,8347.75,0.000183,205.36
,CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,21894.94,0.000479,540.92
,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,8552.70,0.000187,210.42
,CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,22066.64,0.000483,545.19
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX REHEAT COIL,39365.53,0.000862,963.86
,LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL,7508.34,0.000164,183.84
,LOBBY_ZN_1_FLR_2 VAV BOX REHEAT COIL,20293.72,0.000444,501.27
,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL,46925.96,0.001027,1158.48
,MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX REHEAT COIL,93067.75,0.002038,2301.76
,MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL,4361.37,0.000095,84.76
,MECH_ZN_1_FLR_2 VAV BOX REHEAT COIL,14767.32,0.000323,364.37
,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,20549.44,0.000450,503.15
,MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,32152.16,0.000704,787.27
,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,20494.60,0.000449,501.80
,MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,32051.09,0.000702,784.80
,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,20518.72,0.000449,502.39
,MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,32080.26,0.000702,785.51
,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,20243.99,0.000443,495.67
,MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,32069.71,0.000702,785.25
,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,20353.39,0.000446,498.35
,MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,32101.44,0.000703,786.03
,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,20822.26,0.000456,509.83
,MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,32337.07,0.000708,791.80
,OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL,20044.57,0.000439,490.76
,OFFICES_ZN_1_FLR_2 VAV BOX REHEAT COIL,31399.22,0.000687,768.83
,VAV_OTHER_HEATC,164448.46,0.003601,2160.48
,VAV_POD_1_HEATC,106472.49,0.002331,1398.80
,VAV_POD_2_HEATC,104178.14,0.002281,1368.66
,VAV_POD_3_HEATC,112562.60,0.002465,1478.81
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


AirLoopHVAC

,,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],Sum of Air Terminal Minimum Heating Flow Rates [m3/s],Sum of Air Terminal Maximum Flow Rates [m3/s],Adjusted Heating Design Air Flow Rate [m3/s],Adjusted Cooling Design Air Flow Rate [m3/s],Adjusted Main Design Air Flow Rate [m3/s],User Heating Air Flow Ratio [],Calculated Heating Air Flow Ratio [],Design Supply Air Flow Rate [m3/s]
,PSZ-AC_1:5,19.76,19.76,19.76,19.76,19.76,19.76,1.00,1.00,19.76
,PSZ-AC_2:6,4.90,4.90,4.90,4.90,4.90,4.90,1.00,1.00,4.90
,PSZ-AC_3:7,7.90,7.90,7.90,7.90,7.90,7.90,1.00,1.00,7.90
,PSZ-AC_4:8,0.523959,0.523959,0.523959,0.523959,0.523959,0.523959,1.00,1.00,0.523959
,PSZ-AC_5:9,4.49,4.49,4.49,4.49,4.49,4.49,1.00,1.00,4.49
,VAV_OTHER,3.73,3.73,12.44,8.59,12.44,12.44,0.300000,0.690475,12.44
,VAV_POD_1,2.42,2.42,8.05,5.45,8.05,8.05,0.300000,0.676637,8.05
,VAV_POD_2,2.36,2.36,7.88,5.48,7.88,7.88,0.300000,0.695728,7.88
,VAV_POD_3,2.55,2.55,8.51,5.49,8.51,8.51,0.300000,0.645050,8.51
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Controller:OutdoorAir

,,Maximum Outdoor Air Flow Rate [m3/s],Minimum Outdoor Air Flow Rate [m3/s]
,PSZ-AC_1:5_OA_CONTROLLER,19.76,19.76
,PSZ-AC_2:6_OA_CONTROLLER,4.90,3.75
,PSZ-AC_3:7_OA_CONTROLLER,7.90,7.90
,PSZ-AC_4:8_OA_CONTROLLER,0.523959,0.259200
,PSZ-AC_5:9_OA_CONTROLLER,4.49,4.49
,VAV_OTHER_OA_CONTROLLER,12.44,4.65
,VAV_POD_1_OA_CONTROLLER,8.05,4.93
,VAV_POD_2_OA_CONTROLLER,7.88,4.93
,VAV_POD_3_OA_CONTROLLER,8.51,4.93
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Coil:Cooling:DX:SingleSpeed

,,Design Size Rated Air Flow Rate [m3/s],Design Size Gross Rated Total Cooling Capacity [W],Design Size Gross Rated Sensible Heat Ratio
,PSZ-AC_1:5_COOLC DXCOIL,19.76,490687.86,0.698083
,PSZ-AC_2:6_COOLC DXCOIL,4.90,121566.79,0.698083
,PSZ-AC_3:7_COOLC DXCOIL,7.90,196275.14,0.698083
,PSZ-AC_4:8_COOLC DXCOIL,0.523959,13011.14,0.698083
,PSZ-AC_5:9_COOLC DXCOIL,4.49,111477.74,0.698083
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Coil:Heating:Fuel

,,Design Size Nominal Capacity [W]
,PSZ-AC_1:5_HEATC,1414911.40
,PSZ-AC_2:6_HEATC,294128.29
,PSZ-AC_3:7_HEATC,565964.56
,PSZ-AC_4:8_HEATC,37517.97
,PSZ-AC_5:9_HEATC,321449.01
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Fan:ConstantVolume

,,Design Size Maximum Flow Rate [m3/s]
,PSZ-AC_1:5_FAN,19.76
,PSZ-AC_2:6_FAN,4.90
,PSZ-AC_3:7_FAN,7.90
,PSZ-AC_4:8_FAN,0.523959
,PSZ-AC_5:9_FAN,4.49
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Coil:Cooling:Water

,,Design Size Design Inlet Air Temperature [C],Design Size Design Inlet Water Temperature [C],Design Size Design Outlet Air Temperature [C],Design Size Design Inlet Air Humidity Ratio,Design Size Design Outlet Air Humidity Ratio,Design Size Design Coil Load [W],Design Size Design Water Flow Rate [m3/s],Design Size Design Air Flow Rate [m3/s]
,VAV_OTHER_COOLC,26.34,6.67,11.40,0.012673,0.008500,378689.00,0.013526,12.44
,VAV_POD_1_COOLC,27.74,6.67,11.40,0.015044,0.008500,316018.69,0.011287,8.05
,VAV_POD_2_COOLC,27.83,6.67,11.41,0.015183,0.008500,313317.22,0.011191,7.88
,VAV_POD_3_COOLC,27.52,6.67,11.40,0.014813,0.008500,325982.19,0.011643,8.51
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Fan:VariableVolume

,,Design Size Maximum Flow Rate [m3/s]
,VAV_OTHER_FAN,12.44
,VAV_POD_1_FAN,8.05
,VAV_POD_2_FAN,7.88
,VAV_POD_3_FAN,8.51
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Controller:WaterCoil

,,Maximum Actuated Flow [m3/s],Controller Convergence Tolerance
,VAV_OTHER_COOLC_CONTROLLER,0.013526,0.000035
,VAV_OTHER_HEATC_CONTROLLER,0.003601,
,VAV_POD_1_COOLC_CONTROLLER,0.011287,0.000042
,VAV_POD_1_HEATC_CONTROLLER,0.002331,
,VAV_POD_2_COOLC_CONTROLLER,0.011191,0.000043
,VAV_POD_2_HEATC_CONTROLLER,0.002281,
,VAV_POD_3_COOLC_CONTROLLER,0.011643,0.000041
,VAV_POD_3_HEATC_CONTROLLER,0.002465,
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


PlantLoop

,,Maximum Loop Flow Rate [m3/s],Plant Loop Volume [m3]
,COOLSYS1,0.047648,5.72
,HEATSYS1,0.029037,3.48
,SWHSYS1,0.000449,0.053858
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Pump:VariableSpeed

,,Design Flow Rate [m3/s],Design Power Consumption [W]
,COOLSYS1 PUMP,0.047648,12173.36
,HEATSYS1 PUMP,0.029037,7418.61
,SWHSYS1 PUMP,0.000449,114.67
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Chiller:Electric:EIR

,,Design Size Reference Chilled Water Flow Rate [m3/s],Design Size Reference Capacity [W],Design Size Reference Condenser Fluid Flow Rate  [m3/s]
,COOLSYS1 CHILLER,0.047648,1334007.11,152.08
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Boiler:HotWater

,,Design Size Nominal Capacity [W],Design Size Design Water Flow Rate [m3/s]
,HEATSYS1 BOILER,1326213.81,0.029037
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


WaterHeater:Mixed

,,Use Side Design Flow Rate [m3/s]
,SWHSYS1 WATER HEATER,0.000449
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


----------------------------------------------------------------------------------------------------
REPORT:,Surface Shadowing Summary
FOR:,Entire Facility
Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces

,,Possible Shadow Receivers
,AUDITORIUM_ZN_1_FLR_1_WALL_3,BATHROOMS_ZN_1_FLR_1_WALL_3 | BATHROOMS_ZN_1_FLR_2_WALL_3 |
,AUDITORIUM_ZN_1_FLR_1_WALL_4,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |
,AUDITORIUM_ZN_1_FLR_2_WALL_3,BATHROOMS_ZN_1_FLR_2_WALL_3 |
,AUDITORIUM_ZN_1_FLR_2_WALL_4,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |
,AUX_GYM_ZN_1_FLR_1_WALL_1,OFFICES_ZN_1_FLR_1_WALL_2 | OFFICES_ZN_1_FLR_2_WALL_2 |
,AUX_GYM_ZN_1_FLR_2_WALL_1,OFFICES_ZN_1_FLR_2_WALL_2 |
,BATHROOMS_ZN_1_FLR_1_WALL_3,AUDITORIUM_ZN_1_FLR_1_WALL_3 | AUDITORIUM_ZN_1_FLR_2_WALL_3 | CAFETERIA_ZN_1_FLR_1_WALL_3 | LIBRARY_MEDIA_CENTER_WALL_3 |
,BATHROOMS_ZN_1_FLR_2_WALL_3,AUDITORIUM_ZN_1_FLR_2_WALL_3 | LIBRARY_MEDIA_CENTER_WALL_3 |
,CAFETERIA_ZN_1_FLR_1_WALL_3,BATHROOMS_ZN_1_FLR_1_WALL_3 | BATHROOMS_ZN_1_FLR_2_WALL_3 |
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1,AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3,AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3,AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |
,LIBRARY_MEDIA_CENTER_WALL_3,BATHROOMS_ZN_1_FLR_2_WALL_3 |
,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |
,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |
,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |
,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |
,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |
,MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |
,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |
,MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1,AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |
,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |
,MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3,AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |
,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |
,MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3,AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |
,OFFICES_ZN_1_FLR_1_WALL_2,AUX_GYM_ZN_1_FLR_1_WALL_1 | AUX_GYM_ZN_1_FLR_2_WALL_1 |
,OFFICES_ZN_1_FLR_2_WALL_2,AUX_GYM_ZN_1_FLR_2_WALL_1 |


Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces

,,Possible Shadow Receivers
,AUDITORIUM_ZN_1_FLR_1_WALL_3,AUDITORIUM_ZN_1_FLR_1_WALL_3_WINDOW_1 |
,AUDITORIUM_ZN_1_FLR_2_WALL_3,AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 |
,AUX_GYM_ZN_1_FLR_1_WALL_1,AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1 |
,AUX_GYM_ZN_1_FLR_1_WALL_2,AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1 |
,AUX_GYM_ZN_1_FLR_2_WALL_1,AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 |
,AUX_GYM_ZN_1_FLR_2_WALL_2,AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 |
,AUX_GYM_ZN_1_FLR_2_CEILING,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_1 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_10 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_11 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_12 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_13 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_14 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_15 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_16 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_17 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_18 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_19 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_2 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_20 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_21 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_22 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_23 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_24 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_25 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_26 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_27 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_28 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_29 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_3 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_30 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_31 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_32 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_33 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_34 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_35 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_36 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_4 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_5 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_6 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_7 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_8 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_9 |
,BATHROOMS_ZN_1_FLR_1_WALL_3,BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 |
,BATHROOMS_ZN_1_FLR_1_WALL_4,BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1 |
,BATHROOMS_ZN_1_FLR_2_WALL_3,BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 |
,BATHROOMS_ZN_1_FLR_2_WALL_4,BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 |
,CAFETERIA_ZN_1_FLR_1_WALL_2,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1 |
,CAFETERIA_ZN_1_FLR_1_WALL_3,CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1 |
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 |
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 |
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 |
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 |
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 |
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 |
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 |
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 |
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 |
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 |
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 |
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 |
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 |
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 |
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 |
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 |
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 |
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 |
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 |
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 |
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 |
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 |
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 |
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 |
,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 |
,CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6,CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 |
,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 |
,CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6,CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 |
,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 |
,CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6,CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 |
