Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:15
,          33,MULT_CLASS_1_POD_1_ZN_1_FLR_1,0.0,11.00,0.00,0.00,37.50,4.50,2.00,1,1,1,11.00,64.00,0.00,9.00,0.00,4.00,4.00,1908.00,TARP,DOE-2,477.00,212.00,137.80,74.20,6,1,0,Yes
,          34,MULT_CLASS_1_POD_1_ZN_1_FLR_2,0.0,11.00,0.00,4.00,37.50,4.50,6.00,1,1,1,11.00,64.00,0.00,9.00,4.00,8.00,4.00,1908.00,TARP,DOE-2,477.00,212.00,137.80,74.20,6,1,0,Yes
,          35,MULT_CLASS_1_POD_2_ZN_1_FLR_1,0.0,11.00,40.00,0.00,37.50,44.50,2.00,1,1,1,11.00,64.00,40.00,49.00,0.00,4.00,4.00,1908.00,TARP,DOE-2,477.00,212.00,137.80,74.20,6,1,0,Yes
,          36,MULT_CLASS_1_POD_2_ZN_1_FLR_2,0.0,11.00,40.00,4.00,37.50,44.50,6.00,1,1,1,11.00,64.00,40.00,49.00,4.00,8.00,4.00,1908.00,TARP,DOE-2,477.00,212.00,137.80,74.20,6,1,0,Yes
,          37,MULT_CLASS_1_POD_3_ZN_1_FLR_1,0.0,11.00,81.00,0.00,37.50,85.50,2.00,1,1,1,11.00,64.00,81.00,90.00,0.00,4.00,4.00,1908.00,TARP,DOE-2,477.00,212.00,137.80,74.20,6,1,0,Yes
,          38,MULT_CLASS_1_POD_3_ZN_1_FLR_2,0.0,11.00,81.00,4.00,37.50,85.50,6.00,1,1,1,11.00,64.00,81.00,90.00,4.00,8.00,4.00,1908.00,TARP,DOE-2,477.00,212.00,137.80,74.20,6,1,0,Yes
,          39,MULT_CLASS_2_POD_1_ZN_1_FLR_1,0.0,11.00,14.00,0.00,37.50,18.50,2.00,1,1,1,11.00,64.00,14.00,23.00,0.00,4.00,4.00,1908.00,TARP,DOE-2,477.00,212.00,137.80,74.20,6,1,0,Yes
,          40,MULT_CLASS_2_POD_1_ZN_1_FLR_2,0.0,11.00,14.00,4.00,37.50,18.50,6.00,1,1,1,11.00,64.00,14.00,23.00,4.00,8.00,4.00,1908.00,TARP,DOE-2,477.00,212.00,137.80,74.20,6,1,0,Yes
,          41,MULT_CLASS_2_POD_2_ZN_1_FLR_1,0.0,11.00,54.00,0.00,37.50,58.50,2.00,1,1,1,11.00,64.00,54.00,63.00,0.00,4.00,4.00,1908.00,TARP,DOE-2,477.00,212.00,137.80,74.20,6,1,0,Yes
,          42,MULT_CLASS_2_POD_2_ZN_1_FLR_2,0.0,11.00,54.00,4.00,37.50,58.50,6.00,1,1,1,11.00,64.00,54.00,63.00,4.00,8.00,4.00,1908.00,TARP,DOE-2,477.00,212.00,137.80,74.20,6,1,0,Yes
,          43,MULT_CLASS_2_POD_3_ZN_1_FLR_1,0.0,11.00,95.00,0.00,37.50,99.50,2.00,1,1,1,11.00,64.00,95.00,104.00,0.00,4.00,4.00,1908.00,TARP,DOE-2,477.00,212.00,137.80,74.20,6,1,0,Yes
,          44,MULT_CLASS_2_POD_3_ZN_1_FLR_2,0.0,11.00,95.00,4.00,37.50,99.50,6.00,1,1,1,11.00,64.00,95.00,104.00,4.00,8.00,4.00,1908.00,TARP,DOE-2,477.00,212.00,137.80,74.20,6,1,0,Yes
,          45,OFFICES_ZN_1_FLR_1,0.0,79.00,0.00,0.00,98.00,7.00,2.00,1,1,1,79.00,117.00,0.00,14.00,0.00,4.00,4.00,2128.00,TARP,DOE-2,532.00,208.00,135.20,72.80,6,2,0,Yes
,          46,OFFICES_ZN_1_FLR_2,0.0,79.00,0.00,4.00,98.00,7.00,6.00,1,1,1,79.00,117.00,0.00,14.00,4.00,8.00,4.00,2128.00,TARP,DOE-2,532.00,208.00,135.20,72.80,6,2,0,Yes


Zone Internal Gains Nominal

,,Zone Name,Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
,           1,AUDITORIUM_ZN_1_FLR_1,988.00,988.0,1.000,1.000,9.680,5.000,0.000,0.000,0.000,0.000,14.680,No
,           2,AUX_GYM_ZN_1_FLR_1,1248.00,374.8,3.330,0.300,15.060,5.000,0.000,0.000,0.000,0.000,20.060,No
,           3,BATHROOMS_ZN_1_FLR_1,210.00,21.0,10.000,0.100,9.680,4.000,0.000,0.000,0.000,0.000,13.680,No
,           4,BATHROOMS_ZN_1_FLR_2,210.00,21.0,10.000,0.100,9.680,4.000,0.000,0.000,0.000,0.000,13.680,No
,           5,CAFETERIA_ZN_1_FLR_1,624.00,448.9,1.390,0.719,15.060,19.260,0.000,0.000,0.000,0.000,34.320,No
,           6,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,99.00,24.8,4.000,0.250,15.060,10.000,0.000,0.000,0.000,0.000,25.060,No
,           7,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,99.00,24.8,4.000,0.250,15.060,10.000,0.000,0.000,0.000,0.000,25.060,No
,           8,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,99.00,24.8,4.000,0.250,15.060,10.000,0.000,0.000,0.000,0.000,25.060,No
,           9,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,99.00,24.8,4.000,0.250,15.060,10.000,0.000,0.000,0.000,0.000,25.060,No
,          10,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,99.00,24.8,4.000,0.250,15.060,10.000,0.000,0.000,0.000,0.000,25.060,No
,          11,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,99.00,24.8,4.000,0.250,15.060,10.000,0.000,0.000,0.000,0.000,25.060,No
,          12,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,99.00,24.8,4.000,0.250,15.060,10.000,0.000,0.000,0.000,0.000,25.060,No
,          13,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,99.00,24.8,4.000,0.250,15.060,10.000,0.000,0.000,0.000,0.000,25.060,No
,          14,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,99.00,24.8,4.000,0.250,15.060,10.000,0.000,0.000,0.000,0.000,25.060,No
,          15,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,99.00,24.8,4.000,0.250,15.060,10.000,0.000,0.000,0.000,0.000,25.060,No
,          16,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,99.00,24.8,4.000,0.250,15.060,10.000,0.000,0.000,0.000,0.000,25.060,No
,          17,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,99.00,24.8,4.000,0.250,15.060,10.000,0.000,0.000,0.000,0.000,25.060,No
,          18,CORRIDOR_POD_1_ZN_1_FLR_1,320.00,32.0,10.000,0.100,15.060,4.000,0.000,0.000,0.000,0.000,19.060,No
,          19,CORRIDOR_POD_1_ZN_1_FLR_2,320.00,32.0,10.000,0.100,5.380,4.000,0.000,0.000,0.000,0.000,9.380,No
,          20,CORRIDOR_POD_2_ZN_1_FLR_1,320.00,32.0,10.000,0.100,5.380,4.000,0.000,0.000,0.000,0.000,9.380,No
,          21,CORRIDOR_POD_2_ZN_1_FLR_2,320.00,32.0,10.000,0.100,5.380,4.000,0.000,0.000,0.000,0.000,9.380,No
,          22,CORRIDOR_POD_3_ZN_1_FLR_1,320.00,32.0,10.000,0.100,5.380,4.000,0.000,0.000,0.000,0.000,9.380,No
,          23,CORRIDOR_POD_3_ZN_1_FLR_2,320.00,32.0,10.000,0.100,5.380,4.000,0.000,0.000,0.000,0.000,9.380,No
,          24,GYM_ZN_1_FLR_1,1976.00,1976.0,1.000,1.000,15.060,5.000,0.000,0.000,0.000,0.000,20.060,No
,          25,KITCHEN_ZN_1_FLR_1,216.00,32.4,6.667,0.150,12.910,225.431,1119.042,0.000,0.000,0.000,1357.382,No
,          26,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,840.00,193.1,4.350,0.230,13.990,10.000,0.000,0.000,0.000,0.000,23.990,No
,          27,LOBBY_ZN_1_FLR_1,210.00,0.0,N/A,0.000,13.990,4.000,0.000,0.000,0.000,0.000,17.990,No
,          28,LOBBY_ZN_1_FLR_2,210.00,0.0,N/A,0.000,13.990,4.000,0.000,0.000,0.000,0.000,17.990,No
,          29,MAIN_CORRIDOR_ZN_1_FLR_1,1140.00,0.0,N/A,0.000,5.380,4.000,0.000,0.000,0.000,0.000,9.380,No
,          30,MAIN_CORRIDOR_ZN_1_FLR_2,1140.00,0.0,N/A,0.000,5.380,4.000,0.000,0.000,0.000,0.000,9.380,No
,          31,MECH_ZN_1_FLR_1,342.00,3.4,100.000,1.000E-002,16.140,97.889,0.000,0.000,0.000,0.000,114.029,No
,          32,MECH_ZN_1_FLR_2,342.00,3.4,100.000,1.000E-002,16.140,4.000,0.000,0.000,0.000,0.000,20.140,No
,          33,MULT_CLASS_1_POD_1_ZN_1_FLR_1,477.00,119.3,4.000,0.250,15.060,10.000,0.000,0.000,0.000,0.000,25.060,No
,          34,MULT_CLASS_1_POD_1_ZN_1_FLR_2,477.00,119.3,4.000,0.250,15.060,10.000,0.000,0.000,0.000,0.000,25.060,No
,          35,MULT_CLASS_1_POD_2_ZN_1_FLR_1,477.00,119.3,4.000,0.250,15.060,10.000,0.000,0.000,0.000,0.000,25.060,No
,          36,MULT_CLASS_1_POD_2_ZN_1_FLR_2,477.00,119.3,4.000,0.250,15.060,10.000,0.000,0.000,0.000,0.000,25.060,No
,          37,MULT_CLASS_1_POD_3_ZN_1_FLR_1,477.00,119.3,4.000,0.250,15.060,10.000,0.000,0.000,0.000,0.000,25.060,No
,          38,MULT_CLASS_1_POD_3_ZN_1_FLR_2,477.00,119.3,4.000,0.250,15.060,10.000,0.000,0.000,0.000,0.000,25.060,No
,          39,MULT_CLASS_2_POD_1_ZN_1_FLR_1,477.00,119.3,4.000,0.250,15.060,10.000,0.000,0.000,0.000,0.000,25.060,No
,          40,MULT_CLASS_2_POD_1_ZN_1_FLR_2,477.00,119.3,4.000,0.250,15.060,10.000,0.000,0.000,0.000,0.000,25.060,No
,          41,MULT_CLASS_2_POD_2_ZN_1_FLR_1,477.00,119.3,4.000,0.250,15.060,10.000,0.000,0.000,0.000,0.000,25.060,No
,          42,MULT_CLASS_2_POD_2_ZN_1_FLR_2,477.00,119.3,4.000,0.250,15.060,10.000,0.000,0.000,0.000,0.000,25.060,No
,          43,MULT_CLASS_2_POD_3_ZN_1_FLR_1,477.00,119.3,4.000,0.250,15.060,10.000,0.000,0.000,0.000,0.000,25.060,No
,          44,MULT_CLASS_2_POD_3_ZN_1_FLR_2,477.00,119.3,4.000,0.250,15.060,10.000,0.000,0.000,0.000,0.000,25.060,No
,          45,OFFICES_ZN_1_FLR_1,532.00,26.6,20.000,5.000E-002,11.840,10.800,0.000,0.000,0.000,0.000,22.640,No
,          46,OFFICES_ZN_1_FLR_2,532.00,26.6,20.000,5.000E-002,11.840,10.800,0.000,0.000,0.000,0.000,22.640,No


People Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People,MRT Calculation Type,Work Efficiency,Clothing Insulation Calculation Method,Clothing Insulation Calculation Method Schedule,Clothing,Air Velocity,Fanger Calculation,Pierce Calculation,KSU Calculation
,           1,AUDITORIUM_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH_AUDITORIUM,AUDITORIUM_ZN_1_FLR_1,988.00,988.0,988.0,1.000,1.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,939,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,           2,AUX_GYM_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH_GYM,AUX_GYM_ZN_1_FLR_1,1248.00,374.8,374.8,0.300,3.330,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,356,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,           3,BATHROOMS_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH,BATHROOMS_ZN_1_FLR_1,210.00,21.0,21.0,0.100,10.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,15,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,           4,BATHROOMS_ZN_1_FLR_2 PEOPLE,BLDG_OCC_SCH,BATHROOMS_ZN_1_FLR_2,210.00,21.0,21.0,0.100,10.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,15,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,           5,CAFETERIA_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH_CAFETERIA,CAFETERIA_ZN_1_FLR_1,624.00,448.9,448.9,0.719,1.390,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,426,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,           6,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,99.00,24.8,24.8,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,17,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,           7,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 PEOPLE,BLDG_OCC_SCH,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,99.00,24.8,24.8,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,17,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,           8,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,99.00,24.8,24.8,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,17,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,           9,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 PEOPLE,BLDG_OCC_SCH,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,99.00,24.8,24.8,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,17,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          10,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,99.00,24.8,24.8,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,17,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          11,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 PEOPLE,BLDG_OCC_SCH,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,99.00,24.8,24.8,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,17,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          12,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,99.00,24.8,24.8,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,17,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          13,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 PEOPLE,BLDG_OCC_SCH,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,99.00,24.8,24.8,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,17,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          14,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,99.00,24.8,24.8,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,17,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          15,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 PEOPLE,BLDG_OCC_SCH,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,99.00,24.8,24.8,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,17,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          16,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,99.00,24.8,24.8,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,17,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          17,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 PEOPLE,BLDG_OCC_SCH,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,99.00,24.8,24.8,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,17,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          18,CORRIDOR_POD_1_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH,CORRIDOR_POD_1_ZN_1_FLR_1,320.00,32.0,32.0,0.100,10.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,22,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          19,CORRIDOR_POD_1_ZN_1_FLR_2 PEOPLE,BLDG_OCC_SCH,CORRIDOR_POD_1_ZN_1_FLR_2,320.00,32.0,32.0,0.100,10.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,22,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          20,CORRIDOR_POD_2_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH,CORRIDOR_POD_2_ZN_1_FLR_1,320.00,32.0,32.0,0.100,10.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,22,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          21,CORRIDOR_POD_2_ZN_1_FLR_2 PEOPLE,BLDG_OCC_SCH,CORRIDOR_POD_2_ZN_1_FLR_2,320.00,32.0,32.0,0.100,10.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,22,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          22,CORRIDOR_POD_3_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH,CORRIDOR_POD_3_ZN_1_FLR_1,320.00,32.0,32.0,0.100,10.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,22,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          23,CORRIDOR_POD_3_ZN_1_FLR_2 PEOPLE,BLDG_OCC_SCH,CORRIDOR_POD_3_ZN_1_FLR_2,320.00,32.0,32.0,0.100,10.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,22,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          24,GYM_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH_GYM,GYM_ZN_1_FLR_1,1976.00,1976.0,1976.0,1.000,1.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1877,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          25,KITCHEN_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH,KITCHEN_ZN_1_FLR_1,216.00,32.4,32.4,0.150,6.667,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,23,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          26,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 PEOPLE,BLDG_OCC_SCH,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,840.00,193.1,193.1,0.230,4.350,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,135,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          27,MECH_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH,MECH_ZN_1_FLR_1,342.00,3.4,3.4,1.000E-002,100.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,2,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          28,MECH_ZN_1_FLR_2 PEOPLE,BLDG_OCC_SCH,MECH_ZN_1_FLR_2,342.00,3.4,3.4,1.000E-002,100.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,2,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          29,MULT_CLASS_1_POD_1_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH,MULT_CLASS_1_POD_1_ZN_1_FLR_1,477.00,119.3,119.3,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,83,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          30,MULT_CLASS_1_POD_1_ZN_1_FLR_2 PEOPLE,BLDG_OCC_SCH,MULT_CLASS_1_POD_1_ZN_1_FLR_2,477.00,119.3,119.3,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,83,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          31,MULT_CLASS_1_POD_2_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH,MULT_CLASS_1_POD_2_ZN_1_FLR_1,477.00,119.3,119.3,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,83,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          32,MULT_CLASS_1_POD_2_ZN_1_FLR_2 PEOPLE,BLDG_OCC_SCH,MULT_CLASS_1_POD_2_ZN_1_FLR_2,477.00,119.3,119.3,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,83,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          33,MULT_CLASS_1_POD_3_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH,MULT_CLASS_1_POD_3_ZN_1_FLR_1,477.00,119.3,119.3,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,83,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          34,MULT_CLASS_1_POD_3_ZN_1_FLR_2 PEOPLE,BLDG_OCC_SCH_EXTEND,MULT_CLASS_1_POD_3_ZN_1_FLR_2,477.00,119.3,119.3,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,83,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          35,MULT_CLASS_2_POD_1_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH,MULT_CLASS_2_POD_1_ZN_1_FLR_1,477.00,119.3,119.3,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,83,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          36,MULT_CLASS_2_POD_1_ZN_1_FLR_2 PEOPLE,BLDG_OCC_SCH,MULT_CLASS_2_POD_1_ZN_1_FLR_2,477.00,119.3,119.3,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,83,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          37,MULT_CLASS_2_POD_2_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH,MULT_CLASS_2_POD_2_ZN_1_FLR_1,477.00,119.3,119.3,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,83,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          38,MULT_CLASS_2_POD_2_ZN_1_FLR_2 PEOPLE,BLDG_OCC_SCH,MULT_CLASS_2_POD_2_ZN_1_FLR_2,477.00,119.3,119.3,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,83,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          39,MULT_CLASS_2_POD_3_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH,MULT_CLASS_2_POD_3_ZN_1_FLR_1,477.00,119.3,119.3,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,83,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          40,MULT_CLASS_2_POD_3_ZN_1_FLR_2 PEOPLE,BLDG_OCC_SCH_EXTEND,MULT_CLASS_2_POD_3_ZN_1_FLR_2,477.00,119.3,119.3,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,83,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          41,OFFICES_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH_OFFICES,OFFICES_ZN_1_FLR_1,532.00,26.6,26.6,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,25,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          42,OFFICES_ZN_1_FLR_2 PEOPLE,BLDG_OCC_SCH_OFFICES,OFFICES_ZN_1_FLR_2,532.00,26.6,26.6,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,25,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No


Lights Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
,           1,AUDITORIUM_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,AUDITORIUM_ZN_1_FLR_1,988.00,988.0,9563.840,9.680,9.680,0.000,0.370,0.200,0.430,1.000,General,1695.669,8607.456
,           2,AUX_GYM_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,AUX_GYM_ZN_1_FLR_1,1248.00,374.8,18794.880,15.060,50.150,0.000,0.370,0.200,0.430,1.000,General,3332.332,16915.392
,           3,BATHROOMS_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,BATHROOMS_ZN_1_FLR_1,210.00,21.0,2032.800,9.680,96.800,0.000,0.370,0.200,0.430,1.000,General,360.415,1829.520
,           4,BATHROOMS_ZN_1_FLR_2_LIGHTS,BLDG_LIGHT_SCH,BATHROOMS_ZN_1_FLR_2,210.00,21.0,2032.800,9.680,96.800,0.000,0.370,0.200,0.430,1.000,General,360.415,1829.520
,           5,CAFETERIA_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,CAFETERIA_ZN_1_FLR_1,624.00,448.9,9397.440,15.060,20.933,0.000,0.370,0.200,0.430,1.000,General,1666.166,8457.696
,           6,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,99.00,24.8,1490.940,15.060,60.240,0.000,0.370,0.200,0.430,1.000,General,264.344,1341.846
,           7,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_LIGHTS,BLDG_LIGHT_SCH,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,99.00,24.8,1490.940,15.060,60.240,0.000,0.370,0.200,0.430,1.000,General,264.344,1341.846
,           8,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,99.00,24.8,1490.940,15.060,60.240,0.000,0.370,0.200,0.430,1.000,General,264.344,1341.846
,           9,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_LIGHTS,BLDG_LIGHT_SCH,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,99.00,24.8,1490.940,15.060,60.240,0.000,0.370,0.200,0.430,1.000,General,264.344,1341.846
,          10,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,99.00,24.8,1490.940,15.060,60.240,0.000,0.370,0.200,0.430,1.000,General,264.344,1341.846
,          11,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_LIGHTS,BLDG_LIGHT_SCH,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,99.00,24.8,1490.940,15.060,60.240,0.000,0.370,0.200,0.430,1.000,General,264.344,1341.846
,          12,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,99.00,24.8,1490.940,15.060,60.240,0.000,0.370,0.200,0.430,1.000,General,264.344,1341.846
,          13,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_LIGHTS,BLDG_LIGHT_SCH,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,99.00,24.8,1490.940,15.060,60.240,0.000,0.370,0.200,0.430,1.000,General,264.344,1341.846
,          14,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,99.00,24.8,1490.940,15.060,60.240,0.000,0.370,0.200,0.430,1.000,General,264.344,1341.846
,          15,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_LIGHTS,BLDG_LIGHT_SCH,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,99.00,24.8,1490.940,15.060,60.240,0.000,0.370,0.200,0.430,1.000,General,264.344,1341.846
,          16,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,99.00,24.8,1490.940,15.060,60.240,0.000,0.370,0.200,0.430,1.000,General,264.344,1341.846
,          17,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_LIGHTS,BLDG_LIGHT_SCH,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,99.00,24.8,1490.940,15.060,60.240,0.000,0.370,0.200,0.430,1.000,General,264.344,1341.846
,          18,CORRIDOR_POD_1_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,CORRIDOR_POD_1_ZN_1_FLR_1,320.00,32.0,4819.200,15.060,150.600,0.000,0.370,0.200,0.430,1.000,General,854.444,4337.280
,          19,CORRIDOR_POD_1_ZN_1_FLR_2_LIGHTS,BLDG_LIGHT_SCH,CORRIDOR_POD_1_ZN_1_FLR_2,320.00,32.0,1721.600,5.380,53.800,0.000,0.370,0.200,0.430,1.000,General,305.240,1549.440
,          20,CORRIDOR_POD_2_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,CORRIDOR_POD_2_ZN_1_FLR_1,320.00,32.0,1721.600,5.380,53.800,0.000,0.370,0.200,0.430,1.000,General,305.240,1549.440
,          21,CORRIDOR_POD_2_ZN_1_FLR_2_LIGHTS,BLDG_LIGHT_SCH,CORRIDOR_POD_2_ZN_1_FLR_2,320.00,32.0,1721.600,5.380,53.800,0.000,0.370,0.200,0.430,1.000,General,305.240,1549.440
,          22,CORRIDOR_POD_3_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,CORRIDOR_POD_3_ZN_1_FLR_1,320.00,32.0,1721.600,5.380,53.800,0.000,0.370,0.200,0.430,1.000,General,305.240,1549.440
,          23,CORRIDOR_POD_3_ZN_1_FLR_2_LIGHTS,BLDG_LIGHT_SCH,CORRIDOR_POD_3_ZN_1_FLR_2,320.00,32.0,1721.600,5.380,53.800,0.000,0.370,0.200,0.430,1.000,General,305.240,1549.440
,          24,GYM_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,GYM_ZN_1_FLR_1,1976.00,1976.0,29758.560,15.060,15.060,0.000,0.370,0.200,0.430,1.000,General,5276.193,26782.704
,          25,KITCHEN_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,KITCHEN_ZN_1_FLR_1,216.00,32.4,2788.560,12.910,86.067,0.000,0.370,0.200,0.430,1.000,General,494.412,2509.704
,          26,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_LIGHTS,BLDG_LIGHT_SCH,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,840.00,193.1,11751.600,13.990,60.857,0.000,0.370,0.200,0.430,1.000,General,2083.559,10576.440
,          27,LOBBY_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,LOBBY_ZN_1_FLR_1,210.00,0.0,2937.900,13.990,N/A,0.000,0.370,0.200,0.430,1.000,General,520.890,2644.110
,          28,LOBBY_ZN_1_FLR_2_LIGHTS,BLDG_LIGHT_SCH,LOBBY_ZN_1_FLR_2,210.00,0.0,2937.900,13.990,N/A,0.000,0.370,0.200,0.430,1.000,General,520.890,2644.110
,          29,MAIN_CORRIDOR_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,MAIN_CORRIDOR_ZN_1_FLR_1,1140.00,0.0,6133.200,5.380,N/A,0.000,0.370,0.200,0.430,1.000,General,1087.416,5519.880
,          30,MAIN_CORRIDOR_ZN_1_FLR_2_LIGHTS,BLDG_LIGHT_SCH,MAIN_CORRIDOR_ZN_1_FLR_2,1140.00,0.0,6133.200,5.380,N/A,0.000,0.370,0.200,0.430,1.000,General,1087.416,5519.880
,          31,MECH_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,MECH_ZN_1_FLR_1,342.00,3.4,5519.880,16.140,1614.000,0.000,0.370,0.200,0.430,1.000,General,978.675,4967.892
,          32,MECH_ZN_1_FLR_2_LIGHTS,BLDG_LIGHT_SCH,MECH_ZN_1_FLR_2,342.00,3.4,5519.880,16.140,1614.000,0.000,0.370,0.200,0.430,1.000,General,978.675,4967.892
,          33,MULT_CLASS_1_POD_1_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,MULT_CLASS_1_POD_1_ZN_1_FLR_1,477.00,119.3,7183.620,15.060,60.240,0.000,0.370,0.200,0.430,1.000,General,1273.656,6465.258
,          34,MULT_CLASS_1_POD_1_ZN_1_FLR_2_LIGHTS,BLDG_LIGHT_SCH,MULT_CLASS_1_POD_1_ZN_1_FLR_2,477.00,119.3,7183.620,15.060,60.240,0.000,0.370,0.200,0.430,1.000,General,1273.656,6465.258
,          35,MULT_CLASS_1_POD_2_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,MULT_CLASS_1_POD_2_ZN_1_FLR_1,477.00,119.3,7183.620,15.060,60.240,0.000,0.370,0.200,0.430,1.000,General,1273.656,6465.258
,          36,MULT_CLASS_1_POD_2_ZN_1_FLR_2_LIGHTS,BLDG_LIGHT_SCH,MULT_CLASS_1_POD_2_ZN_1_FLR_2,477.00,119.3,7183.620,15.060,60.240,0.000,0.370,0.200,0.430,1.000,General,1273.656,6465.258
,          37,MULT_CLASS_1_POD_3_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,MULT_CLASS_1_POD_3_ZN_1_FLR_1,477.00,119.3,7183.620,15.060,60.240,0.000,0.370,0.200,0.430,1.000,General,1273.656,6465.258
,          38,MULT_CLASS_1_POD_3_ZN_1_FLR_2_LIGHTS,BLDG_LIGHT_SCH,MULT_CLASS_1_POD_3_ZN_1_FLR_2,477.00,119.3,7183.620,15.060,60.240,0.000,0.370,0.200,0.430,1.000,General,1273.656,6465.258
,          39,MULT_CLASS_2_POD_1_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,MULT_CLASS_2_POD_1_ZN_1_FLR_1,477.00,119.3,7183.620,15.060,60.240,0.000,0.370,0.200,0.430,1.000,General,1273.656,6465.258
,          40,MULT_CLASS_2_POD_1_ZN_1_FLR_2_LIGHTS,BLDG_LIGHT_SCH,MULT_CLASS_2_POD_1_ZN_1_FLR_2,477.00,119.3,7183.620,15.060,60.240,0.000,0.370,0.200,0.430,1.000,General,1273.656,6465.258
,          41,MULT_CLASS_2_POD_2_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,MULT_CLASS_2_POD_2_ZN_1_FLR_1,477.00,119.3,7183.620,15.060,60.240,0.000,0.370,0.200,0.430,1.000,General,1273.656,6465.258
,          42,MULT_CLASS_2_POD_2_ZN_1_FLR_2_LIGHTS,BLDG_LIGHT_SCH,MULT_CLASS_2_POD_2_ZN_1_FLR_2,477.00,119.3,7183.620,15.060,60.240,0.000,0.370,0.200,0.430,1.000,General,1273.656,6465.258
,          43,MULT_CLASS_2_POD_3_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,MULT_CLASS_2_POD_3_ZN_1_FLR_1,477.00,119.3,7183.620,15.060,60.240,0.000,0.370,0.200,0.430,1.000,General,1273.656,6465.258
,          44,MULT_CLASS_2_POD_3_ZN_1_FLR_2_LIGHTS,BLDG_LIGHT_SCH,MULT_CLASS_2_POD_3_ZN_1_FLR_2,477.00,119.3,7183.620,15.060,60.240,0.000,0.370,0.200,0.430,1.000,General,1273.656,6465.258
,          45,OFFICES_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,OFFICES_ZN_1_FLR_1,532.00,26.6,6298.880,11.840,236.800,0.000,0.370,0.200,0.430,1.000,General,1116.791,5668.992
,          46,OFFICES_ZN_1_FLR_2_LIGHTS,BLDG_LIGHT_SCH,OFFICES_ZN_1_FLR_2,532.00,26.6,6298.880,11.840,236.800,0.000,0.370,0.200,0.430,1.000,General,1116.791,5668.992


ElectricEquipment Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
,           1,AUDITORIUM_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,AUDITORIUM_ZN_1_FLR_1,988.00,988.0,4940.000,5.000,5.000,0.000,0.500,0.000,0.500,General,1235.000,4693.000
,           2,AUX_GYM_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,AUX_GYM_ZN_1_FLR_1,1248.00,374.8,6240.000,5.000,16.650,0.000,0.500,0.000,0.500,General,1560.000,5928.000
,           3,BATHROOMS_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,BATHROOMS_ZN_1_FLR_1,210.00,21.0,840.000,4.000,40.000,0.000,0.500,0.000,0.500,General,210.000,798.000
,           4,BATHROOMS_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,BATHROOMS_ZN_1_FLR_2,210.00,21.0,840.000,4.000,40.000,0.000,0.500,0.000,0.500,General,210.000,798.000
,           5,CAFETERIA_ZN_1_FLR_1_PLUGMISC_EQUIP,KITCHEN_ELEC_EQUIP_SCH,CAFETERIA_ZN_1_FLR_1,624.00,448.9,12018.240,19.260,26.771,0.000,0.500,0.000,0.500,General,1201.824,3004.560
,           6,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,99.00,24.8,990.000,10.000,40.000,0.000,0.500,0.000,0.500,General,247.500,940.500
,           7,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,99.00,24.8,990.000,10.000,40.000,0.000,0.500,0.000,0.500,General,247.500,940.500
,           8,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,99.00,24.8,990.000,10.000,40.000,0.000,0.500,0.000,0.500,General,247.500,940.500
,           9,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,99.00,24.8,990.000,10.000,40.000,0.000,0.500,0.000,0.500,General,247.500,940.500
,          10,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,99.00,24.8,990.000,10.000,40.000,0.000,0.500,0.000,0.500,General,247.500,940.500
,          11,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,99.00,24.8,990.000,10.000,40.000,0.000,0.500,0.000,0.500,General,247.500,940.500
,          12,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,99.00,24.8,990.000,10.000,40.000,0.000,0.500,0.000,0.500,General,247.500,940.500
,          13,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,99.00,24.8,990.000,10.000,40.000,0.000,0.500,0.000,0.500,General,247.500,940.500
,          14,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,99.00,24.8,990.000,10.000,40.000,0.000,0.500,0.000,0.500,General,247.500,940.500
,          15,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,99.00,24.8,990.000,10.000,40.000,0.000,0.500,0.000,0.500,General,247.500,940.500
,          16,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,99.00,24.8,990.000,10.000,40.000,0.000,0.500,0.000,0.500,General,247.500,940.500
,          17,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,99.00,24.8,990.000,10.000,40.000,0.000,0.500,0.000,0.500,General,247.500,940.500
,          18,CORRIDOR_POD_1_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORRIDOR_POD_1_ZN_1_FLR_1,320.00,32.0,1280.000,4.000,40.000,0.000,0.500,0.000,0.500,General,320.000,1216.000
,          19,CORRIDOR_POD_1_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORRIDOR_POD_1_ZN_1_FLR_2,320.00,32.0,1280.000,4.000,40.000,0.000,0.500,0.000,0.500,General,320.000,1216.000
,          20,CORRIDOR_POD_2_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORRIDOR_POD_2_ZN_1_FLR_1,320.00,32.0,1280.000,4.000,40.000,0.000,0.500,0.000,0.500,General,320.000,1216.000
,          21,CORRIDOR_POD_2_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORRIDOR_POD_2_ZN_1_FLR_2,320.00,32.0,1280.000,4.000,40.000,0.000,0.500,0.000,0.500,General,320.000,1216.000
,          22,CORRIDOR_POD_3_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORRIDOR_POD_3_ZN_1_FLR_1,320.00,32.0,1280.000,4.000,40.000,0.000,0.500,0.000,0.500,General,320.000,1216.000
,          23,CORRIDOR_POD_3_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORRIDOR_POD_3_ZN_1_FLR_2,320.00,32.0,1280.000,4.000,40.000,0.000,0.500,0.000,0.500,General,320.000,1216.000
,          24,GYM_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,GYM_ZN_1_FLR_1,1976.00,1976.0,9880.000,5.000,5.000,0.000,0.500,0.000,0.500,General,2470.000,9386.000
,          25,KITCHEN_ZN_1_FLR_1_EXHFAN_EQUIP,KITCHEN_EXHAUST_SCH,KITCHEN_ZN_1_FLR_1,216.00,32.4,699.000,3.236,21.574,0.000,0.000,1.000,0.000,KitchenExhFan,0.000,699.000
,          26,KITCHEN_ZN_1_FLR_1_MISCELEC_EQUIP,KITCHEN_ELEC_EQUIP_SCH,KITCHEN_ZN_1_FLR_1,216.00,32.4,47994.000,222.194,1481.296,0.250,0.300,0.200,0.250,MiscElec,4799.400,11998.500
,          27,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,840.00,193.1,8400.000,10.000,43.500,0.000,0.500,0.000,0.500,General,2100.000,7980.000
,          28,LOBBY_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,LOBBY_ZN_1_FLR_1,210.00,0.0,840.000,4.000,N/A,0.000,0.500,0.000,0.500,General,210.000,798.000
,          29,LOBBY_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,LOBBY_ZN_1_FLR_2,210.00,0.0,840.000,4.000,N/A,0.000,0.500,0.000,0.500,General,210.000,798.000
,          30,MAIN_CORRIDOR_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MAIN_CORRIDOR_ZN_1_FLR_1,1140.00,0.0,4560.000,4.000,N/A,0.000,0.500,0.000,0.500,General,1140.000,4332.000
,          31,MAIN_CORRIDOR_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MAIN_CORRIDOR_ZN_1_FLR_2,1140.00,0.0,4560.000,4.000,N/A,0.000,0.500,0.000,0.500,General,1140.000,4332.000
,          32,MECH_ZN_1_FLR_1_ELEVATORS_EQUIP,BLDG_ELEVATORS,MECH_ZN_1_FLR_1,342.00,3.4,32109.890,93.889,9388.857,0.000,0.500,0.000,0.500,Elevators,0.000,9632.967
,          33,MECH_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MECH_ZN_1_FLR_1,342.00,3.4,1368.000,4.000,400.000,0.000,0.500,0.000,0.500,General,342.000,1299.600
,          34,MECH_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MECH_ZN_1_FLR_2,342.00,3.4,1368.000,4.000,400.000,0.000,0.500,0.000,0.500,General,342.000,1299.600
,          35,MULT_CLASS_1_POD_1_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_1_POD_1_ZN_1_FLR_1,477.00,119.3,4770.000,10.000,40.000,0.000,0.500,0.000,0.500,General,1192.500,4531.500
,          36,MULT_CLASS_1_POD_1_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_1_POD_1_ZN_1_FLR_2,477.00,119.3,4770.000,10.000,40.000,0.000,0.500,0.000,0.500,General,1192.500,4531.500
,          37,MULT_CLASS_1_POD_2_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_1_POD_2_ZN_1_FLR_1,477.00,119.3,4770.000,10.000,40.000,0.000,0.500,0.000,0.500,General,1192.500,4531.500
,          38,MULT_CLASS_1_POD_2_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_1_POD_2_ZN_1_FLR_2,477.00,119.3,4770.000,10.000,40.000,0.000,0.500,0.000,0.500,General,1192.500,4531.500
,          39,MULT_CLASS_1_POD_3_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_1_POD_3_ZN_1_FLR_1,477.00,119.3,4770.000,10.000,40.000,0.000,0.500,0.000,0.500,General,1192.500,4531.500
,          40,MULT_CLASS_1_POD_3_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_1_POD_3_ZN_1_FLR_2,477.00,119.3,4770.000,10.000,40.000,0.000,0.500,0.000,0.500,General,1192.500,4531.500
,          41,MULT_CLASS_2_POD_1_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_2_POD_1_ZN_1_FLR_1,477.00,119.3,4770.000,10.000,40.000,0.000,0.500,0.000,0.500,General,1192.500,4531.500
,          42,MULT_CLASS_2_POD_1_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_2_POD_1_ZN_1_FLR_2,477.00,119.3,4770.000,10.000,40.000,0.000,0.500,0.000,0.500,General,1192.500,4531.500
,          43,MULT_CLASS_2_POD_2_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_2_POD_2_ZN_1_FLR_1,477.00,119.3,4770.000,10.000,40.000,0.000,0.500,0.000,0.500,General,1192.500,4531.500
,          44,MULT_CLASS_2_POD_2_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_2_POD_2_ZN_1_FLR_2,477.00,119.3,4770.000,10.000,40.000,0.000,0.500,0.000,0.500,General,1192.500,4531.500
,          45,MULT_CLASS_2_POD_3_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_2_POD_3_ZN_1_FLR_1,477.00,119.3,4770.000,10.000,40.000,0.000,0.500,0.000,0.500,General,1192.500,4531.500
,          46,MULT_CLASS_2_POD_3_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_2_POD_3_ZN_1_FLR_2,477.00,119.3,4770.000,10.000,40.000,0.000,0.500,0.000,0.500,General,1192.500,4531.500
,          47,OFFICES_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,OFFICES_ZN_1_FLR_1,532.00,26.6,5745.600,10.800,216.000,0.000,0.500,0.000,0.500,General,1436.400,5458.320
,          48,OFFICES_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,OFFICES_ZN_1_FLR_2,532.00,26.6,5745.600,10.800,216.000,0.000,0.500,0.000,0.500,General,1436.400,5458.320


GasEquipment Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
,           1,KITCHEN_ZN_1_FLR_1_MISCGAS_EQUIP,KITCHEN_GAS_EQUIP_SCH,KITCHEN_ZN_1_FLR_1,216.00,32.4,241713.000,1119.042,7460.278,0.100,0.200,0.700,0.000,MiscGas,4834.260,48342.600


Shadowing/Sun Position Calculations Annual Simulations

,,Calculation Method,Value {days},Allowable Number Figures in Shadow Overlap {},Polygon Clipping Algorithm,Sky Diffuse Modeling Algorithm,External Shading Calculation Method,Output External Shading Calculation Results,Disable Self-Shading Within Shading Zone Groups,Disable Self-Shading From Shading Zone Groups to Other Zones
,           1,AverageOverDaysInFrequency,7,15000,SutherlandHodgman,SimpleSkyDiffuseModeling,InternalCalculation,No,No,No


#Refrigeration Compressor Racks

,,Number of Refrigeration Compressor Racks
,           1,2


Refrigeration Compressor Rack

,,Compressor Rack Name,# Refrigerated Cases Connected,# WalkIn Coolers Connected,Heat Rejection Location,Condenser Type,COP
,           1,RACK1,1,0,Outdoors,Air-Cooled,1.500
,           2,RACK2,1,0,Outdoors,Air-Cooled,3.000


Water Heater Information

,,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency,Standard Rated Energy Factor
,           1,WaterHeater:Mixed,SWHSYS1 WATER HEATER,3.0000,845000.0,0.231,0.6798


ZoneInfiltration Airflow Stats Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m},Equation D - Velocity Squared Term Coefficient {s2/m2}
,           1,AUDITORIUM_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,AUDITORIUM_ZN_1_FLR_1,988.00,988.0,0.155,1.565E-004,1.031E-004,7.043E-002,1.000,0.000,0.000,0.000
,           2,AUX_GYM_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,AUX_GYM_ZN_1_FLR_1,1248.00,374.8,0.184,1.471E-004,9.893E-005,6.621E-002,1.000,0.000,0.000,0.000
,           3,BATHROOMS_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,BATHROOMS_ZN_1_FLR_1,210.00,21.0,3.503E-002,1.668E-004,3.020E-004,0.150,1.000,0.000,0.000,0.000
,           4,BATHROOMS_ZN_1_FLR_2_INFILTRATION,INFIL_SCH,BATHROOMS_ZN_1_FLR_2,210.00,21.0,3.503E-002,1.668E-004,1.075E-004,0.150,1.000,0.000,0.000,0.000
,           5,CAFETERIA_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,CAFETERIA_ZN_1_FLR_1,624.00,448.9,6.040E-002,9.679E-005,3.020E-004,8.712E-002,1.000,0.000,0.000,0.000
,           6,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,99.00,24.8,2.416E-002,2.440E-004,3.020E-004,0.220,1.000,0.000,0.000,0.000
,           7,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_INFILTRATION,INFIL_SCH,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,99.00,24.8,2.416E-002,2.440E-004,1.350E-004,0.220,1.000,0.000,0.000,0.000
,           8,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,99.00,24.8,2.416E-002,2.440E-004,3.020E-004,0.220,1.000,0.000,0.000,0.000
,           9,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_INFILTRATION,INFIL_SCH,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,99.00,24.8,2.416E-002,2.440E-004,1.350E-004,0.220,1.000,0.000,0.000,0.000
,          10,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,99.00,24.8,2.416E-002,2.440E-004,3.020E-004,0.220,1.000,0.000,0.000,0.000
,          11,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_INFILTRATION,INFIL_SCH,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,99.00,24.8,2.416E-002,2.440E-004,1.350E-004,0.220,1.000,0.000,0.000,0.000
,          12,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,99.00,24.8,2.416E-002,2.440E-004,3.020E-004,0.220,1.000,0.000,0.000,0.000
,          13,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_INFILTRATION,INFIL_SCH,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,99.00,24.8,2.416E-002,2.440E-004,1.350E-004,0.220,1.000,0.000,0.000,0.000
,          14,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,99.00,24.8,2.416E-002,2.440E-004,3.020E-004,0.220,1.000,0.000,0.000,0.000
,          15,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_INFILTRATION,INFIL_SCH,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,99.00,24.8,2.416E-002,2.440E-004,1.350E-004,0.220,1.000,0.000,0.000,0.000
,          16,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,99.00,24.8,2.416E-002,2.440E-004,3.020E-004,0.220,1.000,0.000,0.000,0.000
,          17,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_INFILTRATION,INFIL_SCH,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,99.00,24.8,2.416E-002,2.440E-004,1.350E-004,0.220,1.000,0.000,0.000,0.000
,          18,CORRIDOR_POD_1_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,CORRIDOR_POD_1_ZN_1_FLR_1,320.00,32.0,6.040E-003,1.888E-005,3.020E-004,1.699E-002,1.000,0.000,0.000,0.000
,          19,CORRIDOR_POD_1_ZN_1_FLR_2_INFILTRATION,INFIL_SCH,CORRIDOR_POD_1_ZN_1_FLR_2,320.00,32.0,6.040E-003,1.888E-005,1.776E-005,1.699E-002,1.000,0.000,0.000,0.000
,          20,CORRIDOR_POD_2_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,CORRIDOR_POD_2_ZN_1_FLR_1,320.00,32.0,6.040E-003,1.888E-005,3.020E-004,1.699E-002,1.000,0.000,0.000,0.000
,          21,CORRIDOR_POD_2_ZN_1_FLR_2_INFILTRATION,INFIL_SCH,CORRIDOR_POD_2_ZN_1_FLR_2,320.00,32.0,6.040E-003,1.888E-005,1.776E-005,1.699E-002,1.000,0.000,0.000,0.000
,          22,CORRIDOR_POD_3_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,CORRIDOR_POD_3_ZN_1_FLR_1,320.00,32.0,6.040E-003,1.888E-005,3.020E-004,1.699E-002,1.000,0.000,0.000,0.000
,          23,CORRIDOR_POD_3_ZN_1_FLR_2_INFILTRATION,INFIL_SCH,CORRIDOR_POD_3_ZN_1_FLR_2,320.00,32.0,6.040E-003,1.888E-005,1.776E-005,1.699E-002,1.000,0.000,0.000,0.000
,          24,GYM_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,GYM_ZN_1_FLR_1,1976.00,1976.0,0.615,3.111E-004,3.111E-004,0.140,1.000,0.000,0.000,0.000
,          25,KITCHEN_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,KITCHEN_ZN_1_FLR_1,216.00,32.4,1.087E-002,5.033E-005,3.020E-004,4.530E-002,1.000,0.000,0.000,0.000
,          26,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_INFILTRATION,INFIL_SCH,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,840.00,193.1,7.127E-002,8.485E-005,6.624E-005,7.636E-002,1.000,0.000,0.000,0.000
,          27,LOBBY_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,LOBBY_ZN_1_FLR_1,210.00,0.0,1.812E-002,8.629E-005,3.020E-004,7.766E-002,1.000,0.000,0.000,0.000
,          28,LOBBY_ZN_1_FLR_2_INFILTRATION,INFIL_SCH,LOBBY_ZN_1_FLR_2,210.00,0.0,1.812E-002,8.629E-005,6.711E-005,7.766E-002,1.000,0.000,0.000,0.000
,          29,MAIN_CORRIDOR_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,MAIN_CORRIDOR_ZN_1_FLR_1,1140.00,0.0,6.040E-002,5.298E-005,3.020E-004,4.768E-002,1.000,0.000,0.000,0.000
,          30,MAIN_CORRIDOR_ZN_1_FLR_2_INFILTRATION,INFIL_SCH,MAIN_CORRIDOR_ZN_1_FLR_2,1140.00,0.0,6.040E-002,5.298E-005,4.507E-005,4.768E-002,1.000,0.000,0.000,0.000
,          31,MULT_CLASS_1_POD_1_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,MULT_CLASS_1_POD_1_ZN_1_FLR_1,477.00,119.3,6.402E-002,1.342E-004,3.020E-004,0.121,1.000,0.000,0.000,0.000
,          32,MULT_CLASS_1_POD_1_ZN_1_FLR_2_INFILTRATION,INFIL_SCH,MULT_CLASS_1_POD_1_ZN_1_FLR_2,477.00,119.3,6.402E-002,1.342E-004,9.292E-005,0.121,1.000,0.000,0.000,0.000
,          33,MULT_CLASS_1_POD_2_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,MULT_CLASS_1_POD_2_ZN_1_FLR_1,477.00,119.3,6.402E-002,1.342E-004,3.020E-004,0.121,1.000,0.000,0.000,0.000
,          34,MULT_CLASS_1_POD_2_ZN_1_FLR_2_INFILTRATION,INFIL_SCH,MULT_CLASS_1_POD_2_ZN_1_FLR_2,477.00,119.3,6.402E-002,1.342E-004,9.292E-005,0.121,1.000,0.000,0.000,0.000
,          35,MULT_CLASS_1_POD_3_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,MULT_CLASS_1_POD_3_ZN_1_FLR_1,477.00,119.3,6.402E-002,1.342E-004,3.020E-004,0.121,1.000,0.000,0.000,0.000
,          36,MULT_CLASS_1_POD_3_ZN_1_FLR_2_INFILTRATION,INFIL_SCH,MULT_CLASS_1_POD_3_ZN_1_FLR_2,477.00,119.3,6.402E-002,1.342E-004,9.292E-005,0.121,1.000,0.000,0.000,0.000
,          37,MULT_CLASS_2_POD_1_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,MULT_CLASS_2_POD_1_ZN_1_FLR_1,477.00,119.3,6.402E-002,1.342E-004,3.020E-004,0.121,1.000,0.000,0.000,0.000
,          38,MULT_CLASS_2_POD_1_ZN_1_FLR_2_INFILTRATION,INFIL_SCH,MULT_CLASS_2_POD_1_ZN_1_FLR_2,477.00,119.3,6.402E-002,1.342E-004,9.292E-005,0.121,1.000,0.000,0.000,0.000
,          39,MULT_CLASS_2_POD_2_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,MULT_CLASS_2_POD_2_ZN_1_FLR_1,477.00,119.3,6.402E-002,1.342E-004,3.020E-004,0.121,1.000,0.000,0.000,0.000
,          40,MULT_CLASS_2_POD_2_ZN_1_FLR_2_INFILTRATION,INFIL_SCH,MULT_CLASS_2_POD_2_ZN_1_FLR_2,477.00,119.3,6.402E-002,1.342E-004,9.292E-005,0.121,1.000,0.000,0.000,0.000
,          41,MULT_CLASS_2_POD_3_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,MULT_CLASS_2_POD_3_ZN_1_FLR_1,477.00,119.3,6.402E-002,1.342E-004,3.020E-004,0.121,1.000,0.000,0.000,0.000
,          42,MULT_CLASS_2_POD_3_ZN_1_FLR_2_INFILTRATION,INFIL_SCH,MULT_CLASS_2_POD_3_ZN_1_FLR_2,477.00,119.3,6.402E-002,1.342E-004,9.292E-005,0.121,1.000,0.000,0.000,0.000
,          43,OFFICES_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,OFFICES_ZN_1_FLR_1,532.00,26.6,6.282E-002,1.181E-004,3.020E-004,0.106,1.000,0.000,0.000,0.000
,          44,OFFICES_ZN_1_FLR_2_INFILTRATION,INFIL_SCH,OFFICES_ZN_1_FLR_2,532.00,26.6,6.282E-002,1.181E-004,8.489E-005,0.106,1.000,0.000,0.000,0.000


Mixing Airflow Stats Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/person Area {m3/s-person},ACH - Air Changes per Hour,From/Source Zone,Delta Temperature {C}
,           1,KITCHEN_ZN_1_FLR_1 EXHAUST FANMIXING_0,HVACOPERATIONSCHD,KITCHEN_ZN_1_FLR_1,216.00,32.4,1.629,7.541E-003,5.027E-002,6.787,CAFETERIA_ZN_1_FLR_1,0.00


AirFlow Model

,,Simple
,           1,Simple


RoomAir Model

,,Zone Name,Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
,           1,AUDITORIUM_ZN_1_FLR_1,Mixing/Well-Stirred
,           2,AUX_GYM_ZN_1_FLR_1,Mixing/Well-Stirred
,           3,BATHROOMS_ZN_1_FLR_1,Mixing/Well-Stirred
