Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:15
,           4,BATHROOMS_ZN_1_FLR_2,Mixing/Well-Stirred
,           5,CAFETERIA_ZN_1_FLR_1,Mixing/Well-Stirred
,           6,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,Mixing/Well-Stirred
,           7,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,Mixing/Well-Stirred
,           8,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,Mixing/Well-Stirred
,           9,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,Mixing/Well-Stirred
,          10,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,Mixing/Well-Stirred
,          11,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,Mixing/Well-Stirred
,          12,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,Mixing/Well-Stirred
,          13,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,Mixing/Well-Stirred
,          14,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,Mixing/Well-Stirred
,          15,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,Mixing/Well-Stirred
,          16,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,Mixing/Well-Stirred
,          17,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,Mixing/Well-Stirred
,          18,CORRIDOR_POD_1_ZN_1_FLR_1,Mixing/Well-Stirred
,          19,CORRIDOR_POD_1_ZN_1_FLR_2,Mixing/Well-Stirred
,          20,CORRIDOR_POD_2_ZN_1_FLR_1,Mixing/Well-Stirred
,          21,CORRIDOR_POD_2_ZN_1_FLR_2,Mixing/Well-Stirred
,          22,CORRIDOR_POD_3_ZN_1_FLR_1,Mixing/Well-Stirred
,          23,CORRIDOR_POD_3_ZN_1_FLR_2,Mixing/Well-Stirred
,          24,GYM_ZN_1_FLR_1,Mixing/Well-Stirred
,          25,KITCHEN_ZN_1_FLR_1,Mixing/Well-Stirred
,          26,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,Mixing/Well-Stirred
,          27,LOBBY_ZN_1_FLR_1,Mixing/Well-Stirred
,          28,LOBBY_ZN_1_FLR_2,Mixing/Well-Stirred
,          29,MAIN_CORRIDOR_ZN_1_FLR_1,Mixing/Well-Stirred
,          30,MAIN_CORRIDOR_ZN_1_FLR_2,Mixing/Well-Stirred
,          31,MECH_ZN_1_FLR_1,Mixing/Well-Stirred
,          32,MECH_ZN_1_FLR_2,Mixing/Well-Stirred
,          33,MULT_CLASS_1_POD_1_ZN_1_FLR_1,Mixing/Well-Stirred
,          34,MULT_CLASS_1_POD_1_ZN_1_FLR_2,Mixing/Well-Stirred
,          35,MULT_CLASS_1_POD_2_ZN_1_FLR_1,Mixing/Well-Stirred
,          36,MULT_CLASS_1_POD_2_ZN_1_FLR_2,Mixing/Well-Stirred
,          37,MULT_CLASS_1_POD_3_ZN_1_FLR_1,Mixing/Well-Stirred
,          38,MULT_CLASS_1_POD_3_ZN_1_FLR_2,Mixing/Well-Stirred
,          39,MULT_CLASS_2_POD_1_ZN_1_FLR_1,Mixing/Well-Stirred
,          40,MULT_CLASS_2_POD_1_ZN_1_FLR_2,Mixing/Well-Stirred
,          41,MULT_CLASS_2_POD_2_ZN_1_FLR_1,Mixing/Well-Stirred
,          42,MULT_CLASS_2_POD_2_ZN_1_FLR_2,Mixing/Well-Stirred
,          43,MULT_CLASS_2_POD_3_ZN_1_FLR_1,Mixing/Well-Stirred
,          44,MULT_CLASS_2_POD_3_ZN_1_FLR_2,Mixing/Well-Stirred
,          45,OFFICES_ZN_1_FLR_1,Mixing/Well-Stirred
,          46,OFFICES_ZN_1_FLR_2,Mixing/Well-Stirred


AirflowNetwork Model:Control

,,No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
,           1,NoMultizoneOrDistribution


Zone Volume Capacitance Multiplier

,,Sensible Heat Capacity Multiplier,Moisture Capacity Multiplier,Carbon Dioxide Capacity Multiplier,Generic Contaminant Capacity Multiplier
,           1,1.000,1.000,1.000,1.000


Load Timesteps in Zone Design Calculation Averaging Window

,,Value
,           1,6


Heating Sizing Factor Information

,,Sizing Factor ID,Value
,           1,Global,1.5000
,           2,Zone AUDITORIUM_ZN_1_FLR_1,1.5000
,           3,Zone AUX_GYM_ZN_1_FLR_1,1.5000
,           4,Zone BATHROOMS_ZN_1_FLR_1,1.5000
,           5,Zone BATHROOMS_ZN_1_FLR_2,1.5000
,           6,Zone CAFETERIA_ZN_1_FLR_1,1.5000
,           7,Zone CORNER_CLASS_1_POD_1_ZN_1_FLR_1,1.5000
,           8,Zone CORNER_CLASS_1_POD_1_ZN_1_FLR_2,1.5000
,           9,Zone CORNER_CLASS_1_POD_2_ZN_1_FLR_1,1.5000
,          10,Zone CORNER_CLASS_1_POD_2_ZN_1_FLR_2,1.5000
,          11,Zone CORNER_CLASS_1_POD_3_ZN_1_FLR_1,1.5000
,          12,Zone CORNER_CLASS_1_POD_3_ZN_1_FLR_2,1.5000
,          13,Zone CORNER_CLASS_2_POD_1_ZN_1_FLR_1,1.5000
,          14,Zone CORNER_CLASS_2_POD_1_ZN_1_FLR_2,1.5000
,          15,Zone CORNER_CLASS_2_POD_2_ZN_1_FLR_1,1.5000
,          16,Zone CORNER_CLASS_2_POD_2_ZN_1_FLR_2,1.5000
,          17,Zone CORNER_CLASS_2_POD_3_ZN_1_FLR_1,1.5000
,          18,Zone CORNER_CLASS_2_POD_3_ZN_1_FLR_2,1.5000
,          19,Zone CORRIDOR_POD_1_ZN_1_FLR_1,1.5000
,          20,Zone CORRIDOR_POD_1_ZN_1_FLR_2,1.5000
,          21,Zone CORRIDOR_POD_2_ZN_1_FLR_1,1.5000
,          22,Zone CORRIDOR_POD_2_ZN_1_FLR_2,1.5000
,          23,Zone CORRIDOR_POD_3_ZN_1_FLR_1,1.5000
,          24,Zone CORRIDOR_POD_3_ZN_1_FLR_2,1.5000
,          25,Zone GYM_ZN_1_FLR_1,1.5000
,          26,Zone KITCHEN_ZN_1_FLR_1,1.5000
,          27,Zone LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,1.5000
,          28,Zone LOBBY_ZN_1_FLR_1,1.5000
,          29,Zone LOBBY_ZN_1_FLR_2,1.5000
,          30,Zone MAIN_CORRIDOR_ZN_1_FLR_1,1.5000
,          31,Zone MAIN_CORRIDOR_ZN_1_FLR_2,1.5000
,          32,Zone MECH_ZN_1_FLR_1,1.5000
,          33,Zone MECH_ZN_1_FLR_2,1.5000
,          34,Zone MULT_CLASS_1_POD_1_ZN_1_FLR_1,1.5000
,          35,Zone MULT_CLASS_1_POD_1_ZN_1_FLR_2,1.5000
,          36,Zone MULT_CLASS_1_POD_2_ZN_1_FLR_1,1.5000
,          37,Zone MULT_CLASS_1_POD_2_ZN_1_FLR_2,1.5000
,          38,Zone MULT_CLASS_1_POD_3_ZN_1_FLR_1,1.5000
,          39,Zone MULT_CLASS_1_POD_3_ZN_1_FLR_2,1.5000
,          40,Zone MULT_CLASS_2_POD_1_ZN_1_FLR_1,1.5000
,          41,Zone MULT_CLASS_2_POD_1_ZN_1_FLR_2,1.5000
,          42,Zone MULT_CLASS_2_POD_2_ZN_1_FLR_1,1.5000
,          43,Zone MULT_CLASS_2_POD_2_ZN_1_FLR_2,1.5000
,          44,Zone MULT_CLASS_2_POD_3_ZN_1_FLR_1,1.5000
,          45,Zone MULT_CLASS_2_POD_3_ZN_1_FLR_2,1.5000
,          46,Zone OFFICES_ZN_1_FLR_1,1.5000
,          47,Zone OFFICES_ZN_1_FLR_2,1.5000


Cooling Sizing Factor Information

,,Sizing Factor ID,Value
,           1,Global,1.5000
,           2,Zone AUDITORIUM_ZN_1_FLR_1,1.5000
,           3,Zone AUX_GYM_ZN_1_FLR_1,1.5000
,           4,Zone BATHROOMS_ZN_1_FLR_1,1.5000
,           5,Zone BATHROOMS_ZN_1_FLR_2,1.5000
,           6,Zone CAFETERIA_ZN_1_FLR_1,1.5000
,           7,Zone CORNER_CLASS_1_POD_1_ZN_1_FLR_1,1.5000
,           8,Zone CORNER_CLASS_1_POD_1_ZN_1_FLR_2,1.5000
,           9,Zone CORNER_CLASS_1_POD_2_ZN_1_FLR_1,1.5000
,          10,Zone CORNER_CLASS_1_POD_2_ZN_1_FLR_2,1.5000
,          11,Zone CORNER_CLASS_1_POD_3_ZN_1_FLR_1,1.5000
,          12,Zone CORNER_CLASS_1_POD_3_ZN_1_FLR_2,1.5000
,          13,Zone CORNER_CLASS_2_POD_1_ZN_1_FLR_1,1.5000
,          14,Zone CORNER_CLASS_2_POD_1_ZN_1_FLR_2,1.5000
,          15,Zone CORNER_CLASS_2_POD_2_ZN_1_FLR_1,1.5000
,          16,Zone CORNER_CLASS_2_POD_2_ZN_1_FLR_2,1.5000
,          17,Zone CORNER_CLASS_2_POD_3_ZN_1_FLR_1,1.5000
,          18,Zone CORNER_CLASS_2_POD_3_ZN_1_FLR_2,1.5000
,          19,Zone CORRIDOR_POD_1_ZN_1_FLR_1,1.5000
,          20,Zone CORRIDOR_POD_1_ZN_1_FLR_2,1.5000
,          21,Zone CORRIDOR_POD_2_ZN_1_FLR_1,1.5000
,          22,Zone CORRIDOR_POD_2_ZN_1_FLR_2,1.5000
,          23,Zone CORRIDOR_POD_3_ZN_1_FLR_1,1.5000
,          24,Zone CORRIDOR_POD_3_ZN_1_FLR_2,1.5000
,          25,Zone GYM_ZN_1_FLR_1,1.5000
,          26,Zone KITCHEN_ZN_1_FLR_1,1.5000
,          27,Zone LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,1.5000
,          28,Zone LOBBY_ZN_1_FLR_1,1.5000
,          29,Zone LOBBY_ZN_1_FLR_2,1.5000
,          30,Zone MAIN_CORRIDOR_ZN_1_FLR_1,1.5000
,          31,Zone MAIN_CORRIDOR_ZN_1_FLR_2,1.5000
,          32,Zone MECH_ZN_1_FLR_1,1.5000
,          33,Zone MECH_ZN_1_FLR_2,1.5000
,          34,Zone MULT_CLASS_1_POD_1_ZN_1_FLR_1,1.5000
,          35,Zone MULT_CLASS_1_POD_1_ZN_1_FLR_2,1.5000
,          36,Zone MULT_CLASS_1_POD_2_ZN_1_FLR_1,1.5000
,          37,Zone MULT_CLASS_1_POD_2_ZN_1_FLR_2,1.5000
,          38,Zone MULT_CLASS_1_POD_3_ZN_1_FLR_1,1.5000
,          39,Zone MULT_CLASS_1_POD_3_ZN_1_FLR_2,1.5000
,          40,Zone MULT_CLASS_2_POD_1_ZN_1_FLR_1,1.5000
,          41,Zone MULT_CLASS_2_POD_1_ZN_1_FLR_2,1.5000
,          42,Zone MULT_CLASS_2_POD_2_ZN_1_FLR_1,1.5000
,          43,Zone MULT_CLASS_2_POD_2_ZN_1_FLR_2,1.5000
,          44,Zone MULT_CLASS_2_POD_3_ZN_1_FLR_1,1.5000
,          45,Zone MULT_CLASS_2_POD_3_ZN_1_FLR_2,1.5000
,          46,Zone OFFICES_ZN_1_FLR_1,1.5000
,          47,Zone OFFICES_ZN_1_FLR_2,1.5000


Zone Sizing Information

,,Zone Name,Load Type,Calc Des Load {W},User Des Load {W},Calc Des Air Flow Rate {m3/s},User Des Air Flow Rate {m3/s},Design Day Name,Date/Time of Peak,Temperature at Peak {C},Humidity Ratio at Peak {kgWater/kgDryAir},Floor Area {m2},# Occupants,Calc Outdoor Air Flow Rate {m3/s},Calc DOAS Heat Addition Rate {W}
,           1,AUDITORIUM_ZN_1_FLR_1,Cooling,34507.54181,51761.31271,2.56876,7.90400,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 18:20:00,28.09700,1.87829E-002,988.00000,988.00000,7.90400,0.00000
,           2,AUDITORIUM_ZN_1_FLR_1,Heating,37045.42984,55568.14476,1.06524,7.90400,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,988.00000,988.00000,7.90400,0.00000
,           3,AUX_GYM_ZN_1_FLR_1,Cooling,43857.75917,65786.63875,3.26366,4.89549,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:50:00,31.20000,1.87829E-002,1248.00000,374.77477,3.74775,0.00000
,           4,AUX_GYM_ZN_1_FLR_1,Heating,55863.22510,83794.83765,1.60635,3.74775,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,1248.00000,374.77477,3.74775,0.00000
,           5,BATHROOMS_ZN_1_FLR_1,Cooling,2141.83391,3212.75086,0.15937,0.52500,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:40:00,31.20000,1.87829E-002,210.00000,21.00000,0.52500,0.00000
,           6,BATHROOMS_ZN_1_FLR_1,Heating,11053.24839,16579.87259,0.31093,0.52500,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,210.00000,21.00000,0.52500,0.00000
,           7,BATHROOMS_ZN_1_FLR_2,Cooling,4600.81217,6901.21825,0.34234,0.52500,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:50:00,29.84467,1.87829E-002,210.00000,21.00000,0.52500,0.00000
,           8,BATHROOMS_ZN_1_FLR_2,Heating,15391.24811,23086.87217,0.43506,0.65259,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,210.00000,21.00000,0.52500,0.00000
,           9,CAFETERIA_ZN_1_FLR_1,Cooling,13840.27397,20760.41095,1.03034,4.48921,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:00:00,30.66500,1.87829E-002,624.00000,448.92086,4.48921,0.00000
,          10,CAFETERIA_ZN_1_FLR_1,Heating,11738.70648,17608.05971,0.33754,4.48921,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,624.00000,448.92086,4.48921,0.00000
,          11,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,Cooling,3763.60146,5645.40218,0.28007,0.42011,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,99.00000,24.75000,0.19800,0.00000
,          12,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,Heating,4565.95769,6848.93654,0.13128,0.19800,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,-20.60000,6.12575E-004,99.00000,24.75000,0.19800,0.00000
,          13,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,Cooling,5438.29461,8157.44192,0.40469,0.60704,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,99.00000,24.75000,0.19800,0.00000
,          14,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,Heating,6076.90876,9115.36313,0.17472,0.26208,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,-20.60000,6.12575E-004,99.00000,24.75000,0.19800,0.00000
,          15,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,Cooling,3695.35882,5543.03823,0.27500,0.41249,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,99.00000,24.75000,0.19800,0.00000
,          16,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,Heating,4559.25287,6838.87931,0.13109,0.19800,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,-20.60000,6.12575E-004,99.00000,24.75000,0.19800,0.00000
,          17,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,Cooling,5409.78141,8114.67212,0.40257,0.60385,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,99.00000,24.75000,0.19800,0.00000
,          18,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,Heating,6072.41320,9108.61979,0.17459,0.26189,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,-20.60000,6.12575E-004,99.00000,24.75000,0.19800,0.00000
,          19,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,Cooling,3698.71020,5548.06530,0.27524,0.41287,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,99.00000,24.75000,0.19800,0.00000
,          20,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,Heating,4562.32826,6843.49239,0.13118,0.19800,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,-20.60000,6.12575E-004,99.00000,24.75000,0.19800,0.00000
,          21,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,Cooling,5424.92949,8137.39424,0.40370,0.60554,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,99.00000,24.75000,0.19800,0.00000
,          22,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,Heating,6075.74437,9113.61655,0.17469,0.26203,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,-20.60000,6.12575E-004,99.00000,24.75000,0.19800,0.00000
,          23,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,Cooling,3496.44137,5244.66205,0.26019,0.39029,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,99.00000,24.75000,0.19800,0.00000
,          24,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,Heating,4534.07993,6801.11989,0.13036,0.19800,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,-20.60000,6.12575E-004,99.00000,24.75000,0.19800,0.00000
,          25,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,Cooling,5216.65149,7824.97723,0.38820,0.58230,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,99.00000,24.75000,0.19800,0.00000
,          26,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,Heating,6077.84343,9116.76515,0.17475,0.26212,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,-20.60000,6.12575E-004,99.00000,24.75000,0.19800,0.00000
,          27,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,Cooling,3480.71938,5221.07906,0.25902,0.38854,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,99.00000,24.75000,0.19800,0.00000
,          28,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,Heating,4548.03289,6822.04934,0.13076,0.19800,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,-20.60000,6.12575E-004,99.00000,24.75000,0.19800,0.00000
,          29,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,Cooling,5216.50259,7824.75388,0.38819,0.58228,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,99.00000,24.75000,0.19800,0.00000
,          30,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,Heating,6081.42645,9122.13968,0.17485,0.26228,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,-20.60000,6.12575E-004,99.00000,24.75000,0.19800,0.00000
,          31,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,Cooling,3534.75909,5302.13864,0.26305,0.39457,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,99.00000,24.75000,0.19800,0.00000
,          32,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,Heating,4570.55336,6855.83004,0.13141,0.19800,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,-20.60000,6.12575E-004,99.00000,24.75000,0.19800,0.00000
,          33,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,Cooling,5248.93198,7873.39797,0.39060,0.58590,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,99.00000,24.75000,0.19800,0.00000
,          34,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,Heating,6089.99576,9134.99364,0.17510,0.26265,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,-20.60000,6.12575E-004,99.00000,24.75000,0.19800,0.00000
,          35,CORRIDOR_POD_1_ZN_1_FLR_1,Cooling,3599.14566,5398.71849,0.26778,0.40167,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,320.00000,32.00000,0.16000,0.00000
,          36,CORRIDOR_POD_1_ZN_1_FLR_1,Heating,4147.11679,6220.67519,0.11811,0.17716,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,320.00000,32.00000,0.16000,0.00000
,          37,CORRIDOR_POD_1_ZN_1_FLR_2,Cooling,6576.97299,9865.45949,0.48932,0.73399,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,320.00000,32.00000,0.16000,0.00000
,          38,CORRIDOR_POD_1_ZN_1_FLR_2,Heating,12673.62863,19010.44295,0.35689,0.53534,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,320.00000,32.00000,0.16000,0.00000
,          39,CORRIDOR_POD_2_ZN_1_FLR_1,Cooling,2486.31413,3729.47120,0.18499,0.27748,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,320.00000,32.00000,0.16000,0.00000
,          40,CORRIDOR_POD_2_ZN_1_FLR_1,Heating,4855.25982,7282.88973,0.13805,0.20707,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,320.00000,32.00000,0.16000,0.00000
,          41,CORRIDOR_POD_2_ZN_1_FLR_2,Cooling,6459.85824,9689.78735,0.48061,0.72092,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,320.00000,32.00000,0.16000,0.00000
,          42,CORRIDOR_POD_2_ZN_1_FLR_2,Heating,12749.03419,19123.55128,0.35898,0.53847,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,320.00000,32.00000,0.16000,0.00000
,          43,CORRIDOR_POD_3_ZN_1_FLR_1,Cooling,2536.76949,3805.15424,0.18874,0.28311,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,320.00000,32.00000,0.16000,0.00000
,          44,CORRIDOR_POD_3_ZN_1_FLR_1,Heating,4974.56206,7461.84309,0.14141,0.21212,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,320.00000,32.00000,0.16000,0.00000
,          45,CORRIDOR_POD_3_ZN_1_FLR_2,Cooling,6581.09271,9871.63906,0.48963,0.73445,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,320.00000,32.00000,0.16000,0.00000
,          46,CORRIDOR_POD_3_ZN_1_FLR_2,Heating,12849.14513,19273.71770,0.36177,0.54265,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,320.00000,32.00000,0.16000,0.00000
,          47,GYM_ZN_1_FLR_1,Cooling,79356.07972,119034.11957,5.90838,19.76000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:20:00,30.98600,1.87829E-002,1976.00000,1976.00000,19.76000,0.00000
,          48,GYM_ZN_1_FLR_1,Heating,68113.29246,102169.93870,1.95843,19.76000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,1976.00000,1976.00000,19.76000,0.00000
,          49,KITCHEN_ZN_1_FLR_1,Cooling,4693.02738,7039.54107,0.34931,0.52396,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:00:00,30.66500,1.87829E-002,216.00000,32.40000,0.25920,0.00000
,          50,KITCHEN_ZN_1_FLR_1,Heating,5976.44499,8964.66749,0.16889,0.25920,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,216.00000,32.40000,0.25920,0.00000
,          51,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,Cooling,21978.35876,32967.53814,1.63537,2.45305,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:40:00,29.98733,1.87829E-002,840.00000,193.10345,1.54483,0.00000
,          52,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,Heating,22861.81832,34292.72749,0.65740,1.54483,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:40:00,-20.60000,6.12575E-004,840.00000,193.10345,1.54483,0.00000
,          53,LOBBY_ZN_1_FLR_1,Cooling,2132.70953,3199.06430,0.15868,0.23802,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:50:00,30.66500,1.87829E-002,210.00000,0.00000,0.10500,0.00000
,          54,LOBBY_ZN_1_FLR_1,Heating,4360.77710,6541.16566,0.12540,0.18809,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:40:00,-20.60000,6.12575E-004,210.00000,0.00000,0.10500,0.00000
,          55,LOBBY_ZN_1_FLR_2,Cooling,4616.23844,6924.35766,0.34345,0.51518,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:10:00,30.41533,1.87829E-002,210.00000,0.00000,0.10500,0.00000
,          56,LOBBY_ZN_1_FLR_2,Heating,11818.21922,17727.32883,0.33286,0.49929,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,210.00000,0.00000,0.10500,0.00000
,          57,MAIN_CORRIDOR_ZN_1_FLR_1,Cooling,9505.97100,14258.95650,0.70726,1.06088,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,1140.00000,0.00000,0.57000,0.00000
,          58,MAIN_CORRIDOR_ZN_1_FLR_1,Heating,27332.64220,40998.96329,0.77051,1.15576,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,1140.00000,0.00000,0.57000,0.00000
,          59,MAIN_CORRIDOR_ZN_1_FLR_2,Cooling,23384.24809,35076.37214,1.73976,2.60964,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:10:00,29.52367,1.87829E-002,1140.00000,0.00000,0.57000,0.00000
,          60,MAIN_CORRIDOR_ZN_1_FLR_2,Heating,54217.82694,81326.74041,1.52259,2.28388,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,1140.00000,0.00000,0.57000,0.00000
,          61,MECH_ZN_1_FLR_1,Cooling,9361.00753,14041.51130,0.69642,1.04462,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,31.20000,1.87829E-002,342.00000,3.42000,8.55000E-002,0.00000
,          62,MECH_ZN_1_FLR_1,Heating,1830.40564,2745.60846,5.23994E-002,8.55000E-002,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,342.00000,3.42000,8.55000E-002,0.00000
,          63,MECH_ZN_1_FLR_2,Cooling,6426.47937,9639.71906,0.47810,0.71715,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,342.00000,3.42000,8.55000E-002,0.00000
,          64,MECH_ZN_1_FLR_2,Heating,8593.33680,12890.00520,0.24274,0.36410,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,342.00000,3.42000,8.55000E-002,0.00000
,          65,MULT_CLASS_1_POD_1_ZN_1_FLR_1,Cooling,8269.13525,12403.70287,0.61533,0.95400,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:50:00,30.66500,1.87829E-002,477.00000,119.25000,0.95400,0.00000
,          66,MULT_CLASS_1_POD_1_ZN_1_FLR_1,Heating,11934.99852,17902.49778,0.34318,0.95400,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,-20.60000,6.12575E-004,477.00000,119.25000,0.95400,0.00000
,          67,MULT_CLASS_1_POD_1_ZN_1_FLR_2,Cooling,14187.87764,21281.81646,1.05574,1.58360,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,30.55800,1.87829E-002,477.00000,119.25000,0.95400,0.00000
,          68,MULT_CLASS_1_POD_1_ZN_1_FLR_2,Heating,18672.00002,28008.00002,0.53690,0.95400,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,-20.60000,6.12575E-004,477.00000,119.25000,0.95400,0.00000
,          69,MULT_CLASS_1_POD_2_ZN_1_FLR_1,Cooling,7871.77173,11807.65759,0.58576,0.95400,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:50:00,30.66500,1.87829E-002,477.00000,119.25000,0.95400,0.00000
,          70,MULT_CLASS_1_POD_2_ZN_1_FLR_1,Heating,11903.15790,17854.73685,0.34227,0.95400,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,-20.60000,6.12575E-004,477.00000,119.25000,0.95400,0.00000
,          71,MULT_CLASS_1_POD_2_ZN_1_FLR_2,Cooling,13975.00207,20962.50310,1.03990,1.55985,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,30.55800,1.87829E-002,477.00000,119.25000,0.95400,0.00000
,          72,MULT_CLASS_1_POD_2_ZN_1_FLR_2,Heating,18613.31989,27919.97984,0.53521,0.95400,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,-20.60000,6.12575E-004,477.00000,119.25000,0.95400,0.00000
,          73,MULT_CLASS_1_POD_3_ZN_1_FLR_1,Cooling,7924.27629,11886.41444,0.58967,0.95400,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:50:00,30.66500,1.87829E-002,477.00000,119.25000,0.95400,0.00000
,          74,MULT_CLASS_1_POD_3_ZN_1_FLR_1,Heating,11917.16163,17875.74244,0.34267,0.95400,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,-20.60000,6.12575E-004,477.00000,119.25000,0.95400,0.00000
,          75,MULT_CLASS_1_POD_3_ZN_1_FLR_2,Cooling,16595.22822,24892.84234,1.23518,1.85276,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,30.55800,1.87829E-002,477.00000,119.25000,0.95400,0.00000
,          76,MULT_CLASS_1_POD_3_ZN_1_FLR_2,Heating,18630.25636,27945.38454,0.53570,0.95400,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,-20.60000,6.12575E-004,477.00000,119.25000,0.95400,0.00000
,          77,MULT_CLASS_2_POD_1_ZN_1_FLR_1,Cooling,6646.99088,9970.48633,0.49462,0.95400,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:40:00,30.77200,1.87829E-002,477.00000,119.25000,0.95400,0.00000
,          78,MULT_CLASS_2_POD_1_ZN_1_FLR_1,Heating,11757.64046,17636.46070,0.33808,0.95400,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,-20.60000,6.12575E-004,477.00000,119.25000,0.95400,0.00000
,          79,MULT_CLASS_2_POD_1_ZN_1_FLR_2,Cooling,12772.56803,19158.85204,0.95042,1.42563,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,477.00000,119.25000,0.95400,0.00000
,          80,MULT_CLASS_2_POD_1_ZN_1_FLR_2,Heating,18624.13059,27936.19588,0.53552,0.95400,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,-20.60000,6.12575E-004,477.00000,119.25000,0.95400,0.00000
,          81,MULT_CLASS_2_POD_2_ZN_1_FLR_1,Cooling,6580.44124,9870.66186,0.48967,0.95400,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:40:00,30.77200,1.87829E-002,477.00000,119.25000,0.95400,0.00000
,          82,MULT_CLASS_2_POD_2_ZN_1_FLR_1,Heating,11821.16710,17731.75065,0.33991,0.95400,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,-20.60000,6.12575E-004,477.00000,119.25000,0.95400,0.00000
,          83,MULT_CLASS_2_POD_2_ZN_1_FLR_2,Cooling,12773.14647,19159.71971,0.95047,1.42570,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,477.00000,119.25000,0.95400,0.00000
,          84,MULT_CLASS_2_POD_2_ZN_1_FLR_2,Heating,18642.55020,27963.82530,0.53605,0.95400,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,-20.60000,6.12575E-004,477.00000,119.25000,0.95400,0.00000
,          85,MULT_CLASS_2_POD_3_ZN_1_FLR_1,Cooling,6942.76814,10414.15221,0.51663,0.95400,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,30.55800,1.87829E-002,477.00000,119.25000,0.95400,0.00000
,          86,MULT_CLASS_2_POD_3_ZN_1_FLR_1,Heating,12093.41596,18140.12394,0.34774,0.95400,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,-20.60000,6.12575E-004,477.00000,119.25000,0.95400,0.00000
,          87,MULT_CLASS_2_POD_3_ZN_1_FLR_2,Cooling,15549.64152,23324.46229,1.15735,1.73603,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,477.00000,119.25000,0.95400,0.00000
,          88,MULT_CLASS_2_POD_3_ZN_1_FLR_2,Heating,18779.36715,28169.05072,0.53999,0.95400,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,-20.60000,6.12575E-004,477.00000,119.25000,0.95400,0.00000
,          89,OFFICES_ZN_1_FLR_1,Cooling,8178.46126,12267.69188,0.60855,0.91282,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:40:00,30.77200,1.87829E-002,532.00000,26.60000,0.26600,0.00000
,          90,OFFICES_ZN_1_FLR_1,Heating,11642.79987,17464.19980,0.33479,0.50218,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,532.00000,26.60000,0.26600,0.00000
,          91,OFFICES_ZN_1_FLR_2,Cooling,14457.12220,21685.68330,1.07572,1.61358,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,30.55800,1.87829E-002,532.00000,26.60000,0.26600,0.00000
,          92,OFFICES_ZN_1_FLR_2,Heating,18235.01473,27352.52210,0.52433,0.78650,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,532.00000,26.60000,0.26600,0.00000


System Sizing Information

,,System Name,Load Type,Peak Load Kind,User Design Capacity,Calc Des Air Flow Rate [m3/s],User Des Air Flow Rate [m3/s],Design Day Name,Date/Time of Peak
,           1,PSZ-AC_1:5,Cooling,Sensible,424613.51,19.76000,19.76000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 05:00:00
,           2,PSZ-AC_1:5,Heating,Sensible,1414911.40,19.76000,19.76000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00
,           3,PSZ-AC_2:6,Cooling,Sensible,96666.44,4.89549,4.89549,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 05:00:00
,           4,PSZ-AC_2:6,Heating,Sensible,268356.83,3.74775,3.74775,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00
,           5,PSZ-AC_3:7,Cooling,Sensible,142864.02,7.90400,7.90400,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 05:00:00
,           6,PSZ-AC_3:7,Heating,Sensible,565964.56,7.90400,7.90400,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00
,           7,PSZ-AC_4:8,Cooling,Sensible,11060.37,0.52396,0.52396,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 05:00:00
,           8,PSZ-AC_4:8,Heating,Sensible,18559.97,0.25920,0.25920,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00
,           9,PSZ-AC_5:9,Cooling,Sensible,94763.81,4.48921,4.48921,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 05:00:00
,          10,PSZ-AC_5:9,Heating,Sensible,321449.01,4.48921,4.48921,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 03:10:00
,          11,VAV_OTHER,Cooling,Sensible,195479.56,12.21495,12.21495,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 00:00:00
,          12,VAV_OTHER,Heating,Sensible,185334.02,8.58772,8.58772,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 01:00:00
,          13,VAV_POD_1,Cooling,Sensible,142143.64,8.05263,8.05263,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 00:00:00
,          14,VAV_POD_1,Heating,Sensible,214561.91,5.44871,5.44871,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:30:00
,          15,VAV_POD_2,Cooling,Sensible,139885.03,7.87910,7.87910,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 00:00:00
,          16,VAV_POD_2,Heating,Sensible,214395.53,5.48171,5.48171,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:30:00
,          17,VAV_POD_3,Cooling,Sensible,148121.87,8.51323,8.51323,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 00:00:00
,          18,VAV_POD_3,Heating,Sensible,214346.47,5.49146,5.49146,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:30:00


Component Sizing Information

,,Component Type,Component Name,Input Field Description,Value
,           1,AirTerminal:SingleDuct:Uncontrolled,AUDITORIUM_ZN_1_FLR_1 DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],7.90400
,           2,AirTerminal:SingleDuct:Uncontrolled,AUX_GYM_ZN_1_FLR_1 DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],4.89549
,           3,AirTerminal:SingleDuct:VAV:Reheat,BATHROOMS_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.52500
,           4,AirTerminal:SingleDuct:VAV:Reheat,BATHROOMS_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.57143
,           5,AirTerminal:SingleDuct:VAV:Reheat,BATHROOMS_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,           6,AirTerminal:SingleDuct:VAV:Reheat,BATHROOMS_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.15750
,           7,AirTerminal:SingleDuct:VAV:Reheat,BATHROOMS_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],7.50000E-004
,           8,AirTerminal:SingleDuct:VAV:Reheat,BATHROOMS_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,           9,AirTerminal:SingleDuct:VAV:Reheat,BATHROOMS_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],4.15346E-004
,          10,AirTerminal:SingleDuct:VAV:Reheat,BATHROOMS_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.46639
,          11,AirTerminal:SingleDuct:VAV:Reheat,BATHROOMS_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,          12,AirTerminal:SingleDuct:VAV:Reheat,BATHROOMS_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,          13,Coil:Heating:Water,BATHROOMS_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],18970.13486
,          14,Coil:Heating:Water,BATHROOMS_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],4.15346E-004
,          15,Coil:Heating:Water,BATHROOMS_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],468.73918
,          16,AirTerminal:SingleDuct:VAV:Reheat,BATHROOMS_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.65259
,          17,AirTerminal:SingleDuct:VAV:Reheat,BATHROOMS_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.45971
,          18,AirTerminal:SingleDuct:VAV:Reheat,BATHROOMS_ZN_1_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          19,AirTerminal:SingleDuct:VAV:Reheat,BATHROOMS_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.19578
,          20,AirTerminal:SingleDuct:VAV:Reheat,BATHROOMS_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],9.32266E-004
,          21,AirTerminal:SingleDuct:VAV:Reheat,BATHROOMS_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          22,AirTerminal:SingleDuct:VAV:Reheat,BATHROOMS_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],5.78909E-004
,          23,AirTerminal:SingleDuct:VAV:Reheat,BATHROOMS_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.65259
,          24,AirTerminal:SingleDuct:VAV:Reheat,BATHROOMS_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,          25,AirTerminal:SingleDuct:VAV:Reheat,BATHROOMS_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,          26,Coil:Heating:Water,BATHROOMS_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],26440.54259
,          27,Coil:Heating:Water,BATHROOMS_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],5.78909E-004
,          28,Coil:Heating:Water,BATHROOMS_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],652.07237
,          29,AirTerminal:SingleDuct:Uncontrolled,CAFETERIA_ZN_1_FLR_1 DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],4.48921
,          30,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.42011
,          31,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,          32,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          33,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.12603
,          34,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.27306E-003
,          35,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          36,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.72120E-004
,          37,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.19692
,          38,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,          39,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,          40,Coil:Heating:Water,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],7861.26358
,          41,Coil:Heating:Water,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.72120E-004
,          42,Coil:Heating:Water,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],192.48506
,          43,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.60704
,          44,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,          45,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          46,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.18211
,          47,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.83950E-003
,          48,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          49,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],2.29092E-004
,          50,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.26208
,          51,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,          52,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,          53,Coil:Heating:Water,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],10463.35138
,          54,Coil:Heating:Water,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],2.29092E-004
,          55,Coil:Heating:Water,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],256.20539
,          56,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.41249
,          57,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,          58,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          59,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.12375
,          60,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.24998E-003
,          61,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          62,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.71867E-004
,          63,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.19663
,          64,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,          65,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,          66,Coil:Heating:Water,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],7849.71706
,          67,Coil:Heating:Water,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.71867E-004
,          68,Coil:Heating:Water,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],192.20230
,          69,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.60385
,          70,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,          71,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          72,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.18116
,          73,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.82986E-003
,          74,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          75,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],2.28923E-004
,          76,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.26189
,          77,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,          78,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,          79,Coil:Heating:Water,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],10455.60926
,          80,Coil:Heating:Water,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],2.28923E-004
,          81,Coil:Heating:Water,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],256.01580
,          82,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.41287
,          83,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,          84,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          85,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.12386
,          86,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.25111E-003
,          87,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          88,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.71983E-004
,          89,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.19676
,          90,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,          91,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,          92,Coil:Heating:Water,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],7855.01327
,          93,Coil:Heating:Water,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.71983E-004
,          94,Coil:Heating:Water,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],192.33199
,          95,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.60554
,          96,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,          97,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          98,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.18166
,          99,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.83498E-003
,         100,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         101,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],2.29048E-004
,         102,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.26203
,         103,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         104,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         105,Coil:Heating:Water,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],10461.34608
,         106,Coil:Heating:Water,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],2.29048E-004
,         107,Coil:Heating:Water,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],256.15628
,         108,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.39029
,         109,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,         110,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         111,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.11709
,         112,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.18270E-003
,         113,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         114,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.70918E-004
,         115,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.19555
,         116,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         117,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         118,Coil:Heating:Water,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],7806.36584
,         119,Coil:Heating:Water,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.70918E-004
,         120,Coil:Heating:Water,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],191.14072
,         121,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.58230
,         122,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,         123,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         124,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.17469
,         125,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.76454E-003
,         126,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
