Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:15
,         127,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],2.29128E-004
,         128,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.26212
,         129,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         130,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         131,Coil:Heating:Water,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],10464.96081
,         132,Coil:Heating:Water,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],2.29128E-004
,         133,Coil:Heating:Water,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],256.24481
,         134,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.38854
,         135,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,         136,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         137,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.11656
,         138,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.17738E-003
,         139,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         140,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.71444E-004
,         141,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.19615
,         142,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         143,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         144,Coil:Heating:Water,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],7830.39465
,         145,Coil:Heating:Water,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.71444E-004
,         146,Coil:Heating:Water,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],191.72914
,         147,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.58228
,         148,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,         149,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         150,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.17468
,         151,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.76449E-003
,         152,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         153,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],2.29263E-004
,         154,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.26228
,         155,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         156,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         157,Coil:Heating:Water,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],10471.13134
,         158,Coil:Heating:Water,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],2.29263E-004
,         159,Coil:Heating:Water,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],256.39592
,         160,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.39457
,         161,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,         162,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         163,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.11837
,         164,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.19566E-003
,         165,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         166,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.72294E-004
,         167,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.19712
,         168,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         169,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         170,Coil:Heating:Water,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],7869.17775
,         171,Coil:Heating:Water,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.72294E-004
,         172,Coil:Heating:Water,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],192.67886
,         173,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.58590
,         174,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,         175,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         176,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.17577
,         177,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.77546E-003
,         178,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         179,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],2.29586E-004
,         180,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.26265
,         181,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         182,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         183,Coil:Heating:Water,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],10485.88912
,         184,Coil:Heating:Water,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],2.29586E-004
,         185,Coil:Heating:Water,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],256.75731
,         186,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.40167
,         187,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.60707
,         188,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         189,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.12050
,         190,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],3.76563E-004
,         191,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         192,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.56144E-004
,         193,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.17716
,         194,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         195,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         196,Coil:Heating:Water,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],7131.58843
,         197,Coil:Heating:Water,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.56144E-004
,         198,Coil:Heating:Water,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],175.32207
,         199,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.73399
,         200,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.33221
,         201,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         202,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.22020
,         203,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],6.88113E-004
,         204,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         205,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],4.76554E-004
,         206,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.53534
,         207,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         208,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         209,Coil:Heating:Water,CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],21765.69295
,         210,Coil:Heating:Water,CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],4.76554E-004
,         211,Coil:Heating:Water,CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],537.70652
,         212,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.27748
,         213,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.87877
,         214,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         215,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],8.32434E-002
,         216,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.60136E-004
,         217,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         218,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.82772E-004
,         219,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.20707
,         220,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         221,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         222,Coil:Heating:Water,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],8347.75152
,         223,Coil:Heating:Water,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.82772E-004
,         224,Coil:Heating:Water,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],205.36456
,         225,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.72092
,         226,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.33824
,         227,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         228,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.21628
,         229,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],6.75860E-004
,         230,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         231,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],4.79384E-004
,         232,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.53847
,         233,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         234,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         235,Coil:Heating:Water,CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],21894.93555
,         236,Coil:Heating:Water,CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],4.79384E-004
,         237,Coil:Heating:Water,CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],540.92260
,         238,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.28311
,         239,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.86129
,         240,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         241,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],8.49326E-002
,         242,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.65414E-004
,         243,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         244,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.87259E-004
,         245,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.21212
,         246,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         247,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         248,Coil:Heating:Water,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],8552.69782
,         249,Coil:Heating:Water,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.87259E-004
,         250,Coil:Heating:Water,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],210.42249
,         251,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.73445
,         252,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.33201
,         253,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         254,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.22033
,         255,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],6.88544E-004
,         256,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         257,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],4.83143E-004
,         258,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.54265
,         259,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         260,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         261,Coil:Heating:Water,CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],22066.63689
,         262,Coil:Heating:Water,CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],4.83143E-004
,         263,Coil:Heating:Water,CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],545.18577
,         264,AirTerminal:SingleDuct:Uncontrolled,GYM_ZN_1_FLR_1 DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],19.76000
,         265,AirTerminal:SingleDuct:Uncontrolled,KITCHEN_ZN_1_FLR_1 DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],0.52396
,         266,AirTerminal:SingleDuct:VAV:Reheat,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],2.45305
,         267,AirTerminal:SingleDuct:VAV:Reheat,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.26093
,         268,AirTerminal:SingleDuct:VAV:Reheat,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         269,AirTerminal:SingleDuct:VAV:Reheat,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.73592
,         270,AirTerminal:SingleDuct:VAV:Reheat,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],8.76091E-004
,         271,AirTerminal:SingleDuct:VAV:Reheat,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         272,AirTerminal:SingleDuct:VAV:Reheat,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],8.61898E-004
,         273,AirTerminal:SingleDuct:VAV:Reheat,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.98611
,         274,AirTerminal:SingleDuct:VAV:Reheat,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         275,AirTerminal:SingleDuct:VAV:Reheat,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         276,Coil:Heating:Water,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],39365.53405
,         277,Coil:Heating:Water,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],8.61898E-004
,         278,Coil:Heating:Water,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],963.86434
,         279,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.23802
,         280,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.67231
,         281,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         282,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],7.14046E-002
,         283,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],3.40022E-004
,         284,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         285,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.64393E-004
,         286,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.18809
,         287,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         288,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         289,Coil:Heating:Water,LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],7508.34197
,         290,Coil:Heating:Water,LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.64393E-004
,         291,Coil:Heating:Water,LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],183.83652
,         292,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.51518
,         293,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.31061
,         294,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         295,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.15455
,         296,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],7.35965E-004
,         297,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         298,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],4.44326E-004
,         299,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.49929
,         300,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         301,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         302,Coil:Heating:Water,LOBBY_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],20293.71974
,         303,Coil:Heating:Water,LOBBY_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],4.44326E-004
,         304,Coil:Heating:Water,LOBBY_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],501.26563
,         305,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.15576
,         306,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.75161
,         307,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         308,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.34673
,         309,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],3.04147E-004
,         310,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         311,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.02743E-003
,         312,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.15576
,         313,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         314,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         315,Coil:Heating:Water,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],46925.96325
,         316,Coil:Heating:Water,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.02743E-003
,         317,Coil:Heating:Water,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1158.48351
,         318,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],2.60964
,         319,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.33287
,         320,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         321,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.78289
,         322,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],6.86747E-004
,         323,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         324,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],2.03769E-003
,         325,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],2.28388
,         326,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         327,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         328,Coil:Heating:Water,MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],93067.75260
,         329,Coil:Heating:Water,MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],2.03769E-003
,         330,Coil:Heating:Water,MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],2301.76091
,         331,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.04462
,         332,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.24947
,         333,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         334,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.31339
,         335,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],9.16337E-004
,         336,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         337,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],9.54911E-005
,         338,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.31339
,         339,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         340,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         341,Coil:Heating:Water,MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],4361.37268
,         342,Coil:Heating:Water,MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],9.54911E-005
,         343,Coil:Heating:Water,MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],84.76470
,         344,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.71715
,         345,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.36339
,         346,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         347,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.21515
,         348,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],6.29080E-004
,         349,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         350,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],3.23327E-004
,         351,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.36410
,         352,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         353,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         354,Coil:Heating:Water,MECH_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],14767.31995
,         355,Coil:Heating:Water,MECH_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],3.23327E-004
,         356,Coil:Heating:Water,MECH_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],364.37233
,         357,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.95400
,         358,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.38100
,         359,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         360,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.28620
,         361,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],6.00000E-004
,         362,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         363,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],4.49924E-004
,         364,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.51477
,         365,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         366,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         367,Coil:Heating:Water,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],20549.43677
,         368,Coil:Heating:Water,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],4.49924E-004
,         369,Coil:Heating:Water,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],503.14729
,         370,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.58360
,         371,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.22952
,         372,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         373,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.47508
,         374,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],9.95978E-004
,         375,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         376,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],7.03963E-004
,         377,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.80535
,         378,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         379,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         380,Coil:Heating:Water,MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],32152.15786
,         381,Coil:Heating:Water,MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],7.03963E-004
,         382,Coil:Heating:Water,MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],787.27290
,         383,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.95400
,         384,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.38100
,         385,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         386,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.28620
,         387,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],6.00000E-004
,         388,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         389,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],4.48724E-004
,         390,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.51340
,         391,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         392,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         393,Coil:Heating:Water,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],20494.59794
,         394,Coil:Heating:Water,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],4.48724E-004
,         395,Coil:Heating:Water,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],501.80437
,         396,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.55985
,         397,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.23302
,         398,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         399,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.46795
,         400,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],9.81035E-004
,         401,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         402,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],7.01750E-004
,         403,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.80282
,         404,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         405,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         406,Coil:Heating:Water,MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],32051.09493
,         407,Coil:Heating:Water,MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],7.01750E-004
,         408,Coil:Heating:Water,MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],784.79806
,         409,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.95400
,         410,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.38100
,         411,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         412,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.28620
,         413,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],6.00000E-004
,         414,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         415,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],4.49252E-004
,         416,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.51401
,         417,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         418,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         419,Coil:Heating:Water,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],20518.71507
,         420,Coil:Heating:Water,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],4.49252E-004
,         421,Coil:Heating:Water,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],502.39494
,         422,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.85276
,         423,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,         424,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         425,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.55583
,         426,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.16526E-003
,         427,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         428,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],7.02389E-004
,         429,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.80355
,         430,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         431,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         432,Coil:Heating:Water,MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],32080.26383
,         433,Coil:Heating:Water,MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],7.02389E-004
,         434,Coil:Heating:Water,MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],785.51235
,         435,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.95400
,         436,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.38100
,         437,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         438,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.28620
,         439,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],6.00000E-004
,         440,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         441,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],4.43237E-004
,         442,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.50712
,         443,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         444,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
