Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:15
,         445,Coil:Heating:Water,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],20243.98765
,         446,Coil:Heating:Water,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],4.43237E-004
,         447,Coil:Heating:Water,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],495.66752
,         448,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.42563
,         449,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.25496
,         450,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         451,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.42769
,         452,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],8.96626E-004
,         453,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         454,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],7.02158E-004
,         455,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.80329
,         456,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         457,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         458,Coil:Heating:Water,MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],32069.71349
,         459,Coil:Heating:Water,MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],7.02158E-004
,         460,Coil:Heating:Water,MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],785.25402
,         461,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.95400
,         462,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.38100
,         463,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         464,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.28620
,         465,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],6.00000E-004
,         466,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         467,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],4.45632E-004
,         468,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.50986
,         469,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         470,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         471,Coil:Heating:Water,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],20353.39268
,         472,Coil:Heating:Water,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],4.45632E-004
,         473,Coil:Heating:Water,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],498.34659
,         474,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.42570
,         475,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.25494
,         476,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         477,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.42771
,         478,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],8.96666E-004
,         479,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         480,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],7.02852E-004
,         481,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.80408
,         482,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         483,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         484,Coil:Heating:Water,MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],32101.43665
,         485,Coil:Heating:Water,MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],7.02852E-004
,         486,Coil:Heating:Water,MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],786.03085
,         487,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.95400
,         488,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.38100
,         489,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         490,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.28620
,         491,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],6.00000E-004
,         492,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         493,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],4.55898E-004
,         494,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.52161
,         495,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         496,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         497,Coil:Heating:Water,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],20822.26136
,         498,Coil:Heating:Water,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],4.55898E-004
,         499,Coil:Heating:Water,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],509.82811
,         500,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.73603
,         501,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20937
,         502,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         503,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.52081
,         504,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.09184E-003
,         505,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         506,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],7.08012E-004
,         507,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.80998
,         508,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         509,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         510,Coil:Heating:Water,MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],32337.07091
,         511,Coil:Heating:Water,MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],7.08012E-004
,         512,Coil:Heating:Water,MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],791.80106
,         513,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.91282
,         514,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.44410
,         515,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         516,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.27385
,         517,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],5.14751E-004
,         518,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         519,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],4.38870E-004
,         520,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.50218
,         521,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         522,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         523,Coil:Heating:Water,OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],20044.56580
,         524,Coil:Heating:Water,OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],4.38870E-004
,         525,Coil:Heating:Water,OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],490.76178
,         526,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.61358
,         527,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.25123
,         528,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         529,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.48408
,         530,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],9.09916E-004
,         531,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         532,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],6.87478E-004
,         533,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.78650
,         534,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         535,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         536,Coil:Heating:Water,OFFICES_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],31399.22004
,         537,Coil:Heating:Water,OFFICES_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],6.87478E-004
,         538,Coil:Heating:Water,OFFICES_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],768.83300
,         539,AirLoopHVAC,PSZ-AC_1:5,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],19.76000
,         540,AirLoopHVAC,PSZ-AC_1:5,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],19.76000
,         541,AirLoopHVAC,PSZ-AC_1:5,Sum of Air Terminal Maximum Flow Rates [m3/s],19.76000
,         542,AirLoopHVAC,PSZ-AC_1:5,Adjusted Heating Design Air Flow Rate [m3/s],19.76000
,         543,AirLoopHVAC,PSZ-AC_1:5,Adjusted Cooling Design Air Flow Rate [m3/s],19.76000
,         544,AirLoopHVAC,PSZ-AC_1:5,Adjusted Main Design Air Flow Rate [m3/s],19.76000
,         545,AirLoopHVAC,PSZ-AC_1:5,User Heating Air Flow Ratio [],1.00000
,         546,AirLoopHVAC,PSZ-AC_1:5,Calculated Heating Air Flow Ratio [],1.00000
,         547,AirLoopHVAC,PSZ-AC_2:6,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],4.89549
,         548,AirLoopHVAC,PSZ-AC_2:6,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],4.89549
,         549,AirLoopHVAC,PSZ-AC_2:6,Sum of Air Terminal Maximum Flow Rates [m3/s],4.89549
,         550,AirLoopHVAC,PSZ-AC_2:6,Adjusted Heating Design Air Flow Rate [m3/s],4.89549
,         551,AirLoopHVAC,PSZ-AC_2:6,Adjusted Cooling Design Air Flow Rate [m3/s],4.89549
,         552,AirLoopHVAC,PSZ-AC_2:6,Adjusted Main Design Air Flow Rate [m3/s],4.89549
,         553,AirLoopHVAC,PSZ-AC_2:6,User Heating Air Flow Ratio [],1.00000
,         554,AirLoopHVAC,PSZ-AC_2:6,Calculated Heating Air Flow Ratio [],1.00000
,         555,AirLoopHVAC,PSZ-AC_3:7,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],7.90400
,         556,AirLoopHVAC,PSZ-AC_3:7,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],7.90400
,         557,AirLoopHVAC,PSZ-AC_3:7,Sum of Air Terminal Maximum Flow Rates [m3/s],7.90400
,         558,AirLoopHVAC,PSZ-AC_3:7,Adjusted Heating Design Air Flow Rate [m3/s],7.90400
,         559,AirLoopHVAC,PSZ-AC_3:7,Adjusted Cooling Design Air Flow Rate [m3/s],7.90400
,         560,AirLoopHVAC,PSZ-AC_3:7,Adjusted Main Design Air Flow Rate [m3/s],7.90400
,         561,AirLoopHVAC,PSZ-AC_3:7,User Heating Air Flow Ratio [],1.00000
,         562,AirLoopHVAC,PSZ-AC_3:7,Calculated Heating Air Flow Ratio [],1.00000
,         563,AirLoopHVAC,PSZ-AC_4:8,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],0.52396
,         564,AirLoopHVAC,PSZ-AC_4:8,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],0.52396
,         565,AirLoopHVAC,PSZ-AC_4:8,Sum of Air Terminal Maximum Flow Rates [m3/s],0.52396
,         566,AirLoopHVAC,PSZ-AC_4:8,Adjusted Heating Design Air Flow Rate [m3/s],0.52396
,         567,AirLoopHVAC,PSZ-AC_4:8,Adjusted Cooling Design Air Flow Rate [m3/s],0.52396
,         568,AirLoopHVAC,PSZ-AC_4:8,Adjusted Main Design Air Flow Rate [m3/s],0.52396
,         569,AirLoopHVAC,PSZ-AC_4:8,User Heating Air Flow Ratio [],1.00000
,         570,AirLoopHVAC,PSZ-AC_4:8,Calculated Heating Air Flow Ratio [],1.00000
,         571,AirLoopHVAC,PSZ-AC_5:9,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],4.48921
,         572,AirLoopHVAC,PSZ-AC_5:9,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],4.48921
,         573,AirLoopHVAC,PSZ-AC_5:9,Sum of Air Terminal Maximum Flow Rates [m3/s],4.48921
,         574,AirLoopHVAC,PSZ-AC_5:9,Adjusted Heating Design Air Flow Rate [m3/s],4.48921
,         575,AirLoopHVAC,PSZ-AC_5:9,Adjusted Cooling Design Air Flow Rate [m3/s],4.48921
,         576,AirLoopHVAC,PSZ-AC_5:9,Adjusted Main Design Air Flow Rate [m3/s],4.48921
,         577,AirLoopHVAC,PSZ-AC_5:9,User Heating Air Flow Ratio [],1.00000
,         578,AirLoopHVAC,PSZ-AC_5:9,Calculated Heating Air Flow Ratio [],1.00000
,         579,AirLoopHVAC,VAV_OTHER,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],3.73122
,         580,AirLoopHVAC,VAV_OTHER,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],3.73122
,         581,AirLoopHVAC,VAV_OTHER,Sum of Air Terminal Maximum Flow Rates [m3/s],12.43741
,         582,AirLoopHVAC,VAV_OTHER,Adjusted Heating Design Air Flow Rate [m3/s],8.58772
,         583,AirLoopHVAC,VAV_OTHER,Adjusted Cooling Design Air Flow Rate [m3/s],12.43741
,         584,AirLoopHVAC,VAV_OTHER,Adjusted Main Design Air Flow Rate [m3/s],12.43741
,         585,AirLoopHVAC,VAV_OTHER,User Heating Air Flow Ratio [],0.30000
,         586,AirLoopHVAC,VAV_OTHER,Calculated Heating Air Flow Ratio [],0.69047
,         587,AirLoopHVAC,VAV_POD_1,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],2.41579
,         588,AirLoopHVAC,VAV_POD_1,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],2.41579
,         589,AirLoopHVAC,VAV_POD_1,Sum of Air Terminal Maximum Flow Rates [m3/s],8.05263
,         590,AirLoopHVAC,VAV_POD_1,Adjusted Heating Design Air Flow Rate [m3/s],5.44871
,         591,AirLoopHVAC,VAV_POD_1,Adjusted Cooling Design Air Flow Rate [m3/s],8.05263
,         592,AirLoopHVAC,VAV_POD_1,Adjusted Main Design Air Flow Rate [m3/s],8.05263
,         593,AirLoopHVAC,VAV_POD_1,User Heating Air Flow Ratio [],0.30000
,         594,AirLoopHVAC,VAV_POD_1,Calculated Heating Air Flow Ratio [],0.67664
,         595,AirLoopHVAC,VAV_POD_2,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],2.36373
,         596,AirLoopHVAC,VAV_POD_2,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],2.36373
,         597,AirLoopHVAC,VAV_POD_2,Sum of Air Terminal Maximum Flow Rates [m3/s],7.87910
,         598,AirLoopHVAC,VAV_POD_2,Adjusted Heating Design Air Flow Rate [m3/s],5.48171
,         599,AirLoopHVAC,VAV_POD_2,Adjusted Cooling Design Air Flow Rate [m3/s],7.87910
,         600,AirLoopHVAC,VAV_POD_2,Adjusted Main Design Air Flow Rate [m3/s],7.87910
,         601,AirLoopHVAC,VAV_POD_2,User Heating Air Flow Ratio [],0.30000
,         602,AirLoopHVAC,VAV_POD_2,Calculated Heating Air Flow Ratio [],0.69573
,         603,AirLoopHVAC,VAV_POD_3,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],2.55397
,         604,AirLoopHVAC,VAV_POD_3,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],2.55397
,         605,AirLoopHVAC,VAV_POD_3,Sum of Air Terminal Maximum Flow Rates [m3/s],8.51323
,         606,AirLoopHVAC,VAV_POD_3,Adjusted Heating Design Air Flow Rate [m3/s],5.49146
,         607,AirLoopHVAC,VAV_POD_3,Adjusted Cooling Design Air Flow Rate [m3/s],8.51323
,         608,AirLoopHVAC,VAV_POD_3,Adjusted Main Design Air Flow Rate [m3/s],8.51323
,         609,AirLoopHVAC,VAV_POD_3,User Heating Air Flow Ratio [],0.30000
,         610,AirLoopHVAC,VAV_POD_3,Calculated Heating Air Flow Ratio [],0.64505
,         611,AirLoopHVAC,PSZ-AC_1:5,Design Supply Air Flow Rate [m3/s],19.76000
,         612,AirLoopHVAC,PSZ-AC_2:6,Design Supply Air Flow Rate [m3/s],4.89549
,         613,AirLoopHVAC,PSZ-AC_3:7,Design Supply Air Flow Rate [m3/s],7.90400
,         614,AirLoopHVAC,PSZ-AC_4:8,Design Supply Air Flow Rate [m3/s],0.52396
,         615,AirLoopHVAC,PSZ-AC_5:9,Design Supply Air Flow Rate [m3/s],4.48921
,         616,AirLoopHVAC,VAV_OTHER,Design Supply Air Flow Rate [m3/s],12.43741
,         617,AirLoopHVAC,VAV_POD_1,Design Supply Air Flow Rate [m3/s],8.05263
,         618,AirLoopHVAC,VAV_POD_2,Design Supply Air Flow Rate [m3/s],7.87910
,         619,AirLoopHVAC,VAV_POD_3,Design Supply Air Flow Rate [m3/s],8.51323
,         620,Controller:OutdoorAir,PSZ-AC_1:5_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],19.76000
,         621,Controller:OutdoorAir,PSZ-AC_1:5_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],19.76000
,         622,Coil:Cooling:DX:SingleSpeed,PSZ-AC_1:5_COOLC DXCOIL,Design Size Rated Air Flow Rate [m3/s],19.76000
,         623,Coil:Cooling:DX:SingleSpeed,PSZ-AC_1:5_COOLC DXCOIL,Design Size Gross Rated Total Cooling Capacity [W],490687.85697
,         624,Coil:Cooling:DX:SingleSpeed,PSZ-AC_1:5_COOLC DXCOIL,Design Size Gross Rated Sensible Heat Ratio,0.69808
,         625,Coil:Heating:Fuel,PSZ-AC_1:5_HEATC,Design Size Nominal Capacity [W],1414911.39726
,         626,Fan:ConstantVolume,PSZ-AC_1:5_FAN,Design Size Maximum Flow Rate [m3/s],19.76000
,         627,Controller:OutdoorAir,PSZ-AC_2:6_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],4.89549
,         628,Controller:OutdoorAir,PSZ-AC_2:6_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],3.74775
,         629,Coil:Cooling:DX:SingleSpeed,PSZ-AC_2:6_COOLC DXCOIL,Design Size Rated Air Flow Rate [m3/s],4.89549
,         630,Coil:Cooling:DX:SingleSpeed,PSZ-AC_2:6_COOLC DXCOIL,Design Size Gross Rated Total Cooling Capacity [W],121566.79279
,         631,Coil:Cooling:DX:SingleSpeed,PSZ-AC_2:6_COOLC DXCOIL,Design Size Gross Rated Sensible Heat Ratio,0.69808
,         632,Coil:Heating:Fuel,PSZ-AC_2:6_HEATC,Design Size Nominal Capacity [W],294128.28539
,         633,Fan:ConstantVolume,PSZ-AC_2:6_FAN,Design Size Maximum Flow Rate [m3/s],4.89549
,         634,Controller:OutdoorAir,PSZ-AC_3:7_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],7.90400
,         635,Controller:OutdoorAir,PSZ-AC_3:7_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],7.90400
,         636,Coil:Cooling:DX:SingleSpeed,PSZ-AC_3:7_COOLC DXCOIL,Design Size Rated Air Flow Rate [m3/s],7.90400
,         637,Coil:Cooling:DX:SingleSpeed,PSZ-AC_3:7_COOLC DXCOIL,Design Size Gross Rated Total Cooling Capacity [W],196275.14279
,         638,Coil:Cooling:DX:SingleSpeed,PSZ-AC_3:7_COOLC DXCOIL,Design Size Gross Rated Sensible Heat Ratio,0.69808
,         639,Coil:Heating:Fuel,PSZ-AC_3:7_HEATC,Design Size Nominal Capacity [W],565964.55890
,         640,Fan:ConstantVolume,PSZ-AC_3:7_FAN,Design Size Maximum Flow Rate [m3/s],7.90400
,         641,Controller:OutdoorAir,PSZ-AC_4:8_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],0.52396
,         642,Controller:OutdoorAir,PSZ-AC_4:8_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],0.25920
,         643,Coil:Cooling:DX:SingleSpeed,PSZ-AC_4:8_COOLC DXCOIL,Design Size Rated Air Flow Rate [m3/s],0.52396
,         644,Coil:Cooling:DX:SingleSpeed,PSZ-AC_4:8_COOLC DXCOIL,Design Size Gross Rated Total Cooling Capacity [W],13011.14312
,         645,Coil:Cooling:DX:SingleSpeed,PSZ-AC_4:8_COOLC DXCOIL,Design Size Gross Rated Sensible Heat Ratio,0.69808
,         646,Coil:Heating:Fuel,PSZ-AC_4:8_HEATC,Design Size Nominal Capacity [W],37517.97489
,         647,Fan:ConstantVolume,PSZ-AC_4:8_FAN,Design Size Maximum Flow Rate [m3/s],0.52396
,         648,Controller:OutdoorAir,PSZ-AC_5:9_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],4.48921
,         649,Controller:OutdoorAir,PSZ-AC_5:9_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],4.48921
,         650,Coil:Cooling:DX:SingleSpeed,PSZ-AC_5:9_COOLC DXCOIL,Design Size Rated Air Flow Rate [m3/s],4.48921
,         651,Coil:Cooling:DX:SingleSpeed,PSZ-AC_5:9_COOLC DXCOIL,Design Size Gross Rated Total Cooling Capacity [W],111477.74108
,         652,Coil:Cooling:DX:SingleSpeed,PSZ-AC_5:9_COOLC DXCOIL,Design Size Gross Rated Sensible Heat Ratio,0.69808
,         653,Coil:Heating:Fuel,PSZ-AC_5:9_HEATC,Design Size Nominal Capacity [W],321449.01112
,         654,Fan:ConstantVolume,PSZ-AC_5:9_FAN,Design Size Maximum Flow Rate [m3/s],4.48921
,         655,Controller:OutdoorAir,VAV_OTHER_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],12.43741
,         656,Controller:OutdoorAir,VAV_OTHER_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],4.64783
,         657,Coil:Cooling:Water,VAV_OTHER_COOLC,Design Size Design Inlet Air Temperature [C],26.34378
,         658,Coil:Cooling:Water,VAV_OTHER_COOLC,Design Size Design Inlet Water Temperature [C],6.67000
,         659,Coil:Cooling:Water,VAV_OTHER_COOLC,Design Size Design Outlet Air Temperature [C],11.39892
,         660,Coil:Cooling:Water,VAV_OTHER_COOLC,Design Size Design Inlet Air Humidity Ratio,1.26727E-002
,         661,Coil:Cooling:Water,VAV_OTHER_COOLC,Design Size Design Outlet Air Humidity Ratio,8.50000E-003
,         662,Coil:Cooling:Water,VAV_OTHER_COOLC,Design Size Design Coil Load [W],378689.00125
,         663,Coil:Cooling:Water,VAV_OTHER_COOLC,Design Size Design Water Flow Rate [m3/s],1.35259E-002
,         664,Coil:Cooling:Water,VAV_OTHER_COOLC,Design Size Design Air Flow Rate [m3/s],12.43741
,         665,Coil:Heating:Water,VAV_OTHER_HEATC,Design Size Rated Capacity [W],164448.45842
,         666,Coil:Heating:Water,VAV_OTHER_HEATC,Design Size Maximum Water Flow Rate [m3/s],3.60056E-003
,         667,Coil:Heating:Water,VAV_OTHER_HEATC,Design Size U-Factor Times Area Value [W/K],2160.47543
,         668,Fan:VariableVolume,VAV_OTHER_FAN,Design Size Maximum Flow Rate [m3/s],12.43741
,         669,Controller:WaterCoil,VAV_OTHER_COOLC_CONTROLLER,Maximum Actuated Flow [m3/s],1.35259E-002
,         670,Controller:WaterCoil,VAV_OTHER_COOLC_CONTROLLER,Controller Convergence Tolerance,3.52058E-005
,         671,Controller:WaterCoil,VAV_OTHER_HEATC_CONTROLLER,Maximum Actuated Flow [m3/s],3.60056E-003
,         672,Controller:OutdoorAir,VAV_POD_1_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],8.05263
,         673,Controller:OutdoorAir,VAV_POD_1_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],4.92800
,         674,Coil:Cooling:Water,VAV_POD_1_COOLC,Design Size Design Inlet Air Temperature [C],27.73895
,         675,Coil:Cooling:Water,VAV_POD_1_COOLC,Design Size Design Inlet Water Temperature [C],6.67000
,         676,Coil:Cooling:Water,VAV_POD_1_COOLC,Design Size Design Outlet Air Temperature [C],11.40490
,         677,Coil:Cooling:Water,VAV_POD_1_COOLC,Design Size Design Inlet Air Humidity Ratio,1.50438E-002
,         678,Coil:Cooling:Water,VAV_POD_1_COOLC,Design Size Design Outlet Air Humidity Ratio,8.50000E-003
,         679,Coil:Cooling:Water,VAV_POD_1_COOLC,Design Size Design Coil Load [W],316018.69500
,         680,Coil:Cooling:Water,VAV_POD_1_COOLC,Design Size Design Water Flow Rate [m3/s],1.12875E-002
,         681,Coil:Cooling:Water,VAV_POD_1_COOLC,Design Size Design Air Flow Rate [m3/s],8.05263
,         682,Coil:Heating:Water,VAV_POD_1_HEATC,Design Size Rated Capacity [W],106472.49442
,         683,Coil:Heating:Water,VAV_POD_1_HEATC,Design Size Maximum Water Flow Rate [m3/s],2.33119E-003
,         684,Coil:Heating:Water,VAV_POD_1_HEATC,Design Size U-Factor Times Area Value [W/K],1398.80429
,         685,Fan:VariableVolume,VAV_POD_1_FAN,Design Size Maximum Flow Rate [m3/s],8.05263
,         686,Controller:WaterCoil,VAV_POD_1_COOLC_CONTROLLER,Maximum Actuated Flow [m3/s],1.12875E-002
,         687,Controller:WaterCoil,VAV_POD_1_COOLC_CONTROLLER,Controller Convergence Tolerance,4.21876E-005
,         688,Controller:WaterCoil,VAV_POD_1_HEATC_CONTROLLER,Maximum Actuated Flow [m3/s],2.33119E-003
,         689,Controller:OutdoorAir,VAV_POD_2_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],7.87910
,         690,Controller:OutdoorAir,VAV_POD_2_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],4.92800
,         691,Coil:Cooling:Water,VAV_POD_2_COOLC,Design Size Design Inlet Air Temperature [C],27.82536
,         692,Coil:Cooling:Water,VAV_POD_2_COOLC,Design Size Design Inlet Water Temperature [C],6.67000
,         693,Coil:Cooling:Water,VAV_POD_2_COOLC,Design Size Design Outlet Air Temperature [C],11.40525
,         694,Coil:Cooling:Water,VAV_POD_2_COOLC,Design Size Design Inlet Air Humidity Ratio,1.51826E-002
,         695,Coil:Cooling:Water,VAV_POD_2_COOLC,Design Size Design Outlet Air Humidity Ratio,8.50000E-003
,         696,Coil:Cooling:Water,VAV_POD_2_COOLC,Design Size Design Coil Load [W],313317.22401
,         697,Coil:Cooling:Water,VAV_POD_2_COOLC,Design Size Design Water Flow Rate [m3/s],1.11910E-002
,         698,Coil:Cooling:Water,VAV_POD_2_COOLC,Design Size Design Air Flow Rate [m3/s],7.87910
,         699,Coil:Heating:Water,VAV_POD_2_HEATC,Design Size Rated Capacity [W],104178.13591
,         700,Coil:Heating:Water,VAV_POD_2_HEATC,Design Size Maximum Water Flow Rate [m3/s],2.28095E-003
,         701,Coil:Heating:Water,VAV_POD_2_HEATC,Design Size U-Factor Times Area Value [W/K],1368.66168
,         702,Fan:VariableVolume,VAV_POD_2_FAN,Design Size Maximum Flow Rate [m3/s],7.87910
,         703,Controller:WaterCoil,VAV_POD_2_COOLC_CONTROLLER,Maximum Actuated Flow [m3/s],1.11910E-002
,         704,Controller:WaterCoil,VAV_POD_2_COOLC_CONTROLLER,Controller Convergence Tolerance,4.25513E-005
,         705,Controller:WaterCoil,VAV_POD_2_HEATC_CONTROLLER,Maximum Actuated Flow [m3/s],2.28095E-003
,         706,Controller:OutdoorAir,VAV_POD_3_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],8.51323
,         707,Controller:OutdoorAir,VAV_POD_3_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],4.92800
,         708,Coil:Cooling:Water,VAV_POD_3_COOLC,Design Size Design Inlet Air Temperature [C],27.52499
,         709,Coil:Cooling:Water,VAV_POD_3_COOLC,Design Size Design Inlet Water Temperature [C],6.67000
,         710,Coil:Cooling:Water,VAV_POD_3_COOLC,Design Size Design Outlet Air Temperature [C],11.40432
,         711,Coil:Cooling:Water,VAV_POD_3_COOLC,Design Size Design Inlet Air Humidity Ratio,1.48126E-002
,         712,Coil:Cooling:Water,VAV_POD_3_COOLC,Design Size Design Outlet Air Humidity Ratio,8.50000E-003
,         713,Coil:Cooling:Water,VAV_POD_3_COOLC,Design Size Design Coil Load [W],325982.18954
,         714,Coil:Cooling:Water,VAV_POD_3_COOLC,Design Size Design Water Flow Rate [m3/s],1.16433E-002
,         715,Coil:Cooling:Water,VAV_POD_3_COOLC,Design Size Design Air Flow Rate [m3/s],8.51323
,         716,Coil:Heating:Water,VAV_POD_3_HEATC,Design Size Rated Capacity [W],112562.60265
,         717,Coil:Heating:Water,VAV_POD_3_HEATC,Design Size Maximum Water Flow Rate [m3/s],2.46453E-003
,         718,Coil:Heating:Water,VAV_POD_3_HEATC,Design Size U-Factor Times Area Value [W/K],1478.81434
,         719,Fan:VariableVolume,VAV_POD_3_FAN,Design Size Maximum Flow Rate [m3/s],8.51323
,         720,Controller:WaterCoil,VAV_POD_3_COOLC_CONTROLLER,Maximum Actuated Flow [m3/s],1.16433E-002
,         721,Controller:WaterCoil,VAV_POD_3_COOLC_CONTROLLER,Controller Convergence Tolerance,4.08981E-005
,         722,Controller:WaterCoil,VAV_POD_3_HEATC_CONTROLLER,Maximum Actuated Flow [m3/s],2.46453E-003
,         723,PlantLoop,COOLSYS1,Maximum Loop Flow Rate [m3/s],4.76476E-002
,         724,PlantLoop,COOLSYS1,Plant Loop Volume [m3],5.71772
,         725,Pump:VariableSpeed,COOLSYS1 PUMP,Design Flow Rate [m3/s],4.76476E-002
,         726,Pump:VariableSpeed,COOLSYS1 PUMP,Design Power Consumption [W],12173.36181
,         727,Chiller:Electric:EIR,COOLSYS1 CHILLER,Design Size Reference Chilled Water Flow Rate [m3/s],4.76476E-002
,         728,Chiller:Electric:EIR,COOLSYS1 CHILLER,Design Size Reference Capacity [W],1334007.10980
,         729,Chiller:Electric:EIR,COOLSYS1 CHILLER,Design Size Reference Condenser Fluid Flow Rate  [m3/s],152.07681
,         730,PlantLoop,HEATSYS1,Maximum Loop Flow Rate [m3/s],2.90371E-002
,         731,PlantLoop,HEATSYS1,Plant Loop Volume [m3],3.48445
,         732,Pump:VariableSpeed,HEATSYS1 PUMP,Design Flow Rate [m3/s],2.90371E-002
,         733,Pump:VariableSpeed,HEATSYS1 PUMP,Design Power Consumption [W],7418.60670
,         734,Boiler:HotWater,HEATSYS1 BOILER,Design Size Nominal Capacity [W],1326213.81138
,         735,Boiler:HotWater,HEATSYS1 BOILER,Design Size Design Water Flow Rate [m3/s],2.90371E-002
,         736,PlantLoop,SWHSYS1,Maximum Loop Flow Rate [m3/s],4.48820E-004
,         737,PlantLoop,SWHSYS1,Plant Loop Volume [m3],5.38584E-002
,         738,Pump:VariableSpeed,SWHSYS1 PUMP,Design Flow Rate [m3/s],4.48820E-004
,         739,Pump:VariableSpeed,SWHSYS1 PUMP,Design Power Consumption [W],114.66776
,         740,WaterHeater:Mixed,SWHSYS1 WATER HEATER,Use Side Design Flow Rate [m3/s],4.48820E-004


Water Heating Coil Capacity Information

,,Component Type,Name,Nominal Total Capacity {W}
,           1,Coil:Heating:Water,BATHROOMS_ZN_1_FLR_1 VAV BOX REHEAT COIL,11024.66
,           2,Coil:Heating:Water,BATHROOMS_ZN_1_FLR_2 VAV BOX REHEAT COIL,14096.08
,           3,Coil:Heating:Water,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,6686.36
,           4,Coil:Heating:Water,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,9220.32
,           5,Coil:Heating:Water,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,6626.21
,           6,Coil:Heating:Water,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,9196.19
,           7,Coil:Heating:Water,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,6631.38
,           8,Coil:Heating:Water,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,9209.86
,           9,Coil:Heating:Water,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,6439.58
,          10,Coil:Heating:Water,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,9060.15
,          11,Coil:Heating:Water,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,6436.25
,          12,Coil:Heating:Water,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,9063.08
,          13,Coil:Heating:Water,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,6500.24
,          14,Coil:Heating:Water,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,9094.58
,          15,Coil:Heating:Water,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,6218.99
,          16,Coil:Heating:Water,CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,14478.84
,          17,Coil:Heating:Water,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,5494.48
,          18,Coil:Heating:Water,CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,14341.90
,          19,Coil:Heating:Water,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,5614.37
,          20,Coil:Heating:Water,CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,14556.06
,          21,Coil:Heating:Water,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX REHEAT COIL,35701.08
,          22,Coil:Heating:Water,LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL,4783.77
,          23,Coil:Heating:Water,LOBBY_ZN_1_FLR_2 VAV BOX REHEAT COIL,11058.99
,          24,Coil:Heating:Water,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL,24981.94
,          25,Coil:Heating:Water,MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX REHEAT COIL,54615.04
,          26,Coil:Heating:Water,MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL,4376.56
,          27,Coil:Heating:Water,MECH_ZN_1_FLR_2 VAV BOX REHEAT COIL,12055.67
,          28,Coil:Heating:Water,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,16350.19
,          29,Coil:Heating:Water,MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,26334.96
,          30,Coil:Heating:Water,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,16328.42
,          31,Coil:Heating:Water,MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,26101.58
,          32,Coil:Heating:Water,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,16338.01
,          33,Coil:Heating:Water,MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,28215.98
,          34,Coil:Heating:Water,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,16227.97
,          35,Coil:Heating:Water,MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,24957.61
,          36,Coil:Heating:Water,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,16272.02
,          37,Coil:Heating:Water,MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,24970.05
,          38,Coil:Heating:Water,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,16457.35
,          39,Coil:Heating:Water,MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,27560.58
,          40,Coil:Heating:Water,OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL,15793.61
,          41,Coil:Heating:Water,OFFICES_ZN_1_FLR_2 VAV BOX REHEAT COIL,26236.37
,          42,Coil:Heating:Water,VAV_OTHER_HEATC,105264.53
,          43,Coil:Heating:Water,VAV_POD_1_HEATC,68153.74
,          44,Coil:Heating:Water,VAV_POD_2_HEATC,66685.10
,          45,Coil:Heating:Water,VAV_POD_3_HEATC,72052.05


DX Cooling Coil Standard Rating Information

,,Component Type,Component Name,Standard Rating (Net) Cooling Capacity {W},Standard Rated Net COP {W/W},EER {Btu/W-h},SEER {Btu/W-h},IEER {Btu/W-h}
,           1,Coil:Cooling:DX:SingleSpeed,PSZ-AC_1:5_COOLC DXCOIL,475359.7,2.76,9.43,11.60,10.78
,           2,Coil:Cooling:DX:SingleSpeed,PSZ-AC_2:6_COOLC DXCOIL,117769.3,2.84,9.71,11.93,11.06
,           3,Coil:Cooling:DX:SingleSpeed,PSZ-AC_3:7_COOLC DXCOIL,190143.9,2.84,9.71,11.93,11.06
,           4,Coil:Cooling:DX:SingleSpeed,PSZ-AC_4:8_COOLC DXCOIL,12604.6,3.19,10.88,12.53,12.16
,           5,Coil:Cooling:DX:SingleSpeed,PSZ-AC_5:9_COOLC DXCOIL,107995.4,2.84,9.71,11.93,11.06


Water Cooling Coil Capacity Information

,,Component Type,Name,Nominal Total Capacity {W},Nominal Sensible Capacity {W},Nominal Latent Capacity {W},Nominal Sensible Heat Ratio,Nominal Coil UA Value {W/C},Nominal Coil Surface Area {m2}
,           1,Coil:Cooling:Water,VAV_OTHER_COOLC,375618.29,244133.88,131484.41,0.65,50654.94,513.77
,           2,Coil:Cooling:Water,VAV_POD_1_COOLC,261637.81,166363.50,95274.31,0.64,35622.02,361.30
,           3,Coil:Cooling:Water,VAV_POD_2_COOLC,256824.78,163153.65,93671.13,0.64,34989.17,354.88
,           4,Coil:Cooling:Water,VAV_POD_3_COOLC,275042.42,175173.55,99868.87,0.64,37457.36,379.91


Chiller Standard Rating Information

,,Component Type,Component Name,IPLV in SI Units {W/W},IPLV in IP Units {Btu/W-h}
,           1,Chiller:Electric:EIR,COOLSYS1 CHILLER,3.62,12.35


Environment

,,Environment Name,Environment Type,Start Date,End Date,Start DayOfWeek,Duration {#days},Source:Start DayOfWeek,Use Daylight Saving,Use Holidays,Apply Weekend Holiday Rule,Use Rain Values,Use Snow Values
,           1,RUNPERIOD 1,WeatherFileRunPeriod,01/01/2017,12/31/2017,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes


Environment:Special Days

,,Special Day Name,Special Day Type,Source,Start Date,Duration {#days}
,           1,NEW YEARS DAY,Holiday,InputFile,01/01,1
,           2,VETERANS DAY,Holiday,InputFile,11/11,1
,           3,CHRISTMAS,Holiday,InputFile,12/25,1
,           4,INDEPENDENCE DAY,Holiday,InputFile,07/04,1
,           5,MLK DAY,Holiday,InputFile,01/16,1
,           6,PRESIDENTS DAY,Holiday,InputFile,02/20,1
,           7,MEMORIAL DAY,Holiday,InputFile,05/29,1
,           8,LABOR DAY,Holiday,InputFile,09/04,1
,           9,COLUMBUS DAY,Holiday,InputFile,10/09,1
,          10,THANKSGIVING,Holiday,InputFile,11/23,1


Environment:Daylight Saving

,,Daylight Saving Indicator,Source,Start Date,End Date
,           1,Yes,InputFile,03/12,11/05


Environment:WarmupDays

,,NumberofWarmupDays
,           1,7


Warmup Convergence Information

,,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
,           1,AUDITORIUM_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.1763709216,0.1646338886,Pass,Pass,0.3650404040,0.6571731728,Pass,Pass
,           2,AUX_GYM_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.1404940902,0.1780679051,Pass,Pass,0.3818821579,0.9003343298,Pass,Pass
,           3,BATHROOMS_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,9.5379162856E-002,0.1522708602,Pass,Pass,0.5283557112,0.5335128250,Pass,Pass
,           4,BATHROOMS_ZN_1_FLR_2,RunPeriod: RUNPERIOD 1,0.4174934452,0.4198624950,Pass,Pass,0.5501521835,0.4896942002,Pass,Pass
,           5,CAFETERIA_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,1.7731100316E-002,2.6637994278E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
,           6,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.1874701774,0.2560978578,Pass,Pass,0.5391337614,0.5601314185,Pass,Pass
,           7,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,RunPeriod: RUNPERIOD 1,0.4084900223,0.5151743418,Pass,Pass,0.5594399573,0.5945821860,Pass,Pass
,           8,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.1966040855,0.2676496922,Pass,Pass,0.6056506750,0.9832940051,Pass,Pass
,           9,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,RunPeriod: RUNPERIOD 1,0.4194593037,0.5195752745,Pass,Pass,0.5400669648,0.5192832789,Pass,Pass
,          10,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.1953515787,0.2661212475,Pass,Pass,0.5977791506,0.9183647248,Pass,Pass
,          11,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,RunPeriod: RUNPERIOD 1,0.4181381772,0.5192610351,Pass,Pass,0.5432298451,0.5334591448,Pass,Pass
,          12,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.2419519296,0.2985648124,Pass,Pass,0.5044444062,0.4835288120,Pass,Pass
,          13,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,RunPeriod: RUNPERIOD 1,0.5720812750,0.5826724547,Pass,Pass,0.5470868501,0.4882766301,Pass,Pass
,          14,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.2464049773,0.3009855460,Pass,Pass,0.5051558956,0.4831436950,Pass,Pass
,          15,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,RunPeriod: RUNPERIOD 1,0.5737018924,0.5838052855,Pass,Pass,0.5475959094,0.4887377588,Pass,Pass
,          16,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.2460896308,0.3026867055,Pass,Pass,0.5040511648,0.4837941739,Pass,Pass
,          17,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,RunPeriod: RUNPERIOD 1,0.5735177883,0.5841634936,Pass,Pass,0.5474913715,0.4884737445,Pass,Pass
,          18,CORRIDOR_POD_1_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,5.5249749361E-002,4.1688066106E-002,Pass,Pass,0.4875439168,0.4965163496,Pass,Pass
,          19,CORRIDOR_POD_1_ZN_1_FLR_2,RunPeriod: RUNPERIOD 1,0.1396372421,0.1608837667,Pass,Pass,0.5364372543,0.4829821156,Pass,Pass
,          20,CORRIDOR_POD_2_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,3.7020740746E-002,2.7088903430E-002,Pass,Pass,0.4870784856,0.4974063129,Pass,Pass
,          21,CORRIDOR_POD_2_ZN_1_FLR_2,RunPeriod: RUNPERIOD 1,0.1522616360,0.1714903121,Pass,Pass,0.5350012598,0.4821928905,Pass,Pass
,          22,CORRIDOR_POD_3_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,3.7632997233E-002,2.7526669044E-002,Pass,Pass,0.4870928208,0.4973762117,Pass,Pass
,          23,CORRIDOR_POD_3_ZN_1_FLR_2,RunPeriod: RUNPERIOD 1,0.1538333417,0.1730654815,Pass,Pass,0.5354050355,0.4827624238,Pass,Pass
,          24,GYM_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.1127510549,0.1457435190,Pass,Pass,0.1794908595,0.3902421332,Pass,Pass
,          25,KITCHEN_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,1.0586382740E-002,1.8428752514E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
,          26,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,RunPeriod: RUNPERIOD 1,0.1848045636,0.2061830445,Pass,Pass,0.5254871343,0.4790510789,Pass,Pass
,          27,LOBBY_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,6.2668972868E-002,3.8351308591E-002,Pass,Pass,0.4938352594,0.4987860470,Pass,Pass
,          28,LOBBY_ZN_1_FLR_2,RunPeriod: RUNPERIOD 1,0.1606808891,0.2280965396,Pass,Pass,0.7444271481,2.4087583539,Pass,Pass
,          29,MAIN_CORRIDOR_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,3.9821362127E-002,2.9845608645E-002,Pass,Pass,0.4872565649,0.4967281010,Pass,Pass
,          30,MAIN_CORRIDOR_ZN_1_FLR_2,RunPeriod: RUNPERIOD 1,0.1964042821,0.2114543954,Pass,Pass,0.5232440375,0.4772438392,Pass,Pass
,          31,MECH_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.1320796348,9.6248438346E-002,Pass,Pass,0.4895537970,0.4924164138,Pass,Pass
,          32,MECH_ZN_1_FLR_2,RunPeriod: RUNPERIOD 1,2.9023895862E-002,4.1862064248E-002,Pass,Pass,0.5577490731,0.6025588943,Pass,Pass
,          33,MULT_CLASS_1_POD_1_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,8.6896754358E-002,6.7995055733E-002,Pass,Pass,0.5666533167,0.6851121792,Pass,Pass
,          34,MULT_CLASS_1_POD_1_ZN_1_FLR_2,RunPeriod: RUNPERIOD 1,0.1997028402,0.2708356993,Pass,Pass,0.7178164508,1.8230641522,Pass,Pass
,          35,MULT_CLASS_1_POD_2_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,8.2772699563E-002,6.7828701319E-002,Pass,Pass,0.5210492765,0.6077572944,Pass,Pass
,          36,MULT_CLASS_1_POD_2_ZN_1_FLR_2,RunPeriod: RUNPERIOD 1,0.2089412515,0.2843883264,Pass,Pass,0.5679666433,0.5888862533,Pass,Pass
,          37,MULT_CLASS_1_POD_3_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,8.3204019469E-002,6.7841197619E-002,Pass,Pass,0.5471274960,0.8426567634,Pass,Pass
,          38,MULT_CLASS_1_POD_3_ZN_1_FLR_2,RunPeriod: RUNPERIOD 1,0.2087355303,0.2866792108,Pass,Pass,0.5575623584,0.5539968864,Pass,Pass
,          39,MULT_CLASS_2_POD_1_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,6.3609864940E-002,7.7691039136E-002,Pass,Pass,0.5487792769,0.7660913155,Pass,Pass
,          40,MULT_CLASS_2_POD_1_ZN_1_FLR_2,RunPeriod: RUNPERIOD 1,0.3376973694,0.3418178170,Pass,Pass,0.5471660971,0.4867311582,Pass,Pass
,          41,MULT_CLASS_2_POD_2_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,6.3817131123E-002,8.1263501954E-002,Pass,Pass,0.5478013670,0.6047347357,Pass,Pass
,          42,MULT_CLASS_2_POD_2_ZN_1_FLR_2,RunPeriod: RUNPERIOD 1,0.3395633079,0.3433296977,Pass,Pass,0.5481282274,0.4873421157,Pass,Pass
,          43,MULT_CLASS_2_POD_3_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,6.6138767837E-002,8.6059876941E-002,Pass,Pass,0.6636819817,1.4559590130,Pass,Pass
,          44,MULT_CLASS_2_POD_3_ZN_1_FLR_2,RunPeriod: RUNPERIOD 1,0.3412606723,0.3506725655,Pass,Pass,0.5480387829,0.4871805534,Pass,Pass
,          45,OFFICES_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,7.0030445276E-002,5.5784030719E-002,Pass,Pass,0.6702562652,1.6592605660,Pass,Pass
,          46,OFFICES_ZN_1_FLR_2,RunPeriod: RUNPERIOD 1,0.1739947440,0.2485336600,Pass,Pass,0.6487211411,1.2218741337,Pass,Pass


----------------------------------------------------------------------------------------------------
REPORT:,Annual Heat Emissions Summary
FOR:,Entire Facility
Heat Emission by Components

,,Envelope Convection,Zone Exfiltration,Zone Exhaust Air,HVAC Relief Air,HVAC Reject Heat,Total
,Heat Emissions [GJ],21173.92,1258.07,515.25,11306.47,7409.64,41663.44


----------------------------------------------------------------------------------------------------
REPORT:,Climatic Data Summary
FOR:,Entire Facility
SizingPeriod:DesignDay

,,Maximum Dry Bulb [C],Daily Temperature Range [deltaC],Humidity Value,Humidity Type,Wind Speed [m/s],Wind Direction
,CHICAGO ANN HTG 99.6% CONDNS DB,-20.60,0.00,-20.60,Wetbulb [C],4.90,270.00
,CHICAGO ANN CLG .4% CONDNS WB=>MDB,31.20,10.70,25.50,Wetbulb [C],5.30,230.00


Weather Statistics File

,,Value
,None,


----------------------------------------------------------------------------------------------------
REPORT:,Envelope Summary
FOR:,Entire Facility
Opaque Exterior

