Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:15
,,Construction,Reflectance,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Net Area [m2],Azimuth [deg],Tilt [deg],Cardinal Direction
,AUDITORIUM_ZN_1_FLR_1_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,152.00,98.80,0.00,90.00,N
,AUDITORIUM_ZN_1_FLR_1_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,104.00,104.00,270.00,90.00,W
,AUDITORIUM_ZN_1_FLR_2_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,152.00,98.80,0.00,90.00,N
,AUDITORIUM_ZN_1_FLR_2_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,104.00,104.00,270.00,90.00,W
,AUDITORIUM_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,988.00,988.00,270.00,180.00,
,AUDITORIUM_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.358,0.376,988.00,988.00,90.00,0.00,
,AUX_GYM_ZN_1_FLR_1_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,96.00,62.40,180.00,90.00,S
,AUX_GYM_ZN_1_FLR_1_WALL_2,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,208.00,135.20,90.00,90.00,E
,AUX_GYM_ZN_1_FLR_2_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,96.00,62.40,180.00,90.00,S
,AUX_GYM_ZN_1_FLR_2_WALL_2,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,208.00,135.20,90.00,90.00,E
,AUX_GYM_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,1248.00,1248.00,270.00,180.00,
,AUX_GYM_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.358,0.376,1248.00,1183.94,90.00,0.00,
,BATHROOMS_ZN_1_FLR_1_WALL_2,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,44.00,44.00,90.00,90.00,E
,BATHROOMS_ZN_1_FLR_1_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,12.00,7.80,90.00,90.00,E
,BATHROOMS_ZN_1_FLR_1_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,60.00,39.00,0.00,90.00,N
,BATHROOMS_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,210.00,210.00,270.00,180.00,
,BATHROOMS_ZN_1_FLR_2_WALL_2,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,44.00,44.00,90.00,90.00,E
,BATHROOMS_ZN_1_FLR_2_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,12.00,7.80,90.00,90.00,E
,BATHROOMS_ZN_1_FLR_2_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,60.00,39.00,0.00,90.00,N
,BATHROOMS_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.358,0.376,210.00,210.00,90.00,0.00,
,CAFETERIA_ZN_1_FLR_1_WALL_2,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,104.00,67.60,90.00,90.00,E
,CAFETERIA_ZN_1_FLR_1_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,96.00,62.40,0.00,90.00,N
,CAFETERIA_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,624.00,624.00,270.00,180.00,
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,44.00,28.60,180.00,90.00,S
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,36.00,23.40,270.00,90.00,W
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,99.00,99.00,270.00,180.00,
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,44.00,28.60,180.00,90.00,S
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,36.00,23.40,270.00,90.00,W
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.358,0.376,99.00,99.00,90.00,0.00,
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,44.00,28.60,180.00,90.00,S
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,36.00,23.40,270.00,90.00,W
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,99.00,99.00,270.00,180.00,
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,44.00,28.60,180.00,90.00,S
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,36.00,23.40,270.00,90.00,W
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.358,0.376,99.00,99.00,90.00,0.00,
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,44.00,28.60,180.00,90.00,S
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,36.00,23.40,270.00,90.00,W
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,99.00,99.00,270.00,180.00,
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,44.00,28.60,180.00,90.00,S
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,36.00,23.40,270.00,90.00,W
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.358,0.376,99.00,99.00,90.00,0.00,
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,44.00,28.60,0.00,90.00,N
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,36.00,23.40,270.00,90.00,W
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,99.00,99.00,270.00,180.00,
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,44.00,28.60,0.00,90.00,N
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,36.00,23.40,270.00,90.00,W
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.358,0.376,99.00,99.00,90.00,0.00,
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,44.00,28.60,0.00,90.00,N
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,36.00,23.40,270.00,90.00,W
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,99.00,99.00,270.00,180.00,
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,44.00,28.60,0.00,90.00,N
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,36.00,23.40,270.00,90.00,W
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.358,0.376,99.00,99.00,90.00,0.00,
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,44.00,28.60,0.00,90.00,N
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,36.00,23.40,270.00,90.00,W
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,99.00,99.00,270.00,180.00,
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,44.00,28.60,0.00,90.00,N
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,36.00,23.40,270.00,90.00,W
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.358,0.376,99.00,99.00,90.00,0.00,
,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,20.00,13.00,270.00,90.00,W
,CORRIDOR_POD_1_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,320.00,320.00,270.00,180.00,
,CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,20.00,13.00,270.00,90.00,W
,CORRIDOR_POD_1_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.358,0.376,320.00,320.00,90.00,0.00,
,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,20.00,13.00,270.00,90.00,W
,CORRIDOR_POD_2_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,320.00,320.00,270.00,180.00,
,CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,20.00,13.00,270.00,90.00,W
,CORRIDOR_POD_2_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.358,0.376,320.00,320.00,90.00,0.00,
,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,20.00,13.00,270.00,90.00,W
,CORRIDOR_POD_3_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,320.00,320.00,270.00,180.00,
,CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,20.00,13.00,270.00,90.00,W
,CORRIDOR_POD_3_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.358,0.376,320.00,320.00,90.00,0.00,
,GYM_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,1976.00,1976.00,270.00,180.00,
,GYM_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.358,0.376,1976.00,1895.72,90.00,0.00,
,KITCHEN_ZN_1_FLR_1_WALL_2,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,36.00,23.40,90.00,90.00,E
,KITCHEN_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,216.00,216.00,270.00,180.00,
,LIBRARY_MEDIA_CENTER_WALL_2,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,140.00,90.59,90.00,90.00,E
,LIBRARY_MEDIA_CENTER_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,96.00,62.40,0.00,90.00,N
,LIBRARY_MEDIA_CENTER_CEILING,IEAD NON-RES ROOF,0.30,0.358,0.376,840.00,840.00,90.00,0.00,
,LOBBY_ZN_1_FLR_1_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,60.00,39.00,180.00,90.00,S
,LOBBY_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,210.00,210.00,270.00,180.00,
,LOBBY_ZN_1_FLR_2_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,60.00,39.00,180.00,90.00,S
,LOBBY_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.358,0.376,210.00,210.00,90.00,0.00,
,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,68.00,44.20,270.00,90.00,W
,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,60.00,60.00,90.00,90.00,E
,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,72.00,46.80,270.00,90.00,W
,MAIN_CORRIDOR_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,1140.00,1140.00,270.00,180.00,
,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,68.00,44.20,270.00,90.00,W
,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,60.00,60.00,90.00,90.00,E
,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,72.00,46.80,270.00,90.00,W
,MAIN_CORRIDOR_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.358,0.376,1140.00,1140.00,90.00,0.00,
,MECH_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,342.00,342.00,270.00,180.00,
,MECH_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.358,0.376,342.00,342.00,90.00,0.00,
,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,212.00,137.80,180.00,90.00,S
,MULT_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,477.00,477.00,270.00,180.00,
,MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,212.00,137.80,180.00,90.00,S
,MULT_CLASS_1_POD_1_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.358,0.376,477.00,477.00,90.00,0.00,
,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,212.00,137.80,180.00,90.00,S
,MULT_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,477.00,477.00,270.00,180.00,
,MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,212.00,137.80,180.00,90.00,S
,MULT_CLASS_1_POD_2_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.358,0.376,477.00,477.00,90.00,0.00,
,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,212.00,137.80,180.00,90.00,S
,MULT_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,477.00,477.00,270.00,180.00,
,MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,212.00,137.80,180.00,90.00,S
,MULT_CLASS_1_POD_3_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.358,0.376,477.00,477.00,90.00,0.00,
,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,212.00,137.80,0.00,90.00,N
,MULT_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,477.00,477.00,270.00,180.00,
,MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,212.00,137.80,0.00,90.00,N
,MULT_CLASS_2_POD_1_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.358,0.376,477.00,477.00,90.00,0.00,
,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,212.00,137.80,0.00,90.00,N
,MULT_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,477.00,477.00,270.00,180.00,
,MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,212.00,137.80,0.00,90.00,N
,MULT_CLASS_2_POD_2_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.358,0.376,477.00,477.00,90.00,0.00,
,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,212.00,137.80,0.00,90.00,N
,MULT_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,477.00,477.00,270.00,180.00,
,MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,212.00,137.80,0.00,90.00,N
,MULT_CLASS_2_POD_3_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.358,0.376,477.00,477.00,90.00,0.00,
,OFFICES_ZN_1_FLR_1_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,152.00,98.80,180.00,90.00,S
,OFFICES_ZN_1_FLR_1_WALL_2,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,56.00,36.40,90.00,90.00,E
,OFFICES_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,532.00,532.00,270.00,180.00,
,OFFICES_ZN_1_FLR_2_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,152.00,98.80,180.00,90.00,S
,OFFICES_ZN_1_FLR_2_WALL_2,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,56.00,36.40,90.00,90.00,E
,OFFICES_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.358,0.376,532.00,532.00,90.00,0.00,


Exterior Fenestration

,,Construction,Glass Area [m2],Frame Area [m2],Divider Area [m2],Area of One Opening [m2],Area of Multiplied Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Frame Conductance [W/m2-K],Divider Conductance [W/m2-K],Shade Control,Parent Surface,Azimuth [deg],Tilt [deg],Cardinal Direction
,AUDITORIUM_ZN_1_FLR_1_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,53.20,0.00,0.00,53.20,53.20,3.241,0.385,0.305,,,No,AUDITORIUM_ZN_1_FLR_1_WALL_3,0.00,90.00,N
,AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,53.20,0.00,0.00,53.20,53.20,3.241,0.385,0.305,,,No,AUDITORIUM_ZN_1_FLR_2_WALL_3,0.00,90.00,N
,AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,33.60,0.00,0.00,33.60,33.60,3.241,0.385,0.305,,,No,AUX_GYM_ZN_1_FLR_1_WALL_1,180.00,90.00,S
,AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1,WINDOW NON-RES FIXED,72.80,0.00,0.00,72.80,72.80,3.241,0.385,0.305,,,No,AUX_GYM_ZN_1_FLR_1_WALL_2,90.00,90.00,E
,AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,33.60,0.00,0.00,33.60,33.60,3.241,0.385,0.305,,,No,AUX_GYM_ZN_1_FLR_2_WALL_1,180.00,90.00,S
,AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1,WINDOW NON-RES FIXED,72.80,0.00,0.00,72.80,72.80,3.241,0.385,0.305,,,No,AUX_GYM_ZN_1_FLR_2_WALL_2,90.00,90.00,E
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_1,SKYLIGHT CONS 456,1.49,0.29,0.00,1.78,1.78,2.674,0.414,0.260,56.424,0.000,No,AUX_GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_10,SKYLIGHT CONS 456,1.49,0.29,0.00,1.78,1.78,2.674,0.414,0.260,56.424,0.000,No,AUX_GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_11,SKYLIGHT CONS 456,1.49,0.29,0.00,1.78,1.78,2.674,0.414,0.260,56.424,0.000,No,AUX_GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_12,SKYLIGHT CONS 456,1.49,0.29,0.00,1.78,1.78,2.674,0.414,0.260,56.424,0.000,No,AUX_GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_13,SKYLIGHT CONS 456,1.49,0.29,0.00,1.78,1.78,2.674,0.414,0.260,56.424,0.000,No,AUX_GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_14,SKYLIGHT CONS 456,1.49,0.29,0.00,1.78,1.78,2.674,0.414,0.260,56.424,0.000,No,AUX_GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_15,SKYLIGHT CONS 456,1.49,0.29,0.00,1.78,1.78,2.674,0.414,0.260,56.424,0.000,No,AUX_GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_16,SKYLIGHT CONS 456,1.49,0.29,0.00,1.78,1.78,2.674,0.414,0.260,56.424,0.000,No,AUX_GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_17,SKYLIGHT CONS 456,1.49,0.29,0.00,1.78,1.78,2.674,0.414,0.260,56.424,0.000,No,AUX_GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_18,SKYLIGHT CONS 456,1.49,0.29,0.00,1.78,1.78,2.674,0.414,0.260,56.424,0.000,No,AUX_GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_19,SKYLIGHT CONS 456,1.49,0.29,0.00,1.78,1.78,2.674,0.414,0.260,56.424,0.000,No,AUX_GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_2,SKYLIGHT CONS 456,1.49,0.29,0.00,1.78,1.78,2.674,0.414,0.260,56.424,0.000,No,AUX_GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_20,SKYLIGHT CONS 456,1.49,0.29,0.00,1.78,1.78,2.674,0.414,0.260,56.424,0.000,No,AUX_GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_21,SKYLIGHT CONS 456,1.49,0.29,0.00,1.78,1.78,2.674,0.414,0.260,56.424,0.000,No,AUX_GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_22,SKYLIGHT CONS 456,1.49,0.29,0.00,1.78,1.78,2.674,0.414,0.260,56.424,0.000,No,AUX_GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_23,SKYLIGHT CONS 456,1.49,0.29,0.00,1.78,1.78,2.674,0.414,0.260,56.424,0.000,No,AUX_GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_24,SKYLIGHT CONS 456,1.49,0.29,0.00,1.78,1.78,2.674,0.414,0.260,56.424,0.000,No,AUX_GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_25,SKYLIGHT CONS 456,1.49,0.29,0.00,1.78,1.78,2.674,0.414,0.260,56.424,0.000,No,AUX_GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_26,SKYLIGHT CONS 456,1.49,0.29,0.00,1.78,1.78,2.674,0.414,0.260,56.424,0.000,No,AUX_GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_27,SKYLIGHT CONS 456,1.49,0.29,0.00,1.78,1.78,2.674,0.414,0.260,56.424,0.000,No,AUX_GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_28,SKYLIGHT CONS 456,1.49,0.29,0.00,1.78,1.78,2.674,0.414,0.260,56.424,0.000,No,AUX_GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_29,SKYLIGHT CONS 456,1.49,0.29,0.00,1.78,1.78,2.674,0.414,0.260,56.424,0.000,No,AUX_GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_3,SKYLIGHT CONS 456,1.49,0.29,0.00,1.78,1.78,2.674,0.414,0.260,56.424,0.000,No,AUX_GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_30,SKYLIGHT CONS 456,1.49,0.29,0.00,1.78,1.78,2.674,0.414,0.260,56.424,0.000,No,AUX_GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_31,SKYLIGHT CONS 456,1.49,0.29,0.00,1.78,1.78,2.674,0.414,0.260,56.424,0.000,No,AUX_GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_32,SKYLIGHT CONS 456,1.49,0.29,0.00,1.78,1.78,2.674,0.414,0.260,56.424,0.000,No,AUX_GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_33,SKYLIGHT CONS 456,1.49,0.29,0.00,1.78,1.78,2.674,0.414,0.260,56.424,0.000,No,AUX_GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_34,SKYLIGHT CONS 456,1.49,0.29,0.00,1.78,1.78,2.674,0.414,0.260,56.424,0.000,No,AUX_GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_35,SKYLIGHT CONS 456,1.49,0.29,0.00,1.78,1.78,2.674,0.414,0.260,56.424,0.000,No,AUX_GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_36,SKYLIGHT CONS 456,1.49,0.29,0.00,1.78,1.78,2.674,0.414,0.260,56.424,0.000,No,AUX_GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_4,SKYLIGHT CONS 456,1.49,0.29,0.00,1.78,1.78,2.674,0.414,0.260,56.424,0.000,No,AUX_GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_5,SKYLIGHT CONS 456,1.49,0.29,0.00,1.78,1.78,2.674,0.414,0.260,56.424,0.000,No,AUX_GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_6,SKYLIGHT CONS 456,1.49,0.29,0.00,1.78,1.78,2.674,0.414,0.260,56.424,0.000,No,AUX_GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_7,SKYLIGHT CONS 456,1.49,0.29,0.00,1.78,1.78,2.674,0.414,0.260,56.424,0.000,No,AUX_GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_8,SKYLIGHT CONS 456,1.49,0.29,0.00,1.78,1.78,2.674,0.414,0.260,56.424,0.000,No,AUX_GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_9,SKYLIGHT CONS 456,1.49,0.29,0.00,1.78,1.78,2.674,0.414,0.260,56.424,0.000,No,AUX_GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,4.20,0.00,0.00,4.20,4.20,3.241,0.385,0.305,,,No,BATHROOMS_ZN_1_FLR_1_WALL_3,90.00,90.00,E
,BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1,WINDOW NON-RES FIXED,21.00,0.00,0.00,21.00,21.00,3.241,0.385,0.305,,,No,BATHROOMS_ZN_1_FLR_1_WALL_4,0.00,90.00,N
,BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,4.20,0.00,0.00,4.20,4.20,3.241,0.385,0.305,,,No,BATHROOMS_ZN_1_FLR_2_WALL_3,90.00,90.00,E
,BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1,WINDOW NON-RES FIXED,21.00,0.00,0.00,21.00,21.00,3.241,0.385,0.305,,,No,BATHROOMS_ZN_1_FLR_2_WALL_4,0.00,90.00,N
,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1,WINDOW NON-RES FIXED,36.40,0.00,0.00,36.40,36.40,3.241,0.385,0.305,,,No,CAFETERIA_ZN_1_FLR_1_WALL_2,90.00,90.00,E
,CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,33.60,0.00,0.00,33.60,33.60,3.241,0.385,0.305,,,No,CAFETERIA_ZN_1_FLR_1_WALL_3,0.00,90.00,N
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,15.40,0.00,0.00,15.40,15.40,3.241,0.385,0.305,,,No,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,180.00,90.00,S
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,WINDOW NON-RES FIXED,12.60,0.00,0.00,12.60,12.60,3.241,0.385,0.305,,,No,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4,270.00,90.00,W
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,15.40,0.00,0.00,15.40,15.40,3.241,0.385,0.305,,,No,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1,180.00,90.00,S
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1,WINDOW NON-RES FIXED,12.60,0.00,0.00,12.60,12.60,3.241,0.385,0.305,,,No,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4,270.00,90.00,W
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,15.40,0.00,0.00,15.40,15.40,3.241,0.385,0.305,,,No,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,180.00,90.00,S
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,WINDOW NON-RES FIXED,12.60,0.00,0.00,12.60,12.60,3.241,0.385,0.305,,,No,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4,270.00,90.00,W
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,15.40,0.00,0.00,15.40,15.40,3.241,0.385,0.305,,,No,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1,180.00,90.00,S
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1,WINDOW NON-RES FIXED,12.60,0.00,0.00,12.60,12.60,3.241,0.385,0.305,,,No,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4,270.00,90.00,W
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,15.40,0.00,0.00,15.40,15.40,3.241,0.385,0.305,,,No,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,180.00,90.00,S
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,WINDOW NON-RES FIXED,12.60,0.00,0.00,12.60,12.60,3.241,0.385,0.305,,,No,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4,270.00,90.00,W
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,15.40,0.00,0.00,15.40,15.40,3.241,0.385,0.305,,,No,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1,180.00,90.00,S
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1,WINDOW NON-RES FIXED,12.60,0.00,0.00,12.60,12.60,3.241,0.385,0.305,,,No,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4,270.00,90.00,W
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,15.40,0.00,0.00,15.40,15.40,3.241,0.385,0.305,,,No,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,0.00,90.00,N
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,WINDOW NON-RES FIXED,12.60,0.00,0.00,12.60,12.60,3.241,0.385,0.305,,,No,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4,270.00,90.00,W
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,15.40,0.00,0.00,15.40,15.40,3.241,0.385,0.305,,,No,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3,0.00,90.00,N
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1,WINDOW NON-RES FIXED,12.60,0.00,0.00,12.60,12.60,3.241,0.385,0.305,,,No,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4,270.00,90.00,W
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,15.40,0.00,0.00,15.40,15.40,3.241,0.385,0.305,,,No,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,0.00,90.00,N
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,WINDOW NON-RES FIXED,12.60,0.00,0.00,12.60,12.60,3.241,0.385,0.305,,,No,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4,270.00,90.00,W
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,15.40,0.00,0.00,15.40,15.40,3.241,0.385,0.305,,,No,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3,0.00,90.00,N
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1,WINDOW NON-RES FIXED,12.60,0.00,0.00,12.60,12.60,3.241,0.385,0.305,,,No,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4,270.00,90.00,W
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,15.40,0.00,0.00,15.40,15.40,3.241,0.385,0.305,,,No,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,0.00,90.00,N
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,WINDOW NON-RES FIXED,12.60,0.00,0.00,12.60,12.60,3.241,0.385,0.305,,,No,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4,270.00,90.00,W
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,15.40,0.00,0.00,15.40,15.40,3.241,0.385,0.305,,,No,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3,0.00,90.00,N
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1,WINDOW NON-RES FIXED,12.60,0.00,0.00,12.60,12.60,3.241,0.385,0.305,,,No,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4,270.00,90.00,W
,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1,WINDOW NON-RES FIXED,7.00,0.00,0.00,7.00,7.00,3.241,0.385,0.305,,,No,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6,270.00,90.00,W
,CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1,WINDOW NON-RES FIXED,7.00,0.00,0.00,7.00,7.00,3.241,0.385,0.305,,,No,CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6,270.00,90.00,W
,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1,WINDOW NON-RES FIXED,7.00,0.00,0.00,7.00,7.00,3.241,0.385,0.305,,,No,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6,270.00,90.00,W
,CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1,WINDOW NON-RES FIXED,7.00,0.00,0.00,7.00,7.00,3.241,0.385,0.305,,,No,CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6,270.00,90.00,W
,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1,WINDOW NON-RES FIXED,7.00,0.00,0.00,7.00,7.00,3.241,0.385,0.305,,,No,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6,270.00,90.00,W
,CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1,WINDOW NON-RES FIXED,7.00,0.00,0.00,7.00,7.00,3.241,0.385,0.305,,,No,CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6,270.00,90.00,W
,GYM_ZN_1_FLR_2_SKYLIGHT_1,SKYLIGHT CONS 456,1.49,0.00,0.00,1.49,1.49,2.674,0.414,0.260,,,No,GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,GYM_ZN_1_FLR_2_SKYLIGHT_10,SKYLIGHT CONS 456,1.49,0.00,0.00,1.49,1.49,2.674,0.414,0.260,,,No,GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,GYM_ZN_1_FLR_2_SKYLIGHT_11,SKYLIGHT CONS 456,1.49,0.00,0.00,1.49,1.49,2.674,0.414,0.260,,,No,GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,GYM_ZN_1_FLR_2_SKYLIGHT_12,SKYLIGHT CONS 456,1.49,0.00,0.00,1.49,1.49,2.674,0.414,0.260,,,No,GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,GYM_ZN_1_FLR_2_SKYLIGHT_13,SKYLIGHT CONS 456,1.49,0.00,0.00,1.49,1.49,2.674,0.414,0.260,,,No,GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,GYM_ZN_1_FLR_2_SKYLIGHT_14,SKYLIGHT CONS 456,1.49,0.00,0.00,1.49,1.49,2.674,0.414,0.260,,,No,GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,GYM_ZN_1_FLR_2_SKYLIGHT_15,SKYLIGHT CONS 456,1.49,0.00,0.00,1.49,1.49,2.674,0.414,0.260,,,No,GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,GYM_ZN_1_FLR_2_SKYLIGHT_16,SKYLIGHT CONS 456,1.49,0.00,0.00,1.49,1.49,2.674,0.414,0.260,,,No,GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,GYM_ZN_1_FLR_2_SKYLIGHT_17,SKYLIGHT CONS 456,1.49,0.00,0.00,1.49,1.49,2.674,0.414,0.260,,,No,GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,GYM_ZN_1_FLR_2_SKYLIGHT_18,SKYLIGHT CONS 456,1.49,0.00,0.00,1.49,1.49,2.674,0.414,0.260,,,No,GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,GYM_ZN_1_FLR_2_SKYLIGHT_19,SKYLIGHT CONS 456,1.49,0.00,0.00,1.49,1.49,2.674,0.414,0.260,,,No,GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,GYM_ZN_1_FLR_2_SKYLIGHT_2,SKYLIGHT CONS 456,1.49,0.00,0.00,1.49,1.49,2.674,0.414,0.260,,,No,GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,GYM_ZN_1_FLR_2_SKYLIGHT_20,SKYLIGHT CONS 456,1.49,0.00,0.00,1.49,1.49,2.674,0.414,0.260,,,No,GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,GYM_ZN_1_FLR_2_SKYLIGHT_21,SKYLIGHT CONS 456,1.49,0.00,0.00,1.49,1.49,2.674,0.414,0.260,,,No,GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,GYM_ZN_1_FLR_2_SKYLIGHT_22,SKYLIGHT CONS 456,1.49,0.00,0.00,1.49,1.49,2.674,0.414,0.260,,,No,GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,GYM_ZN_1_FLR_2_SKYLIGHT_23,SKYLIGHT CONS 456,1.49,0.00,0.00,1.49,1.49,2.674,0.414,0.260,,,No,GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,GYM_ZN_1_FLR_2_SKYLIGHT_24,SKYLIGHT CONS 456,1.49,0.00,0.00,1.49,1.49,2.674,0.414,0.260,,,No,GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,GYM_ZN_1_FLR_2_SKYLIGHT_25,SKYLIGHT CONS 456,1.49,0.00,0.00,1.49,1.49,2.674,0.414,0.260,,,No,GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,GYM_ZN_1_FLR_2_SKYLIGHT_26,SKYLIGHT CONS 456,1.49,0.00,0.00,1.49,1.49,2.674,0.414,0.260,,,No,GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,GYM_ZN_1_FLR_2_SKYLIGHT_27,SKYLIGHT CONS 456,1.49,0.00,0.00,1.49,1.49,2.674,0.414,0.260,,,No,GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,GYM_ZN_1_FLR_2_SKYLIGHT_28,SKYLIGHT CONS 456,1.49,0.00,0.00,1.49,1.49,2.674,0.414,0.260,,,No,GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,GYM_ZN_1_FLR_2_SKYLIGHT_29,SKYLIGHT CONS 456,1.49,0.00,0.00,1.49,1.49,2.674,0.414,0.260,,,No,GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,GYM_ZN_1_FLR_2_SKYLIGHT_3,SKYLIGHT CONS 456,1.49,0.00,0.00,1.49,1.49,2.674,0.414,0.260,,,No,GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,GYM_ZN_1_FLR_2_SKYLIGHT_30,SKYLIGHT CONS 456,1.49,0.00,0.00,1.49,1.49,2.674,0.414,0.260,,,No,GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,GYM_ZN_1_FLR_2_SKYLIGHT_31,SKYLIGHT CONS 456,1.49,0.00,0.00,1.49,1.49,2.674,0.414,0.260,,,No,GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,GYM_ZN_1_FLR_2_SKYLIGHT_32,SKYLIGHT CONS 456,1.49,0.00,0.00,1.49,1.49,2.674,0.414,0.260,,,No,GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,GYM_ZN_1_FLR_2_SKYLIGHT_33,SKYLIGHT CONS 456,1.49,0.00,0.00,1.49,1.49,2.674,0.414,0.260,,,No,GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,GYM_ZN_1_FLR_2_SKYLIGHT_34,SKYLIGHT CONS 456,1.49,0.00,0.00,1.49,1.49,2.674,0.414,0.260,,,No,GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,GYM_ZN_1_FLR_2_SKYLIGHT_35,SKYLIGHT CONS 456,1.49,0.00,0.00,1.49,1.49,2.674,0.414,0.260,,,No,GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,GYM_ZN_1_FLR_2_SKYLIGHT_36,SKYLIGHT CONS 456,1.49,0.00,0.00,1.49,1.49,2.674,0.414,0.260,,,No,GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,GYM_ZN_1_FLR_2_SKYLIGHT_37,SKYLIGHT CONS 456,1.49,0.00,0.00,1.49,1.49,2.674,0.414,0.260,,,No,GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,GYM_ZN_1_FLR_2_SKYLIGHT_38,SKYLIGHT CONS 456,1.49,0.00,0.00,1.49,1.49,2.674,0.414,0.260,,,No,GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,GYM_ZN_1_FLR_2_SKYLIGHT_39,SKYLIGHT CONS 456,1.49,0.00,0.00,1.49,1.49,2.674,0.414,0.260,,,No,GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,GYM_ZN_1_FLR_2_SKYLIGHT_4,SKYLIGHT CONS 456,1.49,0.00,0.00,1.49,1.49,2.674,0.414,0.260,,,No,GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,GYM_ZN_1_FLR_2_SKYLIGHT_40,SKYLIGHT CONS 456,1.49,0.00,0.00,1.49,1.49,2.674,0.414,0.260,,,No,GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,GYM_ZN_1_FLR_2_SKYLIGHT_41,SKYLIGHT CONS 456,1.49,0.00,0.00,1.49,1.49,2.674,0.414,0.260,,,No,GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,GYM_ZN_1_FLR_2_SKYLIGHT_42,SKYLIGHT CONS 456,1.49,0.00,0.00,1.49,1.49,2.674,0.414,0.260,,,No,GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,GYM_ZN_1_FLR_2_SKYLIGHT_43,SKYLIGHT CONS 456,1.49,0.00,0.00,1.49,1.49,2.674,0.414,0.260,,,No,GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,GYM_ZN_1_FLR_2_SKYLIGHT_44,SKYLIGHT CONS 456,1.49,0.00,0.00,1.49,1.49,2.674,0.414,0.260,,,No,GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,GYM_ZN_1_FLR_2_SKYLIGHT_45,SKYLIGHT CONS 456,1.49,0.00,0.00,1.49,1.49,2.674,0.414,0.260,,,No,GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,GYM_ZN_1_FLR_2_SKYLIGHT_46,SKYLIGHT CONS 456,1.49,0.00,0.00,1.49,1.49,2.674,0.414,0.260,,,No,GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,GYM_ZN_1_FLR_2_SKYLIGHT_47,SKYLIGHT CONS 456,1.49,0.00,0.00,1.49,1.49,2.674,0.414,0.260,,,No,GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,GYM_ZN_1_FLR_2_SKYLIGHT_48,SKYLIGHT CONS 456,1.49,0.00,0.00,1.49,1.49,2.674,0.414,0.260,,,No,GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,GYM_ZN_1_FLR_2_SKYLIGHT_49,SKYLIGHT CONS 456,1.49,0.00,0.00,1.49,1.49,2.674,0.414,0.260,,,No,GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,GYM_ZN_1_FLR_2_SKYLIGHT_5,SKYLIGHT CONS 456,1.49,0.00,0.00,1.49,1.49,2.674,0.414,0.260,,,No,GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,GYM_ZN_1_FLR_2_SKYLIGHT_50,SKYLIGHT CONS 456,1.49,0.00,0.00,1.49,1.49,2.674,0.414,0.260,,,No,GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,GYM_ZN_1_FLR_2_SKYLIGHT_51,SKYLIGHT CONS 456,1.49,0.00,0.00,1.49,1.49,2.674,0.414,0.260,,,No,GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,GYM_ZN_1_FLR_2_SKYLIGHT_52,SKYLIGHT CONS 456,1.49,0.00,0.00,1.49,1.49,2.674,0.414,0.260,,,No,GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,GYM_ZN_1_FLR_2_SKYLIGHT_53,SKYLIGHT CONS 456,1.49,0.00,0.00,1.49,1.49,2.674,0.414,0.260,,,No,GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,GYM_ZN_1_FLR_2_SKYLIGHT_54,SKYLIGHT CONS 456,1.49,0.00,0.00,1.49,1.49,2.674,0.414,0.260,,,No,GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,GYM_ZN_1_FLR_2_SKYLIGHT_6,SKYLIGHT CONS 456,1.49,0.00,0.00,1.49,1.49,2.674,0.414,0.260,,,No,GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,GYM_ZN_1_FLR_2_SKYLIGHT_7,SKYLIGHT CONS 456,1.49,0.00,0.00,1.49,1.49,2.674,0.414,0.260,,,No,GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,GYM_ZN_1_FLR_2_SKYLIGHT_8,SKYLIGHT CONS 456,1.49,0.00,0.00,1.49,1.49,2.674,0.414,0.260,,,No,GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,GYM_ZN_1_FLR_2_SKYLIGHT_9,SKYLIGHT CONS 456,1.49,0.00,0.00,1.49,1.49,2.674,0.414,0.260,,,No,GYM_ZN_1_FLR_2_CEILING,90.00,0.00,
,KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1,WINDOW NON-RES FIXED,12.60,0.00,0.00,12.60,12.60,3.241,0.385,0.305,,,No,KITCHEN_ZN_1_FLR_1_WALL_2,90.00,90.00,E
,LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1,WINDOW NON-RES FIXED,49.41,0.00,0.00,49.41,49.41,3.241,0.385,0.305,,,No,LIBRARY_MEDIA_CENTER_WALL_2,90.00,90.00,E
,LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,33.60,0.00,0.00,33.60,33.60,3.241,0.385,0.305,,,No,LIBRARY_MEDIA_CENTER_WALL_3,0.00,90.00,N
,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,21.00,0.00,0.00,21.00,21.00,3.241,0.385,0.305,,,No,LOBBY_ZN_1_FLR_1_WALL_1,180.00,90.00,S
,LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,21.00,0.00,0.00,21.00,21.00,3.241,0.385,0.305,,,No,LOBBY_ZN_1_FLR_2_WALL_1,180.00,90.00,S
,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1,WINDOW NON-RES FIXED,23.80,0.00,0.00,23.80,23.80,3.241,0.385,0.305,,,No,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11,270.00,90.00,W
,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1,WINDOW NON-RES FIXED,25.20,0.00,0.00,25.20,25.20,3.241,0.385,0.305,,,No,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7,270.00,90.00,W
,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1,WINDOW NON-RES FIXED,23.80,0.00,0.00,23.80,23.80,3.241,0.385,0.305,,,No,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11,270.00,90.00,W
,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1,WINDOW NON-RES FIXED,25.20,0.00,0.00,25.20,25.20,3.241,0.385,0.305,,,No,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7,270.00,90.00,W
,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,74.20,0.00,0.00,74.20,74.20,3.241,0.385,0.305,,,No,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,180.00,90.00,S
,MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,74.20,0.00,0.00,74.20,74.20,3.241,0.385,0.305,,,No,MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1,180.00,90.00,S
,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,74.20,0.00,0.00,74.20,74.20,3.241,0.385,0.305,,,No,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,180.00,90.00,S
,MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,74.20,0.00,0.00,74.20,74.20,3.241,0.385,0.305,,,No,MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1,180.00,90.00,S
,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,74.20,0.00,0.00,74.20,74.20,3.241,0.385,0.305,,,No,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,180.00,90.00,S
,MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,74.20,0.00,0.00,74.20,74.20,3.241,0.385,0.305,,,No,MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1,180.00,90.00,S
,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,74.20,0.00,0.00,74.20,74.20,3.241,0.385,0.305,,,No,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,0.00,90.00,N
,MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,74.20,0.00,0.00,74.20,74.20,3.241,0.385,0.305,,,No,MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3,0.00,90.00,N
,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,74.20,0.00,0.00,74.20,74.20,3.241,0.385,0.305,,,No,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,0.00,90.00,N
,MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,74.20,0.00,0.00,74.20,74.20,3.241,0.385,0.305,,,No,MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3,0.00,90.00,N
,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,74.20,0.00,0.00,74.20,74.20,3.241,0.385,0.305,,,No,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,0.00,90.00,N
,MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,74.20,0.00,0.00,74.20,74.20,3.241,0.385,0.305,,,No,MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3,0.00,90.00,N
,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,53.20,0.00,0.00,53.20,53.20,3.241,0.385,0.305,,,No,OFFICES_ZN_1_FLR_1_WALL_1,180.00,90.00,S
,OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1,WINDOW NON-RES FIXED,19.60,0.00,0.00,19.60,19.60,3.241,0.385,0.305,,,No,OFFICES_ZN_1_FLR_1_WALL_2,90.00,90.00,E
,OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,53.20,0.00,0.00,53.20,53.20,3.241,0.385,0.305,,,No,OFFICES_ZN_1_FLR_2_WALL_1,180.00,90.00,S
,OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1,WINDOW NON-RES FIXED,19.60,0.00,0.00,19.60,19.60,3.241,0.385,0.305,,,No,OFFICES_ZN_1_FLR_2_WALL_2,90.00,90.00,E
,Total or Average,,,,,,2233.52,3.204,0.387,0.302,,,,,,,
,North Total or Average,,,,,,753.18,3.241,0.385,0.305,,,,,,,
,Non-North Total or Average,,,,,,1480.33,3.185,0.388,0.300,,,,,,,


Interior Fenestration

,,Construction,Area of One Opening [m2],Area of Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Parent Surface
,Total or Average,,,0.00,-,-,-,


Exterior Door

,,Construction,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Parent Surface
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Shading Summary
FOR:,Entire Facility
Sunlit Fraction

,,March 21 9am,March 21 noon,March 21 3pm,June 21 9am,June 21 noon,June 21 3pm,December 21 9am,December 21 noon,December 21 3pm
,AUDITORIUM_ZN_1_FLR_1_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1,1.00,1.00,0.71,1.00,1.00,0.80,1.00,1.00,0.51
,AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1,1.00,1.00,0.90,1.00,1.00,0.93,1.00,1.00,0.76
,AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_10,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_11,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_12,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_13,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_14,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_15,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_16,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_17,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_18,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_19,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_2,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_20,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_21,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_22,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_23,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_24,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_25,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_26,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_27,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_28,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_29,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_3,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_30,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_31,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_32,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_33,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_34,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_35,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_36,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_4,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_5,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_6,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_7,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_8,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,AUX_GYM_ZN_1_FLR_2_SKYLIGHT_9,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1,0.00,0.00,0.00,0.68,0.30,0.00,0.00,0.00,0.00
,BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1,0.35,0.35,0.00,0.90,0.77,0.00,0.00,0.00,0.00
,BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1,1.00,1.00,1.00,1.00,1.00,1.00,0.00,1.00,1.00
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1,1.00,1.00,1.00,1.00,1.00,1.00,0.00,1.00,1.00
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,GYM_ZN_1_FLR_2_SKYLIGHT_1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,GYM_ZN_1_FLR_2_SKYLIGHT_10,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,GYM_ZN_1_FLR_2_SKYLIGHT_11,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,GYM_ZN_1_FLR_2_SKYLIGHT_12,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,GYM_ZN_1_FLR_2_SKYLIGHT_13,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,GYM_ZN_1_FLR_2_SKYLIGHT_14,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,GYM_ZN_1_FLR_2_SKYLIGHT_15,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,GYM_ZN_1_FLR_2_SKYLIGHT_16,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,GYM_ZN_1_FLR_2_SKYLIGHT_17,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,GYM_ZN_1_FLR_2_SKYLIGHT_18,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,GYM_ZN_1_FLR_2_SKYLIGHT_19,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,GYM_ZN_1_FLR_2_SKYLIGHT_2,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,GYM_ZN_1_FLR_2_SKYLIGHT_20,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,GYM_ZN_1_FLR_2_SKYLIGHT_21,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,GYM_ZN_1_FLR_2_SKYLIGHT_22,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,GYM_ZN_1_FLR_2_SKYLIGHT_23,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,GYM_ZN_1_FLR_2_SKYLIGHT_24,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,GYM_ZN_1_FLR_2_SKYLIGHT_25,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,GYM_ZN_1_FLR_2_SKYLIGHT_26,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,GYM_ZN_1_FLR_2_SKYLIGHT_27,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,GYM_ZN_1_FLR_2_SKYLIGHT_28,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,GYM_ZN_1_FLR_2_SKYLIGHT_29,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,GYM_ZN_1_FLR_2_SKYLIGHT_3,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,GYM_ZN_1_FLR_2_SKYLIGHT_30,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,GYM_ZN_1_FLR_2_SKYLIGHT_31,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,GYM_ZN_1_FLR_2_SKYLIGHT_32,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,GYM_ZN_1_FLR_2_SKYLIGHT_33,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,GYM_ZN_1_FLR_2_SKYLIGHT_34,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,GYM_ZN_1_FLR_2_SKYLIGHT_35,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,GYM_ZN_1_FLR_2_SKYLIGHT_36,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,GYM_ZN_1_FLR_2_SKYLIGHT_37,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,GYM_ZN_1_FLR_2_SKYLIGHT_38,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,GYM_ZN_1_FLR_2_SKYLIGHT_39,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,GYM_ZN_1_FLR_2_SKYLIGHT_4,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,GYM_ZN_1_FLR_2_SKYLIGHT_40,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,GYM_ZN_1_FLR_2_SKYLIGHT_41,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,GYM_ZN_1_FLR_2_SKYLIGHT_42,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,GYM_ZN_1_FLR_2_SKYLIGHT_43,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,GYM_ZN_1_FLR_2_SKYLIGHT_44,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,GYM_ZN_1_FLR_2_SKYLIGHT_45,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,GYM_ZN_1_FLR_2_SKYLIGHT_46,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,GYM_ZN_1_FLR_2_SKYLIGHT_47,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,GYM_ZN_1_FLR_2_SKYLIGHT_48,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,GYM_ZN_1_FLR_2_SKYLIGHT_49,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,GYM_ZN_1_FLR_2_SKYLIGHT_5,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,GYM_ZN_1_FLR_2_SKYLIGHT_50,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,GYM_ZN_1_FLR_2_SKYLIGHT_51,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,GYM_ZN_1_FLR_2_SKYLIGHT_52,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,GYM_ZN_1_FLR_2_SKYLIGHT_53,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,GYM_ZN_1_FLR_2_SKYLIGHT_54,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,GYM_ZN_1_FLR_2_SKYLIGHT_6,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,GYM_ZN_1_FLR_2_SKYLIGHT_7,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,GYM_ZN_1_FLR_2_SKYLIGHT_8,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,GYM_ZN_1_FLR_2_SKYLIGHT_9,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1,0.00,0.00,0.68,0.00,0.00,0.93,0.00,0.00,0.00
,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1,0.00,0.00,0.70,0.00,0.00,0.93,0.00,0.00,0.00
