Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:15
,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1,0.00,0.00,0.89,0.00,0.00,0.98,0.00,0.00,0.59
,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1,0.00,0.00,0.89,0.00,0.00,0.98,0.00,0.00,0.61
,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1,0.82,0.99,1.00,0.89,0.99,1.00,0.00,0.99,0.06
,MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1,0.94,1.00,1.00,0.96,1.00,1.00,0.86,1.00,1.00
,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1,0.82,0.99,1.00,0.89,0.99,1.00,0.00,0.99,0.18
,MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1,0.94,1.00,1.00,0.96,1.00,1.00,0.86,1.00,1.00
,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00


Window Control

,,Name,Type,Shaded Construction,Control,Glare Control
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Lighting Summary
FOR:,Entire Facility
Interior Lighting

,,Zone,Lighting Power Density [W/m2],Zone Area [m2],Total Power [W],End Use Subcategory,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Return Air Fraction,Conditioned (Y/N),Consumption [GJ]
,AUDITORIUM_ZN_1_FLR_1_LIGHTS,AUDITORIUM_ZN_1_FLR_1,9.6800,988.00,9563.84,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,131.80
,AUX_GYM_ZN_1_FLR_1_LIGHTS,AUX_GYM_ZN_1_FLR_1,15.0600,1248.00,18794.88,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,259.01
,BATHROOMS_ZN_1_FLR_1_LIGHTS,BATHROOMS_ZN_1_FLR_1,9.6800,210.00,2032.80,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,28.01
,BATHROOMS_ZN_1_FLR_2_LIGHTS,BATHROOMS_ZN_1_FLR_2,9.6800,210.00,2032.80,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,28.01
,CAFETERIA_ZN_1_FLR_1_LIGHTS,CAFETERIA_ZN_1_FLR_1,15.0600,624.00,9397.44,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,129.50
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_LIGHTS,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,15.0600,99.00,1490.94,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,20.55
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_LIGHTS,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,15.0600,99.00,1490.94,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,20.55
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_LIGHTS,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,15.0600,99.00,1490.94,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,20.55
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_LIGHTS,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,15.0600,99.00,1490.94,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,20.55
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_LIGHTS,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,15.0600,99.00,1490.94,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,20.55
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_LIGHTS,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,15.0600,99.00,1490.94,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,20.55
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_LIGHTS,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,15.0600,99.00,1490.94,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,20.55
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_LIGHTS,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,15.0600,99.00,1490.94,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,20.55
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_LIGHTS,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,15.0600,99.00,1490.94,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,20.55
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_LIGHTS,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,15.0600,99.00,1490.94,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,20.55
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_LIGHTS,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,15.0600,99.00,1490.94,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,20.55
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_LIGHTS,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,15.0600,99.00,1490.94,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,20.55
,CORRIDOR_POD_1_ZN_1_FLR_1_LIGHTS,CORRIDOR_POD_1_ZN_1_FLR_1,15.0600,320.00,4819.20,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,66.41
,CORRIDOR_POD_1_ZN_1_FLR_2_LIGHTS,CORRIDOR_POD_1_ZN_1_FLR_2,5.3800,320.00,1721.60,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,23.73
,CORRIDOR_POD_2_ZN_1_FLR_1_LIGHTS,CORRIDOR_POD_2_ZN_1_FLR_1,5.3800,320.00,1721.60,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,23.73
,CORRIDOR_POD_2_ZN_1_FLR_2_LIGHTS,CORRIDOR_POD_2_ZN_1_FLR_2,5.3800,320.00,1721.60,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,23.73
,CORRIDOR_POD_3_ZN_1_FLR_1_LIGHTS,CORRIDOR_POD_3_ZN_1_FLR_1,5.3800,320.00,1721.60,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,23.73
,CORRIDOR_POD_3_ZN_1_FLR_2_LIGHTS,CORRIDOR_POD_3_ZN_1_FLR_2,5.3800,320.00,1721.60,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,23.73
,GYM_ZN_1_FLR_1_LIGHTS,GYM_ZN_1_FLR_1,15.0600,1976.00,29758.56,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,410.10
,KITCHEN_ZN_1_FLR_1_LIGHTS,KITCHEN_ZN_1_FLR_1,12.9100,216.00,2788.56,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,38.43
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_LIGHTS,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,13.9900,840.00,11751.60,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,161.95
,LOBBY_ZN_1_FLR_1_LIGHTS,LOBBY_ZN_1_FLR_1,13.9900,210.00,2937.90,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,40.49
,LOBBY_ZN_1_FLR_2_LIGHTS,LOBBY_ZN_1_FLR_2,13.9900,210.00,2937.90,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,40.49
,MAIN_CORRIDOR_ZN_1_FLR_1_LIGHTS,MAIN_CORRIDOR_ZN_1_FLR_1,5.3800,1140.00,6133.20,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,84.52
,MAIN_CORRIDOR_ZN_1_FLR_2_LIGHTS,MAIN_CORRIDOR_ZN_1_FLR_2,5.3800,1140.00,6133.20,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,84.52
,MECH_ZN_1_FLR_1_LIGHTS,MECH_ZN_1_FLR_1,16.1400,342.00,5519.88,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,76.07
,MECH_ZN_1_FLR_2_LIGHTS,MECH_ZN_1_FLR_2,16.1400,342.00,5519.88,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,76.07
,MULT_CLASS_1_POD_1_ZN_1_FLR_1_LIGHTS,MULT_CLASS_1_POD_1_ZN_1_FLR_1,15.0600,477.00,7183.62,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,99.00
,MULT_CLASS_1_POD_1_ZN_1_FLR_2_LIGHTS,MULT_CLASS_1_POD_1_ZN_1_FLR_2,15.0600,477.00,7183.62,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,99.00
,MULT_CLASS_1_POD_2_ZN_1_FLR_1_LIGHTS,MULT_CLASS_1_POD_2_ZN_1_FLR_1,15.0600,477.00,7183.62,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,99.00
,MULT_CLASS_1_POD_2_ZN_1_FLR_2_LIGHTS,MULT_CLASS_1_POD_2_ZN_1_FLR_2,15.0600,477.00,7183.62,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,99.00
,MULT_CLASS_1_POD_3_ZN_1_FLR_1_LIGHTS,MULT_CLASS_1_POD_3_ZN_1_FLR_1,15.0600,477.00,7183.62,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,99.00
,MULT_CLASS_1_POD_3_ZN_1_FLR_2_LIGHTS,MULT_CLASS_1_POD_3_ZN_1_FLR_2,15.0600,477.00,7183.62,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,99.00
,MULT_CLASS_2_POD_1_ZN_1_FLR_1_LIGHTS,MULT_CLASS_2_POD_1_ZN_1_FLR_1,15.0600,477.00,7183.62,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,99.00
,MULT_CLASS_2_POD_1_ZN_1_FLR_2_LIGHTS,MULT_CLASS_2_POD_1_ZN_1_FLR_2,15.0600,477.00,7183.62,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,99.00
,MULT_CLASS_2_POD_2_ZN_1_FLR_1_LIGHTS,MULT_CLASS_2_POD_2_ZN_1_FLR_1,15.0600,477.00,7183.62,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,99.00
,MULT_CLASS_2_POD_2_ZN_1_FLR_2_LIGHTS,MULT_CLASS_2_POD_2_ZN_1_FLR_2,15.0600,477.00,7183.62,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,99.00
,MULT_CLASS_2_POD_3_ZN_1_FLR_1_LIGHTS,MULT_CLASS_2_POD_3_ZN_1_FLR_1,15.0600,477.00,7183.62,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,99.00
,MULT_CLASS_2_POD_3_ZN_1_FLR_2_LIGHTS,MULT_CLASS_2_POD_3_ZN_1_FLR_2,15.0600,477.00,7183.62,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,99.00
,OFFICES_ZN_1_FLR_1_LIGHTS,OFFICES_ZN_1_FLR_1,11.8400,532.00,6298.88,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,86.80
,OFFICES_ZN_1_FLR_2_LIGHTS,OFFICES_ZN_1_FLR_2,11.8400,532.00,6298.88,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,86.80
,Interior Lighting Total,,12.5266,19592.00,245422.12,,,,,,,,3382.12


Daylighting

,,Zone,Control Name,Daylighting Method,Control Type,Fraction Controlled,Lighting Installed in Zone [W],Lighting Controlled [W]
,None,,,,,,,


Exterior Lighting

,,Total Watts,Astronomical Clock/Schedule,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Consumption [GJ]
,EXTERIOR FACADE LIGHTING,17927.00,AstronomicalClock,-,,83.69,83.69,281.63
,Exterior Lighting Total,17927.00,,,,,,281.63


----------------------------------------------------------------------------------------------------
REPORT:,Equipment Summary
FOR:,Entire Facility
Central Plant

,,Type,Nominal Capacity [W],Nominal Efficiency [W/W],IPLV in SI Units [W/W],IPLV in IP Units [Btu/W-h]
,COOLSYS1 CHILLER,Chiller:Electric:EIR,1334007.11,2.80,3.62,12.35
,HEATSYS1 BOILER,Boiler:HotWater,1326213.81,0.78,,


Cooling Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Sensible Capacity [W],Nominal Latent Capacity [W],Nominal Sensible Heat Ratio,Nominal Efficiency [W/W],Nominal Coil UA Value [W/C],Nominal Coil Surface Area [m2]
,PSZ-AC_1:5_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,490687.86,342540.96,148146.90,0.70,3.13,,
,PSZ-AC_2:6_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,121566.79,84863.74,36703.05,0.70,3.23,,
,PSZ-AC_3:7_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,196275.14,137016.38,59258.76,0.70,3.23,,
,PSZ-AC_4:8_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,13011.14,9082.86,3928.28,0.70,3.67,,
,PSZ-AC_5:9_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,111477.74,77820.74,33657.00,0.70,3.23,,
,VAV_OTHER_COOLC,Coil:Cooling:Water,378689.00,375618.29,244133.88,131484.41,0.65,-,50654.94,513.77
,VAV_POD_1_COOLC,Coil:Cooling:Water,316018.69,261637.81,166363.50,95274.31,0.64,-,35622.02,361.30
,VAV_POD_2_COOLC,Coil:Cooling:Water,313317.22,256824.78,163153.65,93671.13,0.64,-,34989.17,354.88
,VAV_POD_3_COOLC,Coil:Cooling:Water,325982.19,275042.42,175173.55,99868.87,0.64,-,37457.36,379.91
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


DX Cooling Coils

,,DX Cooling Coil Type,Standard Rated Net Cooling Capacity [W],Standard Rated Net COP [W/W],EER [Btu/W-h],SEER [Btu/W-h],IEER [Btu/W-h]
,PSZ-AC_1:5_COOLC DXCOIL,,475359.7,2.76,9.43,11.60,10.78
,PSZ-AC_2:6_COOLC DXCOIL,,117769.3,2.84,9.71,11.93,11.06
,PSZ-AC_3:7_COOLC DXCOIL,,190143.9,2.84,9.71,11.93,11.06
,PSZ-AC_4:8_COOLC DXCOIL,,12604.6,3.19,10.88,12.53,12.16
,PSZ-AC_5:9_COOLC DXCOIL,,107995.4,2.84,9.71,11.93,11.06
ANSI/AHRI ratings account for supply air fan heat and electric power.


DX Cooling Coil ASHRAE 127 Standard Ratings Report

,,DX Cooling Coil Type,Rated Net Cooling Capacity Test A [W],Rated Electric Power Test A [W],Rated Net Cooling Capacity Test B [W],Rated Electric Power Test B [W],Rated Net Cooling Capacity Test C [W],Rated Electric Power Test C [W],Rated Net Cooling Capacity Test D [W],Rated Electric Power Test D [W]
,PSZ-AC_1:5_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,PSZ-AC_2:6_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,PSZ-AC_3:7_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,PSZ-AC_4:8_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,PSZ-AC_5:9_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,


DX Heating Coils

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [W],Low Temperature Heating (net) Rating Capacity [W],HSPF [Btu/W-h],Region Number
,None,,,,,


Heating Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Efficiency [W/W]
,BATHROOMS_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,18970.13,11024.66,-
,BATHROOMS_ZN_1_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,26440.54,14096.08,-
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,7861.26,6686.36,-
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,10463.35,9220.32,-
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,7849.72,6626.21,-
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,10455.61,9196.19,-
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,7855.01,6631.38,-
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,10461.35,9209.86,-
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,7806.37,6439.58,-
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,10464.96,9060.15,-
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,7830.39,6436.25,-
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,10471.13,9063.08,-
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,7869.18,6500.24,-
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,10485.89,9094.58,-
,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,7131.59,6218.99,-
,CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,21765.69,14478.84,-
,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,8347.75,5494.48,-
,CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,21894.94,14341.90,-
,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,8552.70,5614.37,-
,CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,22066.64,14556.06,-
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,39365.53,35701.08,-
,LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,7508.34,4783.77,-
,LOBBY_ZN_1_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,20293.72,11058.99,-
,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,46925.96,24981.94,-
,MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,93067.75,54615.04,-
,MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,4361.37,4376.56,-
,MECH_ZN_1_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,14767.32,12055.67,-
,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,20549.44,16350.19,-
,MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,32152.16,26334.96,-
,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,20494.60,16328.42,-
,MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,32051.09,26101.58,-
,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,20518.72,16338.01,-
,MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,32080.26,28215.98,-
,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,20243.99,16227.97,-
,MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,32069.71,24957.61,-
,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,20353.39,16272.02,-
,MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,32101.44,24970.05,-
,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,20822.26,16457.35,-
,MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,32337.07,27560.58,-
,OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,20044.57,15793.61,-
,OFFICES_ZN_1_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,31399.22,26236.37,-
,PSZ-AC_1:5_HEATC,Coil:Heating:Fuel,,1414911.40,0.78
,PSZ-AC_2:6_HEATC,Coil:Heating:Fuel,,294128.29,0.78
,PSZ-AC_3:7_HEATC,Coil:Heating:Fuel,,565964.56,0.78
,PSZ-AC_4:8_HEATC,Coil:Heating:Fuel,,37517.97,0.80
,PSZ-AC_5:9_HEATC,Coil:Heating:Fuel,,321449.01,0.78
,VAV_OTHER_HEATC,Coil:Heating:Water,164448.46,105264.53,-
,VAV_POD_1_HEATC,Coil:Heating:Water,106472.49,68153.74,-
,VAV_POD_2_HEATC,Coil:Heating:Water,104178.14,66685.10,-
,VAV_POD_3_HEATC,Coil:Heating:Water,112562.60,72052.05,-
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


Fans

,,Type,Total Efficiency [W/W],Delta Pressure [pa],Max Air Flow Rate [m3/s],Rated Electric Power [W],Rated Power Per Max Air Flow Rate [W-s/m3],Motor Heat In Air Fraction,Fan Energy Index,End Use Subcategory,Design Day Name for Fan Sizing Peak,Date/Time for Fan Sizing Peak
,BATHROOMS_ZN_1_FLR_1 EXHAUST FAN,Fan:ZoneExhaust,0.34,125.00,0.30,110.95,369.82,1.00,2.18,Zone Exhaust Fans,,
,BATHROOMS_ZN_1_FLR_2 EXHAUST FAN,Fan:ZoneExhaust,0.34,125.00,0.30,110.95,369.82,1.00,2.18,Zone Exhaust Fans,,
,CAFETERIA_ZN_1_FLR_1 EXHAUST FAN,Fan:ZoneExhaust,1.00,0.00,1.63,0.00,0.00,1.00,0.25E+09,Zone Exhaust Fans,,
,KITCHEN_ZN_1_FLR_1 EXHAUST FAN,Fan:ZoneExhaust,1.00,0.00,0.26,0.00,0.00,1.00,0.48E+09,Zone Exhaust Fans,,
,PSZ-AC_1:5_FAN,Fan:ConstantVolume,0.60,1017.59,19.76,33263.22,1683.36,1.00,1.12,Fan Energy,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00
,PSZ-AC_2:6_FAN,Fan:ConstantVolume,0.59,1109.65,4.90,9183.90,1875.99,1.00,1.14,Fan Energy,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00
,PSZ-AC_3:7_FAN,Fan:ConstantVolume,0.59,1109.65,7.90,14827.82,1875.99,1.00,1.11,Fan Energy,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00
,PSZ-AC_4:8_FAN,Fan:ConstantVolume,0.54,622.00,0.52,607.74,1159.91,1.00,1.53,Fan Energy,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00
,PSZ-AC_5:9_FAN,Fan:ConstantVolume,0.59,1109.65,4.49,8421.71,1875.99,1.00,1.14,Fan Energy,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 03:10:00
,VAV_OTHER_FAN,Fan:VariableVolume,0.60,1017.59,12.44,21072.61,1694.29,1.00,1.12,Fan Energy,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:20:00
,VAV_POD_1_FAN,Fan:VariableVolume,0.60,1109.65,8.05,14877.76,1847.57,1.00,1.13,Fan Energy,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00
,VAV_POD_2_FAN,Fan:VariableVolume,0.60,1109.65,7.88,14557.16,1847.57,1.00,1.13,Fan Energy,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00
,VAV_POD_3_FAN,Fan:VariableVolume,0.60,1109.65,8.51,15728.75,1847.57,1.00,1.13,Fan Energy,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00


Pumps

,,Type,Control,Head [pa],Water Flow [m3/s],Electric Power [W],Power Per Water Flow Rate [W-s/m3],Motor Efficiency [W/W],End Use Subcategory
,COOLSYS1 PUMP,Pump:VariableSpeed,Intermittent,179352.00,0.047648,12173.36,255487.18,0.90,General
,HEATSYS1 PUMP,Pump:VariableSpeed,Intermittent,179352.00,0.029037,7418.61,255487.18,0.90,General
,SWHSYS1 PUMP,Pump:VariableSpeed,Intermittent,179352.00,0.000449,114.67,255487.18,0.90,General


Service Water Heating

,,Type,Storage Volume [m3],Input [W],Thermal Efficiency [W/W],Recovery Efficiency [W/W],Energy Factor
,SWHSYS1 WATER HEATER,WaterHeater:Mixed,3.00,845000.00,0.80,0.23,0.68


----------------------------------------------------------------------------------------------------
REPORT:,HVAC Sizing Summary
FOR:,Entire Facility
Zone Sensible Cooling

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,AUDITORIUM_ZN_1_FLR_1,34507.54,51761.31,52.39,2.569,7.904,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 18:20:00,24.00,23.99,0.01082,28.10,0.01878,7.904,0.00
,AUX_GYM_ZN_1_FLR_1,43857.76,65786.64,52.71,3.264,4.895,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:50:00,24.00,24.00,0.00943,31.20,0.01878,3.748,0.00
,BATHROOMS_ZN_1_FLR_1,2141.83,3212.75,15.30,0.159,0.525,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:40:00,24.00,24.00,0.00980,31.20,0.01878,0.525,0.00
,BATHROOMS_ZN_1_FLR_2,4600.81,6901.22,32.86,0.342,0.525,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:50:00,24.00,24.00,0.00912,29.84,0.01878,0.525,0.00
,CAFETERIA_ZN_1_FLR_1,13840.27,20760.41,33.27,1.030,4.489,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:00:00,24.00,23.99,0.01056,30.66,0.01878,4.489,0.00
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,3763.60,5645.40,57.02,0.280,0.420,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,24.00,0.00912,29.70,0.01878,0.198,0.00
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,5438.29,8157.44,82.40,0.405,0.607,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,24.00,0.00893,29.70,0.01878,0.198,0.00
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,3695.36,5543.04,55.99,0.275,0.412,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,24.00,0.00913,29.70,0.01878,0.198,0.00
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,5409.78,8114.67,81.97,0.403,0.604,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,24.00,0.00893,29.70,0.01878,0.198,0.00
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,3698.71,5548.07,56.04,0.275,0.413,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,24.00,0.00913,29.70,0.01878,0.198,0.00
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,5424.93,8137.39,82.20,0.404,0.606,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,24.00,0.00893,29.70,0.01878,0.198,0.00
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,3496.44,5244.66,52.98,0.260,0.390,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,24.00,0.00916,29.70,0.01878,0.198,0.00
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,5216.65,7824.98,79.04,0.388,0.582,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,24.00,0.00895,29.70,0.01878,0.198,0.00
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,3480.72,5221.08,52.74,0.259,0.389,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,24.00,0.00917,29.70,0.01878,0.198,0.00
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,5216.50,7824.75,79.04,0.388,0.582,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,24.00,0.00895,29.70,0.01878,0.198,0.00
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,3534.76,5302.14,53.56,0.263,0.395,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,24.00,0.00916,29.70,0.01878,0.198,0.00
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,5248.93,7873.40,79.53,0.391,0.586,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,24.00,0.00894,29.70,0.01878,0.198,0.00
,CORRIDOR_POD_1_ZN_1_FLR_1,3599.15,5398.72,16.87,0.268,0.402,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,24.00,0.00894,29.70,0.01878,0.160,0.00
,CORRIDOR_POD_1_ZN_1_FLR_2,6576.97,9865.46,30.83,0.489,0.734,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,24.00,0.00873,29.70,0.01878,0.160,0.00
,CORRIDOR_POD_2_ZN_1_FLR_1,2486.31,3729.47,11.65,0.185,0.277,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,24.00,0.00921,29.70,0.01878,0.160,0.00
,CORRIDOR_POD_2_ZN_1_FLR_2,6459.86,9689.79,30.28,0.481,0.721,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,24.00,0.00874,29.70,0.01878,0.160,0.00
,CORRIDOR_POD_3_ZN_1_FLR_1,2536.77,3805.15,11.89,0.189,0.283,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,24.00,0.00919,29.70,0.01878,0.160,0.00
,CORRIDOR_POD_3_ZN_1_FLR_2,6581.09,9871.64,30.85,0.490,0.734,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,24.00,0.00873,29.70,0.01878,0.160,0.00
,GYM_ZN_1_FLR_1,79356.08,119034.12,60.24,5.908,19.760,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:20:00,24.00,23.99,0.01087,30.99,0.01878,19.760,0.00
,KITCHEN_ZN_1_FLR_1,4693.03,7039.54,32.59,0.349,0.524,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:00:00,24.00,23.99,0.01121,30.66,0.01878,0.259,0.00
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,21978.36,32967.54,39.25,1.635,2.453,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:40:00,24.00,24.00,0.00900,29.99,0.01878,1.545,0.00
,MECH_ZN_1_FLR_1,9361.01,14041.51,41.06,0.696,1.045,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,24.00,24.00,0.00851,31.20,0.01878,0.086,0.00
,MECH_ZN_1_FLR_2,6426.48,9639.72,28.19,0.478,0.717,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,24.00,0.00852,29.70,0.01878,0.086,0.00
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,8269.14,12403.70,26.00,0.615,0.954,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:50:00,24.00,24.00,0.00945,30.66,0.01878,0.954,0.00
,MULT_CLASS_1_POD_1_ZN_1_FLR_2,14187.88,21281.82,44.62,1.056,1.584,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,24.00,24.00,0.00906,30.56,0.01878,0.954,0.00
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,7871.77,11807.66,24.75,0.586,0.954,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:50:00,24.00,24.00,0.00950,30.66,0.01878,0.954,0.00
,MULT_CLASS_1_POD_2_ZN_1_FLR_2,13975.00,20962.50,43.95,1.040,1.560,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,24.00,24.00,0.00907,30.56,0.01878,0.954,0.00
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,7924.28,11886.41,24.92,0.590,0.954,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:50:00,24.00,24.00,0.00949,30.66,0.01878,0.954,0.00
,MULT_CLASS_1_POD_3_ZN_1_FLR_2,16595.23,24892.84,52.19,1.235,1.853,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,24.00,23.99,0.00954,30.56,0.01878,0.954,0.00
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,6646.99,9970.49,20.90,0.495,0.954,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:40:00,24.00,24.00,0.00968,30.77,0.01878,0.954,0.00
,MULT_CLASS_2_POD_1_ZN_1_FLR_2,12772.57,19158.85,40.17,0.950,1.426,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,24.00,0.00912,29.70,0.01878,0.954,0.00
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,6580.44,9870.66,20.69,0.490,0.954,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:40:00,24.00,24.00,0.00969,30.77,0.01878,0.954,0.00
,MULT_CLASS_2_POD_2_ZN_1_FLR_2,12773.15,19159.72,40.17,0.950,1.426,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,24.00,0.00912,29.70,0.01878,0.954,0.00
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,6942.77,10414.15,21.83,0.517,0.954,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,24.00,24.00,0.00963,30.56,0.01878,0.954,0.00
,MULT_CLASS_2_POD_3_ZN_1_FLR_2,15549.64,23324.46,48.90,1.157,1.736,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,23.99,0.00961,29.70,0.01878,0.954,0.00
,OFFICES_ZN_1_FLR_1,8178.46,12267.69,23.06,0.609,0.913,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:40:00,24.00,24.00,0.00933,30.77,0.01878,0.266,0.00
,OFFICES_ZN_1_FLR_2,14457.12,21685.68,40.76,1.076,1.614,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,24.00,24.00,0.00898,30.56,0.01878,0.266,0.00
,LOBBY_ZN_1_FLR_1,2132.71,3199.06,15.23,0.159,0.238,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:50:00,24.00,24.00,0.00906,30.66,0.01878,0.105,0.00
,LOBBY_ZN_1_FLR_2,4616.24,6924.36,32.97,0.343,0.515,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:10:00,24.00,24.00,0.00875,30.42,0.01878,0.105,0.00
,MAIN_CORRIDOR_ZN_1_FLR_1,9505.97,14258.96,12.51,0.707,1.061,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,24.00,0.00909,29.70,0.01878,0.570,0.00
,MAIN_CORRIDOR_ZN_1_FLR_2,23384.25,35076.37,30.77,1.740,2.610,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:10:00,24.00,24.00,0.00867,29.52,0.01878,0.570,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


Zone Sensible Heating

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,AUDITORIUM_ZN_1_FLR_1,37045.43,55568.14,56.24,1.065,7.904,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,21.00,0.00694,-20.60,0.00061,7.904,0.00
,AUX_GYM_ZN_1_FLR_1,55863.23,83794.84,67.14,1.606,3.748,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,21.00,0.00713,-20.60,0.00061,3.748,0.00
,BATHROOMS_ZN_1_FLR_1,11053.25,16579.87,78.95,0.311,0.525,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,20.99,0.00623,-20.60,0.00061,0.525,0.00
,BATHROOMS_ZN_1_FLR_2,15391.25,23086.87,109.94,0.435,0.653,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,20.99,0.00714,-20.60,0.00061,0.525,0.00
,CAFETERIA_ZN_1_FLR_1,11738.71,17608.06,28.22,0.338,4.489,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,21.00,0.00673,-20.60,0.00061,4.489,0.00
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,4565.96,6848.94,69.18,0.131,0.198,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,21.00,21.00,0.00670,-20.60,0.00061,0.198,0.00
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,6076.91,9115.36,92.07,0.175,0.262,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,21.00,21.00,0.00698,-20.60,0.00061,0.198,0.00
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,4559.25,6838.88,69.08,0.131,0.198,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,21.00,21.00,0.00670,-20.60,0.00061,0.198,0.00
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,6072.41,9108.62,92.01,0.175,0.262,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,21.00,21.00,0.00698,-20.60,0.00061,0.198,0.00
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,4562.33,6843.49,69.13,0.131,0.198,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,21.00,21.00,0.00670,-20.60,0.00061,0.198,0.00
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,6075.74,9113.62,92.06,0.175,0.262,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,21.00,21.00,0.00698,-20.60,0.00061,0.198,0.00
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,4534.08,6801.12,68.70,0.130,0.198,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,21.00,21.00,0.00669,-20.60,0.00061,0.198,0.00
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,6077.84,9116.77,92.09,0.175,0.262,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,21.00,21.00,0.00698,-20.60,0.00061,0.198,0.00
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,4548.03,6822.05,68.91,0.131,0.198,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,21.00,21.00,0.00669,-20.60,0.00061,0.198,0.00
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,6081.43,9122.14,92.14,0.175,0.262,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,21.00,21.00,0.00698,-20.60,0.00061,0.198,0.00
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,4570.55,6855.83,69.25,0.131,0.198,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,21.00,21.00,0.00670,-20.60,0.00061,0.198,0.00
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,6090.00,9134.99,92.27,0.175,0.263,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,21.00,21.00,0.00698,-20.60,0.00061,0.198,0.00
,CORRIDOR_POD_1_ZN_1_FLR_1,4147.12,6220.68,19.44,0.118,0.177,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,21.00,0.00676,-20.60,0.00061,0.160,0.00
,CORRIDOR_POD_1_ZN_1_FLR_2,12673.63,19010.44,59.41,0.357,0.535,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,21.00,0.00738,-20.60,0.00061,0.160,0.00
,CORRIDOR_POD_2_ZN_1_FLR_1,4855.26,7282.89,22.76,0.138,0.207,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,21.00,0.00685,-20.60,0.00061,0.160,0.00
,CORRIDOR_POD_2_ZN_1_FLR_2,12749.03,19123.55,59.76,0.359,0.538,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,21.00,0.00738,-20.60,0.00061,0.160,0.00
,CORRIDOR_POD_3_ZN_1_FLR_1,4974.56,7461.84,23.32,0.141,0.212,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,21.00,0.00686,-20.60,0.00061,0.160,0.00
,CORRIDOR_POD_3_ZN_1_FLR_2,12849.15,19273.72,60.23,0.362,0.543,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,21.00,0.00739,-20.60,0.00061,0.160,0.00
,GYM_ZN_1_FLR_1,68113.29,102169.94,51.71,1.958,19.760,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,21.00,0.00602,-20.60,0.00061,19.760,0.00
,KITCHEN_ZN_1_FLR_1,5976.44,8964.67,41.50,0.169,0.259,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,21.01,0.01125,-20.60,0.00061,0.259,0.00
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,22861.82,34292.73,40.82,0.657,1.545,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:40:00,21.00,21.00,0.00717,-20.60,0.00061,1.545,0.00
,MECH_ZN_1_FLR_1,1830.41,2745.61,8.03,0.052,0.086,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,21.00,0.00798,-20.60,0.00061,0.086,0.00
,MECH_ZN_1_FLR_2,8593.34,12890.01,37.69,0.243,0.364,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,21.00,0.00800,-20.60,0.00061,0.086,0.00
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,11935.00,17902.50,37.53,0.343,0.954,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,21.00,21.00,0.00668,-20.60,0.00061,0.954,0.00
,MULT_CLASS_1_POD_1_ZN_1_FLR_2,18672.00,28008.00,58.72,0.537,0.954,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,21.00,21.00,0.00710,-20.60,0.00061,0.954,0.00
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,11903.16,17854.74,37.43,0.342,0.954,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,21.00,21.00,0.00668,-20.60,0.00061,0.954,0.00
,MULT_CLASS_1_POD_2_ZN_1_FLR_2,18613.32,27919.98,58.53,0.535,0.954,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,21.00,21.00,0.00710,-20.60,0.00061,0.954,0.00
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,11917.16,17875.74,37.48,0.343,0.954,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,21.00,21.00,0.00668,-20.60,0.00061,0.954,0.00
,MULT_CLASS_1_POD_3_ZN_1_FLR_2,18630.26,27945.38,58.59,0.536,0.954,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,21.00,21.00,0.00710,-20.60,0.00061,0.954,0.00
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,11757.64,17636.46,36.97,0.338,0.954,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,21.00,21.00,0.00667,-20.60,0.00061,0.954,0.00
,MULT_CLASS_2_POD_1_ZN_1_FLR_2,18624.13,27936.20,58.57,0.536,0.954,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,21.00,21.00,0.00710,-20.60,0.00061,0.954,0.00
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,11821.17,17731.75,37.17,0.340,0.954,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,21.00,21.00,0.00667,-20.60,0.00061,0.954,0.00
,MULT_CLASS_2_POD_2_ZN_1_FLR_2,18642.55,27963.83,58.62,0.536,0.954,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,21.00,21.00,0.00710,-20.60,0.00061,0.954,0.00
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,12093.42,18140.12,38.03,0.348,0.954,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,21.00,21.00,0.00670,-20.60,0.00061,0.954,0.00
,MULT_CLASS_2_POD_3_ZN_1_FLR_2,18779.37,28169.05,59.05,0.540,0.954,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,21.00,21.00,0.00710,-20.60,0.00061,0.954,0.00
,OFFICES_ZN_1_FLR_1,11642.80,17464.20,32.83,0.335,0.502,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,21.00,0.00668,-20.60,0.00061,0.266,0.00
,OFFICES_ZN_1_FLR_2,18235.01,27352.52,51.41,0.524,0.786,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,21.00,0.00710,-20.60,0.00061,0.266,0.00
,LOBBY_ZN_1_FLR_1,4360.78,6541.17,31.15,0.125,0.188,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:40:00,21.00,21.00,0.00693,-20.60,0.00061,0.105,0.00
,LOBBY_ZN_1_FLR_2,11818.22,17727.33,84.42,0.333,0.499,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,20.99,0.00709,-20.60,0.00061,0.105,0.00
,MAIN_CORRIDOR_ZN_1_FLR_1,27332.64,40998.96,35.96,0.771,1.156,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,20.99,0.00588,-20.60,0.00061,0.570,0.00
,MAIN_CORRIDOR_ZN_1_FLR_2,54217.83,81326.74,71.34,1.523,2.284,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,20.99,0.00708,-20.60,0.00061,0.570,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


System Design Air Flow Rates

,,Calculated cooling [m3/s],User cooling [m3/s],Calculated heating [m3/s],User heating [m3/s],Adjusted cooling [m3/s],Adjusted heating [m3/s],Adjusted main [m3/s],Calculated Heating Air Flow Ratio [],User Heating Air Flow Ratio []
,PSZ-AC_1:5,19.76,19.76,19.76,19.76,19.7600,19.7600,19.7600,1.0000,1.0000
,PSZ-AC_2:6,4.90,4.90,3.75,3.75,4.8955,4.8955,4.8955,1.0000,1.0000
,PSZ-AC_3:7,7.90,7.90,7.90,7.90,7.9040,7.9040,7.9040,1.0000,1.0000
,PSZ-AC_4:8,0.52,0.52,0.26,0.26,0.5240,0.5240,0.5240,1.0000,1.0000
,PSZ-AC_5:9,4.49,4.49,4.49,4.49,4.4892,4.4892,4.4892,1.0000,1.0000
,VAV_OTHER,12.21,12.21,8.59,8.59,12.4374,8.5877,12.4374,0.6905,0.3000
,VAV_POD_1,8.05,8.05,5.45,5.45,8.0526,5.4487,8.0526,0.6766,0.3000
,VAV_POD_2,7.88,7.88,5.48,5.48,7.8791,5.4817,7.8791,0.6957,0.3000
,VAV_POD_3,8.51,8.51,5.49,5.49,8.5132,5.4915,8.5132,0.6450,0.3000


Plant Loop Coincident Design Fluid Flow Rate Adjustments

,,Previous Design Volume Flow Rate [m3/s],Algorithm Volume Flow Rate [m3/s],Coincident Design Volume Flow Rate [m3/s],Coincident Size Adjusted,Peak Sizing Period Name,Peak Day into Period {TIMESTAMP}[day],Peak Hour Of Day {TIMESTAMP}[hr],Peak Step Start Minute {TIMESTAMP}[min]
,None,,,,,,,,


Coil Sizing Summary

,,Coil Type,HVAC Type,HVAC Name,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Flow Percentage at Ideal Loads Peak [%],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W]
,BATHROOMS_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Unknown,Unknown,18970.135,18970.135,0.157500,0.00041535,468.739,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,18970.13,18970.13,0.157500,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00622706,39.4503,16579.87,0.00,11053.96,11053.96
,BATHROOMS_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Unknown,Unknown,26440.543,26440.543,0.195776,0.00057891,652.072,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,26440.54,26056.98,0.195776,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00713580,45.1294,23086.87,0.00,14135.96,14135.96
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX,7861.264,7861.264,0.126033,0.00017212,192.485,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,7861.26,7861.26,0.126033,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00669913,42.3844,6848.94,0.00,6697.27,6697.27
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX,10463.351,10463.351,0.182111,0.00022909,256.205,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,10463.35,10463.35,0.182111,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00697788,44.1287,9115.36,0.00,9234.33,9234.33
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX,7849.717,7849.717,0.123748,0.00017187,192.202,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,7849.72,7849.72,0.123748,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00669754,42.3744,6838.88,0.00,6637.18,6637.18
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX,10455.609,10455.609,0.181156,0.00022892,256.016,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,10455.61,10455.61,0.181156,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00697722,44.1246,9108.62,0.00,9210.22,9210.22
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX,7855.013,7855.013,0.123860,0.00017198,192.332,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,7855.01,7855.01,0.123860,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00669826,42.3789,6843.49,0.00,6642.36,6642.36
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX,10461.346,10461.346,0.181663,0.00022905,256.156,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,10461.35,10461.35,0.181663,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00697770,44.1276,9113.62,0.00,9223.88,9223.88
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX,7806.366,7806.366,0.117088,0.00017092,191.141,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,7806.37,7806.37,0.117088,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00669160,42.3373,6801.12,0.00,6450.71,6450.71
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX,10464.961,10464.961,0.174689,0.00022913,256.245,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,10464.96,10464.96,0.174689,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00697802,44.1295,9116.77,0.00,9074.44,9074.44
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX,7830.395,7830.395,0.116561,0.00017144,191.729,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,7830.39,7830.39,0.116561,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00669489,42.3579,6822.05,0.00,6447.44,6447.44
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX,10471.131,10471.131,0.174684,0.00022926,256.396,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,10471.13,10471.13,0.174684,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00697853,44.1327,9122.14,0.00,9077.38,9077.38
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX,7869.178,7869.178,0.118371,0.00017229,192.679,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,7869.18,7869.18,0.118371,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00670019,42.3910,6855.83,0.00,6511.44,6511.44
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX,10485.889,10485.889,0.175770,0.00022959,256.757,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,10485.89,10485.89,0.175770,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00697977,44.1405,9134.99,0.00,9108.87,9108.87
,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX,7131.588,7131.588,0.120500,0.00015614,175.322,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,7131.59,7131.59,0.120500,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00675792,42.7514,6220.68,0.00,6228.71,6228.71
,CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX,21765.693,21765.693,0.220196,0.00047655,537.707,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21765.69,21765.69,0.220196,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00737858,46.6338,19010.44,0.00,14512.80,14512.80
,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX,8347.752,8347.752,0.083243,0.00018277,205.365,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,8347.75,8347.75,0.083243,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00685257,43.3440,7282.89,0.00,5507.47,5507.47
,CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX,21894.936,21894.936,0.216275,0.00047938,540.923,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21894.94,21894.94,0.216275,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00738168,46.6533,19123.55,0.00,14376.09,14376.09
,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX,8552.698,8552.698,0.084933,0.00018726,210.422,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,8552.70,8552.70,0.084933,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00686491,43.4213,7461.84,0.00,5627.68,5627.68
,CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX,22066.637,22066.637,0.220334,0.00048314,545.186,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,22066.64,22066.64,0.220334,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00738588,46.6795,19273.72,0.00,14590.51,14590.51
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX,39365.534,39365.534,0.735916,0.00086190,963.864,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:40:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:40:00,39365.53,39365.53,0.735916,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00717333,45.3527,34292.73,0.00,35751.96,35751.96
,LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,LOBBY_ZN_1_FLR_1 VAV BOX,7508.342,7508.342,0.071405,0.00016439,183.837,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:40:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:40:00,7508.34,7508.34,0.071405,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00692626,43.8078,6541.17,0.00,4795.40,4795.40
,LOBBY_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,LOBBY_ZN_1_FLR_2 VAV BOX,20293.720,20293.720,0.154553,0.00044433,501.266,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,20293.72,20293.72,0.154553,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00709378,44.8633,17727.33,0.00,11089.84,11089.84
,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX,46925.963,46925.963,0.346727,0.00102743,1158.484,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,46925.96,46148.02,0.346727,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00588479,37.2899,40998.96,0.00,25052.74,25052.74
,MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX,93067.753,93067.753,0.782892,0.00203769,2301.761,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,93067.75,93067.75,0.782892,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00708338,44.7964,81326.74,0.00,54759.19,54759.19
