Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:15
,MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MECH_ZN_1_FLR_1 VAV BOX,4361.373,4361.373,0.313387,0.00009549,84.765,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,4361.37,4361.37,0.313387,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00798388,50.4023,2745.61,0.00,4377.63,4377.63
,MECH_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MECH_ZN_1_FLR_2 VAV BOX,14767.320,14767.320,0.215145,0.00032333,364.372,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,14767.32,14767.32,0.215145,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00800000,50.5027,12890.01,0.00,12077.12,12077.12
,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX,20549.437,20549.437,0.286200,0.00044992,503.147,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,20549.44,20549.44,0.286200,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00668329,42.2825,17902.50,0.00,16380.21,16380.21
,MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX,32152.158,32152.158,0.475081,0.00070396,787.273,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,32152.16,32152.16,0.475081,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00710051,44.8925,28008.00,0.00,26381.02,26381.02
,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX,20494.598,20494.598,0.286200,0.00044872,501.804,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,20494.60,20494.60,0.286200,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00667989,42.2612,17854.74,0.00,16358.34,16358.34
,MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX,32051.095,32051.095,0.467954,0.00070175,784.798,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,32051.09,32051.09,0.467954,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00709796,44.8765,27919.98,0.00,26147.69,26147.69
,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX,20518.715,20518.715,0.286200,0.00044925,502.395,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,20518.72,20518.72,0.286200,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00668113,42.2689,17875.74,0.00,16367.97,16367.97
,MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX,32080.264,32080.264,0.555829,0.00070239,785.512,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,32080.26,32080.26,0.555829,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00709868,44.8810,27945.38,0.00,28259.02,28259.02
,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX,20243.988,20243.988,0.286200,0.00044324,495.668,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,20243.99,20243.99,0.286200,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00666663,42.1782,17636.46,0.00,16257.41,16257.41
,MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX,32069.713,32069.713,0.427690,0.00070216,785.254,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,32069.71,32069.71,0.427690,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00709844,44.8795,27936.20,0.00,25005.07,25005.07
,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX,20353.393,20353.393,0.286200,0.00044563,498.347,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,20353.39,20353.39,0.286200,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00667235,42.2140,17731.75,0.00,16301.67,16301.67
,MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX,32101.437,32101.437,0.427710,0.00070285,786.031,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,32101.44,32101.44,0.427710,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00709921,44.8843,27963.83,0.00,25017.56,25017.56
,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX,20822.261,20822.261,0.286200,0.00045590,509.828,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,20822.26,20822.26,0.286200,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00669698,42.3682,18140.12,0.00,16487.89,16487.89
,MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX,32337.071,32337.071,0.520809,0.00070801,791.801,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,32337.07,32337.07,0.520809,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00710498,44.9204,28169.05,0.00,27605.40,27605.40
,OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,OFFICES_ZN_1_FLR_1 VAV BOX,20044.566,20044.566,0.273847,0.00043887,490.762,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,20044.57,20044.57,0.273847,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00667841,42.2597,17464.20,0.00,15823.07,15823.07
,OFFICES_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,OFFICES_ZN_1_FLR_2 VAV BOX,31399.220,31399.220,0.484075,0.00068748,768.833,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,31399.22,31399.22,0.484075,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00709737,44.8741,27352.52,0.00,26280.66,26280.66
,PSZ-AC_1:5_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,PSZ-AC_1:5,490687.857,342540.959,19.760000,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,394236.98,171004.97,19.760000,30.99,25.43,0.01878287,11.42,11.32,0.00850000,30.99,0.01878287,25.43,100.0000,23.99,0.01094365,57.3359,77794.75,0.00,490640.00,340607.86
,PSZ-AC_1:5_HEATC,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC_1:5,1414911.397,1414911.397,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,1414911.40,1414911.40,19.760000,-20.60,-20.60,0.00061258,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,100.0000,20.99,0.00607948,38.5101,67166.60,0.00,-999.00,-999.00
,PSZ-AC_2:6_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,PSZ-AC_2:6,121566.793,84863.738,4.895495,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:50:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:50:00,102712.07,48707.43,4.895495,29.51,23.73,0.01659018,11.26,11.25,0.00850000,31.20,0.01878287,25.48,76.5550,24.00,0.00943037,49.5079,43857.76,0.00,121554.94,84384.82
,PSZ-AC_2:6_HEATC,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC_2:6,294128.285,294128.285,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,294128.29,294128.29,4.895495,-10.85,-10.85,0.00214172,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,76.5550,21.00,0.00718131,45.4023,55730.12,0.00,-999.00,-999.00
,PSZ-AC_3:7_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,PSZ-AC_3:7,196275.143,137016.384,7.904000,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,157832.07,62484.90,7.904000,28.10,24.71,0.01878286,11.27,11.25,0.00850000,28.10,0.01878286,24.71,100.0000,24.00,0.01076342,56.3931,20779.90,0.00,196256.00,136243.14
,PSZ-AC_3:7_HEATC,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC_3:7,565964.559,565964.559,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,565964.56,565964.56,7.904000,-20.60,-20.60,0.00061258,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,100.0000,21.00,0.00700143,44.2779,36769.53,0.00,-999.00,-999.00
,PSZ-AC_4:8_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,PSZ-AC_4:8,13011.143,9082.861,0.523959,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:00:00,10267.12,4412.79,0.523959,30.66,25.35,0.01878287,11.85,11.49,0.00850000,30.66,0.01878287,25.35,49.4695,23.99,0.01120836,58.6857,4693.03,0.00,13009.82,9031.58
,PSZ-AC_4:8_HEATC,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC_4:8,37517.975,37517.975,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,37517.97,37517.97,0.523959,-20.60,-20.60,0.00061258,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,49.4695,0.00,0.00000000,0.2602,8964.67,0.00,-999.00,-999.00
,PSZ-AC_5:9_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,PSZ-AC_5:9,111477.741,77820.740,4.489209,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,89565.02,38494.86,4.489209,30.66,25.35,0.01878287,11.27,11.25,0.00850000,30.66,0.01878287,25.35,100.0000,23.99,0.01060535,55.5877,13431.37,0.00,111466.87,77381.57
,PSZ-AC_5:9_HEATC,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC_5:9,321449.011,321449.011,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 03:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 03:10:00,321449.01,321449.01,4.489209,-20.60,-20.60,0.00061258,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,100.0000,21.00,0.00673719,42.6258,11700.47,0.00,-999.00,-999.00
,VAV_OTHER_COOLC,Coil:Cooling:Water,AirLoopHVAC,VAV_OTHER,378689.001,-999.000,12.437413,0.01352589,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:40:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:20:00,378689.00,224050.02,12.437413,26.34,20.19,0.01267269,11.40,11.31,0.00850000,30.16,0.01878287,25.23,37.3697,24.00,0.00893723,46.9510,100166.95,0.00,404999.99,233345.69
,VAV_OTHER_HEATC,Coil:Heating:Water,AirLoopHVAC,VAV_OTHER,164448.458,164448.458,3.731224,0.00360056,2160.475,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 01:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,164448.46,164448.46,3.731224,-20.60,-20.60,0.00061258,16.70,12.96,0.00800000,-20.60,0.00061258,-20.60,124.5658,8.92,0.00300989,41.7368,120384.39,0.00,105063.22,105063.22
,VAV_POD_1_COOLC,Coil:Cooling:Water,AirLoopHVAC,VAV_POD_1,316018.695,-999.000,8.052628,0.01128746,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,316018.69,158654.04,8.052628,27.74,22.25,0.01504375,11.40,11.31,0.00850000,30.11,0.01878287,25.21,61.1974,24.00,0.00914913,48.0513,68151.15,0.00,334503.91,166269.78
,VAV_POD_1_HEATC,Coil:Heating:Water,AirLoopHVAC,VAV_POD_1,106472.494,106472.494,2.415789,0.00233119,1398.804,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:30:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,106472.49,106472.49,2.415789,-20.60,-20.60,0.00061258,16.70,12.96,0.00800000,-20.60,0.00061258,-20.60,203.9914,19.85,0.00678273,46.0485,78318.35,0.00,68023.40,68023.40
,VAV_POD_2_COOLC,Coil:Cooling:Water,AirLoopHVAC,VAV_POD_2,313317.224,-999.000,7.879104,0.01119097,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,313317.22,156056.83,7.879104,27.83,22.36,0.01518265,11.41,11.31,0.00850000,30.12,0.01878287,25.22,62.5452,24.00,0.00917246,48.1722,66133.54,0.00,331423.08,163572.59
,VAV_POD_2_HEATC,Coil:Heating:Water,AirLoopHVAC,VAV_POD_2,104178.136,104178.136,2.363731,0.00228095,1368.662,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:30:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,104178.14,104178.14,2.363731,-20.60,-20.60,0.00061258,16.70,12.96,0.00800000,-20.60,0.00061258,-20.60,208.4840,19.80,0.00676217,46.0705,78363.77,0.00,66557.58,66557.58
,VAV_POD_3_COOLC,Coil:Cooling:Water,AirLoopHVAC,VAV_POD_3,325982.190,-999.000,8.513230,0.01164333,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,325982.19,165536.12,8.513230,27.52,22.03,0.01481257,11.40,11.31,0.00850000,30.09,0.01878287,25.21,57.8864,24.00,0.00937191,49.2077,72224.77,0.00,345584.99,173508.45
,VAV_POD_3_HEATC,Coil:Heating:Water,AirLoopHVAC,VAV_POD_3,112562.603,112562.603,2.553969,0.00246453,1478.814,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:30:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,112562.60,112562.60,2.553969,-20.60,-20.60,0.00061258,16.70,12.96,0.00800000,-20.60,0.00061258,-20.60,192.9546,19.79,0.00676393,46.0925,78753.19,0.00,71914.26,71914.26


----------------------------------------------------------------------------------------------------
REPORT:,Coil Sizing Details
FOR:,Entire Facility
Coils

,,Coil Type,Coil Location,HVAC Type,HVAC Name,Zone Name(s),System Sizing Method Concurrence,System Sizing Method Capacity,System Sizing Method Air Flow,Autosized Coil Capacity?,Autosized Coil Airflow?,Autosized Coil Water Flow?,OA Pretreated prior to coil inlet?,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Terminal Unit Reheat Coil Multiplier,DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio,DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio,Moist Air Heat Capacity [J/kg-K],Dry Air Heat Capacity [J/kg-K],Standard Air Density Adjusted for Elevation [kg/m3],Supply Fan Name for Coil,Supply Fan Type for Coil,Supply Fan Maximum Air Volume Flow Rate [m3/s],Supply Fan Maximum Air Mass Flow Rate [kg/s],Plant Name for Coil,Plant Fluid Specific Heat Capacity [J/kg-K],Plant Fluid Density [kg/m3],Plant Maximum Fluid Mass Flow Rate [kg/s],Plant Design Fluid Return Temperature [C],Plant Design Fluid Supply Temperature [C],Plant Design Fluid Temperature Difference [deltaC],Plant Design Capacity [W],Coil Capacity Percentage of Plant Design Capacity [%],Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Total Ideal Loads Peak,Date/Time at Total Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ],Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C],Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C],Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC],Supply Fan Air Heat Gain at Ideal Loads Peak [W],Coil and Fan Net Total Capacity at Ideal Loads Peak [W],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s],Outdoor Air Flow Percentage at Ideal Loads Peak [%],System Return Air Drybulb at Ideal Loads Peak [C],System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W],Coil Air Mass Flow Rate at Rating Conditions [kg/s],Coil Entering Air Drybulb at Rating Conditions [C],Coil Entering Air Wetbulb at Rating Conditions [C],Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Rating Conditions [J/KG-K],Coil Leaving Air Drybulb at Rating Conditions [C],Coil Leaving Air Wetbulb at Rating Conditions [C],Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]
,BATHROOMS_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Unknown,Unknown,Unknown,BATHROOMS_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,18970.135,18970.135,0.157500,0.00041535,468.739,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,29.03413789,71.10,82.20,11.10,1352904.39,1.4022,1.430398,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,18970.13,18970.13,1.0000,0.18520184,0.157500,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.41530371,60.00,48.90,11.10,0.000,18970.13,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.81,0.00622706,20.99,0.00622706,39.4503,16579.87,0.00,11053.96,11053.96,0.18520184,16.60,13.14,0.00800000,36934.7,75.13,29.82,0.00800000,96620.8
,BATHROOMS_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Unknown,Unknown,Unknown,BATHROOMS_ZN_1_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,26440.543,26440.543,0.195776,0.00057891,652.072,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,29.03413789,71.10,82.20,11.10,1352904.39,1.9544,1.993686,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,26440.54,26056.98,1.0000,0.23020976,0.195776,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.57884962,60.00,48.90,11.10,0.000,26440.54,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.81,0.00713580,20.99,0.00713580,45.1294,23086.87,0.00,14135.96,14135.96,0.23020976,16.60,13.14,0.00800000,36934.7,76.82,30.17,0.00800000,98339.4
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,7861.264,7861.264,0.126033,0.00017212,192.485,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,29.03413789,71.10,82.20,11.10,1352904.39,0.5811,0.592760,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,7861.26,7861.26,1.0000,0.14820025,0.126033,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.17210272,60.00,48.90,11.10,0.000,7861.26,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00669913,21.00,0.00669913,42.3844,6848.94,0.00,6697.27,6697.27,0.14820025,16.60,13.14,0.00800000,36934.7,60.92,26.67,0.00800000,82125.4
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,10463.351,10463.351,0.182111,0.00022909,256.205,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,29.03413789,71.10,82.20,11.10,1352904.39,0.7734,0.788964,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,10463.35,10463.35,1.0000,0.21414119,0.182111,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.22906894,60.00,48.90,11.10,0.000,10463.35,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00697788,21.00,0.00697788,44.1287,9115.36,0.00,9234.33,9234.33,0.21414119,16.60,13.14,0.00800000,36934.7,58.89,26.19,0.00800000,80057.4
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,7849.717,7849.717,0.123748,0.00017187,192.202,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,29.03413789,71.10,82.20,11.10,1352904.39,0.5802,0.591889,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,7849.72,7849.72,1.0000,0.14551322,0.123748,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.17184994,60.00,48.90,11.10,0.000,7849.72,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00669754,21.00,0.00669754,42.3744,6838.88,0.00,6637.18,6637.18,0.14551322,16.60,13.14,0.00800000,36934.7,61.33,26.77,0.00800000,82547.0
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,10455.609,10455.609,0.181156,0.00022892,256.016,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,29.03413789,71.10,82.20,11.10,1352904.39,0.7728,0.788380,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,10455.61,10455.61,1.0000,0.21301850,0.181156,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.22889944,60.00,48.90,11.10,0.000,10455.61,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00697722,21.00,0.00697722,44.1246,9108.62,0.00,9210.22,9210.22,0.21301850,16.60,13.14,0.00800000,36934.7,59.00,26.22,0.00800000,80171.4
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,7855.013,7855.013,0.123860,0.00017198,192.332,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,29.03413789,71.10,82.20,11.10,1352904.39,0.5806,0.592289,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,7855.01,7855.01,1.0000,0.14564518,0.123860,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.17196589,60.00,48.90,11.10,0.000,7855.01,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00669826,21.00,0.00669826,42.3789,6843.49,0.00,6642.36,6642.36,0.14564518,16.60,13.14,0.00800000,36934.7,61.32,26.77,0.00800000,82541.2
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,10461.346,10461.346,0.181663,0.00022905,256.156,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,29.03413789,71.10,82.20,11.10,1352904.39,0.7733,0.788813,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,10461.35,10461.35,1.0000,0.21361494,0.181663,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.22902504,60.00,48.90,11.10,0.000,10461.35,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00697770,21.00,0.00697770,44.1276,9113.62,0.00,9223.88,9223.88,0.21361494,16.60,13.14,0.00800000,36934.7,58.95,26.20,0.00800000,80114.7
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,7806.366,7806.366,0.117088,0.00017092,191.141,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,29.03413789,71.10,82.20,11.10,1352904.39,0.5770,0.588620,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,7806.37,7806.37,1.0000,0.13768141,0.117088,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.17090088,60.00,48.90,11.10,0.000,7806.37,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00669160,21.00,0.00669160,42.3373,6801.12,0.00,6450.71,6450.71,0.13768141,16.60,13.14,0.00800000,36934.7,62.55,27.06,0.00800000,83787.1
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,10464.961,10464.961,0.174689,0.00022913,256.245,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,29.03413789,71.10,82.20,11.10,1352904.39,0.7735,0.789085,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,10464.96,10464.96,1.0000,0.20541454,0.174689,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.22910417,60.00,48.90,11.10,0.000,10464.96,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00697802,21.00,0.00697802,44.1295,9116.77,0.00,9074.44,9074.44,0.20541454,16.60,13.14,0.00800000,36934.7,59.92,26.44,0.00800000,81110.9
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,7830.395,7830.395,0.116561,0.00017144,191.729,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,29.03413789,71.10,82.20,11.10,1352904.39,0.5788,0.590432,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,7830.39,7830.39,1.0000,0.13706237,0.116561,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.17142693,60.00,48.90,11.10,0.000,7830.39,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00669489,21.00,0.00669489,42.3579,6822.05,0.00,6447.44,6447.44,0.13706237,16.60,13.14,0.00800000,36934.7,62.73,27.10,0.00800000,83974.9
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,10471.131,10471.131,0.174684,0.00022926,256.396,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,29.03413789,71.10,82.20,11.10,1352904.39,0.7740,0.789551,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,10471.13,10471.13,1.0000,0.20540868,0.174684,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.22923926,60.00,48.90,11.10,0.000,10471.13,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00697853,21.00,0.00697853,44.1327,9122.14,0.00,9077.38,9077.38,0.20540868,16.60,13.14,0.00800000,36934.7,59.94,26.44,0.00800000,81126.5
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,7869.178,7869.178,0.118371,0.00017229,192.679,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,29.03413789,71.10,82.20,11.10,1352904.39,0.5817,0.593357,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,7869.18,7869.18,1.0000,0.13919016,0.118371,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.17227599,60.00,48.90,11.10,0.000,7869.18,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00670019,21.00,0.00670019,42.3910,6855.83,0.00,6511.44,6511.44,0.13919016,16.60,13.14,0.00800000,36934.7,62.48,27.04,0.00800000,83715.6
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,10485.889,10485.889,0.175770,0.00022959,256.757,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,29.03413789,71.10,82.20,11.10,1352904.39,0.7751,0.790664,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,10485.89,10485.89,1.0000,0.20668557,0.175770,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.22956234,60.00,48.90,11.10,0.000,10485.89,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00697977,21.00,0.00697977,44.1405,9134.99,0.00,9108.87,9108.87,0.20668557,16.60,13.14,0.00800000,36934.7,59.82,26.41,0.00800000,81005.9
,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX,CORRIDOR_POD_1_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,7131.588,7131.588,0.120500,0.00015614,175.322,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,29.03413789,71.10,82.20,11.10,1352904.39,0.5271,0.537740,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,7131.59,7131.59,1.0000,0.14169424,0.120500,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.15612831,60.00,48.90,11.10,0.000,7131.59,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.94,0.00675792,21.00,0.00675792,42.7514,6220.68,0.00,6228.71,6228.71,0.14169424,16.60,13.14,0.00800000,36934.7,59.71,26.39,0.00800000,80893.6
,CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX,CORRIDOR_POD_1_ZN_1_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,21765.693,21765.693,0.220196,0.00047655,537.707,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,29.03413789,71.10,82.20,11.10,1352904.39,1.6088,1.641190,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21765.69,21765.69,1.0000,0.25892516,0.220196,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.47650547,60.00,48.90,11.10,0.000,21765.69,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.84,0.00737858,21.00,0.00737858,46.6338,19010.44,0.00,14512.80,14512.80,0.25892516,16.60,13.14,0.00800000,36934.7,71.57,29.07,0.00800000,92984.9
,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX,CORRIDOR_POD_2_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,8347.752,8347.752,0.083243,0.00018277,205.365,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,29.03413789,71.10,82.20,11.10,1352904.39,0.6170,0.629442,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,8347.75,8347.75,1.0000,0.09788464,0.083243,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.18275316,60.00,48.90,11.10,0.000,8347.75,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.93,0.00685257,21.00,0.00685257,43.3440,7282.89,0.00,5507.47,5507.47,0.09788464,16.60,13.14,0.00800000,36934.7,71.78,29.12,0.00800000,93199.6
,CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX,CORRIDOR_POD_2_ZN_1_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,21894.936,21894.936,0.216275,0.00047938,540.923,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,29.03413789,71.10,82.20,11.10,1352904.39,1.6184,1.650936,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21894.94,21894.94,1.0000,0.25431465,0.216275,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.47933491,60.00,48.90,11.10,0.000,21894.94,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.84,0.00738168,21.00,0.00738168,46.6533,19123.55,0.00,14376.09,14376.09,0.25431465,16.60,13.14,0.00800000,36934.7,72.04,29.17,0.00800000,93463.5
,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX,CORRIDOR_POD_3_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,8552.698,8552.698,0.084933,0.00018726,210.422,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,29.03413789,71.10,82.20,11.10,1352904.39,0.6322,0.644896,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,8552.70,8552.70,1.0000,0.09987092,0.084933,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.18723995,60.00,48.90,11.10,0.000,8552.70,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.93,0.00686491,21.00,0.00686491,43.4213,7461.84,0.00,5627.68,5627.68,0.09987092,16.60,13.14,0.00800000,36934.7,71.86,29.13,0.00800000,93284.2
,CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX,CORRIDOR_POD_3_ZN_1_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,22066.637,22066.637,0.220334,0.00048314,545.186,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,29.03413789,71.10,82.20,11.10,1352904.39,1.6311,1.663882,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,22066.64,22066.64,1.0000,0.25908736,0.220334,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.48309388,60.00,48.90,11.10,0.000,22066.64,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.84,0.00738588,21.00,0.00738588,46.6795,19273.72,0.00,14590.51,14590.51,0.25908736,16.60,13.14,0.00800000,36934.7,71.83,29.13,0.00800000,93249.7
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,39365.534,39365.534,0.735916,0.00086190,963.864,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,29.03413789,71.10,82.20,11.10,1352904.39,2.9097,2.968265,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:40:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:40:00,39365.53,39365.53,1.0000,0.86535239,0.735916,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.86181001,60.00,48.90,11.10,0.000,39365.53,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.00,0.00717333,21.00,0.00717333,45.3527,34292.73,0.00,35751.96,35751.96,0.86535239,16.60,13.14,0.00800000,36934.7,57.12,25.76,0.00800000,78249.6
,LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,LOBBY_ZN_1_FLR_1 VAV BOX,LOBBY_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,7508.342,7508.342,0.071405,0.00016439,183.837,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,29.03413789,71.10,82.20,11.10,1352904.39,0.5550,0.566149,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:40:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:40:00,7508.34,7508.34,1.0000,0.08396354,0.071405,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.16437639,60.00,48.90,11.10,0.000,7508.34,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.00,0.00692626,21.00,0.00692626,43.8078,6541.17,0.00,4795.40,4795.40,0.08396354,16.60,13.14,0.00800000,36934.7,72.61,29.29,0.00800000,94047.6
,LOBBY_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,LOBBY_ZN_1_FLR_2 VAV BOX,LOBBY_ZN_1_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,20293.720,20293.720,0.154553,0.00044433,501.266,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,29.03413789,71.10,82.20,11.10,1352904.39,1.5000,1.530200,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,20293.72,20293.72,1.0000,0.18173614,0.154553,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.44428029,60.00,48.90,11.10,0.000,20293.72,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.81,0.00709378,20.99,0.00709378,44.8633,17727.33,0.00,11089.84,11089.84,0.18173614,16.60,13.14,0.00800000,36934.7,76.44,30.09,0.00800000,97956.4
,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX,MAIN_CORRIDOR_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,46925.963,46925.963,0.346727,0.00102743,1158.484,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,29.03413789,71.10,82.20,11.10,1352904.39,3.4685,3.538341,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,46925.96,46148.02,1.0000,0.40771132,0.346727,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,1.02732672,60.00,48.90,11.10,0.000,46925.96,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.88,0.00588479,20.99,0.00588479,37.2899,40998.96,0.00,25052.74,25052.74,0.40771132,16.60,13.14,0.00800000,36934.7,76.86,30.18,0.00800000,98382.0
,MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX,MAIN_CORRIDOR_ZN_1_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,93067.753,93067.753,0.782892,0.00203769,2301.761,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,29.03413789,71.10,82.20,11.10,1352904.39,6.8791,7.017553,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,93067.75,93067.75,1.0000,0.92059061,0.782892,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,2.03748592,60.00,48.90,11.10,0.000,93067.75,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.81,0.00708338,20.99,0.00708338,44.7964,81326.74,0.00,54759.19,54759.19,0.92059061,16.60,13.14,0.00800000,36934.7,74.93,29.78,0.00800000,96417.4
,MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MECH_ZN_1_FLR_1 VAV BOX,MECH_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,4361.373,4361.373,0.313387,0.00009549,84.765,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,29.03413789,71.10,82.20,11.10,1352904.39,0.3224,0.328859,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,4361.37,4361.37,1.0000,0.36850732,0.313387,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.09548136,60.00,48.90,11.10,0.000,4361.37,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00798388,21.00,0.00798388,50.4023,2745.61,0.00,4377.63,4377.63,0.36850732,16.60,13.14,0.00800000,36934.7,28.25,17.42,0.00800000,48814.1
,MECH_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MECH_ZN_1_FLR_2 VAV BOX,MECH_ZN_1_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,14767.320,14767.320,0.215145,0.00032333,364.372,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,29.03413789,71.10,82.20,11.10,1352904.39,1.0915,1.113495,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,14767.32,14767.32,1.0000,0.25298606,0.215145,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.32329357,60.00,48.90,11.10,0.000,14767.32,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.89,0.00800000,21.00,0.00800000,50.5027,12890.01,0.00,12077.12,12077.12,0.25298606,16.60,13.14,0.00800000,36934.7,63.42,27.26,0.00800000,84673.0
,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX,MULT_CLASS_1_POD_1_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,20549.437,20549.437,0.286200,0.00044992,503.147,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,29.03413789,71.10,82.20,11.10,1352904.39,1.5189,1.549481,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,20549.44,20549.44,1.0000,0.33653819,0.286200,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.44987858,60.00,48.90,11.10,0.000,20549.44,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.00,0.00668329,21.00,0.00668329,42.2825,17902.50,0.00,16380.21,16380.21,0.33653819,16.60,13.14,0.00800000,36934.7,64.33,27.47,0.00800000,85607.4
,MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX,MULT_CLASS_1_POD_1_ZN_1_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,32152.158,32152.158,0.475081,0.00070396,787.273,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,29.03413789,71.10,82.20,11.10,1352904.39,2.3765,2.424357,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,32152.16,32152.16,1.0000,0.55864097,0.475081,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.70389117,60.00,48.90,11.10,0.000,32152.16,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.00,0.00710051,21.00,0.00710051,44.8925,28008.00,0.00,26381.02,26381.02,0.55864097,16.60,13.14,0.00800000,36934.7,62.91,27.14,0.00800000,84158.3
,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX,MULT_CLASS_1_POD_2_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,20494.598,20494.598,0.286200,0.00044872,501.804,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,29.03413789,71.10,82.20,11.10,1352904.39,1.5149,1.545346,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,20494.60,20494.60,1.0000,0.33653819,0.286200,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.44867802,60.00,48.90,11.10,0.000,20494.60,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.00,0.00667989,21.00,0.00667989,42.2612,17854.74,0.00,16358.34,16358.34,0.33653819,16.60,13.14,0.00800000,36934.7,64.27,27.45,0.00800000,85542.4
,MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX,MULT_CLASS_1_POD_2_ZN_1_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,32051.095,32051.095,0.467954,0.00070175,784.798,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,29.03413789,71.10,82.20,11.10,1352904.39,2.3691,2.416737,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,32051.09,32051.09,1.0000,0.55025939,0.467954,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.70167864,60.00,48.90,11.10,0.000,32051.09,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.00,0.00709796,21.00,0.00709796,44.8765,27919.98,0.00,26147.69,26147.69,0.55025939,16.60,13.14,0.00800000,36934.7,63.20,27.21,0.00800000,84453.6
,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX,MULT_CLASS_1_POD_3_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,20518.715,20518.715,0.286200,0.00044925,502.395,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,29.03413789,71.10,82.20,11.10,1352904.39,1.5166,1.547165,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,20518.72,20518.72,1.0000,0.33653819,0.286200,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.44920600,60.00,48.90,11.10,0.000,20518.72,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.00,0.00668113,21.00,0.00668113,42.2689,17875.74,0.00,16367.97,16367.97,0.33653819,16.60,13.14,0.00800000,36934.7,64.30,27.46,0.00800000,85571.0
,MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX,MULT_CLASS_1_POD_3_ZN_1_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,32080.264,32080.264,0.555829,0.00070239,785.512,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,29.03413789,71.10,82.20,11.10,1352904.39,2.3712,2.418936,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,32080.26,32080.26,1.0000,0.65359055,0.555829,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.70231722,60.00,48.90,11.10,0.000,32080.26,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.00,0.00709868,21.00,0.00709868,44.8810,27945.38,0.00,28259.02,28259.02,0.65359055,16.60,13.14,0.00800000,36934.7,59.00,26.22,0.00800000,80171.3
,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX,MULT_CLASS_2_POD_1_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,20243.988,20243.988,0.286200,0.00044324,495.668,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,29.03413789,71.10,82.20,11.10,1352904.39,1.4963,1.526450,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,20243.99,20243.99,1.0000,0.33653819,0.286200,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.44319153,60.00,48.90,11.10,0.000,20243.99,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.00,0.00666663,21.00,0.00666663,42.1782,17636.46,0.00,16257.41,16257.41,0.33653819,16.60,13.14,0.00800000,36934.7,63.97,27.39,0.00800000,85242.5
,MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX,MULT_CLASS_2_POD_1_ZN_1_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,32069.713,32069.713,0.427690,0.00070216,785.254,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,29.03413789,71.10,82.20,11.10,1352904.39,2.3704,2.418141,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,32069.71,32069.71,1.0000,0.50291456,0.427690,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.70208625,60.00,48.90,11.10,0.000,32069.71,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.00,0.00709844,21.00,0.00709844,44.8795,27936.20,0.00,25005.07,25005.07,0.50291456,16.60,13.14,0.00800000,36934.7,65.36,27.70,0.00800000,86655.0
