Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:15
,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX,MULT_CLASS_2_POD_2_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,20353.393,20353.393,0.286200,0.00044563,498.347,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,29.03413789,71.10,82.20,11.10,1352904.39,1.5044,1.534699,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,20353.39,20353.39,1.0000,0.33653819,0.286200,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.44558668,60.00,48.90,11.10,0.000,20353.39,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.00,0.00667235,21.00,0.00667235,42.2140,17731.75,0.00,16301.67,16301.67,0.33653819,16.60,13.14,0.00800000,36934.7,64.10,27.42,0.00800000,85374.0
,MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX,MULT_CLASS_2_POD_2_ZN_1_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,32101.437,32101.437,0.427710,0.00070285,786.031,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,29.03413789,71.10,82.20,11.10,1352904.39,2.3728,2.420533,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,32101.44,32101.44,1.0000,0.50293735,0.427710,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.70278075,60.00,48.90,11.10,0.000,32101.44,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.00,0.00709921,21.00,0.00709921,44.8843,27963.83,0.00,25017.56,25017.56,0.50293735,16.60,13.14,0.00800000,36934.7,65.38,27.71,0.00800000,86677.6
,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX,MULT_CLASS_2_POD_3_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,20822.261,20822.261,0.286200,0.00045590,509.828,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,29.03413789,71.10,82.20,11.10,1352904.39,1.5391,1.570053,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,20822.26,20822.26,1.0000,0.33653819,0.286200,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.45585139,60.00,48.90,11.10,0.000,20822.26,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.00,0.00669698,21.00,0.00669698,42.3682,18140.12,0.00,16487.89,16487.89,0.33653819,16.60,13.14,0.00800000,36934.7,64.65,27.54,0.00800000,85927.4
,MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX,MULT_CLASS_2_POD_3_ZN_1_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,32337.071,32337.071,0.520809,0.00070801,791.801,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,29.03413789,71.10,82.20,11.10,1352904.39,2.3902,2.438300,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,32337.07,32337.07,1.0000,0.61241190,0.520809,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.70793937,60.00,48.90,11.10,0.000,32337.07,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.00,0.00710498,21.00,0.00710498,44.9204,28169.05,0.00,27605.40,27605.40,0.61241190,16.60,13.14,0.00800000,36934.7,60.81,26.65,0.00800000,82011.2
,OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,OFFICES_ZN_1_FLR_1 VAV BOX,OFFICES_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,20044.566,20044.566,0.273847,0.00043887,490.762,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,29.03413789,71.10,82.20,11.10,1352904.39,1.4816,1.511413,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,20044.57,20044.57,1.0000,0.32201293,0.273847,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.43882569,60.00,48.90,11.10,0.000,20044.57,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.00,0.00667841,21.00,0.00667841,42.2597,17464.20,0.00,15823.07,15823.07,0.32201293,16.60,13.14,0.00800000,36934.7,64.79,27.57,0.00800000,86072.7
,OFFICES_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,OFFICES_ZN_1_FLR_2 VAV BOX,OFFICES_ZN_1_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,31399.220,31399.220,0.484075,0.00068748,768.833,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,29.03413789,71.10,82.20,11.10,1352904.39,2.3209,2.367584,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,31399.22,31399.22,1.0000,0.56921694,0.484075,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.68740747,60.00,48.90,11.10,0.000,31399.22,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.00,0.00709737,21.00,0.00709737,44.8741,27352.52,0.00,26280.66,26280.66,0.56921694,16.60,13.14,0.00800000,36934.7,61.88,26.90,0.00800000,83104.6
,PSZ-AC_1:5_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC_1:5,GYM_ZN_1_FLR_1,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,490687.857,342540.959,19.760000,-999.0,-999.000,-999.0000,1.00000,0.60544,1039.7564,1004.8586,1.1759,PSZ-AC_1:5_FAN,Fan:ConstantVolume,19.760000,23.23548123,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,394236.98,171004.97,1.2447,23.23548123,19.760000,30.99,25.43,0.01878287,79192.7,11.42,11.32,0.00850000,32916.9,-999.0,-999.00,-999.00,-999.00,33263.222,360973.76,30.99,0.01878287,25.43,19.76000000,100.0000,23.99,0.01087150,23.99,0.01094365,57.3359,77794.75,0.00,490640.00,340607.86,22.31555390,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854288,33321.2
,PSZ-AC_1:5_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC_1:5,GYM_ZN_1_FLR_1,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,1414911.397,1414911.397,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC_1:5_FAN,Fan:ConstantVolume,19.760000,23.23548123,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,1414911.40,1414911.40,1.0000,23.23548123,19.760000,-20.60,-20.60,0.00061258,-19191.1,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,1414911.40,-20.60,0.00061258,-20.60,19.76000000,100.0000,20.99,0.00602474,20.99,0.00607948,38.5101,67166.60,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PSZ-AC_2:6_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC_2:6,AUX_GYM_ZN_1_FLR_1,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,121566.793,84863.738,4.895495,-999.0,-999.000,-999.0000,1.00000,0.67201,1035.6803,1004.8586,1.1759,PSZ-AC_2:6_FAN,Fan:ConstantVolume,4.895495,5.75653726,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:50:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:50:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:50:00,102712.07,48707.43,1.1836,5.75653726,4.895495,29.51,23.73,0.01659018,72055.3,11.26,11.25,0.00850000,32750.0,-999.0,-999.00,-999.00,-999.00,9183.898,93528.17,31.20,0.01878287,25.48,3.74774775,76.5550,24.00,0.00943037,24.00,0.00943037,49.5079,43857.76,0.00,121554.94,84384.82,5.52862737,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854288,33321.2
,PSZ-AC_2:6_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC_2:6,AUX_GYM_ZN_1_FLR_1,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,294128.285,294128.285,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC_2:6_FAN,Fan:ConstantVolume,4.895495,5.75653726,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,294128.29,294128.29,1.0000,5.75653726,4.895495,-10.85,-10.85,0.00214172,-5587.0,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,294128.29,-20.60,0.00061258,-20.60,3.74774775,76.5550,21.00,0.00713485,21.00,0.00718131,45.4023,55730.12,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PSZ-AC_3:7_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC_3:7,AUDITORIUM_ZN_1_FLR_1,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,196275.143,137016.384,7.904000,-999.0,-999.000,-999.0000,1.00000,0.63830,1039.7564,1004.8586,1.1759,PSZ-AC_3:7_FAN,Fan:ConstantVolume,7.904000,9.29419249,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,157832.07,62484.90,1.2436,9.29419249,7.904000,28.10,24.71,0.01878286,76188.8,11.27,11.25,0.00850000,32756.1,-999.0,-999.00,-999.00,-999.00,14827.824,143004.24,28.10,0.01878286,24.71,7.90400000,100.0000,23.99,0.01082346,24.00,0.01076342,56.3931,20779.90,0.00,196256.00,136243.14,8.92622156,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854288,33321.2
,PSZ-AC_3:7_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC_3:7,AUDITORIUM_ZN_1_FLR_1,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,565964.559,565964.559,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC_3:7_FAN,Fan:ConstantVolume,7.904000,9.29419249,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,565964.56,565964.56,1.0000,9.29419249,7.904000,-20.60,-20.60,0.00061258,-19191.1,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,565964.56,-20.60,0.00061258,-20.60,7.90400000,100.0000,21.00,0.00693531,21.00,0.00700143,44.2779,36769.53,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PSZ-AC_4:8_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC_4:8,KITCHEN_ZN_1_FLR_1,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,13011.143,9082.861,0.523959,-999.0,-999.000,-999.0000,1.00000,0.62674,1039.7564,1004.8586,1.1759,PSZ-AC_4:8_FAN,Fan:ConstantVolume,0.523959,0.61611505,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:00:00,10267.12,4412.79,1.2673,0.61611505,0.523959,30.66,25.35,0.01878287,78859.0,11.85,11.49,0.00850000,33353.9,-999.0,-999.00,-999.00,-999.00,607.743,9659.37,30.66,0.01878287,25.35,0.25920000,49.4695,23.99,0.01120836,23.99,0.01120836,58.6857,4693.03,0.00,13009.82,9031.58,0.59172213,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854290,33321.3
,PSZ-AC_4:8_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC_4:8,KITCHEN_ZN_1_FLR_1,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,37517.975,37517.975,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC_4:8_FAN,Fan:ConstantVolume,0.523959,0.61611505,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,37517.97,37517.97,1.0000,0.61611505,0.523959,-20.60,-20.60,0.00061258,-19191.1,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,37517.97,-20.60,0.00061258,-20.60,0.25920000,49.4695,20.90,0.01125000,0.00,0.00000000,0.2602,8964.67,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PSZ-AC_5:9_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC_5:9,CAFETERIA_ZN_1_FLR_1,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,111477.741,77820.740,4.489209,-999.0,-999.000,-999.0000,1.00000,0.60690,1039.7564,1004.8586,1.1759,PSZ-AC_5:9_FAN,Fan:ConstantVolume,4.489209,5.27879165,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,89565.02,38494.86,1.2447,5.27879165,4.489209,30.66,25.35,0.01878287,78859.0,11.27,11.25,0.00850000,32756.1,-999.0,-999.00,-999.00,-999.00,8421.710,81143.31,30.66,0.01878287,25.35,4.48920863,100.0000,23.99,0.01056426,23.99,0.01060535,55.5877,13431.37,0.00,111466.87,77381.57,5.06979642,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854288,33321.2
,PSZ-AC_5:9_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC_5:9,CAFETERIA_ZN_1_FLR_1,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,321449.011,321449.011,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC_5:9_FAN,Fan:ConstantVolume,4.489209,5.27879165,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 03:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 03:10:00,321449.01,321449.01,1.0000,5.27879165,4.489209,-20.60,-20.60,0.00061258,-19191.1,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,321449.01,-20.60,0.00061258,-20.60,4.48920863,100.0000,21.00,0.00672966,21.00,0.00673719,42.6258,11700.47,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,VAV_OTHER_COOLC,Coil:Cooling:Water,AirLoop,AirLoopHVAC,VAV_OTHER,MAIN_CORRIDOR_ZN_1_FLR_1; MAIN_CORRIDOR_ZN_1_FLR_2; LOBBY_ZN_1_FLR_1; LOBBY_ZN_1_FLR_2; BATHROOMS_ZN_1_FLR_1; BATHROOMS_ZN_1_FLR_2; OFFICES_ZN_1_FLR_1; OFFICES_ZN_1_FLR_2; LIBRARY_MEDIA_CENTER_ZN_1_FLR_2; MECH_ZN_1_FLR_1; MECH_ZN_1_FLR_2;,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,Yes,No,378689.001,-999.000,12.437413,0.01352589,-999.000,-999.0000,1.00000,1.00000,1028.3979,1004.8586,1.1759,VAV_OTHER_FAN,Fan:VariableVolume,12.437413,14.62496283,,4197.9300,999.8980,47.64278250,13.34,6.67,6.67,1334007.11,28.3873,28.387330,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:40:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:40:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:20:00,378689.00,224050.02,1.0000,14.62496283,12.437413,26.34,20.19,0.01267269,58785.5,11.40,11.31,0.00850000,32892.2,13.52451392,6.67,13.34,6.67,21072.613,357616.39,30.16,0.01878287,25.23,4.64782759,37.3697,24.00,0.00891974,24.00,0.00893723,46.9510,100166.95,0.00,404999.99,233345.69,14.62496283,26.34,20.46,0.01267269,58785.5,10.83,10.77,0.00801710,31093.2
,VAV_OTHER_HEATC,Coil:Heating:Water,AirLoop,AirLoopHVAC,VAV_OTHER,MAIN_CORRIDOR_ZN_1_FLR_1; MAIN_CORRIDOR_ZN_1_FLR_2; LOBBY_ZN_1_FLR_1; LOBBY_ZN_1_FLR_2; BATHROOMS_ZN_1_FLR_1; BATHROOMS_ZN_1_FLR_2; OFFICES_ZN_1_FLR_1; OFFICES_ZN_1_FLR_2; LIBRARY_MEDIA_CENTER_ZN_1_FLR_2; MECH_ZN_1_FLR_1; MECH_ZN_1_FLR_2;,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,164448.458,164448.458,3.731224,0.00360056,2160.475,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,VAV_OTHER_FAN,Fan:VariableVolume,12.437413,14.62496283,,4197.9300,999.8980,29.03413789,71.10,82.20,11.10,1352904.39,12.1552,12.399845,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 01:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,164448.46,164448.46,1.0000,4.38748885,3.731224,-20.60,-20.60,0.00061258,-19191.1,16.70,12.96,0.00800000,37036.7,3.60018813,60.00,48.90,11.10,0.000,164448.46,-20.60,0.00061258,-20.60,4.64782759,124.5658,20.89,0.00691248,8.92,0.00300989,41.7368,120384.39,0.00,105063.22,105063.22,4.38748885,16.60,4.84,0.00061258,18231.3,40.40,15.26,0.00061258,42177.4
,VAV_POD_1_COOLC,Coil:Cooling:Water,AirLoop,AirLoopHVAC,VAV_POD_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1; CORNER_CLASS_1_POD_1_ZN_1_FLR_2; MULT_CLASS_1_POD_1_ZN_1_FLR_1; MULT_CLASS_1_POD_1_ZN_1_FLR_2; CORRIDOR_POD_1_ZN_1_FLR_1; CORRIDOR_POD_1_ZN_1_FLR_2; CORNER_CLASS_2_POD_1_ZN_1_FLR_1; CORNER_CLASS_2_POD_1_ZN_1_FLR_2; MULT_CLASS_2_POD_1_ZN_1_FLR_1; MULT_CLASS_2_POD_1_ZN_1_FLR_2;,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,Yes,No,316018.695,-999.000,8.052628,0.01128746,-999.000,-999.0000,1.00000,1.00000,1032.8056,1004.8586,1.1759,VAV_POD_1_FAN,Fan:VariableVolume,8.052628,9.46896242,,4197.9300,999.8980,47.64278250,13.34,6.67,6.67,1334007.11,23.6894,23.689431,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,316018.69,158654.04,1.0000,9.46896242,8.052628,27.74,22.25,0.01504375,66272.5,11.40,11.31,0.00850000,32898.3,11.28630413,6.67,13.34,6.67,14877.761,301140.93,30.11,0.01878287,25.21,4.92800000,61.1974,24.00,0.00914661,24.00,0.00914913,48.0513,68151.15,0.00,334503.91,166269.78,9.46896242,27.74,22.53,0.01504375,66272.5,10.74,10.71,0.00799591,30946.1
,VAV_POD_1_HEATC,Coil:Heating:Water,AirLoop,AirLoopHVAC,VAV_POD_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1; CORNER_CLASS_1_POD_1_ZN_1_FLR_2; MULT_CLASS_1_POD_1_ZN_1_FLR_1; MULT_CLASS_1_POD_1_ZN_1_FLR_2; CORRIDOR_POD_1_ZN_1_FLR_1; CORRIDOR_POD_1_ZN_1_FLR_2; CORNER_CLASS_2_POD_1_ZN_1_FLR_1; CORNER_CLASS_2_POD_1_ZN_1_FLR_2; MULT_CLASS_2_POD_1_ZN_1_FLR_1; MULT_CLASS_2_POD_1_ZN_1_FLR_2;,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,106472.494,106472.494,2.415789,0.00233119,1398.804,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,VAV_POD_1_FAN,Fan:VariableVolume,8.052628,9.46896242,,4197.9300,999.8980,29.03413789,71.10,82.20,11.10,1352904.39,7.8699,8.028305,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:30:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,106472.49,106472.49,1.0000,2.84068873,2.415789,-20.60,-20.60,0.00061258,-19191.1,16.70,12.96,0.00800000,37036.7,2.33094925,60.00,48.90,11.10,0.000,106472.49,-20.60,0.00061258,-20.60,4.92800000,203.9914,20.98,0.00692608,19.85,0.00678273,46.0485,78318.35,0.00,68023.40,68023.40,2.84068873,16.60,4.84,0.00061258,18231.3,40.40,15.26,0.00061258,42177.4
,VAV_POD_2_COOLC,Coil:Cooling:Water,AirLoop,AirLoopHVAC,VAV_POD_2,CORNER_CLASS_1_POD_2_ZN_1_FLR_1; CORNER_CLASS_1_POD_2_ZN_1_FLR_2; MULT_CLASS_1_POD_2_ZN_1_FLR_1; MULT_CLASS_1_POD_2_ZN_1_FLR_2; CORRIDOR_POD_2_ZN_1_FLR_1; CORRIDOR_POD_2_ZN_1_FLR_2; CORNER_CLASS_2_POD_2_ZN_1_FLR_1; CORNER_CLASS_2_POD_2_ZN_1_FLR_2; MULT_CLASS_2_POD_2_ZN_1_FLR_1; MULT_CLASS_2_POD_2_ZN_1_FLR_2;,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,Yes,No,313317.224,-999.000,7.879104,0.01119097,-999.000,-999.0000,1.00000,1.00000,1033.0638,1004.8586,1.1759,VAV_POD_2_FAN,Fan:VariableVolume,7.879104,9.26491729,,4197.9300,999.8980,47.64278250,13.34,6.67,6.67,1334007.11,23.4869,23.486923,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,313317.22,156056.83,1.0000,9.26491729,7.879104,27.83,22.36,0.01518265,66716.3,11.41,11.31,0.00850000,32898.7,11.18982369,6.67,13.34,6.67,14557.162,298760.06,30.12,0.01878287,25.22,4.92800000,62.5452,24.00,0.00917069,24.00,0.00917246,48.1722,66133.54,0.00,331423.08,163572.59,9.26491729,27.83,22.65,0.01518265,66716.3,10.74,10.71,0.00799600,30944.4
,VAV_POD_2_HEATC,Coil:Heating:Water,AirLoop,AirLoopHVAC,VAV_POD_2,CORNER_CLASS_1_POD_2_ZN_1_FLR_1; CORNER_CLASS_1_POD_2_ZN_1_FLR_2; MULT_CLASS_1_POD_2_ZN_1_FLR_1; MULT_CLASS_1_POD_2_ZN_1_FLR_2; CORRIDOR_POD_2_ZN_1_FLR_1; CORRIDOR_POD_2_ZN_1_FLR_2; CORNER_CLASS_2_POD_2_ZN_1_FLR_1; CORNER_CLASS_2_POD_2_ZN_1_FLR_2; MULT_CLASS_2_POD_2_ZN_1_FLR_1; MULT_CLASS_2_POD_2_ZN_1_FLR_2;,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,104178.136,104178.136,2.363731,0.00228095,1368.662,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,VAV_POD_2_FAN,Fan:VariableVolume,7.879104,9.26491729,,4197.9300,999.8980,29.03413789,71.10,82.20,11.10,1352904.39,7.7003,7.855305,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:30:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,104178.14,104178.14,1.0000,2.77947519,2.363731,-20.60,-20.60,0.00061258,-19191.1,16.70,12.96,0.00800000,37036.7,2.28072000,60.00,48.90,11.10,0.000,104178.14,-20.60,0.00061258,-20.60,4.92800000,208.4840,20.98,0.00692945,19.80,0.00676217,46.0705,78363.77,0.00,66557.58,66557.58,2.77947519,16.60,4.84,0.00061258,18231.3,40.40,15.26,0.00061258,42177.4
,VAV_POD_3_COOLC,Coil:Cooling:Water,AirLoop,AirLoopHVAC,VAV_POD_3,CORNER_CLASS_1_POD_3_ZN_1_FLR_1; CORNER_CLASS_1_POD_3_ZN_1_FLR_2; MULT_CLASS_1_POD_3_ZN_1_FLR_1; MULT_CLASS_1_POD_3_ZN_1_FLR_2; CORRIDOR_POD_3_ZN_1_FLR_1; CORRIDOR_POD_3_ZN_1_FLR_2; CORNER_CLASS_2_POD_3_ZN_1_FLR_1; CORNER_CLASS_2_POD_3_ZN_1_FLR_2; MULT_CLASS_2_POD_3_ZN_1_FLR_1; MULT_CLASS_2_POD_3_ZN_1_FLR_2;,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,Yes,No,325982.190,-999.000,8.513230,0.01164333,-999.000,-999.0000,1.00000,1.00000,1032.3758,1004.8586,1.1759,VAV_POD_3_FAN,Fan:VariableVolume,8.513230,10.01057654,,4197.9300,999.8980,47.64278250,13.34,6.67,6.67,1334007.11,24.4363,24.436316,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,325982.19,165536.12,1.0000,10.01057654,8.513230,27.52,22.03,0.01481257,65461.5,11.40,11.31,0.00850000,32897.7,11.64214077,6.67,13.34,6.67,15728.752,310253.44,30.09,0.01878287,25.21,4.92800000,57.8864,24.00,0.00935528,24.00,0.00937191,49.2077,72224.77,0.00,345584.99,173508.45,10.01057654,27.52,22.31,0.01481257,65461.5,10.74,10.71,0.00799378,30939.5
,VAV_POD_3_HEATC,Coil:Heating:Water,AirLoop,AirLoopHVAC,VAV_POD_3,CORNER_CLASS_1_POD_3_ZN_1_FLR_1; CORNER_CLASS_1_POD_3_ZN_1_FLR_2; MULT_CLASS_1_POD_3_ZN_1_FLR_1; MULT_CLASS_1_POD_3_ZN_1_FLR_2; CORRIDOR_POD_3_ZN_1_FLR_1; CORRIDOR_POD_3_ZN_1_FLR_2; CORNER_CLASS_2_POD_3_ZN_1_FLR_1; CORNER_CLASS_2_POD_3_ZN_1_FLR_2; MULT_CLASS_2_POD_3_ZN_1_FLR_1; MULT_CLASS_2_POD_3_ZN_1_FLR_2;,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,112562.603,112562.603,2.553969,0.00246453,1478.814,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,VAV_POD_3_FAN,Fan:VariableVolume,8.513230,10.01057654,,4197.9300,999.8980,29.03413789,71.10,82.20,11.10,1352904.39,8.3201,8.487515,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:30:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,112562.60,112562.60,1.0000,3.00317296,2.553969,-20.60,-20.60,0.00061258,-19191.1,16.70,12.96,0.00800000,37036.7,2.46427695,60.00,48.90,11.10,0.000,112562.60,-20.60,0.00061258,-20.60,4.92800000,192.9546,20.98,0.00693653,19.79,0.00676393,46.0925,78753.19,0.00,71914.26,71914.26,3.00317296,16.60,4.84,0.00061258,18231.3,40.40,15.26,0.00061258,42177.4


----------------------------------------------------------------------------------------------------
REPORT:,System Summary
FOR:,Entire Facility
Economizer

,,High Limit Shutoff Control,Minimum Outdoor Air [m3/s],Maximum Outdoor Air [m3/s],Return Air Temp Limit,Return Air Enthalpy Limit,Outdoor Air Temperature Limit [C],Outdoor Air Enthalpy Limit [C]
,PSZ-AC_1:5_OA_CONTROLLER,DifferentialDryBulb,19.76,19.76,-,,,
,PSZ-AC_2:6_OA_CONTROLLER,DifferentialDryBulb,3.75,4.90,-,,,
,PSZ-AC_3:7_OA_CONTROLLER,DifferentialDryBulb,7.90,7.90,-,,,
,PSZ-AC_5:9_OA_CONTROLLER,DifferentialDryBulb,4.49,4.49,-,,,
,VAV_OTHER_OA_CONTROLLER,DifferentialDryBulb,4.65,12.44,-,,,
,VAV_POD_1_OA_CONTROLLER,DifferentialDryBulb,4.93,8.05,-,,,
,VAV_POD_2_OA_CONTROLLER,DifferentialDryBulb,4.93,7.88,-,,,
,VAV_POD_3_OA_CONTROLLER,DifferentialDryBulb,4.93,8.51,-,,,


Demand Controlled Ventilation using Controller:MechanicalVentilation

,,Controller:MechanicalVentilation Name,Outdoor Air Per Person [m3/s-person],Outdoor Air Per Area [m3/s-m2],Outdoor Air Per Zone [m3/s],Outdoor Air ACH [ach],Outdoor Air Method,Outdoor Air Schedule Name,Air Distribution Effectiveness in Cooling Mode,Air Distribution Effectiveness in Heating Mode,Air Distribution Effectiveness Schedule Name
,None,,,,,,,,,,


Time Not Comfortable Based on Simple ASHRAE 55-2004

,,Winter Clothes [hr],Summer Clothes [hr],Summer or Winter Clothes [hr]
,AUDITORIUM_ZN_1_FLR_1,1789.50,2468.83,1429.67
,AUX_GYM_ZN_1_FLR_1,2122.83,2317.50,1315.67
,BATHROOMS_ZN_1_FLR_1,2094.50,2803.33,1761.33
,BATHROOMS_ZN_1_FLR_2,2396.50,2475.33,1731.83
,CAFETERIA_ZN_1_FLR_1,1045.17,1605.00,812.67
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,1729.67,1993.17,770.17
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,2006.33,1932.67,912.50
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,1740.67,2044.50,822.67
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,2004.67,1954.00,927.67
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,1738.00,2041.50,815.83
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,2003.33,1950.33,923.00
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,1823.83,2164.50,1030.00
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,2099.00,2109.17,1126.17
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,1827.67,2188.17,1056.17
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,2101.50,2121.83,1137.33
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,1847.67,2167.33,1050.17
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,2102.67,2112.33,1129.83
,CORRIDOR_POD_1_ZN_1_FLR_1,1631.67,1899.67,516.83
,CORRIDOR_POD_1_ZN_1_FLR_2,2136.17,1972.83,1036.83
,CORRIDOR_POD_2_ZN_1_FLR_1,1733.67,2343.50,1037.83
,CORRIDOR_POD_2_ZN_1_FLR_2,2123.83,2032.00,1083.50
,CORRIDOR_POD_3_ZN_1_FLR_1,1748.50,2323.67,1028.17
,CORRIDOR_POD_3_ZN_1_FLR_2,2127.00,2021.17,1069.50
,GYM_ZN_1_FLR_1,1637.00,2615.33,1094.17
,KITCHEN_ZN_1_FLR_1,1783.83,2587.50,1206.00
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,1872.00,1680.67,585.00
,MECH_ZN_1_FLR_1,1360.83,1794.00,194.33
,MECH_ZN_1_FLR_2,1942.33,1979.17,852.83
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,1322.83,1789.83,249.17
,MULT_CLASS_1_POD_1_ZN_1_FLR_2,1838.67,1578.17,515.33
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,1338.17,1871.50,338.67
,MULT_CLASS_1_POD_2_ZN_1_FLR_2,1846.17,1627.17,556.17
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,1333.00,1865.33,328.17
,MULT_CLASS_1_POD_3_ZN_1_FLR_2,1868.00,1561.50,496.17
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,1413.50,2027.67,590.83
,MULT_CLASS_2_POD_1_ZN_1_FLR_2,2005.00,1782.17,826.67
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,1428.00,2058.33,636.67
,MULT_CLASS_2_POD_2_ZN_1_FLR_2,2011.67,1796.00,843.83
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,1475.00,2022.33,619.33
,MULT_CLASS_2_POD_3_ZN_1_FLR_2,2068.67,1725.33,802.33
,OFFICES_ZN_1_FLR_1,1344.83,2001.83,601.00
,OFFICES_ZN_1_FLR_2,1858.17,1803.83,853.67
,LOBBY_ZN_1_FLR_1,0.00,0.00,0.00
,LOBBY_ZN_1_FLR_2,0.00,0.00,0.00
,MAIN_CORRIDOR_ZN_1_FLR_1,0.00,0.00,0.00
,MAIN_CORRIDOR_ZN_1_FLR_2,0.00,0.00,0.00
,Facility,3082.83,3385.83,2509.83
Aggregated over the RunPeriods for Weather


Time Setpoint Not Met

,,During Heating [hr],During Cooling [hr],During Occupied Heating [hr],During Occupied Cooling [hr]
,AUDITORIUM_ZN_1_FLR_1,12.17,2.50,0.00,2.50
,AUX_GYM_ZN_1_FLR_1,42.50,52.83,0.00,47.17
,BATHROOMS_ZN_1_FLR_1,15.50,0.00,0.00,0.00
,BATHROOMS_ZN_1_FLR_2,223.83,0.17,0.00,0.00
,CAFETERIA_ZN_1_FLR_1,0.00,2.00,0.00,2.00
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,81.83,0.00,0.17,0.00
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,210.83,14.00,0.17,0.00
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,87.33,0.00,0.17,0.00
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,216.67,10.00,0.17,0.00
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,86.83,0.00,0.17,0.00
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,215.83,11.17,0.17,0.00
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,115.50,0.00,0.50,0.00
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,276.50,4.17,1.00,0.00
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,120.50,0.00,0.50,0.00
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,280.50,4.00,1.00,0.00
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,120.33,0.00,0.50,0.00
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,278.00,4.50,1.00,0.00
,CORRIDOR_POD_1_ZN_1_FLR_1,0.00,0.00,0.00,0.00
,CORRIDOR_POD_1_ZN_1_FLR_2,5.33,0.00,0.00,0.00
,CORRIDOR_POD_2_ZN_1_FLR_1,0.00,0.00,0.00,0.00
,CORRIDOR_POD_2_ZN_1_FLR_2,6.00,0.00,0.00,0.00
,CORRIDOR_POD_3_ZN_1_FLR_1,0.00,0.00,0.00,0.00
,CORRIDOR_POD_3_ZN_1_FLR_2,6.17,0.00,0.00,0.00
,GYM_ZN_1_FLR_1,4.33,0.00,0.00,0.00
,KITCHEN_ZN_1_FLR_1,0.00,0.00,0.00,0.00
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,86.67,10.00,0.50,5.67
,MECH_ZN_1_FLR_1,0.00,0.00,0.00,0.00
,MECH_ZN_1_FLR_2,0.00,0.17,0.00,0.00
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,39.00,113.83,0.00,113.83
,MULT_CLASS_1_POD_1_ZN_1_FLR_2,107.00,38.83,0.33,34.33
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,43.50,80.50,0.33,80.50
,MULT_CLASS_1_POD_2_ZN_1_FLR_2,117.67,30.33,0.33,28.83
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,43.17,80.50,0.17,80.50
,MULT_CLASS_1_POD_3_ZN_1_FLR_2,109.50,1.00,0.33,0.00
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,58.00,6.17,0.67,6.17
,MULT_CLASS_2_POD_1_ZN_1_FLR_2,177.00,9.83,1.50,9.83
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,59.83,2.33,0.67,2.33
,MULT_CLASS_2_POD_2_ZN_1_FLR_2,180.50,9.33,1.50,9.33
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,60.33,14.83,0.67,14.83
,MULT_CLASS_2_POD_3_ZN_1_FLR_2,170.67,0.33,1.17,0.00
,OFFICES_ZN_1_FLR_1,51.17,5.83,0.83,5.83
,OFFICES_ZN_1_FLR_2,109.00,2.17,1.17,0.00
,LOBBY_ZN_1_FLR_1,74.17,13.50,0.00,0.00
,LOBBY_ZN_1_FLR_2,40.17,0.17,0.00,0.00
,MAIN_CORRIDOR_ZN_1_FLR_1,0.00,0.00,0.00,0.00
,MAIN_CORRIDOR_ZN_1_FLR_2,36.00,0.00,0.00,0.00
,Facility,572.17,188.83,1.83,155.17
Aggregated over the RunPeriods for Weather


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Summary
FOR:,Entire Facility
Average Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,AUDITORIUM_ZN_1_FLR_1,299.32,988.00,7904.00,3.657,0.036,0.000,0.000
,AUX_GYM_ZN_1_FLR_1,200.63,374.77,9984.00,1.469,0.034,0.000,0.000
,BATHROOMS_ZN_1_FLR_1,8.86,21.00,840.00,0.660,0.078,0.000,0.000
,BATHROOMS_ZN_1_FLR_2,8.86,21.00,840.00,0.819,0.078,0.000,0.000
,CAFETERIA_ZN_1_FLR_1,140.67,448.92,2496.00,6.570,0.045,0.000,0.000
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,10.44,24.75,396.00,1.366,0.114,0.000,0.000
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,10.44,24.75,396.00,1.945,0.114,0.000,0.000
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,10.44,24.75,396.00,1.331,0.114,0.000,0.000
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,10.44,24.75,396.00,1.933,0.114,0.000,0.000
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,10.44,24.75,396.00,1.322,0.114,0.000,0.000
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,10.44,24.75,396.00,1.922,0.114,0.000,0.000
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,10.44,24.75,396.00,1.218,0.114,0.000,0.000
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,10.44,24.75,396.00,1.803,0.114,0.000,0.000
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,10.44,24.75,396.00,1.210,0.114,0.000,0.000
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,10.44,24.75,396.00,1.805,0.114,0.000,0.000
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,10.44,24.75,396.00,1.223,0.114,0.000,0.000
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,10.44,24.75,396.00,1.804,0.114,0.000,0.000
,CORRIDOR_POD_1_ZN_1_FLR_1,13.50,32.00,1280.00,0.341,0.009,0.000,0.000
,CORRIDOR_POD_1_ZN_1_FLR_2,13.50,32.00,1280.00,0.620,0.009,0.000,0.000
,CORRIDOR_POD_2_ZN_1_FLR_1,13.50,32.00,1280.00,0.236,0.009,0.000,0.000
,CORRIDOR_POD_2_ZN_1_FLR_2,13.50,32.00,1280.00,0.610,0.009,0.000,0.000
,CORRIDOR_POD_3_ZN_1_FLR_1,13.50,32.00,1280.00,0.239,0.009,0.000,0.000
,CORRIDOR_POD_3_ZN_1_FLR_2,13.50,32.00,1280.00,0.619,0.009,0.000,0.000
,GYM_ZN_1_FLR_1,1057.81,1976.00,15808.00,4.577,0.073,0.000,0.000
,KITCHEN_ZN_1_FLR_1,13.67,32.40,864.00,1.101,0.024,0.000,0.000
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,81.45,193.10,3360.00,1.145,0.040,0.000,0.000
,MECH_ZN_1_FLR_1,1.44,3.42,1368.00,0.816,0.000,0.000,0.000
,MECH_ZN_1_FLR_2,1.44,3.42,1368.00,0.557,0.000,0.000,0.000
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,50.30,119.25,1908.00,0.931,0.063,0.000,0.000
,MULT_CLASS_1_POD_1_ZN_1_FLR_2,50.30,119.25,1908.00,1.390,0.063,0.000,0.000
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,50.30,119.25,1908.00,0.881,0.063,0.000,0.000
,MULT_CLASS_1_POD_2_ZN_1_FLR_2,50.30,119.25,1908.00,1.349,0.063,0.000,0.000
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,50.30,119.25,1908.00,0.878,0.063,0.000,0.000
,MULT_CLASS_1_POD_3_ZN_1_FLR_2,78.78,119.25,1908.00,1.543,0.063,0.000,0.000
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,50.30,119.25,1908.00,0.781,0.063,0.000,0.000
,MULT_CLASS_2_POD_1_ZN_1_FLR_2,50.30,119.25,1908.00,1.168,0.063,0.000,0.000
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,50.30,119.25,1908.00,0.770,0.063,0.000,0.000
,MULT_CLASS_2_POD_2_ZN_1_FLR_2,50.30,119.25,1908.00,1.165,0.063,0.000,0.000
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,50.30,119.25,1908.00,0.786,0.063,0.000,0.000
,MULT_CLASS_2_POD_3_ZN_1_FLR_2,78.78,119.25,1908.00,1.377,0.063,0.000,0.000
,OFFICES_ZN_1_FLR_1,17.94,26.60,2128.00,0.658,0.055,0.000,0.000
,OFFICES_ZN_1_FLR_2,17.94,26.60,2128.00,1.073,0.055,0.000,0.000
Values shown for a single zone without multipliers


Minimum Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,AUDITORIUM_ZN_1_FLR_1,299.32,988.00,7904.00,3.530,0.001,0.000,0.000
,AUX_GYM_ZN_1_FLR_1,200.63,374.77,9984.00,1.325,0.001,0.000,0.000
,BATHROOMS_ZN_1_FLR_1,8.86,21.00,840.00,0.428,0.002,0.000,0.000
,BATHROOMS_ZN_1_FLR_2,8.86,21.00,840.00,0.535,0.002,0.000,0.000
,CAFETERIA_ZN_1_FLR_1,140.67,448.92,2496.00,6.349,0.001,0.000,0.000
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,10.44,24.75,396.00,1.092,0.003,0.000,0.000
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,10.44,24.75,396.00,1.595,0.003,0.000,0.000
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,10.44,24.75,396.00,1.081,0.003,0.000,0.000
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,10.44,24.75,396.00,1.600,0.003,0.000,0.000
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,10.44,24.75,396.00,1.068,0.003,0.000,0.000
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,10.44,24.75,396.00,1.567,0.003,0.000,0.000
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,10.44,24.75,396.00,1.043,0.003,0.000,0.000
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,10.44,24.75,396.00,1.454,0.003,0.000,0.000
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,10.44,24.75,396.00,1.039,0.003,0.000,0.000
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,10.44,24.75,396.00,1.466,0.003,0.000,0.000
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,10.44,24.75,396.00,1.055,0.003,0.000,0.000
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,10.44,24.75,396.00,1.420,0.003,0.000,0.000
,CORRIDOR_POD_1_ZN_1_FLR_1,13.50,32.00,1280.00,0.248,0.000,0.000,0.000
,CORRIDOR_POD_1_ZN_1_FLR_2,13.50,32.00,1280.00,0.451,0.000,0.000,0.000
,CORRIDOR_POD_2_ZN_1_FLR_1,13.50,32.00,1280.00,0.173,0.000,0.000,0.000
,CORRIDOR_POD_2_ZN_1_FLR_2,13.50,32.00,1280.00,0.448,0.000,0.000,0.000
,CORRIDOR_POD_3_ZN_1_FLR_1,13.50,32.00,1280.00,0.164,0.000,0.000,0.000
,CORRIDOR_POD_3_ZN_1_FLR_2,13.50,32.00,1280.00,0.424,0.000,0.000,0.000
,GYM_ZN_1_FLR_1,1057.81,1976.00,15808.00,4.413,0.002,0.000,0.000
,KITCHEN_ZN_1_FLR_1,13.67,32.40,864.00,1.051,0.001,0.000,0.000
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,81.45,193.10,3360.00,0.773,0.001,0.000,0.000
,MECH_ZN_1_FLR_1,1.44,3.42,1368.00,0.523,0.000,0.000,0.000
,MECH_ZN_1_FLR_2,1.44,3.42,1368.00,0.362,0.000,0.000,0.000
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,50.30,119.25,1908.00,0.529,0.002,0.000,0.000
,MULT_CLASS_1_POD_1_ZN_1_FLR_2,50.30,119.25,1908.00,0.879,0.002,0.000,0.000
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,50.30,119.25,1908.00,0.529,0.002,0.000,0.000
,MULT_CLASS_1_POD_2_ZN_1_FLR_2,50.30,119.25,1908.00,0.865,0.002,0.000,0.000
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,50.30,119.25,1908.00,0.529,0.002,0.000,0.000
,MULT_CLASS_1_POD_3_ZN_1_FLR_2,78.78,119.25,1908.00,1.028,0.002,0.000,0.000
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,50.30,119.25,1908.00,0.529,0.002,0.000,0.000
,MULT_CLASS_2_POD_1_ZN_1_FLR_2,50.30,119.25,1908.00,0.789,0.002,0.000,0.000
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,50.30,119.25,1908.00,0.529,0.002,0.000,0.000
,MULT_CLASS_2_POD_2_ZN_1_FLR_2,50.30,119.25,1908.00,0.789,0.002,0.000,0.000
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,50.30,119.25,1908.00,0.529,0.002,0.000,0.000
,MULT_CLASS_2_POD_3_ZN_1_FLR_2,78.78,119.25,1908.00,0.961,0.002,0.000,0.000
,OFFICES_ZN_1_FLR_1,17.94,26.60,2128.00,0.454,0.002,0.000,0.000
,OFFICES_ZN_1_FLR_2,17.94,26.60,2128.00,0.802,0.002,0.000,0.000
Values shown for a single zone without multipliers


----------------------------------------------------------------------------------------------------
REPORT:,Object Count Summary
FOR:,Entire Facility
Surfaces by Class

,,Total,Outdoors
,Wall,231,73
,Floor,47,25
,Roof,46,24
,Internal Mass,46,0
,Building Detached Shading,0,0
,Fixed Detached Shading,0,0
,Window,157,157
,Door,0,0
,Glass Door,0,0
,Shading,0,0
,Overhang,0,0
,Fin,0,0
,Tubular Daylighting Device Dome,0,0
,Tubular Daylighting Device Diffuser,0,0


HVAC

,,Count
,HVAC Air Loops,9
,Conditioned Zones,46
,Unconditioned Zones,0
,Supply Plenums,0
,Return Plenums,0


Input Fields

,,Count
,IDF Objects,0
,Defaulted Fields,0
,Fields with Defaults,0
,Autosized Fields,0
,Autosizable Fields,0
,Autocalculated Fields,0
,Autocalculatable Fields,0


----------------------------------------------------------------------------------------------------
REPORT:,Energy Meters
FOR:,Entire Facility
Annual and Peak Values - Electricity

,,Electricity Annual Value [GJ],Electricity Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Electricity Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Electricity:Facility,8415.00,85687.91,02-JUL-10:30,1220606.26,08-JUN-13:00
,Electricity:Building,5697.06,83244.62,01-JUL-10:30,376372.38,02-JAN-11:10
,Electricity:Zone:AUDITORIUM_ZN_1_FLR_1,205.37,2930.67,30-JUN-23:10,13300.46,02-JAN-08:10
,InteriorLights:Electricity,3382.14,43513.34,01-JAN-00:10,220879.91,02-JAN-07:10
,InteriorLights:Electricity:Zone:AUDITORIUM_ZN_1_FLR_1,131.80,1695.67,01-JAN-00:10,8607.46,02-JAN-07:10
,General:InteriorLights:Electricity,3382.14,43513.34,01-JAN-00:10,220879.91,02-JAN-07:10
,Electricity:Zone:AUX_GYM_ZN_1_FLR_1,351.94,4892.33,30-JUN-23:10,22843.39,02-JAN-08:10
,InteriorLights:Electricity:Zone:AUX_GYM_ZN_1_FLR_1,259.01,3332.33,01-JAN-00:10,16915.39,02-JAN-07:10
,Electricity:Zone:BATHROOMS_ZN_1_FLR_1,40.52,570.42,30-JUN-23:10,2627.52,02-JAN-08:10
,InteriorLights:Electricity:Zone:BATHROOMS_ZN_1_FLR_1,28.01,360.42,01-JAN-00:10,1829.52,02-JAN-07:10
,Electricity:Zone:BATHROOMS_ZN_1_FLR_2,40.52,570.42,30-JUN-23:10,2627.52,02-JAN-08:10
,InteriorLights:Electricity:Zone:BATHROOMS_ZN_1_FLR_2,28.01,360.42,01-JAN-00:10,1829.52,02-JAN-07:10
,Electricity:Zone:CAFETERIA_ZN_1_FLR_1,174.06,2867.99,01-JAN-00:10,11462.26,02-JAN-10:10
,InteriorLights:Electricity:Zone:CAFETERIA_ZN_1_FLR_1,129.51,1666.17,01-JAN-00:10,8457.70,02-JAN-07:10
,Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1,35.29,511.84,30-JUN-23:10,2282.35,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1,20.55,264.34,01-JAN-00:10,1341.85,02-JAN-07:10
,Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_2,35.29,511.84,30-JUN-23:10,2282.35,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_2,20.55,264.34,01-JAN-00:10,1341.85,02-JAN-07:10
,Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1,35.29,511.84,30-JUN-23:10,2282.35,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1,20.55,264.34,01-JAN-00:10,1341.85,02-JAN-07:10
,Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_2,35.29,511.84,30-JUN-23:10,2282.35,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_2,20.55,264.34,01-JAN-00:10,1341.85,02-JAN-07:10
,Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1,35.29,511.84,30-JUN-23:10,2282.35,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1,20.55,264.34,01-JAN-00:10,1341.85,02-JAN-07:10
,Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_2,35.29,511.84,30-JUN-23:10,2282.35,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_2,20.55,264.34,01-JAN-00:10,1341.85,02-JAN-07:10
,Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1,35.29,511.84,30-JUN-23:10,2282.35,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1,20.55,264.34,01-JAN-00:10,1341.85,02-JAN-07:10
,Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_2,35.29,511.84,30-JUN-23:10,2282.35,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_2,20.55,264.34,01-JAN-00:10,1341.85,02-JAN-07:10
,Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1,35.29,511.84,30-JUN-23:10,2282.35,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1,20.55,264.34,01-JAN-00:10,1341.85,02-JAN-07:10
,Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_2,35.29,511.84,30-JUN-23:10,2282.35,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_2,20.55,264.34,01-JAN-00:10,1341.85,02-JAN-07:10
,Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1,35.29,511.84,30-JUN-23:10,2282.35,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1,20.55,264.34,01-JAN-00:10,1341.85,02-JAN-07:10
,Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_2,35.29,511.84,30-JUN-23:10,2282.35,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_2,20.55,264.34,01-JAN-00:10,1341.85,02-JAN-07:10
,Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_1,85.48,1174.44,30-JUN-23:10,5553.28,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_1,66.41,854.44,01-JAN-00:10,4337.28,02-JAN-07:10
,Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_2,42.79,625.24,30-JUN-23:10,2765.44,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_2,23.73,305.24,01-JAN-00:10,1549.44,02-JAN-07:10
,Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_1,42.79,625.24,30-JUN-23:10,2765.44,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_1,23.73,305.24,01-JAN-00:10,1549.44,02-JAN-07:10
,Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_2,42.79,625.24,30-JUN-23:10,2765.44,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_2,23.73,305.24,01-JAN-00:10,1549.44,02-JAN-07:10
,Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_1,42.79,625.24,30-JUN-23:10,2765.44,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_1,23.73,305.24,01-JAN-00:10,1549.44,02-JAN-07:10
,Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_2,42.79,625.24,30-JUN-23:10,2765.44,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_2,23.73,305.24,01-JAN-00:10,1549.44,02-JAN-07:10
,Electricity:Zone:GYM_ZN_1_FLR_1,557.25,7746.19,30-JUN-23:10,36168.70,02-JAN-08:10
,InteriorLights:Electricity:Zone:GYM_ZN_1_FLR_1,410.10,5276.19,01-JAN-00:10,26782.70,02-JAN-07:10
,Electricity:Zone:KITCHEN_ZN_1_FLR_1,262.94,5782.07,01-JAN-11:30,19045.81,02-JAN-11:10
,InteriorLights:Electricity:Zone:KITCHEN_ZN_1_FLR_1,38.43,494.41,01-JAN-00:10,2509.70,02-JAN-07:10
,Electricity:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,287.05,4183.56,30-JUN-23:10,18556.44,02-JAN-08:10
,InteriorLights:Electricity:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,161.95,2083.56,01-JAN-00:10,10576.44,02-JAN-07:10
,Electricity:Zone:LOBBY_ZN_1_FLR_1,53.00,730.89,30-JUN-23:10,3442.11,02-JAN-08:10
,InteriorLights:Electricity:Zone:LOBBY_ZN_1_FLR_1,40.49,520.89,01-JAN-00:10,2644.11,02-JAN-07:10
,Electricity:Zone:LOBBY_ZN_1_FLR_2,53.00,730.89,30-JUN-23:10,3442.11,02-JAN-08:10
,InteriorLights:Electricity:Zone:LOBBY_ZN_1_FLR_2,40.49,520.89,01-JAN-00:10,2644.11,02-JAN-07:10
,Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_1,152.43,2227.42,30-JUN-23:10,9851.88,02-JAN-08:10
,InteriorLights:Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_1,84.52,1087.42,01-JAN-00:10,5519.88,02-JAN-07:10
,Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_2,152.43,2227.42,30-JUN-23:10,9851.88,02-JAN-08:10
,InteriorLights:Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_2,84.52,1087.42,01-JAN-00:10,5519.88,02-JAN-07:10
,Electricity:Zone:MECH_ZN_1_FLR_1,161.99,1320.67,30-JUN-23:10,15900.46,02-JAN-08:10
,InteriorLights:Electricity:Zone:MECH_ZN_1_FLR_1,76.07,978.67,01-JAN-00:10,4967.89,02-JAN-07:10
,Electricity:Zone:MECH_ZN_1_FLR_2,96.44,1320.67,30-JUN-23:10,6267.49,02-JAN-08:10
,InteriorLights:Electricity:Zone:MECH_ZN_1_FLR_2,76.07,978.67,01-JAN-00:10,4967.89,02-JAN-07:10
,Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1,170.04,2466.16,30-JUN-23:10,10996.76,02-JAN-08:10
,InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1,99.00,1273.66,01-JAN-00:10,6465.26,02-JAN-07:10
,Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_2,170.04,2466.16,30-JUN-23:10,10996.76,02-JAN-08:10
,InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_2,99.00,1273.66,01-JAN-00:10,6465.26,02-JAN-07:10
,Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1,170.04,2466.16,30-JUN-23:10,10996.76,02-JAN-08:10
,InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1,99.00,1273.66,01-JAN-00:10,6465.26,02-JAN-07:10
,Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_2,170.04,2466.16,30-JUN-23:10,10996.76,02-JAN-08:10
,InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_2,99.00,1273.66,01-JAN-00:10,6465.26,02-JAN-07:10
,Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1,170.04,2466.16,30-JUN-23:10,10996.76,02-JAN-08:10
,InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1,99.00,1273.66,01-JAN-00:10,6465.26,02-JAN-07:10
,Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_2,170.04,2466.16,30-JUN-23:10,10996.76,02-JAN-08:10
,InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_2,99.00,1273.66,01-JAN-00:10,6465.26,02-JAN-07:10
,Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1,170.04,2466.16,30-JUN-23:10,10996.76,02-JAN-08:10
,InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1,99.00,1273.66,01-JAN-00:10,6465.26,02-JAN-07:10
,Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_2,170.04,2466.16,30-JUN-23:10,10996.76,02-JAN-08:10
,InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_2,99.00,1273.66,01-JAN-00:10,6465.26,02-JAN-07:10
,Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1,170.04,2466.16,30-JUN-23:10,10996.76,02-JAN-08:10
,InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1,99.00,1273.66,01-JAN-00:10,6465.26,02-JAN-07:10
,Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_2,170.04,2466.16,30-JUN-23:10,10996.76,02-JAN-08:10
,InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_2,99.00,1273.66,01-JAN-00:10,6465.26,02-JAN-07:10
,Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1,170.04,2466.16,30-JUN-23:10,10996.76,02-JAN-08:10
,InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1,99.00,1273.66,01-JAN-00:10,6465.26,02-JAN-07:10
,Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_2,170.04,2466.16,30-JUN-23:10,10996.76,02-JAN-08:10
,InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_2,99.00,1273.66,01-JAN-00:10,6465.26,02-JAN-07:10
,Electricity:Zone:OFFICES_ZN_1_FLR_1,172.37,2553.19,30-JUN-23:10,11127.31,02-JAN-08:10
,InteriorLights:Electricity:Zone:OFFICES_ZN_1_FLR_1,86.80,1116.79,01-JAN-00:10,5668.99,02-JAN-07:10
,Electricity:Zone:OFFICES_ZN_1_FLR_2,172.37,2553.19,30-JUN-23:10,11127.31,02-JAN-08:10
,InteriorLights:Electricity:Zone:OFFICES_ZN_1_FLR_2,86.80,1116.79,01-JAN-00:10,5668.99,02-JAN-07:10
,InteriorEquipment:Electricity,2277.82,39243.02,30-JUN-23:10,151653.87,02-JAN-10:10
,InteriorEquipment:Electricity:Zone:AUDITORIUM_ZN_1_FLR_1,73.57,1235.00,30-JUN-23:10,4693.00,02-JAN-08:10
,General:InteriorEquipment:Electricity,2024.86,34443.62,30-JUN-23:10,129323.40,02-JAN-10:10
,InteriorEquipment:Electricity:Zone:AUX_GYM_ZN_1_FLR_1,92.93,1560.00,30-JUN-23:10,5928.00,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:BATHROOMS_ZN_1_FLR_1,12.51,210.00,30-JUN-23:10,798.00,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:BATHROOMS_ZN_1_FLR_2,12.51,210.00,30-JUN-23:10,798.00,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CAFETERIA_ZN_1_FLR_1,44.55,1201.82,01-JAN-00:10,3004.56,02-JAN-10:10
,InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1,14.74,247.50,30-JUN-23:10,940.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_2,14.74,247.50,30-JUN-23:10,940.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1,14.74,247.50,30-JUN-23:10,940.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_2,14.74,247.50,30-JUN-23:10,940.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1,14.74,247.50,30-JUN-23:10,940.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_2,14.74,247.50,30-JUN-23:10,940.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1,14.74,247.50,30-JUN-23:10,940.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_2,14.74,247.50,30-JUN-23:10,940.50,02-JAN-08:10
