Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:15
,InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1,14.74,247.50,30-JUN-23:10,940.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_2,14.74,247.50,30-JUN-23:10,940.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1,14.74,247.50,30-JUN-23:10,940.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_2,14.74,247.50,30-JUN-23:10,940.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_1,19.06,320.00,30-JUN-23:10,1216.00,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_2,19.06,320.00,30-JUN-23:10,1216.00,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_1,19.06,320.00,30-JUN-23:10,1216.00,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_2,19.06,320.00,30-JUN-23:10,1216.00,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_1,19.06,320.00,30-JUN-23:10,1216.00,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_2,19.06,320.00,30-JUN-23:10,1216.00,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:GYM_ZN_1_FLR_1,147.14,2470.00,30-JUN-23:10,9386.00,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:KITCHEN_ZN_1_FLR_1,187.42,4799.40,01-JAN-00:10,12697.50,02-JAN-10:10
,KitchenExhFan:InteriorEquipment:Electricity,9.51,0.00,01-JAN-00:10,699.00,02-JAN-06:10
,MiscElec:InteriorEquipment:Electricity,177.91,4799.40,01-JAN-00:10,11998.50,02-JAN-10:10
,InteriorEquipment:Electricity:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,125.10,2100.00,30-JUN-23:10,7980.00,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:LOBBY_ZN_1_FLR_1,12.51,210.00,30-JUN-23:10,798.00,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:LOBBY_ZN_1_FLR_2,12.51,210.00,30-JUN-23:10,798.00,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_1,67.91,1140.00,30-JUN-23:10,4332.00,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_2,67.91,1140.00,30-JUN-23:10,4332.00,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MECH_ZN_1_FLR_1,85.92,342.00,30-JUN-23:10,10932.57,02-JAN-08:10
,Elevators:InteriorEquipment:Electricity,65.54,0.00,01-JAN-00:10,9632.97,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MECH_ZN_1_FLR_2,20.37,342.00,30-JUN-23:10,1299.60,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1,71.04,1192.50,30-JUN-23:10,4531.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_2,71.04,1192.50,30-JUN-23:10,4531.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1,71.04,1192.50,30-JUN-23:10,4531.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_2,71.04,1192.50,30-JUN-23:10,4531.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1,71.04,1192.50,30-JUN-23:10,4531.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_2,71.04,1192.50,30-JUN-23:10,4531.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1,71.04,1192.50,30-JUN-23:10,4531.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_2,71.04,1192.50,30-JUN-23:10,4531.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1,71.04,1192.50,30-JUN-23:10,4531.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_2,71.04,1192.50,30-JUN-23:10,4531.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1,71.04,1192.50,30-JUN-23:10,4531.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_2,71.04,1192.50,30-JUN-23:10,4531.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:OFFICES_ZN_1_FLR_1,85.57,1436.40,30-JUN-23:10,5458.32,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:OFFICES_ZN_1_FLR_2,85.57,1436.40,30-JUN-23:10,5458.32,02-JAN-08:10
,Refrigeration:Electricity,137.43,2431.53,08-JAN-23:30,8156.77,08-JUN-10:40
,Refrigeration:Electricity:Zone:KITCHEN_ZN_1_FLR_1,37.09,488.26,01-JAN-11:30,3838.61,02-JAN-11:10
,General:Refrigeration:Electricity,37.09,488.26,01-JAN-11:30,3838.61,02-JAN-11:10
,Electricity:Plant,924.01,1948.09,05-FEB-23:10,459470.96,08-JUN-13:00
,Low Temp Refrigeration:Refrigeration:Electricity,29.73,0.00,01-JAN-11:10,4433.36,19-JUL-10:40
,Med Temp Refrigeration:Refrigeration:Electricity,70.60,1819.15,06-FEB-21:10,2540.96,14-APR-12:10
,ElectricityPurchased:Facility,8415.00,85687.91,02-JUL-10:30,1220606.26,08-JUN-13:00
,ElectricityPurchased:Plant,8415.00,85687.91,02-JUL-10:30,1220606.26,08-JUN-13:00
,Cogeneration:ElectricityPurchased,8415.00,85687.91,02-JUL-10:30,1220606.26,08-JUN-13:00
,ElectricitySurplusSold:Facility,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,ElectricitySurplusSold:Plant,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cogeneration:ElectricitySurplusSold,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,ElectricityNet:Facility,8415.00,85687.91,02-JUL-10:30,1220606.26,08-JUN-13:00
,ElectricityNet:Plant,8415.00,85687.91,02-JUL-10:30,1220606.26,08-JUN-13:00
,Cogeneration:ElectricityNet,8415.00,85687.91,02-JUL-10:30,1220606.26,08-JUN-13:00
,Electricity:HVAC,1512.31,0.00,01-JAN-07:20,393265.39,08-JUN-13:00
,Fans:Electricity,1106.78,0.00,01-JAN-07:20,104174.86,16-JUN-15:00
,Fan Energy:Fans:Electricity,1102.80,0.00,01-JAN-07:20,103952.97,16-JUN-15:00
,Zone Exhaust Fans:Fans:Electricity,3.97,0.00,01-JAN-00:40,221.89,02-JAN-06:10
,ExteriorLights:Electricity,281.63,0.00,01-JAN-07:30,17927.00,01-JAN-00:10
,Exterior Facade Lighting:ExteriorLights:Electricity,281.63,0.00,01-JAN-07:30,17927.00,01-JAN-00:10
,Cooling:Electricity,1186.33,0.00,01-JAN-00:10,737620.19,08-JUN-13:00
,Heating:Electricity,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,General:Cooling:Electricity,780.80,0.00,01-JAN-00:10,445466.26,08-JUN-13:00
,Boiler Parasitic:Heating:Electricity,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Pumps:Electricity,42.87,1.30,20-AUG-14:10,10106.42,08-JUN-12:10
,General:Pumps:Electricity,42.87,1.30,20-AUG-14:10,10106.42,08-JUN-12:10


Annual and Peak Values - Gas

,,Gas Annual Value [GJ],Gas Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Gas Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Gas:Facility,8934.47,4854.26,01-JAN-07:20,4015694.53,27-JAN-06:10
,Gas:Building,353.39,4834.26,01-JAN-00:10,48342.60,02-JAN-10:10
,Gas:Zone:KITCHEN_ZN_1_FLR_1,353.39,4834.26,01-JAN-00:10,48342.60,02-JAN-10:10
,InteriorEquipment:Gas,353.39,4834.26,01-JAN-00:10,48342.60,02-JAN-10:10
,InteriorEquipment:Gas:Zone:KITCHEN_ZN_1_FLR_1,353.39,4834.26,01-JAN-00:10,48342.60,02-JAN-10:10
,MiscGas:InteriorEquipment:Gas,353.39,4834.26,01-JAN-00:10,48342.60,02-JAN-10:10
,Gas:Plant,2503.54,20.00,01-JAN-00:40,1173499.17,27-JAN-06:10
,WaterSystems:Gas,470.00,20.00,01-JAN-00:10,109444.40,16-FEB-13:30
,Water Heater:WaterSystems:Gas,470.00,20.00,01-JAN-00:10,109444.40,16-FEB-13:30
,Gas:HVAC,6077.54,0.00,01-JAN-07:20,2876548.28,06-FEB-06:10
,Heating:Gas,8111.07,0.00,01-JAN-07:20,4010840.27,27-JAN-06:10
,Boiler:Heating:Gas,2033.53,0.00,01-JAN-00:40,1173479.17,27-JAN-06:10


Annual and Peak Values - Cooling

,,Cooling Annual Value [GJ],Cooling Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Cooling Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,PlantLoopCoolingDemand:Facility,2329.63,0.00,01-JAN-00:10,1240474.97,08-JUN-13:00
,PlantLoopCoolingDemand:HVAC,2329.63,0.00,01-JAN-00:10,1240474.97,08-JUN-13:00
,CoolingCoils:PlantLoopCoolingDemand,2329.63,0.00,01-JAN-00:10,1240474.97,08-JUN-13:00


Annual and Peak Values - Water

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,Water:Facility,2677.93,0.00,01-JAN-00:10,0.00,02-JAN-13:10
,Water:Plant,2677.93,0.00,01-JAN-00:10,0.00,02-JAN-13:10
,WaterSystems:Water,2677.93,0.00,01-JAN-00:10,0.00,02-JAN-13:10
,Water Heater:WaterSystems:Water,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,MainsWater:Facility,2677.93,0.00,01-JAN-00:10,0.00,02-JAN-13:10
,MainsWater:Plant,2677.93,0.00,01-JAN-00:10,0.00,02-JAN-13:10
,WaterSystems:MainsWater,2677.93,0.00,01-JAN-00:10,0.00,02-JAN-13:10
,Water Heater:WaterSystems:MainsWater,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,SHW_default:WaterSystems:Water,2677.93,0.00,01-JAN-00:10,0.00,02-JAN-13:10
,SHW_default:WaterSystems:MainsWater,2677.93,0.00,01-JAN-00:10,0.00,02-JAN-13:10


Annual and Peak Values - Other by Weight/Mass

,,Annual Value [kg],Minimum Value [kg/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [kg/s],Timestamp of Maximum {TIMESTAMP}
,CO2:Facility,3340891.14,0.030,02-JUL-10:30,0.421,08-JUN-13:00
,ElectricEmissions:CO2,2875405.40,0.029,02-JUL-10:30,0.417,08-JUN-13:00
,CO:Facility,1354.50,0.000,02-JUL-10:30,0.000,06-FEB-08:10
,ElectricEmissions:CO,998.02,0.000,02-JUL-10:30,0.000,08-JUN-13:00
,CH4:Facility,6297.16,0.000,02-JUL-10:30,0.001,08-JUN-13:00
,ElectricEmissions:CH4,6287.69,0.000,02-JUL-10:30,0.001,08-JUN-13:00
,NOx:Facility,5658.41,0.000,02-JUL-10:30,0.001,08-JUN-13:00
,ElectricEmissions:NOx,5235.81,0.000,02-JUL-10:30,0.001,08-JUN-13:00
,N2O:Facility,77.03,0.000,02-JUL-10:30,0.000,08-JUN-13:00
,ElectricEmissions:N2O,67.56,0.000,02-JUL-10:30,0.000,08-JUN-13:00
,SO2:Facility,15755.27,0.000,02-JUL-10:30,0.002,08-JUN-13:00
,ElectricEmissions:SO2,15752.88,0.000,02-JUL-10:30,0.002,08-JUN-13:00
,PM:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:PM,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,PM10:Facility,178.41,0.000,02-JUL-10:30,0.000,08-JUN-13:00
,ElectricEmissions:PM10,146.34,0.000,02-JUL-10:30,0.000,08-JUN-13:00
,PM2.5:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:PM2.5,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NH3:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:NH3,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NMVOC:Facility,109.07,0.000,02-JUL-10:30,0.000,06-FEB-08:10
,ElectricEmissions:NMVOC,85.75,0.000,02-JUL-10:30,0.000,08-JUN-13:00
,Hg:Facility,0.05,0.000,02-JUL-10:30,0.000,08-JUN-13:00
,ElectricEmissions:Hg,0.05,0.000,02-JUL-10:30,0.000,08-JUN-13:00
,Pb:Facility,0.24,0.000,02-JUL-10:30,0.000,08-JUN-13:00
,ElectricEmissions:Pb,0.23,0.000,02-JUL-10:30,0.000,08-JUN-13:00
,Nuclear High:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:Nuclear High,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:CO2,465485.74,0.000,01-JAN-07:20,0.209,27-JAN-06:10
,NaturalGasEmissions:CO,356.49,0.000,01-JAN-07:20,0.000,27-JAN-06:10
,NaturalGasEmissions:CH4,9.47,0.000,02-JAN-21:20,0.000,27-JAN-06:10
,NaturalGasEmissions:NOx,422.60,0.000,01-JAN-14:00,0.000,27-JAN-06:10
,NaturalGasEmissions:N2O,9.47,0.000,02-JAN-21:20,0.000,27-JAN-06:10
,NaturalGasEmissions:SO2,2.39,0.000,01-JAN-14:00,0.000,27-JAN-06:10
,NaturalGasEmissions:PM,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:PM10,32.07,0.000,01-JAN-07:20,0.000,27-JAN-06:10
,NaturalGasEmissions:PM2.5,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:NH3,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:NMVOC,23.32,0.000,02-JAN-21:20,0.000,27-JAN-06:10
,NaturalGasEmissions:Hg,0.00,0.000,01-JAN-07:20,0.000,27-JAN-06:10
,NaturalGasEmissions:Pb,0.00,0.000,02-JAN-21:20,0.000,27-JAN-06:10
,NaturalGasEmissions:Nuclear High,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,Carbon Equivalent:Facility,956779.30,0.009,02-JUL-10:30,0.121,08-JUN-13:00
,CarbonEquivalentEmissions:Carbon Equivalent,956779.30,0.009,02-JUL-10:30,0.121,08-JUN-13:00


Annual and Peak Values - Other Volumetric

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,Nuclear Low:Facility,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:Nuclear Low,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:Nuclear Low,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10


Annual and Peak Values - Other Liquid/Gas

,,Annual Value [L],Minimum Value [L],Timestamp of Minimum {TIMESTAMP},Maximum Value [L],Timestamp of Maximum {TIMESTAMP}
,WaterEnvironmentalFactors:Facility,3626491.247,0.037,02-JUL-10:30,0.526,08-JUN-13:00
,ElectricEmissions:WaterEnvironmentalFactors,3626491.247,0.037,02-JUL-10:30,0.526,08-JUN-13:00
,NaturalGasEmissions:WaterEnvironmentalFactors,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10


Annual and Peak Values - Other

,,Annual Value [GJ],Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,EnergyTransfer:Facility,22713.36,9073.32,15-OCT-22:30,6080746.41,08-JUN-13:00
,EnergyTransfer:Building,4740.54,3922.91,06-MAR-23:10,918711.21,18-DEC-06:10
,EnergyTransfer:Zone:KITCHEN_ZN_1_FLR_1,223.82,3579.80,08-JAN-23:30,16551.82,03-JAN-11:40
,Refrigeration:EnergyTransfer,368.07,7159.61,08-JAN-23:30,21491.52,17-APR-10:40
,Refrigeration:EnergyTransfer:Zone:KITCHEN_ZN_1_FLR_1,184.04,3579.80,08-JAN-23:30,10745.76,17-APR-10:40
,EnergyTransfer:Plant,7638.04,4835.33,05-FEB-23:10,3106600.21,08-JUN-13:00
,Low Temp Refrigeration:Refrigeration:EnergyTransfer,43.19,0.00,01-JAN-11:10,5372.88,01-JAN-11:40
,Med Temp Refrigeration:Refrigeration:EnergyTransfer,140.84,3207.46,06-FEB-21:10,5372.88,14-APR-12:10
,PlantLoopHeatingDemand:Facility,1964.34,848.01,13-AUG-19:50,828469.59,06-FEB-06:10
,PlantLoopHeatingDemand:Plant,368.98,848.01,13-AUG-19:50,49779.31,14-FEB-13:10
,WaterSystems:PlantLoopHeatingDemand,368.98,848.01,13-AUG-19:50,49779.31,14-FEB-13:10
,Water Heater:WaterSystems:PlantLoopHeatingDemand,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,EnergyTransfer:Zone:AUDITORIUM_ZN_1_FLR_1,291.41,0.00,01-JAN-00:40,137369.99,06-FEB-06:10
,Heating:EnergyTransfer,546.18,0.00,01-JAN-07:20,905393.09,18-DEC-06:10
,Heating:EnergyTransfer:Zone:AUDITORIUM_ZN_1_FLR_1,47.80,0.00,01-JAN-00:40,137369.99,06-FEB-06:10
,Cooling:EnergyTransfer,4010.32,0.00,01-JAN-00:40,702861.17,16-JUN-16:00
,Cooling:EnergyTransfer:Zone:AUDITORIUM_ZN_1_FLR_1,243.61,0.00,01-JAN-00:10,78222.56,26-APR-16:00
,EnergyTransfer:Zone:AUX_GYM_ZN_1_FLR_1,355.49,0.00,01-JAN-00:40,152717.79,06-JAN-06:10
,Heating:EnergyTransfer:Zone:AUX_GYM_ZN_1_FLR_1,69.57,0.00,01-JAN-00:40,152717.79,06-JAN-06:10
,Cooling:EnergyTransfer:Zone:AUX_GYM_ZN_1_FLR_1,285.92,0.00,01-JAN-00:10,60964.06,21-JUN-15:20
,EnergyTransfer:Zone:BATHROOMS_ZN_1_FLR_1,25.97,0.00,01-JAN-00:40,5365.23,08-JAN-06:30
,Heating:EnergyTransfer:Zone:BATHROOMS_ZN_1_FLR_1,2.28,0.00,01-JAN-00:40,5365.23,08-JAN-06:30
,Cooling:EnergyTransfer:Zone:BATHROOMS_ZN_1_FLR_1,23.69,0.00,01-JAN-00:10,2582.46,08-JUN-13:10
,EnergyTransfer:Zone:BATHROOMS_ZN_1_FLR_2,40.39,0.00,01-JAN-00:40,10138.84,08-JAN-06:30
,Heating:EnergyTransfer:Zone:BATHROOMS_ZN_1_FLR_2,13.24,0.00,01-JAN-00:40,10138.84,08-JAN-06:30
,Cooling:EnergyTransfer:Zone:BATHROOMS_ZN_1_FLR_2,27.15,0.00,01-JAN-00:10,4486.31,08-JUN-13:10
,EnergyTransfer:Zone:CAFETERIA_ZN_1_FLR_1,136.29,0.00,01-JAN-00:10,41814.27,18-DEC-06:10
,Heating:EnergyTransfer:Zone:CAFETERIA_ZN_1_FLR_1,7.27,0.00,01-JAN-00:10,41814.27,18-DEC-06:10
,Cooling:EnergyTransfer:Zone:CAFETERIA_ZN_1_FLR_1,129.02,0.00,01-JAN-00:10,39084.68,01-SEP-05:10
,EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1,26.65,0.00,01-JAN-00:40,5665.74,27-SEP-15:00
,Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1,4.00,0.00,01-JAN-00:40,4687.44,18-DEC-06:10
,Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1,22.65,0.00,01-JAN-00:10,5665.74,27-SEP-15:00
,EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_2,38.88,0.00,01-JAN-00:40,7404.02,05-SEP-15:00
,Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_2,9.38,0.00,01-JAN-00:40,6468.67,27-NOV-06:10
,Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_2,29.50,0.00,01-JAN-00:10,7404.02,05-SEP-15:00
,EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1,25.92,0.00,01-JAN-00:40,5548.34,27-SEP-15:00
,Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1,4.36,0.00,01-JAN-00:40,4654.99,18-DEC-06:10
,Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1,21.57,0.00,01-JAN-00:10,5548.34,27-SEP-15:00
,EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_2,38.50,0.00,01-JAN-00:40,7321.97,05-SEP-15:00
,Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_2,9.65,0.00,01-JAN-00:40,6464.59,06-JAN-06:10
,Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_2,28.85,0.00,01-JAN-00:10,7321.97,05-SEP-15:00
,EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1,25.96,0.00,01-JAN-00:40,5550.77,27-SEP-15:00
,Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1,4.32,0.00,01-JAN-00:40,4658.35,18-DEC-06:10
,Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1,21.64,0.00,01-JAN-00:10,5550.77,27-SEP-15:00
,EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_2,38.58,0.00,01-JAN-00:40,7303.23,05-SEP-15:00
,Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_2,9.60,0.00,01-JAN-00:40,6470.98,06-JAN-06:10
,Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_2,28.98,0.00,01-JAN-00:10,7303.23,05-SEP-15:00
,EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1,24.06,0.00,01-JAN-00:40,4897.99,15-JUN-15:00
,Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1,5.69,0.00,01-JAN-00:40,4565.79,27-NOV-06:10
,Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1,18.37,0.00,01-JAN-00:10,4897.99,15-JUN-15:00
,EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_2,37.27,0.00,01-JAN-00:40,6696.32,15-JUN-15:00
,Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_2,12.30,0.00,01-JAN-00:40,6637.27,08-JAN-07:00
,Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_2,24.97,0.00,01-JAN-00:10,6696.32,15-JUN-15:00
,EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1,23.82,0.00,01-JAN-00:40,4849.13,15-JUN-15:00
,Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1,5.93,0.00,01-JAN-00:40,4575.96,11-DEC-06:10
,Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1,17.88,0.00,01-JAN-00:10,4849.13,15-JUN-15:00
,EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_2,37.16,0.00,01-JAN-00:40,6696.63,15-JUN-15:00
,Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_2,12.51,0.00,01-JAN-00:40,6643.29,08-JAN-07:00
,Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_2,24.65,0.00,01-JAN-00:10,6696.63,15-JUN-15:00
,EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1,24.23,0.00,01-JAN-00:40,4922.62,15-JUN-15:00
,Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1,5.94,0.00,01-JAN-00:40,4592.76,18-DEC-06:10
,Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1,18.29,0.00,01-JAN-00:10,4922.62,15-JUN-15:00
,EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_2,37.37,0.00,01-JAN-00:40,6689.04,15-JUN-15:00
,Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_2,12.45,0.00,01-JAN-00:40,6655.44,08-JAN-07:00
,Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_2,24.91,0.00,01-JAN-00:10,6689.04,15-JUN-15:00
,EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_1,24.77,0.00,01-JAN-00:40,2461.69,16-JUN-15:00
,Heating:EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_1,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cooling:EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_1,24.77,0.00,01-JAN-00:40,2461.69,16-JUN-15:00
,EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_2,40.56,0.00,01-JAN-00:40,6152.85,08-JAN-07:00
,Heating:EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_2,2.33,0.00,01-JAN-00:40,6152.85,08-JAN-07:00
,Cooling:EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_2,38.23,0.00,01-JAN-00:10,4579.07,16-JUL-17:30
,EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_1,15.92,0.00,01-JAN-00:40,1367.40,16-JUN-15:00
,Heating:EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_1,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cooling:EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_1,15.92,0.00,01-JAN-00:40,1367.40,16-JUN-15:00
,EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_2,39.25,0.00,01-JAN-00:40,6424.30,08-JAN-07:00
,Heating:EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_2,2.71,0.00,01-JAN-00:40,6424.30,08-JAN-07:00
,Cooling:EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_2,36.54,0.00,01-JAN-00:10,4368.93,16-JUL-17:30
,EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_1,16.26,0.00,01-JAN-00:40,1398.36,16-JUN-15:00
,Heating:EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_1,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cooling:EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_1,16.26,0.00,01-JAN-00:40,1398.36,16-JUN-15:00
,EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_2,40.05,0.00,01-JAN-00:40,6470.35,08-JAN-07:00
,Heating:EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_2,2.75,0.00,01-JAN-00:40,6470.35,08-JAN-07:00
,Cooling:EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_2,37.30,0.00,01-JAN-00:10,4241.54,16-JUL-17:30
,EnergyTransfer:Zone:GYM_ZN_1_FLR_1,1053.92,0.00,01-JAN-00:10,247550.61,18-DEC-06:10
,Heating:EnergyTransfer:Zone:GYM_ZN_1_FLR_1,58.12,0.00,01-JAN-00:10,247550.61,18-DEC-06:10
,Cooling:EnergyTransfer:Zone:GYM_ZN_1_FLR_1,995.81,0.00,01-JAN-00:10,182862.08,25-SEP-19:00
,Heating:EnergyTransfer:Zone:KITCHEN_ZN_1_FLR_1,2.94,0.00,01-JAN-00:10,3479.56,19-JUL-15:00
,Cooling:EnergyTransfer:Zone:KITCHEN_ZN_1_FLR_1,36.84,0.00,01-JAN-00:10,7124.50,15-FEB-13:00
,EnergyTransfer:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,209.27,0.00,01-JAN-00:40,35183.09,28-JUN-15:00
,Heating:EnergyTransfer:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,21.12,0.00,01-JAN-00:40,25181.18,11-DEC-06:10
,Cooling:EnergyTransfer:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,188.14,0.00,01-JAN-00:10,35183.09,28-JUN-15:00
,EnergyTransfer:Zone:LOBBY_ZN_1_FLR_1,20.31,0.00,01-JAN-00:40,3526.96,18-DEC-06:10
,Heating:EnergyTransfer:Zone:LOBBY_ZN_1_FLR_1,3.19,0.00,01-JAN-00:10,3526.96,18-DEC-06:10
,Cooling:EnergyTransfer:Zone:LOBBY_ZN_1_FLR_1,17.12,0.00,01-JAN-00:40,3449.53,28-SEP-12:40
,EnergyTransfer:Zone:LOBBY_ZN_1_FLR_2,29.67,0.00,01-JAN-00:40,6430.27,08-JAN-06:30
,Heating:EnergyTransfer:Zone:LOBBY_ZN_1_FLR_2,3.33,0.00,01-JAN-00:40,6430.27,08-JAN-06:30
,Cooling:EnergyTransfer:Zone:LOBBY_ZN_1_FLR_2,26.34,0.00,01-JAN-00:10,3792.19,16-JUN-15:30
,EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_1,57.96,0.00,01-JAN-00:40,5302.08,15-JUN-16:00
,Heating:EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_1,0.01,0.00,01-JAN-00:10,1491.17,08-JAN-06:30
,Cooling:EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_1,57.95,0.00,01-JAN-00:40,5302.08,15-JUN-16:00
,EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_2,128.35,0.00,01-JAN-00:40,28649.71,08-JAN-06:30
,Heating:EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_2,22.63,0.00,01-JAN-00:40,28649.71,08-JAN-06:30
,Cooling:EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_2,105.72,0.00,01-JAN-00:10,12946.49,28-JUN-16:00
,EnergyTransfer:Zone:MECH_ZN_1_FLR_1,67.16,0.00,01-JAN-00:40,7513.94,16-JUN-14:00
,Heating:EnergyTransfer:Zone:MECH_ZN_1_FLR_1,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cooling:EnergyTransfer:Zone:MECH_ZN_1_FLR_1,67.16,0.00,01-JAN-00:40,7513.94,16-JUN-14:00
,EnergyTransfer:Zone:MECH_ZN_1_FLR_2,42.77,0.00,01-JAN-00:40,5650.62,28-JUN-16:00
,Heating:EnergyTransfer:Zone:MECH_ZN_1_FLR_2,0.31,0.00,01-JAN-00:40,3189.77,08-JAN-09:10
,Cooling:EnergyTransfer:Zone:MECH_ZN_1_FLR_2,42.46,0.00,01-JAN-00:20,5650.62,28-JUN-16:00
,EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1,92.22,0.00,01-JAN-00:40,14900.14,28-SEP-12:30
,Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1,4.50,0.00,01-JAN-00:10,11705.70,18-DEC-06:10
,Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1,87.72,0.00,01-JAN-00:40,14900.14,28-SEP-12:30
,EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_2,138.97,0.00,01-JAN-00:40,23721.45,05-SEP-14:10
,Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_2,16.36,0.00,01-JAN-00:40,18861.73,27-NOV-06:10
,Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_2,122.61,0.00,01-JAN-00:10,23721.45,05-SEP-14:10
,EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1,86.67,0.00,01-JAN-00:40,14600.48,28-SEP-12:30
,Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1,5.10,0.00,01-JAN-00:10,11691.67,18-DEC-06:10
,Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1,81.58,0.00,01-JAN-00:40,14600.48,28-SEP-12:30
,EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_2,134.58,0.00,01-JAN-00:40,23194.28,05-SEP-14:10
,Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_2,17.66,0.00,01-JAN-00:40,18720.80,11-DEC-06:10
,Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_2,116.92,0.00,01-JAN-00:10,23194.28,05-SEP-14:10
,EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1,87.07,0.00,01-JAN-00:40,14594.65,28-SEP-12:30
,Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1,5.00,0.00,01-JAN-00:10,11698.94,18-DEC-06:10
,Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1,82.06,0.00,01-JAN-00:40,14594.65,28-SEP-12:30
,EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_2,153.92,0.00,01-JAN-00:40,25756.80,05-SEP-13:50
,Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_2,16.81,0.00,01-JAN-00:40,19850.08,18-DEC-06:10
,Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_2,137.10,0.00,01-JAN-00:10,25756.80,05-SEP-13:50
,EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1,76.59,0.00,01-JAN-00:40,13643.01,20-JUN-15:00
,Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1,7.06,0.00,01-JAN-00:40,11609.37,18-DEC-06:10
,Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1,69.53,0.00,01-JAN-00:10,13643.01,20-JUN-15:00
,EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_2,121.51,0.00,01-JAN-00:40,20651.08,16-JUN-15:00
,Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_2,25.65,0.00,01-JAN-00:40,18904.83,08-JAN-07:00
,Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_2,95.86,0.00,01-JAN-00:10,20651.08,16-JUN-15:00
,EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1,75.12,0.00,01-JAN-00:40,13564.29,20-JUN-15:00
,Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1,7.53,0.00,01-JAN-00:40,11648.06,18-DEC-06:10
,Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1,67.59,0.00,01-JAN-00:10,13564.29,20-JUN-15:00
,EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_2,120.72,0.00,01-JAN-00:40,20616.16,16-JUN-15:00
,Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_2,26.28,0.00,01-JAN-00:40,18920.13,08-JAN-07:00
,Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_2,94.45,0.00,01-JAN-00:10,20616.16,16-JUN-15:00
,EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1,77.38,0.00,01-JAN-00:40,13751.93,20-JUN-15:00
,Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1,7.67,0.00,01-JAN-00:40,11804.28,18-DEC-06:10
,Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1,69.71,0.00,01-JAN-00:10,13751.93,20-JUN-15:00
,EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_2,139.61,0.00,01-JAN-00:40,23571.35,16-JUN-15:50
,Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_2,24.67,0.00,01-JAN-00:40,19889.44,08-JAN-07:00
,Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_2,114.94,0.00,01-JAN-00:10,23571.35,16-JUN-15:50
,EnergyTransfer:Zone:OFFICES_ZN_1_FLR_1,75.32,0.00,01-JAN-00:40,13075.63,05-SEP-13:10
,Heating:EnergyTransfer:Zone:OFFICES_ZN_1_FLR_1,6.03,0.00,01-JAN-00:10,11354.09,18-DEC-06:10
,Cooling:EnergyTransfer:Zone:OFFICES_ZN_1_FLR_1,69.29,0.00,01-JAN-00:40,13075.63,05-SEP-13:10
,EnergyTransfer:Zone:OFFICES_ZN_1_FLR_2,122.87,0.00,01-JAN-00:40,22239.38,05-SEP-14:00
,Heating:EnergyTransfer:Zone:OFFICES_ZN_1_FLR_2,20.09,0.00,01-JAN-00:40,18773.19,11-DEC-06:10
,Cooling:EnergyTransfer:Zone:OFFICES_ZN_1_FLR_2,102.78,0.00,01-JAN-00:10,22239.38,05-SEP-14:00
,WaterSystems:EnergyTransfer,368.98,848.01,13-AUG-04:30,49779.31,14-FEB-13:40
,SHW_default:WaterSystems:EnergyTransfer,368.98,848.01,13-AUG-04:30,49779.31,14-FEB-13:40
,EnergyTransfer:HVAC,10334.79,0.00,01-JAN-07:20,3070297.85,06-FEB-06:10
,HeatingCoils:EnergyTransfer,6335.92,0.00,01-JAN-07:20,3070297.85,06-FEB-06:10
,PlantLoopHeatingDemand:HVAC,1595.36,0.00,01-JAN-00:40,826393.11,06-FEB-06:10
,HeatingCoils:PlantLoopHeatingDemand,1595.36,0.00,01-JAN-00:40,826393.11,06-FEB-06:10
,CoolingCoils:EnergyTransfer,3998.87,0.00,01-JAN-00:10,2383288.07,08-JUN-13:00
,Chillers:EnergyTransfer,2359.04,0.00,01-JAN-00:10,1308005.67,08-JUN-13:00
,HeatRejection:EnergyTransfer,3139.83,0.00,01-JAN-00:10,1753471.93,08-JUN-13:00
,Boilers:EnergyTransfer,1586.16,0.00,01-JAN-00:40,915313.75,27-JAN-06:10
,Source:Facility,69435.62,612999.48,02-JUL-10:30,8741837.70,08-JUN-13:00
,ElectricEmissions:Source,29839.59,303849.31,02-JUL-10:30,4328269.79,08-JUN-13:00
,PurchasedElectricEmissions:Source,29839.59,303849.31,02-JUL-10:30,4328269.79,08-JUN-13:00
,SoldElectricEmissions:Source,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,NaturalGasEmissions:Source,9756.44,5300.85,01-JAN-14:00,4385138.43,27-JAN-06:10


----------------------------------------------------------------------------------------------------
REPORT:,Sensible Heat Gain Summary
FOR:,Entire Facility
Annual Building Sensible Heat Gain Components

,,HVAC Zone Eq & Other Sensible Air Heating [GJ],HVAC Zone Eq & Other Sensible Air Cooling [GJ],HVAC Terminal Unit Sensible Air Heating [GJ],HVAC Terminal Unit Sensible Air Cooling [GJ],HVAC Input Heated Surface Heating [GJ],HVAC Input Cooled Surface Cooling [GJ],People Sensible Heat Addition [GJ],Lights Sensible Heat Addition [GJ],Equipment Sensible Heat Addition [GJ],Window Heat Addition [GJ],Interzone Air Transfer Heat Addition [GJ],Infiltration Heat Addition [GJ],Opaque Surface Conduction and Other Heat Addition [GJ],Equipment Sensible Heat Removal [GJ],Window Heat Removal [GJ],Interzone Air Transfer Heat Removal [GJ],Infiltration Heat Removal [GJ],Opaque Surface Conduction and Other Heat Removal [GJ]
,AUDITORIUM_ZN_1_FLR_1,0.000,0.000,47.802,-243.614,0.000,0.000,251.852,131.799,73.572,25.863,0.000,0.928,0.002,0.000,-84.015,0.000,-52.319,-151.868
,AUX_GYM_ZN_1_FLR_1,0.000,0.000,69.569,-285.915,0.000,0.000,183.747,259.011,92.934,216.198,0.000,0.939,0.009,0.000,-197.004,0.000,-62.744,-276.734
,BATHROOMS_ZN_1_FLR_1,0.000,0.000,2.283,-23.685,0.000,0.000,8.685,28.014,12.510,6.835,0.000,0.265,0.000,0.000,-18.704,0.000,-11.359,-4.844
,BATHROOMS_ZN_1_FLR_2,0.000,0.000,13.243,-27.150,0.000,0.000,8.805,28.014,12.510,6.771,0.000,0.176,0.000,0.000,-18.471,0.000,-11.288,-12.609
,CAFETERIA_ZN_1_FLR_1,0.000,0.000,7.270,-129.027,0.000,0.000,76.198,129.505,44.550,31.707,0.000,0.345,0.005,0.000,-54.875,0.000,-21.772,-83.900
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,0.000,0.000,4.004,-22.647,0.000,0.000,9.469,20.547,14.744,20.177,0.000,0.158,0.001,0.000,-20.214,0.000,-8.520,-17.718
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,0.000,0.000,9.382,-29.496,0.000,0.000,9.591,20.547,14.744,19.605,0.000,0.142,0.000,0.000,-20.501,0.000,-8.520,-15.494
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,0.000,0.000,4.357,-21.567,0.000,0.000,9.492,20.547,14.744,19.312,0.000,0.158,0.002,0.000,-20.268,0.000,-8.477,-18.298
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,0.000,0.000,9.654,-28.849,0.000,0.000,9.601,20.547,14.744,19.416,0.000,0.142,0.000,0.000,-20.412,0.000,-8.493,-16.350
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,0.000,0.000,4.323,-21.636,0.000,0.000,9.490,20.547,14.744,19.355,0.000,0.158,0.001,0.000,-20.244,0.000,-8.482,-18.255
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,0.000,0.000,9.599,-28.977,0.000,0.000,9.601,20.547,14.744,19.472,0.000,0.142,0.000,0.000,-20.443,0.000,-8.501,-16.184
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,0.000,0.000,5.689,-18.366,0.000,0.000,9.610,20.547,14.744,11.053,0.000,0.166,0.002,0.000,-21.260,0.000,-8.326,-13.858
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,0.000,0.000,12.301,-24.970,0.000,0.000,9.717,20.547,14.744,11.091,0.000,0.150,0.000,0.000,-21.467,0.000,-8.314,-13.798
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,0.000,0.000,5.934,-17.882,0.000,0.000,9.625,20.547,14.744,11.099,0.000,0.166,0.000,0.000,-21.155,0.000,-8.295,-14.781
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,0.000,0.000,12.508,-24.649,0.000,0.000,9.724,20.547,14.744,11.165,0.000,0.149,0.000,0.000,-21.405,0.000,-8.298,-14.484
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,0.000,0.000,5.941,-18.285,0.000,0.000,9.621,20.547,14.744,11.792,0.000,0.164,0.002,0.000,-21.169,0.000,-8.304,-15.051
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,0.000,0.000,12.454,-24.913,0.000,0.000,9.722,20.547,14.744,11.296,0.000,0.148,0.000,0.000,-21.437,0.000,-8.311,-14.249
,CORRIDOR_POD_1_ZN_1_FLR_1,0.000,0.000,0.000,-24.766,0.000,0.000,11.544,66.413,19.063,4.642,0.000,0.031,0.000,0.000,-5.832,0.000,-2.321,-68.775
,CORRIDOR_POD_1_ZN_1_FLR_2,0.000,0.000,2.334,-38.228,0.000,0.000,12.536,23.725,19.063,4.542,0.000,0.027,0.000,0.000,-5.718,0.000,-2.211,-16.072
,CORRIDOR_POD_2_ZN_1_FLR_1,0.000,0.000,0.000,-15.919,0.000,0.000,12.157,23.725,19.063,4.719,0.000,0.036,0.000,0.000,-5.637,0.000,-2.231,-35.914
,CORRIDOR_POD_2_ZN_1_FLR_2,0.000,0.000,2.714,-36.538,0.000,0.000,12.662,23.725,19.063,4.574,0.000,0.028,0.000,0.000,-5.627,0.000,-2.179,-18.423
,CORRIDOR_POD_3_ZN_1_FLR_1,0.000,0.000,0.000,-16.257,0.000,0.000,12.150,23.725,19.063,4.714,0.000,0.036,0.000,0.000,-5.642,0.000,-2.232,-35.557
,CORRIDOR_POD_3_ZN_1_FLR_2,0.000,0.000,2.753,-37.295,0.000,0.000,12.662,23.725,19.063,4.570,0.000,0.028,0.000,0.000,-5.644,0.000,-2.185,-17.678
,GYM_ZN_1_FLR_1,0.000,0.000,58.116,-995.805,0.000,0.000,977.612,410.101,147.145,120.868,0.000,3.422,0.080,0.000,-65.339,0.000,-213.185,-442.934
,KITCHEN_ZN_1_FLR_1,0.000,0.000,2.945,-36.835,0.000,0.000,12.315,38.429,168.527,8.670,9.761,0.061,0.000,0.000,-9.675,-18.946,-3.811,-171.441
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,0.000,0.000,21.123,-188.141,0.000,0.000,72.057,161.948,125.103,38.094,0.000,0.397,0.000,0.000,-67.920,0.000,-26.683,-135.979
,MECH_ZN_1_FLR_1,0.000,0.000,0.000,-67.163,0.000,0.000,1.167,76.069,85.917,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-95.990
,MECH_ZN_1_FLR_2,0.000,0.000,0.308,-42.464,0.000,0.000,1.288,76.069,20.374,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-55.575
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,0.000,0.000,4.498,-87.716,0.000,0.000,43.307,98.997,71.041,59.767,0.000,0.395,0.001,0.000,-57.041,0.000,-24.076,-109.172
,MULT_CLASS_1_POD_1_ZN_1_FLR_2,0.000,0.000,16.361,-122.608,0.000,0.000,44.256,98.997,71.041,58.244,0.000,0.351,0.000,0.000,-58.047,0.000,-23.985,-84.609
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,0.000,0.000,5.099,-81.575,0.000,0.000,43.674,98.997,71.041,50.097,0.000,0.408,0.004,0.000,-57.500,0.000,-23.823,-106.419
,MULT_CLASS_1_POD_2_ZN_1_FLR_2,0.000,0.000,17.663,-116.920,0.000,0.000,44.395,98.997,71.041,55.623,0.000,0.354,0.000,0.000,-57.665,0.000,-23.804,-89.683
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,0.000,0.000,5.005,-82.062,0.000,0.000,43.636,98.997,71.041,50.478,0.000,0.408,0.001,0.000,-57.398,0.000,-23.865,-106.241
,MULT_CLASS_1_POD_3_ZN_1_FLR_2,0.000,0.000,16.812,-137.104,0.000,0.000,68.561,98.997,71.041,56.061,0.000,0.364,0.000,0.000,-58.016,0.000,-23.904,-92.810
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,0.000,0.000,7.057,-69.533,0.000,0.000,44.616,98.997,71.041,12.568,0.000,0.440,0.005,0.000,-62.592,0.000,-23.251,-79.344
,MULT_CLASS_2_POD_1_ZN_1_FLR_2,0.000,0.000,25.654,-95.854,0.000,0.000,45.164,98.997,71.041,14.694,0.000,0.372,0.000,0.000,-62.979,0.000,-23.202,-73.887
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,0.000,0.000,7.526,-67.590,0.000,0.000,44.737,98.997,71.041,12.671,0.000,0.442,0.006,0.000,-62.190,0.000,-23.139,-82.493
,MULT_CLASS_2_POD_2_ZN_1_FLR_2,0.000,0.000,26.279,-94.445,0.000,0.000,45.215,98.997,71.041,15.048,0.000,0.372,0.000,0.000,-62.689,0.000,-23.132,-76.684
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,0.000,0.000,7.675,-69.706,0.000,0.000,44.652,98.997,71.041,17.722,0.000,0.432,0.007,0.000,-61.725,0.000,-23.188,-85.899
,MULT_CLASS_2_POD_3_ZN_1_FLR_2,0.000,0.000,24.666,-114.943,0.000,0.000,69.556,98.997,71.041,16.379,0.000,0.377,0.000,0.000,-62.804,0.000,-23.253,-80.016
,OFFICES_ZN_1_FLR_1,0.000,0.000,6.031,-69.289,0.000,0.000,14.901,86.804,85.570,53.719,0.000,0.401,0.008,0.000,-53.862,0.000,-23.145,-101.132
,OFFICES_ZN_1_FLR_2,0.000,0.000,20.094,-102.778,0.000,0.000,15.142,86.804,85.570,52.859,0.000,0.354,0.001,0.000,-54.898,0.000,-23.063,-80.085
,LOBBY_ZN_1_FLR_1,0.000,0.000,3.190,-17.123,0.000,0.000,0.000,40.487,12.510,17.249,0.000,0.120,0.001,0.000,-15.670,0.000,-6.616,-34.146
,LOBBY_ZN_1_FLR_2,0.000,0.000,3.326,-26.339,0.000,0.000,0.000,40.487,12.510,16.826,0.000,0.067,0.000,0.000,-15.587,0.000,-6.439,-24.850
,MAIN_CORRIDOR_ZN_1_FLR_1,0.000,0.000,0.013,-57.949,0.000,0.000,0.000,84.521,67.913,23.593,0.000,0.453,0.001,0.000,-37.857,0.000,-20.565,-60.123
,MAIN_CORRIDOR_ZN_1_FLR_2,0.000,0.000,22.627,-105.722,0.000,0.000,0.000,84.521,67.913,28.372,0.000,0.372,0.000,0.000,-36.188,0.000,-19.877,-42.017
,Total Facility,0.000,0.000,546.181,-4010.294,0.000,0.000,2394.511,3382.145,2258.927,1279.569,9.761,15.048,0.143,0.000,-1734.787,-18.946,-899.691,-3222.423


Peak Cooling Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,AUDITORIUM_ZN_1_FLR_1,04-AUG-06:02,0.00,0.00,0.00,-94112.11,0.00,0.00,0.00,1695.67,1235.00,848.47,0.00,0.00,90364.92,0.00,-0.00,0.00,-31.95,0.00
,AUX_GYM_ZN_1_FLR_1,16-JUL-15:12,0.00,0.00,0.00,-90233.26,0.00,0.00,0.00,3332.33,1560.00,22520.85,0.00,635.76,62184.31,0.00,-0.00,0.00,0.00,0.00
,BATHROOMS_ZN_1_FLR_1,08-JUN-13:10,0.00,0.00,0.00,-2582.17,0.00,0.00,854.55,1829.52,798.00,1620.79,0.00,126.41,0.00,0.00,-0.00,0.00,0.00,-2647.09
,BATHROOMS_ZN_1_FLR_2,16-JUN-20:48,0.00,0.00,0.00,-5436.69,0.00,0.00,0.00,360.42,294.00,0.00,0.00,33.88,4831.47,0.00,-83.07,0.00,0.00,0.00
,CAFETERIA_ZN_1_FLR_1,23-JUN-05:02,0.00,0.00,0.00,-53072.83,0.00,0.00,0.00,1666.17,1201.82,0.00,0.00,0.00,53268.43,0.00,-2209.20,0.00,-854.39,0.00
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,27-SEP-15:00,0.00,0.00,0.00,-5665.56,0.00,0.00,1202.78,1341.85,940.50,5039.99,0.00,97.88,0.00,0.00,-0.00,0.00,0.00,-2957.43
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,16-JUL-16:42,0.00,0.00,0.00,-10270.89,0.00,0.00,0.00,264.34,247.50,3664.13,0.00,76.62,6018.30,0.00,-0.00,0.00,0.00,0.00
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,27-SEP-15:00,0.00,0.00,0.00,-5548.13,0.00,0.00,1204.90,1341.85,940.50,4985.46,0.00,98.28,0.00,0.00,-0.00,0.00,0.00,-3022.85
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,16-JUL-16:42,0.00,0.00,0.00,-10222.97,0.00,0.00,0.00,264.34,247.50,3645.81,0.00,76.83,5988.49,0.00,-0.00,0.00,0.00,0.00
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,27-SEP-15:00,0.00,0.00,0.00,-5550.57,0.00,0.00,1204.89,1341.85,940.50,4986.34,0.00,98.30,0.00,0.00,-0.00,0.00,0.00,-3021.30
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,16-JUL-16:42,0.00,0.00,0.00,-10326.26,0.00,0.00,0.00,264.34,247.50,3653.46,0.00,77.54,6083.42,0.00,-0.00,0.00,0.00,0.00
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,20-JUN-05:02,0.00,0.00,0.00,-5044.28,0.00,0.00,0.00,264.34,346.50,116.11,0.00,8.01,4309.31,0.00,-0.00,0.00,0.00,0.00
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,16-JUL-16:42,0.00,0.00,0.00,-9773.72,0.00,0.00,0.00,264.34,247.50,3748.95,0.00,78.18,5434.74,0.00,-0.00,0.00,0.00,0.00
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,20-JUN-05:02,0.00,0.00,0.00,-4987.10,0.00,0.00,0.00,264.34,346.50,131.37,0.00,9.18,4235.71,0.00,-0.00,0.00,0.00,0.00
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,16-JUL-16:42,0.00,0.00,0.00,-9794.70,0.00,0.00,0.00,264.34,247.50,3752.94,0.00,78.08,5451.83,0.00,-0.00,0.00,0.00,0.00
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,20-JUN-05:02,0.00,0.00,0.00,-5051.69,0.00,0.00,0.00,264.34,346.50,159.27,0.00,8.90,4272.68,0.00,-0.00,0.00,0.00,0.00
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,16-JUL-16:42,0.00,0.00,0.00,-9901.76,0.00,0.00,0.00,264.34,247.50,3766.73,0.00,78.25,5544.94,0.00,-0.00,0.00,0.00,0.00
,CORRIDOR_POD_1_ZN_1_FLR_1,16-JUN-15:00,0.00,0.00,0.00,-2461.59,0.00,0.00,1220.62,4337.28,1216.00,1451.90,0.00,14.10,0.00,0.00,-0.00,0.00,0.00,-5778.31
,CORRIDOR_POD_1_ZN_1_FLR_2,16-JUL-17:22,0.00,0.00,0.00,-8072.41,0.00,0.00,0.00,305.24,320.00,1571.41,0.00,18.01,5857.75,0.00,-0.00,0.00,0.00,0.00
,CORRIDOR_POD_2_ZN_1_FLR_1,16-JUN-15:00,0.00,0.00,0.00,-1367.46,0.00,0.00,1297.18,1549.44,1216.00,1462.15,0.00,16.27,0.00,0.00,-0.00,0.00,0.00,-4173.58
,CORRIDOR_POD_2_ZN_1_FLR_2,16-JUL-17:22,0.00,0.00,0.00,-7298.36,0.00,0.00,0.00,305.24,320.00,1572.67,0.00,18.02,5082.43,0.00,-0.00,0.00,0.00,0.00
,CORRIDOR_POD_3_ZN_1_FLR_1,16-JUN-15:00,0.00,0.00,0.00,-1398.42,0.00,0.00,1293.48,1549.44,1216.00,1461.30,0.00,16.16,0.00,0.00,-0.00,0.00,0.00,-4137.95
,CORRIDOR_POD_3_ZN_1_FLR_2,16-JUL-17:22,0.00,0.00,0.00,-6456.69,0.00,0.00,0.00,305.24,320.00,1573.92,0.00,18.02,4239.50,0.00,-0.00,0.00,0.00,0.00
,GYM_ZN_1_FLR_1,23-JUN-05:02,0.00,0.00,0.00,-231145.63,0.00,0.00,0.00,5276.19,3458.00,0.00,0.00,0.00,233057.74,0.00,-2142.96,0.00,-8503.35,0.00
,KITCHEN_ZN_1_FLR_1,15-FEB-13:00,0.00,0.00,0.00,-7124.14,0.00,0.00,1836.83,2509.70,16267.70,0.00,0.00,0.00,0.00,0.00,-467.69,-839.35,-182.94,-12000.10
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,07-JUN-05:02,0.00,0.00,0.00,-38361.41,0.00,0.00,0.00,2083.56,2940.00,2275.71,0.00,0.00,31319.80,0.00,-0.00,0.00,-257.66,0.00
,MECH_ZN_1_FLR_1,16-JUN-14:00,0.00,0.00,0.00,-7513.94,0.00,0.00,130.43,4967.89,10932.57,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,0.00,-8516.95
,MECH_ZN_1_FLR_2,28-JUN-20:52,0.00,0.00,0.00,-8968.50,0.00,0.00,0.00,978.67,478.80,0.00,0.00,0.00,7511.03,0.00,-0.00,0.00,0.00,0.00
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,28-SEP-12:30,0.00,0.00,0.00,-14900.25,0.00,0.00,5114.68,6465.26,4531.50,18692.46,0.00,0.00,0.00,0.00,-0.00,0.00,-8.67,-19894.97
,MULT_CLASS_1_POD_1_ZN_1_FLR_2,16-JUL-15:22,0.00,0.00,0.00,-26117.66,0.00,0.00,0.00,1273.66,1192.50,3929.00,0.00,218.90,19503.60,0.00,-0.00,0.00,0.00,0.00
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,28-SEP-12:30,0.00,0.00,0.00,-14600.59,0.00,0.00,5224.19,6465.26,4531.50,17832.14,0.00,1.04,0.00,0.00,-0.00,0.00,0.00,-19453.54
,MULT_CLASS_1_POD_2_ZN_1_FLR_2,16-JUL-15:22,0.00,0.00,0.00,-23831.84,0.00,0.00,0.00,1273.66,1192.50,3722.93,0.00,219.15,17423.61,0.00,-0.00,0.00,0.00,0.00
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,28-SEP-12:30,0.00,0.00,0.00,-14594.72,0.00,0.00,5226.84,6465.26,4531.50,17837.62,0.00,1.29,0.00,0.00,-0.00,0.00,0.00,-19467.80
,MULT_CLASS_1_POD_3_ZN_1_FLR_2,20-JUN-05:02,0.00,0.00,0.00,-26723.36,0.00,0.00,0.00,1273.66,1669.50,0.00,0.00,0.00,23861.95,0.00,-2.16,0.00,-79.59,0.00
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,20-JUN-15:00,0.00,0.00,0.00,-13643.01,0.00,0.00,5541.71,6465.26,4531.50,3693.09,0.00,272.72,0.00,0.00,-0.00,0.00,0.00,-6861.26
,MULT_CLASS_2_POD_1_ZN_1_FLR_2,20-JUN-05:04,0.00,0.00,0.00,-21279.43,0.00,0.00,0.00,1273.66,1669.50,174.19,0.00,0.00,18188.14,0.00,-0.00,0.00,-26.06,0.00
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,20-JUN-15:00,0.00,0.00,0.00,-13564.28,0.00,0.00,5569.06,6465.26,4531.50,3713.21,0.00,275.18,0.00,0.00,-0.00,0.00,0.00,-6989.93
,MULT_CLASS_2_POD_2_ZN_1_FLR_2,20-JUN-05:04,0.00,0.00,0.00,-21235.05,0.00,0.00,0.00,1273.66,1669.50,186.08,0.00,0.00,18128.94,0.00,-0.00,0.00,-23.13,0.00
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,20-JUN-15:00,0.00,0.00,0.00,-13751.90,0.00,0.00,5501.21,6465.26,4531.50,4542.49,0.00,269.26,0.00,0.00,-0.00,0.00,0.00,-7557.82
,MULT_CLASS_2_POD_3_ZN_1_FLR_2,20-JUN-05:02,0.00,0.00,0.00,-25217.96,0.00,0.00,0.00,1273.66,1669.50,237.17,0.00,0.00,22123.53,0.00,-0.00,0.00,-85.89,0.00
,OFFICES_ZN_1_FLR_1,20-JUN-05:02,0.00,0.00,0.00,-13082.25,0.00,0.00,0.00,1116.79,2010.96,334.17,0.00,0.00,9643.90,0.00,-0.00,0.00,-23.57,0.00
,OFFICES_ZN_1_FLR_2,20-JUN-05:02,0.00,0.00,0.00,-24645.30,0.00,0.00,0.00,1116.79,2010.96,122.31,0.00,0.00,21478.20,0.00,-0.00,0.00,-82.96,0.00
,LOBBY_ZN_1_FLR_1,28-SEP-12:40,0.00,0.00,0.00,-3449.51,0.00,0.00,0.00,2644.11,798.00,4649.40,0.00,11.27,0.00,0.00,-0.00,0.00,0.00,-4653.26
,LOBBY_ZN_1_FLR_2,16-JUN-20:10,0.00,0.00,0.00,-5441.76,0.00,0.00,0.00,520.89,294.00,0.00,0.00,24.41,4669.27,0.00,-66.82,0.00,0.00,0.00
,MAIN_CORRIDOR_ZN_1_FLR_1,15-JUN-16:00,0.00,0.00,0.00,-5302.04,0.00,0.00,0.00,5519.88,4332.00,12490.51,0.00,212.77,0.00,0.00,-0.00,0.00,0.00,-17253.12
,MAIN_CORRIDOR_ZN_1_FLR_2,05-AUG-17:28,0.00,0.00,0.00,-13130.59,0.00,0.00,0.00,1087.42,1140.00,12041.42,0.00,63.43,0.00,0.00,-0.00,0.00,0.00,-1201.67
,Total Facility,07-JUN-05:02,-114.85,114.85,114.85,-728384.69,0.00,0.00,0.00,43513.34,51346.87,18244.54,2124.00,0.00,620211.53,0.00,-1670.69,0.00,-5499.75,0.00


Peak Heating Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,AUDITORIUM_ZN_1_FLR_1,21-FEB-06:02,0.00,0.00,290424.52,0.00,0.00,0.00,0.00,1695.67,1729.00,0.00,0.00,0.00,0.00,0.00,-6849.54,0.00,-6072.53,-280927.12
,AUX_GYM_ZN_1_FLR_1,24-NOV-06:02,0.00,0.00,190278.47,0.00,0.00,0.00,0.00,3332.33,2184.00,0.00,0.00,0.00,0.00,0.00,-11431.59,0.00,-4063.93,-180299.28
,BATHROOMS_ZN_1_FLR_1,08-JAN-06:22,0.00,0.00,8456.17,-0.00,0.00,0.00,0.00,360.42,294.00,0.00,0.00,0.00,0.00,0.00,-2297.26,0.00,-1842.32,-4971.00
,BATHROOMS_ZN_1_FLR_2,08-JAN-06:22,0.00,0.00,11130.40,-0.00,0.00,0.00,0.00,360.42,294.00,0.00,0.00,0.00,0.00,0.00,-2212.54,0.00,-1782.67,-7789.60
,CAFETERIA_ZN_1_FLR_1,18-DEC-06:02,0.00,0.00,121246.15,0.00,0.00,0.00,0.00,1666.17,1201.82,0.00,0.00,0.00,0.00,0.00,-5380.91,0.00,-2808.68,-115924.55
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,08-JAN-06:52,0.00,0.00,5065.32,-0.00,0.00,0.00,0.00,264.34,346.50,0.00,0.00,0.00,0.00,0.00,-2485.70,0.00,-1251.71,-1938.76
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,08-JAN-06:52,0.00,0.00,7188.08,-0.00,0.00,0.00,0.00,264.34,346.50,0.00,0.00,0.00,0.00,0.00,-2386.84,0.00,-1216.13,-4195.95
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,08-JAN-06:52,0.00,0.00,5029.23,-0.00,0.00,0.00,0.00,264.34,346.50,0.00,0.00,0.00,0.00,0.00,-2462.57,0.00,-1250.39,-1927.11
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,08-JAN-06:52,0.00,0.00,7174.66,-0.00,0.00,0.00,0.00,264.34,346.50,0.00,0.00,0.00,0.00,0.00,-2379.77,0.00,-1215.41,-4190.32
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,08-JAN-06:52,0.00,0.00,5032.47,-0.00,0.00,0.00,0.00,264.34,346.50,0.00,0.00,0.00,0.00,0.00,-2463.20,0.00,-1250.54,-1929.57
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,08-JAN-06:52,0.00,0.00,7183.98,-0.00,0.00,0.00,0.00,264.34,346.50,0.00,0.00,0.00,0.00,0.00,-2381.42,0.00,-1215.56,-4197.84
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,08-JAN-06:52,0.00,0.00,4930.89,-0.00,0.00,0.00,0.00,264.34,346.50,0.00,0.00,0.00,0.00,0.00,-2456.30,0.00,-1242.30,-1843.14
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,08-JAN-06:52,0.00,0.00,7114.81,-0.00,0.00,0.00,0.00,264.34,346.50,0.00,0.00,0.00,0.00,0.00,-2374.68,0.00,-1208.95,-4142.03
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,08-JAN-06:52,0.00,0.00,4932.37,-0.00,0.00,0.00,0.00,264.34,346.50,0.00,0.00,0.00,0.00,0.00,-2454.88,0.00,-1241.66,-1846.67
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,08-JAN-06:52,0.00,0.00,7118.39,-0.00,0.00,0.00,0.00,264.34,346.50,0.00,0.00,0.00,0.00,0.00,-2375.58,0.00,-1208.76,-4144.90
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,08-JAN-06:52,0.00,0.00,4980.45,-0.00,0.00,0.00,0.00,264.34,346.50,0.00,0.00,0.00,0.00,0.00,-2472.74,0.00,-1241.40,-1877.15
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,08-JAN-06:52,0.00,0.00,7142.02,-0.00,0.00,0.00,0.00,264.34,346.50,0.00,0.00,0.00,0.00,0.00,-2379.19,0.00,-1208.80,-4164.88
,CORRIDOR_POD_1_ZN_1_FLR_1,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CORRIDOR_POD_1_ZN_1_FLR_2,08-JAN-06:52,0.00,0.00,10980.62,-0.00,0.00,0.00,0.00,305.24,448.00,0.00,0.00,0.00,0.00,0.00,-632.25,0.00,-319.32,-10782.30
,CORRIDOR_POD_2_ZN_1_FLR_1,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CORRIDOR_POD_2_ZN_1_FLR_2,08-JAN-06:52,0.00,0.00,10900.59,-0.00,0.00,0.00,0.00,305.24,448.00,0.00,0.00,0.00,0.00,0.00,-631.19,0.00,-318.85,-10703.79
