Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:15
,CORRIDOR_POD_3_ZN_1_FLR_1,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CORRIDOR_POD_3_ZN_1_FLR_2,08-JAN-06:52,0.00,0.00,11058.15,-0.00,0.00,0.00,0.00,305.24,448.00,0.00,0.00,0.00,0.00,0.00,-631.04,0.00,-318.88,-10861.48
,GYM_ZN_1_FLR_1,23-JAN-06:02,0.00,0.00,705214.86,0.00,0.00,0.00,0.00,5276.19,3458.00,0.00,0.00,0.00,0.00,0.00,-5832.50,0.00,-23038.63,-685077.93
,KITCHEN_ZN_1_FLR_1,19-JUL-15:00,0.00,0.00,3479.74,0.00,0.00,0.00,292.67,1394.28,3606.52,823.89,0.00,55.72,0.00,0.00,-0.00,-3587.08,0.00,-6065.73
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,08-JAN-06:22,0.00,0.00,26857.02,-0.00,0.00,0.00,0.00,2083.56,2940.00,0.00,0.00,0.00,0.00,0.00,-7484.24,0.00,-3694.17,-20702.17
,MECH_ZN_1_FLR_1,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MECH_ZN_1_FLR_2,08-JAN-09:02,0.00,0.00,8753.28,-0.00,0.00,0.00,0.00,978.67,478.80,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,0.00,-10210.76
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,06-FEB-05:52,0.00,0.00,12137.87,-0.00,0.00,0.00,0.00,1273.66,1669.50,0.00,0.00,0.00,0.00,0.00,-6903.54,0.00,-3289.19,-4888.30
,MULT_CLASS_1_POD_1_ZN_1_FLR_2,08-JAN-06:52,0.00,0.00,20164.26,-0.00,0.00,0.00,0.00,1273.66,1669.50,0.00,0.00,0.00,0.00,0.00,-6551.58,0.00,-3296.84,-13258.99
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,08-JAN-06:52,0.00,0.00,12140.21,-0.00,0.00,0.00,0.00,1273.66,1669.50,0.00,0.00,0.00,0.00,0.00,-6668.49,0.00,-3398.50,-5016.37
,MULT_CLASS_1_POD_2_ZN_1_FLR_2,08-JAN-06:52,0.00,0.00,20028.01,-0.00,0.00,0.00,0.00,1273.66,1669.50,0.00,0.00,0.00,0.00,0.00,-6489.51,0.00,-3291.40,-13190.26
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,08-JAN-06:52,0.00,0.00,12143.34,-0.00,0.00,0.00,0.00,1273.66,1669.50,0.00,0.00,0.00,0.00,0.00,-6672.57,0.00,-3399.78,-5014.14
,MULT_CLASS_1_POD_3_ZN_1_FLR_2,08-JAN-06:52,0.00,0.00,21455.12,-0.00,0.00,0.00,0.00,1273.66,1669.50,0.00,0.00,0.00,0.00,0.00,-6499.13,0.00,-3297.98,-14601.17
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,08-JAN-06:52,0.00,0.00,12136.53,-0.00,0.00,0.00,0.00,1273.66,1669.50,0.00,0.00,0.00,0.00,0.00,-6685.43,0.00,-3377.27,-5016.98
,MULT_CLASS_2_POD_1_ZN_1_FLR_2,08-JAN-06:52,0.00,0.00,19357.68,-0.00,0.00,0.00,0.00,1273.66,1669.50,0.00,0.00,0.00,0.00,0.00,-6501.14,0.00,-3265.51,-12534.18
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,08-JAN-06:52,0.00,0.00,12180.32,-0.00,0.00,0.00,0.00,1273.66,1669.50,0.00,0.00,0.00,0.00,0.00,-6679.80,0.00,-3375.27,-5068.41
,MULT_CLASS_2_POD_2_ZN_1_FLR_2,08-JAN-06:52,0.00,0.00,19373.22,-0.00,0.00,0.00,0.00,1273.66,1669.50,0.00,0.00,0.00,0.00,0.00,-6507.25,0.00,-3264.56,-12544.57
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,08-JAN-06:52,0.00,0.00,12342.79,-0.00,0.00,0.00,0.00,1273.66,1669.50,0.00,0.00,0.00,0.00,0.00,-6825.08,0.00,-3372.70,-5088.17
,MULT_CLASS_2_POD_3_ZN_1_FLR_2,08-JAN-06:52,0.00,0.00,21201.72,-0.00,0.00,0.00,0.00,1273.66,1669.50,0.00,0.00,0.00,0.00,0.00,-6543.36,0.00,-3271.53,-14329.98
,OFFICES_ZN_1_FLR_1,06-FEB-05:52,0.00,0.00,11749.65,-0.00,0.00,0.00,0.00,1116.79,2010.96,0.00,0.00,0.00,0.00,0.00,-6741.45,0.00,-3223.81,-4912.15
,OFFICES_ZN_1_FLR_2,08-JAN-06:22,0.00,0.00,20036.42,-0.00,0.00,0.00,0.00,1116.79,2010.96,0.00,0.00,0.00,0.00,0.00,-6479.53,0.00,-3237.57,-13447.07
,LOBBY_ZN_1_FLR_1,18-DEC-06:02,0.00,0.00,3572.59,-0.00,0.00,0.00,0.00,520.89,294.00,0.00,0.00,0.00,0.00,0.00,-1638.50,0.00,-741.13,-2007.85
,LOBBY_ZN_1_FLR_2,08-JAN-06:22,0.00,0.00,8565.94,-0.00,0.00,0.00,0.00,520.89,294.00,0.00,0.00,0.00,0.00,0.00,-1886.96,0.00,-943.95,-6549.92
,MAIN_CORRIDOR_ZN_1_FLR_1,08-JAN-06:22,0.00,0.00,4024.81,-0.00,0.00,0.00,0.00,1087.42,1596.00,0.00,0.00,0.00,967.50,0.00,-4447.48,0.00,-3228.25,0.00
,MAIN_CORRIDOR_ZN_1_FLR_2,08-JAN-06:22,0.00,0.00,42006.74,-0.00,0.00,0.00,0.00,1087.42,1596.00,0.00,0.00,0.00,0.00,0.00,-4346.92,0.00,-3163.72,-37179.52
,Total Facility,02-JAN-06:02,-8739.94,8739.94,1663355.03,-8739.94,0.00,0.00,0.00,43513.34,51346.87,0.00,449.98,0.00,0.00,0.00,-96765.79,0.00,-60466.55,-1592692.93


----------------------------------------------------------------------------------------------------
REPORT:,Standard 62.1 Summary
FOR:,Entire Facility
System Ventilation Requirements for Cooling

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow - Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,PSZ-AC_1:5,19.7600,0.0000,1976.0000,1.0000,19.7600,19.7600,1.0000,1.0000,19.7600,1.0000,,
,PSZ-AC_2:6,4.8955,0.0000,374.7748,1.0000,3.7477,4.8955,0.7656,1.0000,3.7477,0.7656,,
,PSZ-AC_3:7,7.9040,0.0000,988.0000,1.0000,7.9040,7.9040,1.0000,1.0000,7.9040,1.0000,,
,PSZ-AC_4:8,0.5240,0.0000,32.4000,1.0000,0.2592,0.5240,0.4947,1.0000,0.2592,0.4947,,
,PSZ-AC_5:9,4.4892,0.0000,448.9209,1.0000,4.4892,4.4892,1.0000,1.0000,4.4892,1.0000,,
,VAV_OTHER,12.4374,0.0000,295.1434,1.0000,4.6478,12.4374,0.3805,1.0000,4.6478,0.3737,,
,VAV_POD_1,8.0526,0.0000,640.0000,1.0000,4.9280,8.0526,0.6120,1.0000,4.9280,0.6120,,
,VAV_POD_2,7.8791,0.0000,640.0000,1.0000,4.9280,7.8791,0.6255,1.0000,4.9280,0.6255,,
,VAV_POD_3,8.5132,0.0000,640.0000,1.0000,4.9280,8.5132,0.5789,1.0000,4.9280,0.5789,,


System Ventilation Requirements for Heating

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,PSZ-AC_1:5,19.7600,0.0000,1976.0000,1.0000,19.7600,19.7600,1.0000,1.0000,19.7600,1.0000,,
,PSZ-AC_2:6,4.8955,0.0000,374.7748,1.0000,3.7477,4.8955,1.0000,1.0000,3.7477,0.7656,,
,PSZ-AC_3:7,7.9040,0.0000,988.0000,1.0000,7.9040,7.9040,1.0000,1.0000,7.9040,1.0000,,
,PSZ-AC_4:8,0.5240,0.0000,32.4000,1.0000,0.2592,0.5240,1.0000,1.0000,0.2592,0.4947,,
,PSZ-AC_5:9,4.4892,0.0000,448.9209,1.0000,4.4892,4.4892,1.0000,1.0000,4.4892,1.0000,,
,VAV_OTHER,3.7312,0.0000,295.1434,1.0000,4.6478,3.7312,1.0000,1.0000,4.6478,1.2457,,
,VAV_POD_1,2.4158,0.0000,640.0000,1.0000,4.9280,2.4158,1.0000,1.0000,4.9280,2.0399,,
,VAV_POD_2,2.3637,0.0000,640.0000,1.0000,4.9280,2.3637,1.0000,1.0000,4.9280,2.0848,,
,VAV_POD_3,2.5540,0.0000,640.0000,1.0000,4.9280,2.5540,1.0000,1.0000,4.9280,1.9295,,


Zone Ventilation Parameters

,,AirLoop Name,People Outdoor Air Rate - Rp [m3/s-person],Zone Population - Pz,Area Outdoor Air Rate - Ra [m3/s-m2],Zone Floor Area - Az [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Air Distribution Effectiveness - Ez-clg,Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Air Distribution Effectiveness - Ez-htg,Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,AUDITORIUM_ZN_1_FLR_1,PSZ-AC_3:7,0.008000,988.0000,0.000000,988.00,7.9040,1.0000,7.9040,1.000,7.9040
,AUX_GYM_ZN_1_FLR_1,PSZ-AC_2:6,0.010000,374.7748,0.000000,1248.00,3.7477,1.0000,3.7477,1.000,3.7477
,BATHROOMS_ZN_1_FLR_1,VAV_OTHER,0.025000,21.0000,0.000000,210.00,0.5250,1.0000,0.5250,1.000,0.5250
,BATHROOMS_ZN_1_FLR_2,VAV_OTHER,0.025000,21.0000,0.000000,210.00,0.5250,1.0000,0.5250,1.000,0.5250
,CAFETERIA_ZN_1_FLR_1,PSZ-AC_5:9,0.010000,448.9209,0.000000,624.00,4.4892,1.0000,4.4892,1.000,4.4892
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,VAV_POD_1,0.008000,24.7500,0.000000,99.00,0.1980,1.0000,0.1980,1.000,0.1980
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,VAV_POD_1,0.008000,24.7500,0.000000,99.00,0.1980,1.0000,0.1980,1.000,0.1980
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,VAV_POD_2,0.008000,24.7500,0.000000,99.00,0.1980,1.0000,0.1980,1.000,0.1980
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,VAV_POD_2,0.008000,24.7500,0.000000,99.00,0.1980,1.0000,0.1980,1.000,0.1980
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,VAV_POD_3,0.008000,24.7500,0.000000,99.00,0.1980,1.0000,0.1980,1.000,0.1980
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,VAV_POD_3,0.008000,24.7500,0.000000,99.00,0.1980,1.0000,0.1980,1.000,0.1980
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,VAV_POD_1,0.008000,24.7500,0.000000,99.00,0.1980,1.0000,0.1980,1.000,0.1980
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,VAV_POD_1,0.008000,24.7500,0.000000,99.00,0.1980,1.0000,0.1980,1.000,0.1980
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,VAV_POD_2,0.008000,24.7500,0.000000,99.00,0.1980,1.0000,0.1980,1.000,0.1980
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,VAV_POD_2,0.008000,24.7500,0.000000,99.00,0.1980,1.0000,0.1980,1.000,0.1980
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,VAV_POD_3,0.008000,24.7500,0.000000,99.00,0.1980,1.0000,0.1980,1.000,0.1980
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,VAV_POD_3,0.008000,24.7500,0.000000,99.00,0.1980,1.0000,0.1980,1.000,0.1980
,CORRIDOR_POD_1_ZN_1_FLR_1,VAV_POD_1,0.000000,32.0000,0.000500,320.00,0.1600,1.0000,0.1600,1.000,0.1600
,CORRIDOR_POD_1_ZN_1_FLR_2,VAV_POD_1,0.000000,32.0000,0.000500,320.00,0.1600,1.0000,0.1600,1.000,0.1600
,CORRIDOR_POD_2_ZN_1_FLR_1,VAV_POD_2,0.000000,32.0000,0.000500,320.00,0.1600,1.0000,0.1600,1.000,0.1600
,CORRIDOR_POD_2_ZN_1_FLR_2,VAV_POD_2,0.000000,32.0000,0.000500,320.00,0.1600,1.0000,0.1600,1.000,0.1600
,CORRIDOR_POD_3_ZN_1_FLR_1,VAV_POD_3,0.000000,32.0000,0.000500,320.00,0.1600,1.0000,0.1600,1.000,0.1600
,CORRIDOR_POD_3_ZN_1_FLR_2,VAV_POD_3,0.000000,32.0000,0.000500,320.00,0.1600,1.0000,0.1600,1.000,0.1600
,GYM_ZN_1_FLR_1,PSZ-AC_1:5,0.010000,1976.0000,0.000000,1976.00,19.7600,1.0000,19.7600,1.000,19.7600
,KITCHEN_ZN_1_FLR_1,PSZ-AC_4:8,0.008000,32.4000,0.000000,216.00,0.2592,1.0000,0.2592,1.000,0.2592
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,VAV_OTHER,0.008000,193.1034,0.000000,840.00,1.5448,1.0000,1.5448,1.000,1.5448
,MECH_ZN_1_FLR_1,VAV_OTHER,0.000000,3.4200,0.000250,342.00,0.0855,1.0000,0.0855,1.000,0.0855
,MECH_ZN_1_FLR_2,VAV_OTHER,0.000000,3.4200,0.000250,342.00,0.0855,1.0000,0.0855,1.000,0.0855
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,VAV_POD_1,0.008000,119.2500,0.000000,477.00,0.9540,1.0000,0.9540,1.000,0.9540
,MULT_CLASS_1_POD_1_ZN_1_FLR_2,VAV_POD_1,0.008000,119.2500,0.000000,477.00,0.9540,1.0000,0.9540,1.000,0.9540
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,VAV_POD_2,0.008000,119.2500,0.000000,477.00,0.9540,1.0000,0.9540,1.000,0.9540
,MULT_CLASS_1_POD_2_ZN_1_FLR_2,VAV_POD_2,0.008000,119.2500,0.000000,477.00,0.9540,1.0000,0.9540,1.000,0.9540
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,VAV_POD_3,0.008000,119.2500,0.000000,477.00,0.9540,1.0000,0.9540,1.000,0.9540
,MULT_CLASS_1_POD_3_ZN_1_FLR_2,VAV_POD_3,0.008000,119.2500,0.000000,477.00,0.9540,1.0000,0.9540,1.000,0.9540
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,VAV_POD_1,0.008000,119.2500,0.000000,477.00,0.9540,1.0000,0.9540,1.000,0.9540
,MULT_CLASS_2_POD_1_ZN_1_FLR_2,VAV_POD_1,0.008000,119.2500,0.000000,477.00,0.9540,1.0000,0.9540,1.000,0.9540
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,VAV_POD_2,0.008000,119.2500,0.000000,477.00,0.9540,1.0000,0.9540,1.000,0.9540
,MULT_CLASS_2_POD_2_ZN_1_FLR_2,VAV_POD_2,0.008000,119.2500,0.000000,477.00,0.9540,1.0000,0.9540,1.000,0.9540
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,VAV_POD_3,0.008000,119.2500,0.000000,477.00,0.9540,1.0000,0.9540,1.000,0.9540
,MULT_CLASS_2_POD_3_ZN_1_FLR_2,VAV_POD_3,0.008000,119.2500,0.000000,477.00,0.9540,1.0000,0.9540,1.000,0.9540
,OFFICES_ZN_1_FLR_1,VAV_OTHER,0.010000,26.6000,0.000000,532.00,0.2660,1.0000,0.2660,1.000,0.2660
,OFFICES_ZN_1_FLR_2,VAV_OTHER,0.010000,26.6000,0.000000,532.00,0.2660,1.0000,0.2660,1.000,0.2660
,LOBBY_ZN_1_FLR_1,VAV_OTHER,0.000000,0.0000,0.000500,210.00,0.1050,1.0000,0.1050,1.000,0.1050
,LOBBY_ZN_1_FLR_2,VAV_OTHER,0.000000,0.0000,0.000500,210.00,0.1050,1.0000,0.1050,1.000,0.1050
,MAIN_CORRIDOR_ZN_1_FLR_1,VAV_OTHER,0.000000,0.0000,0.000500,1140.00,0.5700,1.0000,0.5700,1.000,0.5700
,MAIN_CORRIDOR_ZN_1_FLR_2,VAV_OTHER,0.000000,0.0000,0.000500,1140.00,0.5700,1.0000,0.5700,1.000,0.5700


System Ventilation Parameters

,,People Outdoor Air Rate - Rp [m3/s-person],Sum of Zone Population - Pz-sum,Area Outdoor Air Rate - Ra [m3/s-m2],Sum of Zone Floor Area - Az-sum [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,PSZ-AC_1:5,0.010000,1976.00,0.000000,1976.0000,19.7600,19.7600,19.7600
,PSZ-AC_2:6,0.010000,374.77,0.000000,1248.0000,3.7477,3.7477,3.7477
,PSZ-AC_3:7,0.008000,988.00,0.000000,988.0000,7.9040,7.9040,7.9040
,PSZ-AC_4:8,0.008000,32.40,0.000000,216.0000,0.2592,0.2592,0.2592
,PSZ-AC_5:9,0.010000,448.92,0.000000,624.0000,4.4892,4.4892,4.4892
,VAV_OTHER,0.010594,295.14,0.000266,5708.0000,4.6478,4.6478,4.6478
,VAV_POD_1,0.007200,640.00,0.000109,2944.0000,4.9280,4.9280,4.9280
,VAV_POD_2,0.007200,640.00,0.000109,2944.0000,4.9280,4.9280,4.9280
,VAV_POD_3,0.007200,640.00,0.000109,2944.0000,4.9280,4.9280,4.9280


Zone Ventilation Calculations for Cooling Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,AUDITORIUM_ZN_1_FLR_1,PSZ-AC_3:7,,7.9040,7.9040,7.9040,7.9040,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,AUX_GYM_ZN_1_FLR_1,PSZ-AC_2:6,,4.8955,4.8955,4.8955,3.7477,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,BATHROOMS_ZN_1_FLR_1,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.5250,0.5250,0.1575,0.5250,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,BATHROOMS_ZN_1_FLR_2,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.6526,0.6526,0.1958,0.5250,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CAFETERIA_ZN_1_FLR_1,PSZ-AC_5:9,,4.4892,4.4892,4.4892,4.4892,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4201,0.4201,0.1260,0.1980,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.6070,0.6070,0.1821,0.1980,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,VAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4125,0.4125,0.1237,0.1980,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,VAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.6039,0.6039,0.1812,0.1980,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4129,0.4129,0.1239,0.1980,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.6055,0.6055,0.1817,0.1980,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3903,0.3903,0.1171,0.1980,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.5823,0.5823,0.1747,0.1980,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,VAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3885,0.3885,0.1166,0.1980,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,VAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.5823,0.5823,0.1747,0.1980,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3946,0.3946,0.1184,0.1980,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.5859,0.5859,0.1758,0.1980,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_POD_1_ZN_1_FLR_1,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4017,0.4017,0.1205,0.1600,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_POD_1_ZN_1_FLR_2,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.7340,0.7340,0.2202,0.1600,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_POD_2_ZN_1_FLR_1,VAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2775,0.2775,0.0832,0.1600,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_POD_2_ZN_1_FLR_2,VAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.7209,0.7209,0.2163,0.1600,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_POD_3_ZN_1_FLR_1,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2831,0.2831,0.0849,0.1600,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_POD_3_ZN_1_FLR_2,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.7344,0.7344,0.2203,0.1600,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,GYM_ZN_1_FLR_1,PSZ-AC_1:5,,19.7600,19.7600,19.7600,19.7600,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,KITCHEN_ZN_1_FLR_1,PSZ-AC_4:8,,0.5240,0.5240,0.5240,0.2592,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,2.4531,2.4531,0.7359,1.5448,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MECH_ZN_1_FLR_1,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.0446,1.0446,0.3134,0.0855,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MECH_ZN_1_FLR_2,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.7172,0.7172,0.2151,0.0855,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.9540,0.9540,0.2862,0.9540,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_1_POD_1_ZN_1_FLR_2,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.5836,1.5836,0.4751,0.9540,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,VAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.9540,0.9540,0.2862,0.9540,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_1_POD_2_ZN_1_FLR_2,VAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.5598,1.5598,0.4680,0.9540,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.9540,0.9540,0.2862,0.9540,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_1_POD_3_ZN_1_FLR_2,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.8528,1.8528,0.5558,0.9540,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.9540,0.9540,0.2862,0.9540,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_2_POD_1_ZN_1_FLR_2,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.4256,1.4256,0.4277,0.9540,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,VAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.9540,0.9540,0.2862,0.9540,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_2_POD_2_ZN_1_FLR_2,VAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.4257,1.4257,0.4277,0.9540,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.9540,0.9540,0.2862,0.9540,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_2_POD_3_ZN_1_FLR_2,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.7360,1.7360,0.5208,0.9540,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,OFFICES_ZN_1_FLR_1,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.9128,0.9128,0.2738,0.2660,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,OFFICES_ZN_1_FLR_2,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.6136,1.6136,0.4841,0.2660,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LOBBY_ZN_1_FLR_1,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2380,0.2380,0.0714,0.1050,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LOBBY_ZN_1_FLR_2,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.5152,0.5152,0.1546,0.1050,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MAIN_CORRIDOR_ZN_1_FLR_1,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.1558,1.1558,0.3467,0.5700,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MAIN_CORRIDOR_ZN_1_FLR_2,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,2.6096,2.6096,0.7829,0.5700,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Cooling Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Zone Ventilation Efficiency - Evz-min
,PSZ-AC_1:5,19.7600,19.7600,19.7600,19.7600,19.7600,1.0000
,PSZ-AC_2:6,4.8955,4.8955,4.8955,4.8955,3.7477,1.0000
,PSZ-AC_3:7,7.9040,7.9040,7.9040,7.9040,7.9040,1.0000
,PSZ-AC_4:8,0.5240,0.5240,0.5240,0.5240,0.2592,1.0000
,PSZ-AC_5:9,4.4892,4.4892,4.4892,4.4892,4.4892,1.0000
,VAV_OTHER,12.4374,12.4374,12.4374,3.7312,4.6478,1.0000
,VAV_POD_1,8.0526,8.0526,8.0526,2.4158,4.9280,1.0000
,VAV_POD_2,7.8791,7.8791,7.8791,2.3637,4.9280,1.0000
,VAV_POD_3,8.5132,8.5132,8.5132,2.5540,4.9280,1.0000


Zone Ventilation Calculations for Heating Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,AUDITORIUM_ZN_1_FLR_1,PSZ-AC_3:7,,7.9040,7.9040,7.9040,7.9040,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,AUX_GYM_ZN_1_FLR_1,PSZ-AC_2:6,,4.8955,4.8955,4.8955,3.7477,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,BATHROOMS_ZN_1_FLR_1,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1575,0.1575,0.1575,0.5250,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,BATHROOMS_ZN_1_FLR_2,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1958,0.1958,0.1958,0.5250,0.8045,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CAFETERIA_ZN_1_FLR_1,PSZ-AC_5:9,,4.4892,4.4892,4.4892,4.4892,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1260,0.1260,0.1260,0.1980,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1821,0.1821,0.1821,0.1980,0.7555,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,VAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1237,0.1237,0.1237,0.1980,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,VAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1812,0.1812,0.1812,0.1980,0.7560,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1239,0.1239,0.1239,0.1980,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1817,0.1817,0.1817,0.1980,0.7556,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1171,0.1171,0.1171,0.1980,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1747,0.1747,0.1747,0.1980,0.7554,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,VAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1166,0.1166,0.1166,0.1980,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,VAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1747,0.1747,0.1747,0.1980,0.7549,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1184,0.1184,0.1184,0.1980,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1758,0.1758,0.1758,0.1980,0.7539,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_POD_1_ZN_1_FLR_1,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1205,0.1205,0.1205,0.1600,0.9031,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_POD_1_ZN_1_FLR_2,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2202,0.2202,0.2202,0.1600,0.2989,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_POD_2_ZN_1_FLR_1,VAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.0832,0.0832,0.0832,0.1600,0.7727,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_POD_2_ZN_1_FLR_2,VAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2163,0.2163,0.2163,0.1600,0.2971,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_POD_3_ZN_1_FLR_1,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.0849,0.0849,0.0849,0.1600,0.7543,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_POD_3_ZN_1_FLR_2,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2203,0.2203,0.2203,0.1600,0.2948,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,GYM_ZN_1_FLR_1,PSZ-AC_1:5,,19.7600,19.7600,19.7600,19.7600,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,KITCHEN_ZN_1_FLR_1,PSZ-AC_4:8,,0.5240,0.5240,0.5240,0.2592,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.7359,0.7359,0.7359,1.5448,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MECH_ZN_1_FLR_1,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3134,0.3134,0.3134,0.0855,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MECH_ZN_1_FLR_2,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2151,0.2151,0.2151,0.0855,0.2348,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2862,0.2862,0.2862,0.9540,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_1_POD_1_ZN_1_FLR_2,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4751,0.4751,0.4751,0.9540,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,VAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2862,0.2862,0.2862,0.9540,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_1_POD_2_ZN_1_FLR_2,VAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4680,0.4680,0.4680,0.9540,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2862,0.2862,0.2862,0.9540,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_1_POD_3_ZN_1_FLR_2,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.5558,0.5558,0.5558,0.9540,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2862,0.2862,0.2862,0.9540,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_2_POD_1_ZN_1_FLR_2,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4277,0.4277,0.4277,0.9540,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,VAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2862,0.2862,0.2862,0.9540,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_2_POD_2_ZN_1_FLR_2,VAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4277,0.4277,0.4277,0.9540,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2862,0.2862,0.2862,0.9540,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_2_POD_3_ZN_1_FLR_2,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.5208,0.5208,0.5208,0.9540,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,OFFICES_ZN_1_FLR_1,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2738,0.2738,0.2738,0.2660,0.5297,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,OFFICES_ZN_1_FLR_2,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4841,0.4841,0.4841,0.2660,0.3382,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LOBBY_ZN_1_FLR_1,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.0714,0.0714,0.0714,0.1050,0.5582,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LOBBY_ZN_1_FLR_2,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1546,0.1546,0.1546,0.1050,0.2103,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MAIN_CORRIDOR_ZN_1_FLR_1,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3467,0.3467,0.3467,0.5700,0.4932,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MAIN_CORRIDOR_ZN_1_FLR_2,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.7829,0.7829,0.7829,0.5700,0.2496,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Heating Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Zone Ventilation Efficiency - Evz-min
,PSZ-AC_1:5,19.7600,19.7600,19.7600,19.7600,19.7600,1.0000
,PSZ-AC_2:6,4.8955,4.8955,4.8955,4.8955,3.7477,1.0000
,PSZ-AC_3:7,7.9040,7.9040,7.9040,7.9040,7.9040,1.0000
,PSZ-AC_4:8,0.5240,0.5240,0.5240,0.5240,0.2592,1.0000
,PSZ-AC_5:9,4.4892,4.4892,4.4892,4.4892,4.4892,1.0000
,VAV_OTHER,3.7312,3.7312,3.7312,3.7312,4.6478,1.0000
,VAV_POD_1,2.4158,2.4158,2.4158,2.4158,4.9280,1.0000
,VAV_POD_2,2.3637,2.3637,2.3637,2.3637,4.9280,1.0000
,VAV_POD_3,2.5540,2.5540,2.5540,2.5540,4.9280,1.0000


----------------------------------------------------------------------------------------------------
REPORT:,LEED Summary
FOR:,Entire Facility
Sec1.1A-General Information

,,Data
,Weather File,RUNPERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300
,Total gross floor area [m2],19592.00
,Principal Heating Source,Natural Gas


EAp2-1. Space Usage Type

,,Space Area [m2],Regularly Occupied Area [m2],Unconditioned Area [m2],Typical Hours/Week in Operation [hr/wk]
,AUDITORIUM_ZN_1_FLR_1,988.00,988.00,0.00,57.15
,AUX_GYM_ZN_1_FLR_1,1248.00,1248.00,0.00,62.83
,BATHROOMS_ZN_1_FLR_1,210.00,210.00,0.00,62.83
,BATHROOMS_ZN_1_FLR_2,210.00,210.00,0.00,62.83
,CAFETERIA_ZN_1_FLR_1,624.00,624.00,0.00,36.98
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,99.00,99.00,0.00,62.83
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,99.00,99.00,0.00,62.83
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,99.00,99.00,0.00,62.83
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,99.00,99.00,0.00,62.83
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,99.00,99.00,0.00,62.83
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,99.00,99.00,0.00,62.83
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,99.00,99.00,0.00,62.83
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,99.00,99.00,0.00,62.83
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,99.00,99.00,0.00,62.83
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,99.00,99.00,0.00,62.83
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,99.00,99.00,0.00,62.83
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,99.00,99.00,0.00,62.83
,CORRIDOR_POD_1_ZN_1_FLR_1,320.00,320.00,0.00,62.83
,CORRIDOR_POD_1_ZN_1_FLR_2,320.00,320.00,0.00,62.83
,CORRIDOR_POD_2_ZN_1_FLR_1,320.00,320.00,0.00,62.83
,CORRIDOR_POD_2_ZN_1_FLR_2,320.00,320.00,0.00,62.83
,CORRIDOR_POD_3_ZN_1_FLR_1,320.00,320.00,0.00,62.83
,CORRIDOR_POD_3_ZN_1_FLR_2,320.00,320.00,0.00,62.83
,GYM_ZN_1_FLR_1,1976.00,1976.00,0.00,62.83
,KITCHEN_ZN_1_FLR_1,216.00,216.00,0.00,62.83
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,840.00,840.00,0.00,62.83
,MECH_ZN_1_FLR_1,342.00,342.00,0.00,62.83
,MECH_ZN_1_FLR_2,342.00,342.00,0.00,62.83
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,477.00,477.00,0.00,62.83
,MULT_CLASS_1_POD_1_ZN_1_FLR_2,477.00,477.00,0.00,62.83
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,477.00,477.00,0.00,62.83
,MULT_CLASS_1_POD_2_ZN_1_FLR_2,477.00,477.00,0.00,62.83
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,477.00,477.00,0.00,62.83
,MULT_CLASS_1_POD_3_ZN_1_FLR_2,477.00,477.00,0.00,62.83
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,477.00,477.00,0.00,62.83
,MULT_CLASS_2_POD_1_ZN_1_FLR_2,477.00,477.00,0.00,62.83
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,477.00,477.00,0.00,62.83
,MULT_CLASS_2_POD_2_ZN_1_FLR_2,477.00,477.00,0.00,62.83
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,477.00,477.00,0.00,62.83
,MULT_CLASS_2_POD_3_ZN_1_FLR_2,477.00,477.00,0.00,62.83
,OFFICES_ZN_1_FLR_1,532.00,532.00,0.00,59.45
,OFFICES_ZN_1_FLR_2,532.00,532.00,0.00,59.45
,LOBBY_ZN_1_FLR_1,210.00,210.00,0.00,0.00
,LOBBY_ZN_1_FLR_2,210.00,210.00,0.00,0.00
,MAIN_CORRIDOR_ZN_1_FLR_1,1140.00,1140.00,0.00,0.00
,MAIN_CORRIDOR_ZN_1_FLR_2,1140.00,1140.00,0.00,0.00
,Totals,19592.00,19592.00,0.00,


EAp2-2. Advisory Messages

,,Data
,Number of hours heating loads not met,1.83
,Number of hours cooling loads not met,155.17
,Number of hours not met,157.00


EAp2-3. Energy Type Summary

,,Utility Rate,Virtual Rate [$/unit energy],Units of Energy,Units of Demand
,Electricity,PSI_LLF_LOWLOADFACTORSERVICE,0.082,kWh,kW
,Natural Gas,IN_EIAMONTHLYRATEGAS,8.806,MCF,MCF/Hr
,Other,,,,


EAp2-4/5. Performance Rating Method Compliance

,,Electric Energy Use [GJ],Electric Demand [W],Natural Gas Energy Use [GJ],Natural Gas Demand [W],Additional Fuel Use [GJ],Additional Fuel Demand [W],District Cooling Use [GJ],District Cooling Demand [W],District Heating Use [GJ],District Heating Demand [W]
,Heating -- Boiler,0.00,0.00,2033.53,1173479.17,0.00,0.00,0.00,0.00,0.00,0.00
,Heating -- Boiler Parasitic,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heating -- Other,0.00,0.00,6077.54,2837361.10,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling -- General,780.80,445466.26,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling -- Other,405.53,292153.94,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting -- General,3382.14,220879.91,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting -- Exterior Facade Lighting,281.63,17927.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- General,2024.86,129323.40,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- KitchenExhFan,9.51,699.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- MiscElec,177.91,11998.50,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- Elevators,65.54,9632.97,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- MiscGas,0.00,0.00,353.39,48342.60,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Fan Energy,1102.80,103952.97,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Zone Exhaust Fans,3.97,221.89,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps -- General,42.87,10106.42,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- Water Heater,0.00,0.00,470.00,109444.40,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- SHW_default,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- General,37.09,3838.61,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Low Temp Refrigeration,29.73,4433.36,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Med Temp Refrigeration,70.60,2540.96,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


EAp2-6. Energy Use Summary

,,Process Subtotal [GJ],Total Energy Use [GJ]
,Electricity,2415.24,8415.00
,Natural Gas,353.39,8934.47
,Total,2768.64,17349.47
,Additional,0.00,0.00


EAp2-7. Energy Cost Summary

,,Process Subtotal [$],Total Energy Cost [$]
,Electricity,55258.92,192528.77
,Natural Gas,2949.65,74573.01
,Other,,0.00
,Total,58208.57,267101.78
,Additional,0.00,
Process energy cost based on ratio of process to total energy.


L-1. Renewable Energy Source Summary

,,Rated Capacity [kW],Annual Energy Generated [GJ]
,Photovoltaic,0.00,0.00
,Wind,0.00,0.00


EAp2-17a. Energy Use Intensity - Electricity

,,Electricty [MJ/m2]
,Interior Lighting (All),172.63
,Space Heating,0.00
,Space Cooling,60.55
,Fans (All),56.49
,Service Water Heating,0.00
,Receptacle Equipment,116.26
,Miscellaneous (All),429.51
,Subtotal,429.51


EAp2-17b. Energy Use Intensity - Natural Gas

,,Natural Gas [MJ/m2]
,Space Heating,414.00
,Service Water Heating,23.99
,Miscellaneous (All),456.03
,Subtotal,456.03


EAp2-17c. Energy Use Intensity - Additional

,,Additional [MJ/m2]
,Subtotal,0.00
,Miscellaneous,0.00


EAp2-18. End Use Percentage

,,Percent [%]
,Interior Lighting (All),19.49
,Space Heating,46.75
,Space Cooling,6.84
,Fans (All),6.38
,Service Water Heating,2.71
,Receptacle Equipment,15.17
,Miscellaneous,2.66


Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)

,,Equivalent Full Load Hours of Operation Per Year [hr],Hours > 1% [hr]
,KITCHEN_EXHAUST_SCH,3900.,3900.
,BLDG_ELEVATORS,585.,2080.
,BLDG_EQUIP_SCH,4177.,8760.
,BLDG_LIGHT_SCH,3903.,8760.
,BLDG_OCC_SCH,1453.,3380.
,BLDG_OCC_SCH_AUDITORIUM,942.,3075.
,BLDG_OCC_SCH_CAFETERIA,627.,1990.
,BLDG_OCC_SCH_EXTEND,2249.,3380.
,BLDG_OCC_SCH_GYM,1828.,3380.
,BLDG_OCC_SCH_OFFICES,2170.,3200.
,KITCHEN_ELEC_EQUIP_SCH,1035.,8760.
,KITCHEN_GAS_EQUIP_SCH,414.,8760.
,INFIL_SCH,6205.,8760.
,WORK_EFF_SCH,0.,0.
,KITCHEN_ZN_1_FLR_1_CASE:1_WALKINFREEZER_CASECREDITREDUXSCHED,2774.,8760.
,BLDG_SWH_SCH,1599.,8760.
,SHOWERS_SWH_SCH,1844.,3549.
,LATENT FRACT SCHED,438.,8760.
,SENSIBLE FRACT SCHED,1752.,8760.


Schedules-SetPoints (Schedule Type=Temperature)

,,First Object Used,Month Assumed,11am First Wednesday [C],Days with Same 11am Value,11pm First Wednesday [C],Days with Same 11pm Value
,HTGSETP_SCH,AUDITORIUM_ZN_1_FLR_1 DUALSPSCHED,January,21.00,365,16.00,365
,CLGSETP_SCH,AUDITORIUM_ZN_1_FLR_1 DUALSPSCHED,July,24.00,365,27.00,365
,HTGSETP_SCH_BATHCORRMECHKITCHEN,BATHROOMS_ZN_1_FLR_1 DUALSPSCHED,January,16.00,365,16.00,365
,CLGSETP_SCH_BATHCORRMECHKITCHEN,BATHROOMS_ZN_1_FLR_1 DUALSPSCHED,July,27.00,365,27.00,365


----------------------------------------------------------------------------------------------------
REPORT:,Economics Results Summary Report
FOR:,Entire Facility
Annual Cost

,,Electric,Gas,Other,Total
,Cost [$],192528.77,74573.01,0.00,267101.78
,Cost per Total Building Area [$/m2],9.83,3.81,0.00,13.63
,Cost per Net Conditioned Building Area [$/m2],9.83,3.81,0.00,13.63


Tariff Summary

,,Selected,Qualified,Meter,Buy or Sell,Group,Annual Cost ($)
,PSI_LLF_LOWLOADFACTORSERVICE,Yes,Yes,ELECTRICITY:FACILITY,Buy,COMM ELECT,192528.77
,PSI_CS_COMMERCIALELECTRICSERVICE,No,No,ELECTRICITY:FACILITY,Buy,COMM ELECT,115915.66
,IN_EIAMONTHLYRATEGAS,Yes,Yes,GAS:FACILITY,Buy,COMM GAS,74573.01


----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,PSI_LLF_LOWLOADFACTORSERVICE
General

,,Parameter
,Meter,ELECTRICITY:FACILITY
,Selected,Yes
,Group,COMM ELECT
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,kWh


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),16233.83,13877.24,15837.51,11600.22,14621.41,18461.25,14762.91,12693.52,15014.60,14689.07,14659.10,15636.73,178087.38,18461.25
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,180.00,15.00
,Basis ($),16248.83,13892.24,15852.51,11615.22,14636.41,18476.25,14777.91,12708.52,15029.60,14704.07,14674.10,15651.73,178267.38,18476.25
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),16248.83,13892.24,15852.51,11615.22,14636.41,18476.25,14777.91,12708.52,15029.60,14704.07,14674.10,15651.73,178267.38,18476.25
,Taxes ($),1299.91,1111.38,1268.20,929.22,1170.91,1478.10,1182.23,1016.68,1202.37,1176.33,1173.93,1252.14,14261.39,1478.10
,Total ($),17548.73,15003.61,17120.71,12544.43,15807.33,19954.35,15960.14,13725.21,16231.97,15880.40,15848.02,16903.87,192528.77,19954.35


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FUELCOSTADJUSTENERGYCHARGE ($),370.93,328.31,373.40,367.55,417.68,538.18,438.61,394.74,425.58,363.62,362.55,359.68,4740.83,538.18,EnergyCharges
,QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($),98.04,86.77,98.69,97.14,110.39,142.24,115.92,104.33,112.48,96.11,95.82,95.06,1253.00,142.24,EnergyCharges
,SOXNOXRIDERADJUSTENERGYCHARGE ($),206.13,182.45,207.51,204.26,232.11,299.08,243.74,219.36,236.50,202.07,201.48,199.88,2634.57,299.08,EnergyCharges
,DSMRIDERADJUSTENERGYCHARGE ($),-67.7,-59.9,-68.1,-67.1,-76.2,-98.2,-80.0,-72.0,-77.6,-66.3,-66.1,-65.6,-864.9,-59.9,EnergyCharges
,PURCHPOWERTRACKERADJUSTENERGYCHARGE ($),-5.7,-5.0,-5.7,-5.6,-6.4,-8.2,-6.7,-6.0,-6.5,-5.6,-5.5,-5.5,-72.5,-5.0,EnergyCharges
,MIDWESTISOADJUSTENERGYCHARGE ($),-39.5,-35.0,-39.8,-39.1,-44.5,-57.3,-46.7,-42.0,-45.3,-38.7,-38.6,-38.3,-504.9,-35.0,EnergyCharges
,CLEANCOALRIDERENERGYCHARGE ($),152.36,134.85,153.38,150.97,171.56,221.06,180.16,162.14,174.81,149.36,148.92,147.74,1947.29,221.06,EnergyCharges
,TAXOFEIGHTPERCENT ($),1299.91,1111.38,1268.20,929.22,1170.91,1478.10,1182.23,1016.68,1202.37,1176.33,1173.93,1252.14,14261.39,1478.10,Taxes
,ANNUALENERGYCHARGE ($),10732.15,9506.45,10803.33,10635.08,12076.48,15541.95,12678.44,11416.84,12303.77,10522.08,10491.19,10408.68,137116.44,15541.95,EnergyCharges
,ANNUALDEMANDBASECHARGE ($),4787.07,3738.29,4314.80,257.03,1740.27,1882.48,1239.47,516.21,1890.94,3466.46,3469.45,4535.11,31837.60,4787.07,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,16248.83,13892.24,15852.51,11615.22,14636.41,18476.25,14777.91,12708.52,15029.60,14704.07,14674.10,15651.73,178267.38,18476.25
,TotalEnergy,182903.61,161886.81,184124.18,181239.26,205954.55,265376.11,216276.26,194643.78,209851.79,179301.53,178771.86,177357.19,2337686.92,265376.11


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,MINDEMAND75KW,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,182903.61,161886.81,184124.18,181239.26,205954.55,265376.11,216276.26,194643.78,209851.79,179301.53,178771.86,177357.19,2337686.92,265376.11
,TotalDemand,453.04,460.39,516.12,927.76,907.06,1205.35,1012.29,971.96,912.25,590.20,586.88,452.02,8995.33,1205.35
,PeakEnergy,182903.61,161886.81,184124.18,181239.26,205954.55,265376.11,216276.26,194643.78,209851.79,179301.53,178771.86,177357.19,2337686.92,265376.11
,PeakDemand,453.04,460.39,516.12,927.76,907.06,1205.35,1012.29,971.96,912.25,590.20,586.88,452.02,8995.33,1205.35
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,453.04,460.39,516.12,927.76,907.06,1205.35,1012.29,971.96,912.25,590.20,586.88,452.02,8995.33,1205.35
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,453.04,460.39,516.12,927.76,907.06,1205.35,1012.29,971.96,912.25,590.20,586.88,452.02,8995.33,1205.35
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,453.04,460.39,516.12,927.76,907.06,1205.35,1012.29,971.96,912.25,590.20,586.88,452.02,8995.33,1205.35
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,182903.61,161886.81,184124.18,181239.26,205954.55,265376.11,216276.26,194643.78,209851.79,179301.53,178771.86,177357.19,2337686.92,265376.11
,PeakAndShoulderDemand,453.04,460.39,516.12,927.76,907.06,1205.35,1012.29,971.96,912.25,590.20,586.88,452.02,8995.33,1205.35
,PeakAndMidPeakEnergy,182903.61,161886.81,184124.18,181239.26,205954.55,265376.11,216276.26,194643.78,209851.79,179301.53,178771.86,177357.19,2337686.92,265376.11
,PeakAndMidPeakDemand,453.04,460.39,516.12,927.76,907.06,1205.35,1012.29,971.96,912.25,590.20,586.88,452.02,8995.33,1205.35
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,182903.61,161886.81,184124.18,181239.26,205954.55,265376.11,216276.26,194643.78,209851.79,179301.53,178771.86,177357.19,2337686.92,265376.11
,PeakAndOffPeakDemand,453.04,460.39,516.12,927.76,907.06,1205.35,1012.29,971.96,912.25,590.20,586.88,452.02,8995.33,1205.35
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
MINDEMAND75KW FROM TotalDemand
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy
ANNUALENERGYCHARGE FROM TotalEnergy
ANNUALDEMANDBASECHARGE FROM TotalEnergy TotalDemand
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE ANNUALDEMANDBASECHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,PSI_CS_COMMERCIALELECTRICSERVICE
General

,,Parameter
,Meter,ELECTRICITY:FACILITY
,Selected,No
,Group,COMM ELECT
,Qualified,No
,Disqualifier,MAXDEMAND75KW
,Computation,automatic
,Units,kWh


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),8392.75,7435.87,8448.32,8316.97,9442.24,12147.64,9912.17,8927.27,9619.67,8228.75,8204.63,8140.23,107216.51,12147.64
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,112.80,9.40
,Basis ($),8402.15,7445.27,8457.72,8326.37,9451.64,12157.04,9921.57,8936.67,9629.07,8238.15,8214.03,8149.63,107329.31,12157.04
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),8402.15,7445.27,8457.72,8326.37,9451.64,12157.04,9921.57,8936.67,9629.07,8238.15,8214.03,8149.63,107329.31,12157.04
,Taxes ($),672.17,595.62,676.62,666.11,756.13,972.56,793.73,714.93,770.33,659.05,657.12,651.97,8586.34,972.56
,Total ($),9074.32,8040.90,9134.34,8992.48,10207.77,13129.60,10715.30,9651.60,10399.40,8897.20,8871.16,8801.60,115915.66,13129.60


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FUELCOSTADJUSTENERGYCHARGE ($),370.93,328.31,373.40,367.55,417.68,538.18,438.61,394.74,425.58,363.62,362.55,359.68,4740.83,538.18,EnergyCharges
,QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($),98.04,86.77,98.69,97.14,110.39,142.24,115.92,104.33,112.48,96.11,95.82,95.06,1253.00,142.24,EnergyCharges
