Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:15
,SOXNOXRIDERADJUSTENERGYCHARGE ($),206.13,182.45,207.51,204.26,232.11,299.08,243.74,219.36,236.50,202.07,201.48,199.88,2634.57,299.08,EnergyCharges
,DSMRIDERADJUSTENERGYCHARGE ($),3.84,3.40,3.87,3.81,4.33,5.57,4.54,4.09,4.41,3.77,3.75,3.72,49.09,5.57,EnergyCharges
,PURCHPOWERTRACKERADJUSTENERGYCHARGE ($),6.22,5.50,6.26,6.16,7.00,9.02,7.35,6.62,7.13,6.10,6.08,6.03,79.48,9.02,EnergyCharges
,MIDWESTISOADJUSTENERGYCHARGE ($),-37.1,-32.9,-37.4,-36.8,-41.8,-53.9,-43.9,-39.5,-42.6,-36.4,-36.3,-36.0,-474.6,-32.9,EnergyCharges
,CLEANCOALRIDERENERGYCHARGE ($),147.60,130.64,148.59,146.26,166.21,214.16,174.53,157.08,169.35,144.70,144.27,143.13,1886.51,214.16,EnergyCharges
,TAXOFEIGHTPERCENT ($),672.17,595.62,676.62,666.11,756.13,972.56,793.73,714.93,770.33,659.05,657.12,651.97,8586.34,972.56,Taxes
,ANNUALENERGYCHARGE ($),7597.12,6731.67,7647.38,7528.58,8546.33,10993.25,8971.37,8080.57,8706.82,7448.79,7426.98,7368.72,97047.57,10993.25,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,8402.15,7445.27,8457.72,8326.37,9451.64,12157.04,9921.57,8936.67,9629.07,8238.15,8214.03,8149.63,107329.31,12157.04
,TotalEnergy,182903.61,161886.81,184124.18,181239.26,205954.55,265376.11,216276.26,194643.78,209851.79,179301.53,178771.86,177357.19,2337686.92,265376.11


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,MAXDEMAND75KW,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,182903.61,161886.81,184124.18,181239.26,205954.55,265376.11,216276.26,194643.78,209851.79,179301.53,178771.86,177357.19,2337686.92,265376.11
,TotalDemand,453.04,460.39,516.12,927.76,907.06,1205.35,1012.29,971.96,912.25,590.20,586.88,452.02,8995.33,1205.35
,PeakEnergy,182903.61,161886.81,184124.18,181239.26,205954.55,265376.11,216276.26,194643.78,209851.79,179301.53,178771.86,177357.19,2337686.92,265376.11
,PeakDemand,453.04,460.39,516.12,927.76,907.06,1205.35,1012.29,971.96,912.25,590.20,586.88,452.02,8995.33,1205.35
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,453.04,460.39,516.12,927.76,907.06,1205.35,1012.29,971.96,912.25,590.20,586.88,452.02,8995.33,1205.35
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,453.04,460.39,516.12,927.76,907.06,1205.35,1012.29,971.96,912.25,590.20,586.88,452.02,8995.33,1205.35
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,453.04,460.39,516.12,927.76,907.06,1205.35,1012.29,971.96,912.25,590.20,586.88,452.02,8995.33,1205.35
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,182903.61,161886.81,184124.18,181239.26,205954.55,265376.11,216276.26,194643.78,209851.79,179301.53,178771.86,177357.19,2337686.92,265376.11
,PeakAndShoulderDemand,453.04,460.39,516.12,927.76,907.06,1205.35,1012.29,971.96,912.25,590.20,586.88,452.02,8995.33,1205.35
,PeakAndMidPeakEnergy,182903.61,161886.81,184124.18,181239.26,205954.55,265376.11,216276.26,194643.78,209851.79,179301.53,178771.86,177357.19,2337686.92,265376.11
,PeakAndMidPeakDemand,453.04,460.39,516.12,927.76,907.06,1205.35,1012.29,971.96,912.25,590.20,586.88,452.02,8995.33,1205.35
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,182903.61,161886.81,184124.18,181239.26,205954.55,265376.11,216276.26,194643.78,209851.79,179301.53,178771.86,177357.19,2337686.92,265376.11
,PeakAndOffPeakDemand,453.04,460.39,516.12,927.76,907.06,1205.35,1012.29,971.96,912.25,590.20,586.88,452.02,8995.33,1205.35
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
MAXDEMAND75KW FROM TotalDemand
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy
ANNUALENERGYCHARGE FROM TotalEnergy
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,IN_EIAMONTHLYRATEGAS
General

,,Parameter
,Meter,GAS:FACILITY
,Selected,Yes
,Group,COMM GAS
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,MCF


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),15297.06,11529.79,9761.25,5275.16,1801.79,801.93,357.94,413.08,933.22,3051.43,7048.40,12778.02,69049.08,15297.06
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Basis ($),15297.06,11529.79,9761.25,5275.16,1801.79,801.93,357.94,413.08,933.22,3051.43,7048.40,12778.02,69049.08,15297.06
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),15297.06,11529.79,9761.25,5275.16,1801.79,801.93,357.94,413.08,933.22,3051.43,7048.40,12778.02,69049.08,15297.06
,Taxes ($),1223.77,922.38,780.90,422.01,144.14,64.15,28.64,33.05,74.66,244.11,563.87,1022.24,5523.93,1223.77
,Total ($),16520.83,12452.17,10542.15,5697.17,1945.93,866.09,386.58,446.13,1007.87,3295.55,7612.28,13800.26,74573.01,16520.83


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,MONTHLYRATEGASCHARGE ($),15297.06,11529.79,9761.25,5275.16,1801.79,801.93,357.94,413.08,933.22,3051.43,7048.40,12778.02,69049.08,15297.06,EnergyCharges
,TAXOFEIGHTPERCENT ($),1223.77,922.38,780.90,422.01,144.14,64.15,28.64,33.05,74.66,244.11,563.87,1022.24,5523.93,1223.77,Taxes


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,15297.06,11529.79,9761.25,5275.16,1801.79,801.93,357.94,413.08,933.22,3051.43,7048.40,12778.02,69049.08,15297.06
,TotalEnergy,1860.96,1535.26,1088.21,585.48,196.70,76.81,34.68,40.78,101.44,373.04,900.18,1674.71,8468.24,1860.96


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,1860.96,1535.26,1088.21,585.48,196.70,76.81,34.68,40.78,101.44,373.04,900.18,1674.71,8468.24,1860.96
,TotalDemand,12.78,12.94,8.62,8.04,4.81,1.82,0.9324,1.36,2.99,5.81,10.56,12.03,82.69,12.94
,PeakEnergy,1860.96,1535.26,1088.21,585.48,196.70,76.81,34.68,40.78,101.44,373.04,900.18,1674.71,8468.24,1860.96
,PeakDemand,12.78,12.94,8.62,8.04,4.81,1.82,0.9324,1.36,2.99,5.81,10.56,12.03,82.69,12.94
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,12.78,12.94,8.62,8.04,4.81,1.82,0.9324,1.36,2.99,5.81,10.56,12.03,82.69,12.94
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,12.78,12.94,8.62,8.04,4.81,1.82,0.9324,1.36,2.99,5.81,10.56,12.03,82.69,12.94
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,12.78,12.94,8.62,8.04,4.81,1.82,0.9324,1.36,2.99,5.81,10.56,12.03,82.69,12.94
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,1860.96,1535.26,1088.21,585.48,196.70,76.81,34.68,40.78,101.44,373.04,900.18,1674.71,8468.24,1860.96
,PeakAndShoulderDemand,12.78,12.94,8.62,8.04,4.81,1.82,0.9324,1.36,2.99,5.81,10.56,12.03,82.69,12.94
,PeakAndMidPeakEnergy,1860.96,1535.26,1088.21,585.48,196.70,76.81,34.68,40.78,101.44,373.04,900.18,1674.71,8468.24,1860.96
,PeakAndMidPeakDemand,12.78,12.94,8.62,8.04,4.81,1.82,0.9324,1.36,2.99,5.81,10.56,12.03,82.69,12.94
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,1860.96,1535.26,1088.21,585.48,196.70,76.81,34.68,40.78,101.44,373.04,900.18,1674.71,8468.24,1860.96
,PeakAndOffPeakDemand,12.78,12.94,8.62,8.04,4.81,1.82,0.9324,1.36,2.99,5.81,10.56,12.03,82.69,12.94
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IN_MONTHLYGASRATES,8.22,7.51,8.97,9.01,9.16,10.44,10.32,10.13,9.20,8.18,7.83,7.63,106.60,10.44


Computation -  Automatic
MONTHLYRATEGASCHARGE FROM TotalEnergy IN_MONTHLYGASRATES
EnergyCharges SUM MONTHLYRATEGASCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
